Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40000960,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,043.60",315+57,40.2,1.26,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,610.00","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",306.29,8.625,0.25,,42000,,15,0.038,,,,,0.734,0.526,6:15,1440,2984,2148,1753,0.67,1.226,2978,2144,,,35.6533954,-119.7794119,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000961,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,043.93",315+57,40.53,0.93,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,610.33","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",305.96,8.625,0.25,,42000,,20,0.05,,,,,0.702,0.694,6:15,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6533949,-119.7794128,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000962,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,044.58",315+56,41.18,0.27,41.46,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,610.98","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",305.31,8.625,0.25,,42000,,17,0.043,,,,,0.823,0.591,6:15,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.6533938,-119.7794145,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4960,Weld,Weld - Longitudinal seam,,"17,044.89",315+56,,,41.52,4950,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,611.29","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",305,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6533936,-119.7794149,,,,,,MFL+DEF (xHD),,
40000963,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,045.17",315+56,0.31,41.21,41.52,4960,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,611.57","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",304.72,8.625,0.25,,42000,,23,0.058,,,,,0.709,0.564,6:00,1440,2966,2136,1753,0.674,1.218,2955,2128,,,35.6533932,-119.7794157,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000964,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,051.08",315+50,6.22,35.3,41.52,4960,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,617.49","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",298.8,8.625,0.25,,42000,,16,0.041,,,,,0.58,0.445,6:00,1440,2992,2154,1753,0.668,1.229,2988,2151,,,35.6533837,-119.7794319,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000965,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,069.69",315+31,24.85,16.67,41.52,4960,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,636.09","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",280.2,8.625,0.25,,42000,,15,0.038,,,,,1.144,1.089,6:00,1440,2949,2123,1753,0.678,1.211,2936,2114,,,35.6533539,-119.7794829,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000966,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,073.24",315+28,28.39,13.13,41.52,4960,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,639.64","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",276.65,8.625,0.25,,42000,,15,0.038,,,,,0.865,0.658,6:00,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6533482,-119.7794926,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000967,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,076.81",315+24,31.96,9.56,41.52,4960,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,643.21","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",273.08,8.625,0.25,,42000,,16,0.04,,,,,0.802,0.578,5:45,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6533425,-119.7795024,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000968,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,077.87",315+23,33.01,8.51,41.52,4960,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,644.27","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",272.02,8.625,0.25,,42000,,16,0.04,,,,,0.601,0.392,5:45,1440,2992,2154,1753,0.668,1.229,2987,2151,,,35.6533408,-119.7795053,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000969,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,085.09",315+16,40.23,1.28,41.52,4960,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,651.50","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",264.79,8.625,0.25,,42000,,19,0.047,,,,,0.645,0.665,6:00,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6533293,-119.7795251,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4970,Weld,Weld - Longitudinal seam,,"17,086.40",315+15,,,41.53,4960,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,652.81","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",263.49,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6533281,-119.7795271,,,,,,MFL+DEF (xHD),,
40000970,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,089.73",315+11,3.36,38.16,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,656.13","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",260.16,8.625,0.25,,42000,,23,0.058,,,,,0.863,0.585,6:00,1440,2947,2122,1753,0.679,1.211,2932,2111,,,35.6533228,-119.7795363,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000971,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,097.07",315+04,10.69,30.84,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,663.47","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",252.82,8.625,0.25,,42000,,15,0.038,,,,,0.57,0.466,6:00,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6533111,-119.7795564,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000972,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,102.64",314+99,16.28,25.25,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,669.05","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",247.24,8.625,0.25,,42000,,17,0.043,,,,,0.864,0.588,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6533023,-119.7795718,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000973,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,105.56",314+96,19.19,22.33,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,671.97","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",244.32,8.625,0.25,,42000,,26,0.065,,,,,0.678,0.52,6:00,1440,2963,2134,1753,0.675,1.217,2951,2125,,,35.6532976,-119.7795798,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000974,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,107.23",314+94,20.86,20.67,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,673.64","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",242.65,8.625,0.25,,42000,,16,0.041,,,,,0.721,0.475,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.653295,-119.7795844,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000975,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,107.43",314+94,21.06,20.46,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,673.83","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",242.46,8.625,0.25,,42000,,16,0.041,,,,,0.884,0.866,6:00,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6532946,-119.7795849,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000976,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,109.13",314+92,22.76,18.77,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,675.53","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",240.76,8.625,0.25,,42000,,23,0.059,,,,,0.742,0.477,6:15,1440,2962,2132,1753,0.675,1.216,2950,2124,,,35.6532919,-119.7795896,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000977,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,110.79",314+90,24.42,17.11,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,677.19","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",239.1,8.625,0.25,,42000,,17,0.041,,,,,0.741,0.455,6:00,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6532893,-119.7795942,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000978,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,110.98",314+90,24.62,16.91,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,677.39","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",238.9,8.625,0.25,,42000,,21,0.053,,,,,0.904,0.692,6:00,1440,2950,2124,1753,0.678,1.211,2935,2114,,,35.653289,-119.7795947,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000979,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,115.53",314+86,29.16,12.36,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,681.93","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",234.36,8.625,0.25,,42000,,16,0.04,,,,,0.929,0.721,6:00,1440,2965,2135,1753,0.675,1.218,2955,2127,,,35.6532818,-119.7796072,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000980,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,115.76",314+85,29.38,12.15,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,682.16","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",234.13,8.625,0.25,,42000,,17,0.042,,,,,0.494,0.363,6:00,1440,2998,2158,1753,0.667,1.231,2994,2156,,,35.6532814,-119.7796078,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000981,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,117.18",314+84,30.83,10.69,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,683.58","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",232.71,8.625,0.25,,42000,,16,0.039,,,,,1.38,1.03,6:00,1440,2925,2106,1753,0.684,1.201,2907,2093,,,35.6532791,-119.7796117,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000982,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,118.95",314+82,32.58,8.95,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,685.35","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",230.94,8.625,0.25,,42000,,21,0.053,,,,,0.712,0.559,6:00,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6532763,-119.7796166,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000983,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,119.10",314+82,32.8,8.72,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,685.51","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",230.78,8.625,0.25,,42000,,23,0.057,,,,,2.427,0.651,6:00,1440,2756,1985,1753,0.726,1.132,2715,1955,,,35.6532761,-119.779617,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000984,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,121.28",314+80,34.92,6.61,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,687.69","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",228.6,8.625,0.25,,42000,,18,0.044,,,,,0.87,0.598,6:15,1440,2965,2135,1753,0.675,1.218,2955,2127,,,35.6532726,-119.779623,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000985,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,124.05",314+77,37.69,3.84,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,690.46","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",225.83,8.625,0.25,,42000,,17,0.043,,,,,0.922,0.741,6:00,1440,2962,2132,1753,0.675,1.216,2951,2125,,,35.6532682,-119.7796306,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000986,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,125.05",314+76,38.68,2.85,41.53,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,691.45","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",224.84,8.625,0.25,,42000,,20,0.05,,,,,0.724,0.477,6:00,1440,2973,2141,1753,0.673,1.221,2964,2134,,,35.6532666,-119.7796334,,Metal Loss,PITT,,,MFL+DEF (xHD),,
4980,Weld,Weld - Longitudinal seam,,"17,127.93",314+73,,,40.47,4970,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,694.33","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",221.96,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6532622,-119.779641,,,,,,MFL+DEF (xHD),,
40000987,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,128.93",314+72,1.04,39.43,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,695.34","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",220.96,8.625,0.25,,42000,,21,0.053,,,,,0.898,0.466,6:00,1440,2950,2124,1753,0.678,1.212,2936,2114,,,35.6532606,-119.7796437,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000988,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,130.30",314+71,2.41,38.06,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,696.71","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",219.59,8.625,0.25,,42000,,22,0.055,,,,,0.863,0.349,6:00,1440,2952,2125,1753,0.678,1.212,2938,2115,,,35.6532584,-119.7796475,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40000989,Metal Loss,Anomaly - Corrosion cluster,External,"17,132.82",314+68,4.92,35.54,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,699.22","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",217.07,8.625,0.25,,42000,,34,0.086,,,,,0.801,0.562,6:15,1440,2915,2099,1753,0.686,1.197,2890,2081,,,35.6532543,-119.7796543,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000990,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,133.24",314+68,5.36,35.11,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,699.64","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",216.65,8.625,0.25,,42000,,18,0.046,,,,,1.209,0.672,6:00,1440,2926,2107,1753,0.683,1.202,2908,2094,,,35.6532536,-119.7796555,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000991,Metal Loss,Anomaly - Corrosion cluster,External,"17,133.62",314+68,5.72,34.74,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,700.02","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",216.27,8.625,0.25,,42000,,21,0.053,,,,,0.819,0.879,6:15,1440,2959,2130,1753,0.676,1.215,2946,2121,,,35.653253,-119.7796565,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000992,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,134.19",314+67,6.29,34.17,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,700.59","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",215.7,8.625,0.25,,42000,,17,0.044,,,,,0.752,0.521,6:00,1440,2977,2143,1753,0.672,1.223,2969,2137,,,35.6532521,-119.7796581,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000993,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,146.32",314+55,18.43,22.03,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,712.73","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",203.57,8.625,0.25,,42000,,19,0.049,,,,,0.942,0.52,6:00,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6532324,-119.7796911,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000994,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,147.50",314+54,19.6,20.87,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,713.91","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",202.39,8.625,0.25,,42000,,19,0.047,,,,,0.641,0.538,6:00,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6532305,-119.7796943,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000995,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,147.85",314+53,19.96,20.51,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,714.26","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",202.04,8.625,0.25,,42000,,19,0.047,,,,,0.842,0.577,6:00,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6532299,-119.7796952,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000996,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,148.36",314+53,20.54,19.92,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,714.76","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",201.53,8.625,0.25,,42000,,17,0.041,,,,,2.676,0.671,6:00,1440,2818,2029,1753,0.71,1.157,2791,2010,,,35.6532291,-119.7796966,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40000997,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,148.81",314+52,20.93,19.54,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,715.21","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",201.08,8.625,0.25,,42000,,20,0.049,,,,,1.134,0.758,6:00,1440,2929,2109,1753,0.683,1.203,2911,2096,,,35.6532283,-119.7796979,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000998,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,149.02",314+52,21.13,19.34,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,715.42","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",200.87,8.625,0.25,,42000,,20,0.049,,,,,0.872,0.561,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.653228,-119.7796984,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40000999,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,149.39",314+52,21.52,18.94,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,715.80","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",200.5,8.625,0.25,,42000,,18,0.046,,,,,1.424,0.789,6:00,1440,2903,2090,1753,0.689,1.192,2880,2073,,,35.6532274,-119.7796994,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001000,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,149.84",314+51,21.94,18.52,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,716.25","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",200.05,8.625,0.25,,42000,,19,0.047,,,,,0.749,0.566,6:00,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6532267,-119.7797007,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001001,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,150.63",314+51,22.73,17.74,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,717.03","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",199.26,8.625,0.25,,42000,,16,0.039,,,,,0.634,0.522,6:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6532254,-119.7797028,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001002,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,153.92",314+47,26.03,14.43,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,720.33","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",195.97,8.625,0.25,,42000,,20,0.05,,,,,0.986,0.771,6:00,1440,2944,2120,1753,0.679,1.209,2929,2109,,,35.6532201,-119.7797118,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001003,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,156.26",314+45,28.38,12.08,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,722.67","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",193.62,8.625,0.25,,42000,,22,0.054,,,,,1.119,0.671,6:00,1440,2919,2102,1753,0.685,1.199,2899,2087,,,35.6532163,-119.7797182,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001004,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,156.65",314+45,28.75,11.71,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,723.05","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",193.24,8.625,0.25,,42000,,18,0.045,,,,,0.767,0.553,6:00,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6532156,-119.7797192,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001005,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,158.55",314+43,30.65,9.81,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,724.95","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",191.34,8.625,0.25,,42000,,19,0.047,,,,,0.723,0.572,6:00,1440,2976,2142,1753,0.672,1.222,2967,2137,,,35.6532126,-119.7797244,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001006,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,160.35",314+41,32.46,8.01,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,726.75","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",189.54,8.625,0.25,,42000,,24,0.06,,,,,0.923,0.965,6:00,1440,2936,2114,1753,0.681,1.206,2918,2101,,,35.6532096,-119.7797293,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001007,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,161.21",314+40,33.31,7.15,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,727.62","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",188.68,8.625,0.25,,42000,,22,0.054,,,,,0.673,0.518,6:00,1440,2975,2142,1753,0.672,1.222,2966,2135,,,35.6532082,-119.7797316,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001008,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,161.49",314+40,33.61,6.85,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,727.89","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",188.4,8.625,0.25,,42000,,21,0.053,,,,,1.243,0.819,6:00,1440,2907,2093,1753,0.688,1.194,2884,2077,,,35.6532078,-119.7797324,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001009,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,162.03",314+39,34.14,6.32,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,728.44","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",187.85,8.625,0.25,,42000,,24,0.06,,,,,0.838,0.573,6:00,1440,2948,2122,1753,0.678,1.211,2933,2112,,,35.6532069,-119.7797339,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001010,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,162.29",314+39,34.39,6.08,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,728.69","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",187.6,8.625,0.25,,42000,,18,0.046,,,,,0.64,0.537,6:00,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6532065,-119.7797346,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001011,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,165.02",314+36,37.13,3.34,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,731.42","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",184.87,8.625,0.25,,42000,,17,0.042,,,,,0.877,0.776,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6532021,-119.779742,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001012,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,167.56",314+34,39.71,0.75,40.47,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,733.97","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",182.32,8.625,0.25,,42000,,25,0.062,,,,,1.801,0.743,6:00,1440,2805,2019,1753,0.713,1.152,2797,2014,,,35.6531979,-119.7797489,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
4990,Weld,Weld - Longitudinal seam,,"17,168.39",314+33,,,41.48,4980,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,734.80","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",181.49,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6531955,-119.779753,,,,,,MFL+DEF (xHD),,
40001013,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,168.99",314+32,0.62,40.86,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,735.39","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",180.9,8.625,0.25,,42000,,18,0.046,,,,,0.557,0.762,6:00,1440,2991,2154,1753,0.669,1.228,2986,2150,,,35.6531946,-119.7797546,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001014,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,170.01",314+31,1.65,39.83,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,736.41","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",179.88,8.625,0.25,,42000,,16,0.04,,,,,0.838,1.022,6:00,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6531929,-119.7797574,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001015,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,170.88",314+30,2.59,38.88,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,737.29","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",179,8.625,0.25,,42000,,18,0.044,,,,,2.502,1.142,6:00,1440,2814,2026,1753,0.711,1.156,2788,2007,,,35.6531915,-119.7797598,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001016,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,171.32",314+30,2.96,38.51,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,737.72","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",178.57,8.625,0.25,,42000,,24,0.06,,,,,1.026,1.039,6:00,1440,2920,2103,1753,0.685,1.199,2899,2088,,,35.6531908,-119.779761,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001017,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,171.66",314+30,3.31,38.17,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,738.07","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",178.22,8.625,0.25,,42000,,17,0.044,,,,,0.9,0.897,6:00,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6531903,-119.779762,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001018,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,173.29",314+28,4.93,36.54,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,739.70","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",176.59,8.625,0.25,,42000,,15,0.039,,,,,0.85,0.697,6:00,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6531877,-119.7797664,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001019,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,174.32",314+27,5.96,35.52,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,740.73","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",175.56,8.625,0.25,,42000,,18,0.045,,,,,0.649,0.597,6:00,1440,2984,2148,1753,0.67,1.226,2977,2144,,,35.653186,-119.7797693,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001020,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,180.35",314+21,12,29.48,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,746.75","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",169.54,8.625,0.25,,42000,,24,0.059,,,,,1.08,0.747,6:15,1440,2916,2099,1753,0.686,1.197,2894,2083,,,35.6531764,-119.7797858,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001021,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,181.86",314+20,13.51,27.97,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,748.26","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",168.03,8.625,0.25,,42000,,19,0.047,,,,,1.01,0.939,6:00,1440,2947,2122,1753,0.679,1.21,2933,2111,,,35.653174,-119.7797899,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001022,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,182.32",314+19,14.03,27.45,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,748.72","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",167.57,8.625,0.25,,42000,,17,0.042,,,,,2.559,1.079,6:00,1440,2823,2032,1753,0.709,1.159,2787,2007,,,35.6531732,-119.7797912,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001023,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,184.19",314+17,15.84,25.64,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,750.59","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",165.7,8.625,0.25,,42000,,17,0.041,,,,,1.067,0.844,6:00,1440,2950,2124,1753,0.678,1.212,2937,2115,,,35.6531702,-119.7797963,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001024,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,184.40",314+17,16.04,25.43,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,750.81","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",165.49,8.625,0.25,,42000,,17,0.043,,,,,0.861,0.557,6:15,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6531699,-119.7797969,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001025,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,185.44",314+16,17.07,24.41,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,751.84","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",164.45,8.625,0.25,,42000,,17,0.043,,,,,0.539,0.333,6:00,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.6531682,-119.7797997,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001026,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,185.89",314+16,17.52,23.95,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,752.29","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",164,8.625,0.25,,42000,,15,0.038,,,,,0.71,0.464,6:15,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6531675,-119.779801,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001027,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,187.66",314+14,19.31,22.17,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,754.07","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",162.22,8.625,0.25,,42000,,18,0.044,,,,,0.9,0.869,6:00,1440,2962,2132,1753,0.675,1.216,2951,2124,,,35.6531647,-119.7798058,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001028,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,191.34",314+10,22.97,18.5,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,757.75","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",158.54,8.625,0.25,,42000,,24,0.061,,,,,0.568,0.488,6:15,1440,2980,2146,1753,0.671,1.224,2972,2140,,,35.6531588,-119.7798159,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001029,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,192.36",314+09,24.02,17.46,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,758.76","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",157.53,8.625,0.25,,42000,,16,0.039,,,,,1.322,0.962,6:00,1440,2930,2110,1753,0.682,1.204,2913,2098,,,35.6531572,-119.7798187,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001030,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,192.95",314+08,24.59,16.88,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,759.35","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",156.94,8.625,0.25,,42000,,17,0.043,,,,,0.94,0.728,6:15,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6531562,-119.7798203,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001031,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,193.11",314+08,24.75,16.72,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,759.51","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",156.78,8.625,0.25,,42000,,18,0.046,,,,,0.886,0.856,6:00,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.6531559,-119.7798208,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001032,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,196.33",314+05,27.97,13.51,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,762.73","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",153.56,8.625,0.25,,42000,,17,0.043,,,,,0.776,0.646,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6531508,-119.7798296,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001033,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,198.83",314+03,30.49,10.99,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,765.23","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",151.06,8.625,0.25,,42000,,16,0.039,,,,,1.216,0.772,6:00,1440,2941,2118,1753,0.68,1.208,2927,2107,,,35.6531468,-119.7798364,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001034,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,202.58",313+99,34.24,7.24,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,768.99","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",147.31,8.625,0.25,,42000,,16,0.041,,,,,1.138,0.865,6:00,1440,2944,2120,1753,0.679,1.209,2930,2109,,,35.6531408,-119.7798467,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001035,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,203.07",313+98,34.71,6.77,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,769.47","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",146.82,8.625,0.25,,42000,,16,0.04,,,,,0.849,0.622,6:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.65314,-119.7798481,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001036,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,203.32",313+98,34.97,6.51,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,769.73","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",146.57,8.625,0.25,,42000,,21,0.052,,,,,0.928,0.685,6:00,1440,2947,2122,1753,0.679,1.21,2932,2111,,,35.6531396,-119.7798488,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001037,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,203.55",313+98,35.2,6.28,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,769.96","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",146.33,8.625,0.25,,42000,,21,0.053,,,,,0.909,0.637,6:00,1440,2949,2123,1753,0.678,1.211,2934,2113,,,35.6531392,-119.7798494,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001038,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,206.88",313+95,38.52,2.96,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,773.29","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",143,8.625,0.25,,42000,,19,0.047,,,,,0.675,0.515,6:00,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.6531339,-119.7798585,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001039,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,208.58",313+93,40.26,1.22,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,774.98","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",141.31,8.625,0.25,,42000,,17,0.041,,,,,1.7,1.09,6:15,1440,2891,2081,1753,0.692,1.187,2871,2067,,,35.6531312,-119.7798632,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001040,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,209.72",313+92,41.36,0.11,41.48,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,776.12","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",140.17,8.625,0.25,,42000,,24,0.06,,,,,0.889,0.743,6:15,1440,2941,2117,1753,0.68,1.208,2924,2105,,,35.6531294,-119.7798663,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5000,Weld,Weld - Longitudinal seam,,"17,209.87",313+92,,,41.61,4990,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,776.27","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",140.02,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.653131,-119.7798635,,,,,,MFL+DEF (xHD),,
40001041,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,210.46",313+91,0.62,40.99,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,776.87","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",139.43,8.625,0.25,,42000,,17,0.043,,,,,0.734,0.516,6:15,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6531301,-119.7798651,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001042,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,211.23",313+90,1.39,40.22,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,777.63","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",138.66,8.625,0.25,,42000,,16,0.041,,,,,0.831,0.602,6:30,1440,2972,2140,1753,0.673,1.221,2964,2134,,,35.6531288,-119.7798672,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001043,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,211.66",313+90,1.84,39.78,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,778.06","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",138.23,8.625,0.25,,42000,,22,0.056,,,,,1.21,0.731,6:30,1440,2904,2091,1753,0.689,1.193,2880,2074,,,35.6531281,-119.7798684,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001044,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,216.31",313+85,6.47,35.14,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,782.71","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",133.58,8.625,0.25,,42000,,15,0.038,,,,,0.842,0.608,6:15,1440,2976,2142,1753,0.672,1.222,2968,2137,,,35.6531207,-119.7798811,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001045,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,217.61",313+84,7.78,33.83,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,784.01","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",132.28,8.625,0.25,,42000,,17,0.043,,,,,1.036,0.656,6:00,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6531186,-119.7798847,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001046,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,218.77",313+83,8.93,32.68,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,785.18","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",131.11,8.625,0.25,,42000,,17,0.042,,,,,0.731,0.554,6:15,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.6531167,-119.7798879,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001047,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,219.17",313+82,9.34,32.28,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,785.58","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",130.72,8.625,0.25,,42000,,17,0.044,,,,,0.886,0.617,6:00,1440,2964,2134,1753,0.675,1.217,2954,2127,,,35.6531161,-119.779889,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001048,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,219.38",313+82,9.57,32.05,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,785.78","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",130.51,8.625,0.25,,42000,,18,0.045,,,,,1.434,0.721,6:00,1440,2905,2092,1753,0.688,1.193,2883,2076,,,35.6531158,-119.7798895,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001049,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,219.83",313+82,10,31.62,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,786.24","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",130.06,8.625,0.25,,42000,,18,0.046,,,,,0.843,0.624,6:00,1440,2965,2135,1753,0.675,1.218,2955,2127,,,35.653115,-119.7798908,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001050,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,220.07",313+81,10.24,31.37,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,786.47","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",129.82,8.625,0.25,,42000,,25,0.062,,,,,0.977,0.817,6:15,1440,2925,2106,1753,0.684,1.201,2905,2091,,,35.6531146,-119.7798914,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001051,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,222.01",313+79,12.2,29.41,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,788.42","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",127.87,8.625,0.25,,42000,,17,0.043,,,,,1.366,0.637,6:00,1440,2918,2101,1753,0.685,1.199,2898,2087,,,35.6531115,-119.7798968,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001052,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,222.54",313+79,12.72,28.9,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,788.95","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",127.35,8.625,0.25,,42000,,16,0.041,,,,,1.11,0.777,6:15,1440,2947,2122,1753,0.679,1.211,2934,2112,,,35.6531107,-119.7798982,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001053,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,228.66",313+73,18.83,22.78,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,795.07","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",121.22,8.625,0.25,,42000,,18,0.044,,,,,1.001,0.698,6:15,1440,2953,2126,1753,0.677,1.213,2940,2117,,,35.6531009,-119.779915,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001054,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,229.19",313+72,19.36,22.26,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,795.59","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",120.7,8.625,0.25,,42000,,15,0.038,,,,,0.926,0.631,6:15,1440,2968,2137,1753,0.674,1.219,2959,2131,,,35.6531,-119.7799164,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001055,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,231.09",313+70,21.25,20.36,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,797.50","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",118.79,8.625,0.25,,42000,,16,0.04,,,,,0.702,0.557,6:15,1440,2984,2148,1753,0.67,1.225,2977,2144,,,35.653097,-119.7799216,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001056,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,234.83",313+67,24.99,16.62,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,801.23","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",115.06,8.625,0.25,,42000,,17,0.043,,,,,0.8,0.669,6:00,1440,2973,2141,1753,0.673,1.221,2965,2135,,,35.653091,-119.7799319,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001057,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,236.55",313+65,26.72,14.9,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,802.96","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",113.33,8.625,0.25,,42000,,18,0.045,,,,,0.858,0.603,6:15,1440,2964,2134,1753,0.675,1.218,2954,2127,,,35.6530882,-119.7799366,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001058,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,237.14",313+64,27.31,14.3,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,803.55","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",112.74,8.625,0.25,,42000,,18,0.044,,,,,0.865,0.552,6:15,1440,2965,2135,1753,0.674,1.218,2955,2128,,,35.6530873,-119.7799382,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001059,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,249.61",313+52,39.78,1.83,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,816.02","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",100.27,8.625,0.25,,42000,,15,0.038,,,,,0.906,0.513,5:45,1440,2970,2138,1753,0.673,1.22,2961,2132,,,35.6530673,-119.7799723,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001060,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,249.81",313+52,39.99,1.63,41.61,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,816.22","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",100.07,8.625,0.25,,42000,,16,0.039,,,,,1,0.537,6:15,1440,2960,2131,1753,0.676,1.216,2949,2123,,,35.6530669,-119.7799729,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5010,Weld,Weld - Longitudinal seam,,"17,251.48",313+50,,,41.5,5000,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,817.89","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",98.4,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.653065,-119.7799762,,,,,,MFL+DEF (xHD),,
40001061,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,269.17",313+32,17.72,23.78,41.5,5010,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,835.58","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",80.71,8.625,0.25,,42000,,17,0.043,,,,,0.738,0.505,6:15,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6530369,-119.7800249,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001062,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,270.79",313+31,19.34,22.15,41.5,5010,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,837.20","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",79.09,8.625,0.25,,42000,,16,0.04,,,,,0.816,0.649,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6530343,-119.7800293,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001063,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,272.90",313+29,21.46,20.04,41.5,5010,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,839.30","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",76.99,8.625,0.25,,42000,,15,0.039,,,,,1.083,0.697,6:00,1440,2954,2127,1753,0.677,1.213,2941,2118,,,35.653031,-119.7800351,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001064,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,275.38",313+26,23.93,17.57,41.5,5010,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,841.78","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",74.51,8.625,0.25,,42000,,21,0.053,,,,,0.872,0.676,6:00,1440,2953,2126,1753,0.677,1.213,2939,2116,,,35.653027,-119.780042,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001065,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,276.83",313+25,25.37,16.13,41.5,5010,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,843.23","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",73.06,8.625,0.25,,42000,,16,0.04,,,,,0.657,0.456,6:15,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6530247,-119.7800459,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001066,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,278.90",313+23,27.46,14.04,41.5,5010,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,845.31","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",70.98,8.625,0.25,,42000,,16,0.04,,,,,0.926,0.969,6:00,1440,2965,2135,1753,0.674,1.218,2955,2128,,,35.6530214,-119.7800517,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001067,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,280.54",313+21,29.1,12.4,41.5,5010,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,846.94","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",69.35,8.625,0.25,,42000,,15,0.039,,,,,1.039,0.885,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6530188,-119.7800562,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001068,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,288.08",313+14,36.63,4.86,41.5,5010,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,854.48","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",61.81,8.625,0.25,,42000,,15,0.039,,,,,0.971,0.762,6:15,1440,2963,2134,1753,0.675,1.217,2953,2126,,,35.6530069,-119.7800769,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001069,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,290.45",313+11,39,2.5,41.5,5010,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,856.86","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",59.43,8.625,0.25,,42000,,17,0.043,,,,,0.756,0.662,6:00,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6530031,-119.7800834,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5020,Weld,Weld - Longitudinal seam,,"17,292.98",313+09,,,41.5,5010,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,859.39","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",56.91,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6529993,-119.78009,,,,,,MFL+DEF (xHD),,
40001070,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,294.59",313+07,1.64,39.85,41.5,5020,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,861.00","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",55.29,8.625,0.25,,42000,,20,0.05,,,,,0.777,0.429,5:45,1440,2968,2137,1753,0.674,1.219,2957,2129,,,35.6529967,-119.7800944,,Metal Loss,PITT,,,MFL+DEF (xHD),,
