Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40001071,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,304.85",312+97,11.93,29.56,41.5,5020,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,871.25","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",45.04,8.625,0.25,,42000,,17,0.043,,,,,1.568,1.158,6:15,1440,2898,2087,1753,0.69,1.19,2875,2070,,,35.6529803,-119.7801225,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001072,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,305.57",312+96,12.64,28.86,41.5,5020,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,871.98","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",44.32,8.625,0.25,,42000,,18,0.045,,,,,1.08,0.689,6:15,1440,2942,2118,1753,0.68,1.208,2927,2108,,,35.6529791,-119.7801245,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001073,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,319.58",312+82,26.65,14.85,41.5,5020,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,885.99","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",30.3,8.625,0.25,,42000,,15,0.038,,,,,1.184,1.214,6:00,1440,2946,2121,1753,0.679,1.21,2932,2111,,,35.6529566,-119.7801628,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001074,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,324.24",312+78,31.3,10.2,41.5,5020,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,890.64","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",25.65,8.625,0.25,,42000,,24,0.06,,,,,1.102,1.168,6:15,1440,2909,2095,1753,0.687,1.195,2886,2078,,,35.6529492,-119.7801756,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001075,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,325.23",312+77,32.29,9.2,41.5,5020,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,891.63","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",24.66,8.625,0.25,,42000,,16,0.04,,,,,1.086,0.979,6:00,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6529476,-119.7801783,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001076,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,326.50",312+75,33.57,7.93,41.5,5020,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,892.90","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",23.39,8.625,0.25,,42000,,17,0.042,,,,,1.201,1.36,6:00,1440,2936,2114,1753,0.681,1.206,2919,2102,,,35.6529455,-119.7801818,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001077,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,327.09",312+75,34.15,7.35,41.5,5020,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,893.50","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",22.79,8.625,0.25,,42000,,15,0.038,,,,,0.861,0.927,6:00,1440,2974,2141,1753,0.672,1.221,2966,2135,,,35.6529446,-119.7801834,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001078,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,327.61",312+74,34.69,6.81,41.5,5020,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,894.02","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",22.28,8.625,0.25,,42000,,19,0.049,,,,,1.403,1.408,6:00,1440,2899,2087,1753,0.69,1.19,2874,2070,,,35.6529437,-119.7801848,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001079,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,327.94",312+74,35,6.49,41.5,5020,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,894.34","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",21.95,8.625,0.25,,42000,,16,0.041,,,,,1.119,0.766,6:00,1440,2946,2121,1753,0.679,1.21,2933,2111,,,35.6529432,-119.7801857,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001080,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,328.86",312+73,35.93,5.57,41.5,5020,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,895.27","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",21.02,8.625,0.25,,42000,,16,0.041,,,,,1.094,1.201,6:15,1440,2948,2123,1753,0.678,1.211,2935,2113,,,35.6529417,-119.7801882,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5030,Weld,Weld - Longitudinal seam,,"17,334.48",312+67,,,41.5,5020,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,900.88","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",15.41,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6529329,-119.7802033,,,,,,MFL+DEF (xHD),,
40001081,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,341.82",312+60,7.38,34.11,41.5,5030,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,908.23","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",8.07,8.625,0.25,,42000,,18,0.044,,,,,0.954,0.868,6:00,1440,2956,2128,1753,0.677,1.214,2944,2120,,,35.6529213,-119.7802235,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001082,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,346.31",312+56,11.89,29.61,41.5,5030,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,912.72","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",3.58,8.625,0.25,,42000,,15,0.038,,,,,1.241,1.014,6:00,1440,2940,2117,1753,0.68,1.207,2925,2106,,,35.6529141,-119.7802359,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001083,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,349.76",312+52,15.33,26.17,41.5,5030,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,916.17","AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",0.13,8.625,0.25,,42000,,15,0.038,,,,,1.088,1.003,6:15,1440,2954,2127,1753,0.677,1.213,2941,2118,,,35.6529087,-119.7802454,,Metal Loss,PITT,,,MFL+DEF (xHD),,
10000088,Marker,Above Ground Marker,,"17,349.89",312+52,15.41,26.09,41.5,5030,"AGM 5, Sta. 341+60, 2' D/S of Cas/Vent W. of Holloway Rd.- from 2017 Data","2,916.29","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,067.13",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6529085,-119.7802457,,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",,,,MFL+DEF (xHD),,
40001084,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,356.48",312+45,22.05,19.44,41.5,5030,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",6.6,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,060.53",8.625,0.25,,42000,,15,0.038,,,,,1.181,1.081,6:15,1440,2946,2121,1753,0.679,1.21,2933,2111,,,35.652898,-119.7802639,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001085,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,363.09",312+39,28.64,12.85,41.5,5030,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",13.2,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,053.92",8.625,0.25,,42000,,17,0.042,,,,,0.777,0.668,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6528875,-119.7802821,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5040,Weld,Weld - Longitudinal seam,,"17,375.97",312+26,,,41.49,5030,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",26.09,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,041.04",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6528677,-119.7803165,,,,,,MFL+DEF (xHD),,
40001086,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,379.65",312+22,3.71,37.78,41.49,5040,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",29.76,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,037.36",8.625,0.25,,42000,,16,0.041,,,,,0.799,0.593,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6528618,-119.7803265,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001087,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,412.03",311+90,36.1,5.39,41.49,5040,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",62.15,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,004.98",8.625,0.25,,42000,,18,0.044,,,,,0.906,0.638,6:00,1440,2962,2132,1753,0.675,1.216,2951,2125,,,35.6528093,-119.7804148,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5050,Weld,Weld - Longitudinal seam,,"17,417.46",311+85,,,41.45,5040,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",67.57,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,999.55",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6528008,-119.7804291,,,,,,MFL+DEF (xHD),,
40001088,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,420.41",311+82,2.99,38.45,41.45,5050,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",70.53,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,996.60",8.625,0.25,,42000,,18,0.046,,,,,0.959,0.63,5:45,1440,2953,2126,1753,0.677,1.213,2940,2117,,,35.652796,-119.7804371,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001089,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,422.59",311+80,5.16,36.28,41.45,5050,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",72.7,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,994.42",8.625,0.25,,42000,,18,0.046,,,,,0.858,0.644,5:45,1440,2964,2134,1753,0.675,1.217,2954,2127,,,35.6527924,-119.780443,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001090,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,424.87",311+77,7.44,34,41.45,5050,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",74.98,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,992.15",8.625,0.25,,42000,,20,0.05,,,,,0.834,0.566,6:00,1440,2961,2132,1753,0.675,1.216,2949,2124,,,35.6527887,-119.7804492,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001091,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,428.08",311+74,10.66,30.79,41.45,5050,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",78.19,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,988.94",8.625,0.25,,42000,,15,0.038,,,,,1.023,0.725,6:00,1440,2960,2131,1753,0.676,1.216,2949,2123,,,35.6527835,-119.7804579,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001092,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,433.09",311+69,15.67,25.77,41.45,5050,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",83.2,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,983.93",8.625,0.25,,42000,,15,0.038,,,,,1.08,0.5,5:45,1440,2955,2127,1753,0.677,1.214,2943,2119,,,35.6527753,-119.7804715,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001093,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,437.88",311+64,20.44,21,41.45,5050,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",87.99,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,979.14",8.625,0.25,,42000,,16,0.039,,,,,0.621,0.482,6:00,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6527675,-119.7804845,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5060,Weld,Weld - Longitudinal seam,,"17,458.91",311+43,,,41.51,5050,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",109.02,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,958.11",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6527331,-119.7805419,,,,,,MFL+DEF (xHD),,
40001094,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,476.74",311+26,17.85,23.65,41.51,5060,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",126.85,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,940.28",8.625,0.25,,42000,,17,0.041,,,,,0.545,0.44,6:00,1440,2995,2156,1753,0.668,1.23,2990,2153,,,35.6527044,-119.7805906,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001095,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,481.46",311+21,22.58,18.93,41.51,5060,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",131.57,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,935.55",8.625,0.25,,42000,,15,0.038,,,,,0.6,0.532,6:00,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6526968,-119.7806036,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001096,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,483.53",311+19,24.65,16.85,41.51,5060,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",133.65,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,933.48",8.625,0.25,,42000,,16,0.039,,,,,0.663,0.516,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6526935,-119.7806092,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001097,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,484.11",311+18,25.23,16.27,41.51,5060,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",134.22,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,932.90",8.625,0.25,,42000,,22,0.054,,,,,0.711,0.523,6:00,1440,2970,2138,1753,0.673,1.22,2960,2131,,,35.6526925,-119.7806108,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001098,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,486.49",311+16,27.62,13.89,41.51,5060,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",136.6,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,930.53",8.625,0.25,,42000,,18,0.044,,,,,0.817,0.549,6:15,1440,2970,2138,1753,0.673,1.22,2961,2132,,,35.6526887,-119.7806173,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001099,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,496.30",311+06,37.42,4.08,41.51,5060,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",146.42,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,920.71",8.625,0.25,,42000,,21,0.052,,,,,0.552,0.362,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6526729,-119.7806441,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001100,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,496.60",311+06,37.77,3.74,41.51,5060,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",146.71,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,920.42",8.625,0.25,,42000,,17,0.042,,,,,1.839,0.862,6:00,1440,2877,2071,1753,0.695,1.182,2849,2052,,,35.6526724,-119.7806449,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001101,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,497.36",311+05,38.48,3.03,41.51,5060,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",147.47,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,919.66",8.625,0.25,,42000,,15,0.037,,,,,0.672,0.697,6:15,1440,2988,2152,1753,0.669,1.227,2983,2148,,,35.6526712,-119.780647,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5070,Weld,Weld - Longitudinal seam,,"17,500.41",311+02,,,41.46,5060,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",150.52,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,916.60",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6526669,-119.7806543,,,,,,MFL+DEF (xHD),,
40001102,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,501.40",311+01,1.02,40.43,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",151.52,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,915.61",8.625,0.25,,42000,,15,0.038,,,,,0.691,0.505,6:00,1440,2986,2150,1753,0.67,1.227,2981,2146,,,35.6526653,-119.780657,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001103,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,501.93",311+00,1.55,39.91,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",152.04,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,915.09",8.625,0.25,,42000,,16,0.04,,,,,0.767,0.533,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6526645,-119.7806584,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001104,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,502.73",311+00,2.35,39.11,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",152.84,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,914.29",8.625,0.25,,42000,,19,0.048,,,,,0.799,0.642,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6526632,-119.7806606,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001105,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,503.02",310+99,2.67,38.79,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",153.13,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,913.99",8.625,0.25,,42000,,21,0.052,,,,,1.441,1.187,6:15,1440,2886,2078,1753,0.693,1.185,2859,2058,,,35.6526627,-119.7806614,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001106,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,506.08",310+96,5.7,35.75,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",156.2,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,910.93",8.625,0.25,,42000,,18,0.046,,,,,0.689,0.648,6:15,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.6526577,-119.7806698,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001107,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,509.07",310+93,8.71,32.75,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",159.18,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,907.94",8.625,0.25,,42000,,23,0.057,,,,,1.147,0.667,6:00,1440,2909,2095,1753,0.687,1.195,2886,2078,,,35.6526529,-119.7806779,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001108,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,514.93",310+87,14.55,26.9,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",165.05,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,902.08",8.625,0.25,,42000,,17,0.042,,,,,0.69,0.511,6:00,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6526435,-119.7806939,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001109,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,515.23",310+87,14.86,26.59,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",165.34,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,901.78",8.625,0.25,,42000,,16,0.041,,,,,1.046,0.787,6:00,1440,2953,2126,1753,0.677,1.213,2940,2117,,,35.652643,-119.7806947,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001110,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,515.58",310+87,15.2,26.26,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",165.69,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,901.44",8.625,0.25,,42000,,24,0.06,,,,,0.778,0.488,6:00,1440,2956,2128,1753,0.677,1.214,2943,2119,,,35.6526424,-119.7806957,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001111,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,516.45",310+86,16.07,25.39,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",166.56,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,900.56",8.625,0.25,,42000,,19,0.048,,,,,0.737,0.657,6:15,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.652641,-119.7806981,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001112,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,519.68",310+83,19.32,22.14,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",169.8,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,897.33",8.625,0.25,,42000,,18,0.045,,,,,1.074,0.817,6:00,1440,2943,2119,1753,0.68,1.209,2928,2108,,,35.6526358,-119.7807069,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001113,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,520.31",310+82,19.94,21.52,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",170.42,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,896.71",8.625,0.25,,42000,,23,0.059,,,,,0.951,0.729,6:00,1440,2934,2113,1753,0.682,1.205,2916,2100,,,35.6526348,-119.7807086,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001114,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,523.12",310+79,22.75,18.71,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",173.23,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,893.89",8.625,0.25,,42000,,16,0.039,,,,,0.943,0.674,6:00,1440,2965,2135,1753,0.675,1.218,2954,2127,,,35.6526302,-119.7807163,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001115,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,523.75",310+79,23.37,18.09,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",173.87,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,893.26",8.625,0.25,,42000,,16,0.039,,,,,0.565,0.333,6:15,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6526292,-119.780718,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001116,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,527.87",310+75,27.49,13.96,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",177.99,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,889.14",8.625,0.25,,42000,,23,0.057,,,,,0.794,0.47,6:00,1440,2957,2129,1753,0.676,1.215,2944,2120,,,35.6526226,-119.7807292,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001117,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,528.97",310+73,28.62,12.83,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",179.08,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,888.05",8.625,0.25,,42000,,19,0.046,,,,,1.563,1.17,6:00,1440,2888,2079,1753,0.693,1.186,2862,2061,,,35.6526208,-119.7807322,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001118,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,530.69",310+72,30.32,11.14,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",180.8,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,886.33",8.625,0.25,,42000,,21,0.053,,,,,1.04,1.01,6:00,1440,2933,2112,1753,0.682,1.205,2915,2099,,,35.652618,-119.7807369,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001119,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,531.98",310+70,31.67,9.78,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",182.1,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,885.03",8.625,0.25,,42000,,22,0.055,,,,,2.39,0.776,6:15,1440,2769,1994,1753,0.722,1.137,2740,1973,,,35.6526159,-119.7807405,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001120,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,532.33",310+70,31.96,9.49,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",182.45,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,884.68",8.625,0.25,,42000,,16,0.04,,,,,1.004,0.515,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6526154,-119.7807414,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001121,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,533.68",310+69,33.29,8.17,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",183.79,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,883.34",8.625,0.25,,42000,,17,0.041,,,,,0.56,0.53,6:00,1440,2994,2155,1753,0.668,1.23,2989,2152,,,35.6526132,-119.7807451,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001122,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,534.44",310+68,34.06,7.4,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",184.55,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,882.57",8.625,0.25,,42000,,15,0.038,,,,,0.677,0.521,6:00,1440,2987,2151,1753,0.67,1.227,2982,2147,,,35.652612,-119.7807472,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001123,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,534.87",310+68,34.48,6.97,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",184.98,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,882.15",8.625,0.25,,42000,,21,0.052,,,,,0.723,0.513,6:00,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6526113,-119.7807483,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001124,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,536.15",310+66,35.76,5.7,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",186.26,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,880.87",8.625,0.25,,42000,,16,0.041,,,,,0.506,0.466,6:00,1440,2997,2158,1753,0.667,1.231,2994,2156,,,35.6526092,-119.7807518,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001125,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,536.94",310+66,36.55,4.9,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",187.05,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,880.08",8.625,0.25,,42000,,20,0.049,,,,,0.714,0.445,6:15,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6526079,-119.780754,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001126,Metal Loss,Anomaly - Corrosion cluster,External,"17,540.60",310+62,40.22,1.23,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",190.72,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,876.41",8.625,0.25,,42000,,15,0.038,,,,,0.717,0.773,11:45,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.652602,-119.780764,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001127,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,541.12",310+61,40.74,0.71,41.46,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",191.24,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,875.89",8.625,0.25,,42000,,26,0.065,,,,,0.798,0.7,6:00,1440,2947,2122,1753,0.679,1.21,2931,2110,,,35.6526012,-119.7807654,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5080,Weld,Weld - Longitudinal seam,,"17,541.87",310+61,,,39.49,5070,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",191.98,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,875.15",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6526002,-119.780767,,,,,,MFL+DEF (xHD),,
40001128,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,550.35",310+52,8.53,30.96,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",200.46,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,866.66",8.625,0.25,,42000,,15,0.038,,,,,1.173,0.602,6:00,1440,2946,2121,1753,0.679,1.21,2932,2111,,,35.6525865,-119.7807902,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001129,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,551.96",310+51,10.12,29.38,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",202.07,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,865.06",8.625,0.25,,42000,,18,0.046,,,,,0.594,0.579,6:00,1440,2988,2152,1753,0.669,1.227,2983,2147,,,35.6525839,-119.7807946,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001130,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,552.67",310+50,10.84,28.65,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",202.78,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,864.34",8.625,0.25,,42000,,18,0.045,,,,,0.972,0.716,6:00,1440,2953,2126,1753,0.677,1.213,2940,2117,,,35.6525828,-119.7807965,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001131,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,555.47",310+47,13.63,25.87,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",205.58,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,861.55",8.625,0.25,,42000,,17,0.043,,,,,0.713,0.569,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6525783,-119.7808041,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001132,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,557.09",310+45,15.26,24.23,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",207.2,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,859.93",8.625,0.25,,42000,,19,0.047,,,,,0.921,0.602,6:15,1440,2956,2128,1753,0.677,1.214,2943,2119,,,35.6525756,-119.7808086,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001133,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,566.89",310+36,25.05,14.44,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",217,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,850.12",8.625,0.25,,42000,,18,0.045,,,,,0.59,0.525,6:15,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6525598,-119.7808353,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001134,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,567.89",310+35,26.06,13.44,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",218.01,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,849.12",8.625,0.25,,42000,,17,0.044,,,,,0.749,0.863,6:00,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6525582,-119.7808381,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001135,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,568.53",310+34,26.7,12.79,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",218.65,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,848.48",8.625,0.25,,42000,,28,0.069,,,,,0.843,0.888,6:00,1440,2934,2113,1753,0.682,1.205,2915,2099,,,35.6525572,-119.7808398,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001136,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,568.73",310+34,26.98,12.51,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",218.84,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,848.29",8.625,0.25,,42000,,24,0.059,,,,,2.956,0.812,6:15,1440,2697,1942,1753,0.742,1.108,2701,1945,,,35.6525569,-119.7808403,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001137,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,569.14",310+33,27.31,12.18,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",219.25,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,847.88",8.625,0.25,,42000,,24,0.059,,,,,0.979,0.57,6:15,1440,2929,2109,1753,0.683,1.203,2910,2095,,,35.6525562,-119.7808415,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001138,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,569.38",310+33,27.58,11.91,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",219.5,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,847.63",8.625,0.25,,42000,,20,0.05,,,,,1.544,1.199,6:15,1440,2879,2073,1753,0.695,1.183,2851,2053,,,35.6525558,-119.7808421,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001139,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,571.90",310+31,30.07,9.42,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",222.01,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,845.11",8.625,0.25,,42000,,21,0.051,,,,,0.879,0.517,6:15,1440,2954,2127,1753,0.677,1.213,2941,2118,,,35.6525518,-119.780849,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001140,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,572.94",310+30,31.1,8.39,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",223.05,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,844.08",8.625,0.25,,42000,,18,0.045,,,,,0.743,0.458,6:15,1440,2976,2142,1753,0.672,1.222,2967,2137,,,35.6525501,-119.7808518,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001141,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,579.87",310+23,38.03,1.46,39.49,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",229.99,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,837.14",8.625,0.25,,42000,,16,0.039,,,,,0.649,0.58,5:45,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6525389,-119.7808708,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5090,Weld,Weld - Longitudinal seam,,"17,581.36",310+21,,,41.48,5080,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",231.47,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,835.65",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6525333,-119.7808802,,,,,,MFL+DEF (xHD),,
40001142,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,593.91",310+09,12.57,28.91,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",244.02,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,823.11",8.625,0.25,,42000,,19,0.048,,,,,0.537,0.518,6:15,1440,2991,2154,1753,0.669,1.229,2986,2150,,,35.6525131,-119.7809145,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001143,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,594.38",310+08,13.07,28.4,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",244.49,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,822.64",8.625,0.25,,42000,,21,0.051,,,,,1.315,0.833,6:00,1440,2901,2089,1753,0.689,1.192,2877,2072,,,35.6525124,-119.7809158,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001144,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,595.29",310+07,13.97,27.51,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",245.4,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,821.72",8.625,0.25,,42000,,19,0.046,,,,,0.909,0.584,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6525109,-119.7809183,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001145,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,601.47",310+01,20.13,21.34,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",251.58,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,815.55",8.625,0.25,,42000,,15,0.038,,,,,0.692,0.566,6:00,1440,2986,2150,1753,0.67,1.227,2981,2146,,,35.652501,-119.7809352,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001146,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,602.22",310+00,20.9,20.58,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",252.34,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,814.79",8.625,0.25,,42000,,18,0.046,,,,,0.845,0.682,6:00,1440,2965,2135,1753,0.675,1.218,2954,2127,,,35.6524997,-119.7809372,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001147,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,602.66",310+00,21.37,20.11,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",252.78,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,814.35",8.625,0.25,,42000,,18,0.046,,,,,1.533,0.671,6:15,1440,2892,2082,1753,0.692,1.188,2867,2064,,,35.652499,-119.7809385,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001148,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,603.03",310+00,21.7,19.78,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",253.14,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,813.99",8.625,0.25,,42000,,19,0.047,,,,,0.829,1.01,11:15,1440,2965,2135,1753,0.675,1.218,2954,2127,,,35.6524985,-119.7809394,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001149,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,603.63",309+99,22.3,19.17,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",253.74,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,813.39",8.625,0.25,,42000,,21,0.053,,,,,0.928,0.658,6:15,1440,2945,2121,1753,0.679,1.21,2930,2110,,,35.6524975,-119.7809411,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001150,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,604.99",309+98,23.7,17.78,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",255.11,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,812.02",8.625,0.25,,42000,,18,0.045,,,,,1.589,1.099,6:00,1440,2889,2080,1753,0.692,1.186,2863,2061,,,35.6524953,-119.7809448,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001151,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,609.37",309+93,28.04,13.43,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",259.49,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,807.64",8.625,0.25,,42000,,27,0.067,,,,,0.684,0.612,6:00,1440,2961,2132,1753,0.675,1.216,2948,2123,,,35.6524882,-119.7809568,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001152,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,610.92",309+92,29.59,11.88,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",261.03,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,806.10",8.625,0.25,,42000,,19,0.046,,,,,0.892,0.747,6:15,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6524858,-119.780961,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001153,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,613.83",309+89,32.5,8.98,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",263.94,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,803.18",8.625,0.25,,42000,,18,0.046,,,,,0.661,0.509,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6524811,-119.780969,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001154,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,614.01",309+89,32.68,8.79,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",264.12,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,803.01",8.625,0.25,,42000,,15,0.039,,,,,0.89,0.648,6:15,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.6524808,-119.7809695,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001155,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,617.25",309+85,35.93,5.55,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",267.36,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,799.77",8.625,0.25,,42000,,18,0.046,,,,,1.031,0.725,6:15,1440,2946,2121,1753,0.679,1.21,2931,2111,,,35.6524756,-119.7809783,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001156,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,618.06",309+85,36.73,4.74,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",268.17,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,798.96",8.625,0.25,,42000,,15,0.038,,,,,0.818,0.438,6:15,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6524743,-119.7809805,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001157,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,619.04",309+84,37.73,3.75,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",269.16,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,797.97",8.625,0.25,,42000,,16,0.04,,,,,1.029,0.811,5:45,1440,2957,2129,1753,0.676,1.214,2945,2120,,,35.6524727,-119.7809832,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001158,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,619.58",309+83,38.25,3.23,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",269.69,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,797.44",8.625,0.25,,42000,,22,0.054,,,,,0.668,0.556,6:15,1440,2975,2142,1753,0.672,1.222,2966,2135,,,35.6524718,-119.7809847,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001159,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,620.83",309+82,39.5,1.98,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",270.94,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,796.19",8.625,0.25,,42000,,24,0.061,,,,,0.83,0.698,6:15,1440,2947,2122,1753,0.679,1.21,2932,2111,,,35.6524698,-119.7809881,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001160,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,621.33",309+81,40.01,1.47,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",271.44,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,795.68",8.625,0.25,,42000,,27,0.069,,,,,0.896,0.748,6:15,1440,2926,2107,1753,0.684,1.202,2905,2092,,,35.652469,-119.7809895,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001161,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,621.78",309+81,40.47,1,41.48,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",271.89,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,795.24",8.625,0.25,,42000,,19,0.048,,,,,1.376,0.962,6:15,1440,2904,2091,1753,0.689,1.193,2882,2075,,,35.6524683,-119.7809907,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5100,Weld,Weld - Longitudinal seam,,"17,622.84",309+80,,,41.55,5090,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",272.95,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,794.18",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6524707,-119.7809866,,,,,,MFL+DEF (xHD),,
40001162,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,626.49",309+76,3.7,37.86,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",276.61,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,790.52",8.625,0.25,,42000,,23,0.059,,,,,0.892,0.616,6:15,1440,2942,2118,1753,0.68,1.208,2926,2107,,,35.6524649,-119.7809966,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001163,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,628.58",309+74,5.79,35.77,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",278.69,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,788.43",8.625,0.25,,42000,,18,0.044,,,,,1.056,0.602,6:15,1440,2946,2121,1753,0.679,1.21,2932,2111,,,35.6524615,-119.7810024,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001164,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,632.24",309+71,9.44,32.11,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",282.36,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,784.77",8.625,0.25,,42000,,19,0.047,,,,,0.876,0.618,6:15,1440,2960,2132,1753,0.676,1.216,2949,2123,,,35.6524557,-119.7810124,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001165,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,637.45",309+65,14.66,26.9,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",287.56,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,779.56",8.625,0.25,,42000,,20,0.049,,,,,0.941,0.471,6:15,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6524474,-119.7810267,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001166,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,638.03",309+65,15.22,26.34,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",288.14,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,778.99",8.625,0.25,,42000,,19,0.048,,,,,0.71,0.544,2:30,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6524465,-119.7810283,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001167,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,638.96",309+64,16.15,25.4,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",289.07,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,778.05",8.625,0.25,,42000,,18,0.044,,,,,0.663,0.809,6:00,1440,2984,2148,1753,0.67,1.226,2978,2144,,,35.652445,-119.7810309,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001168,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,640.37",309+62,17.56,24,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",290.48,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,776.65",8.625,0.25,,42000,,15,0.039,,,,,0.573,0.578,6:15,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.6524427,-119.7810347,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001169,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,642.38",309+60,19.57,21.98,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",292.49,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,774.64",8.625,0.25,,42000,,17,0.043,,,,,0.672,0.582,6:00,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6524395,-119.7810403,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001170,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,643.07",309+60,20.26,21.29,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",293.18,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,773.95",8.625,0.25,,42000,,17,0.041,,,,,0.751,0.575,6:15,1440,2979,2145,1753,0.671,1.223,2972,2139,,,35.6524384,-119.7810421,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001171,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,644.19",309+59,21.39,20.16,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",294.31,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,772.82",8.625,0.25,,42000,,17,0.044,,,,,0.868,0.828,5:45,1440,2966,2135,1753,0.674,1.218,2956,2128,,,35.6524366,-119.7810452,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001172,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,645.72",309+57,22.92,18.63,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",295.84,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,771.29",8.625,0.25,,42000,,27,0.069,,,,,0.847,0.54,6:15,1440,2934,2112,1753,0.682,1.205,2915,2099,,,35.6524342,-119.7810494,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001173,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,647.08",309+56,24.3,17.25,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",297.19,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,769.93",8.625,0.25,,42000,,22,0.055,,,,,1.41,0.803,6:00,1440,2881,2074,1753,0.694,1.183,2853,2054,,,35.652432,-119.7810532,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001174,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,647.61",309+55,24.81,16.75,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",297.72,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,769.41",8.625,0.25,,42000,,18,0.046,,,,,0.879,0.621,6:15,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6524312,-119.7810546,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001175,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,651.66",309+51,28.85,12.7,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",301.77,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,765.35",8.625,0.25,,42000,,18,0.044,,,,,0.73,0.71,6:00,1440,2978,2144,1753,0.672,1.223,2970,2139,,,35.6524247,-119.7810657,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001176,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,658.52",309+44,35.73,5.83,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",308.64,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,758.49",8.625,0.25,,42000,,19,0.048,,,,,0.966,0.71,6:15,1440,2949,2123,1753,0.678,1.211,2935,2113,,,35.6524138,-119.7810846,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001177,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,659.86",309+43,37.08,4.48,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",309.98,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,757.15",8.625,0.25,,42000,,19,0.047,,,,,1.256,0.724,6:15,1440,2919,2102,1753,0.685,1.199,2900,2088,,,35.6524116,-119.7810883,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001178,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,660.35",309+43,37.56,3.99,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",310.47,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,756.66",8.625,0.25,,42000,,24,0.06,,,,,0.981,0.896,6:15,1440,2928,2108,1753,0.683,1.203,2909,2094,,,35.6524108,-119.7810896,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001179,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,661.74",309+41,38.93,2.63,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",311.85,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,755.28",8.625,0.25,,42000,,17,0.042,,,,,0.632,0.528,6:15,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6524086,-119.7810934,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001180,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,662.74",309+40,39.94,1.61,41.55,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",312.85,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,754.28",8.625,0.25,,42000,,19,0.049,,,,,0.939,0.599,6:15,1440,2952,2125,1753,0.678,1.212,2938,2115,,,35.652407,-119.7810962,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5110,Weld,Weld - Longitudinal seam,,"17,664.39",309+39,,,41.48,5100,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",314.5,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,752.62",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6524049,-119.7810998,,,,,,MFL+DEF (xHD),,
40001181,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,667.81",309+35,3.45,38.02,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",317.93,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,749.20",8.625,0.25,,42000,,21,0.052,,,,,0.661,0.663,6:15,1440,2977,2144,1753,0.672,1.223,2969,2138,,,35.6523994,-119.7811092,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001182,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,668.29",309+35,3.94,37.54,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",318.41,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,748.72",8.625,0.25,,42000,,20,0.05,,,,,0.845,0.632,6:00,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6523986,-119.7811105,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001183,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,670.44",309+32,6.09,35.39,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",320.55,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,746.57",8.625,0.25,,42000,,18,0.046,,,,,0.889,0.794,6:15,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.6523952,-119.7811164,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001184,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,676.65",309+26,12.31,29.17,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",326.77,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,740.36",8.625,0.25,,42000,,22,0.056,,,,,1.004,0.594,6:15,1440,2932,2111,1753,0.682,1.204,2914,2098,,,35.6523852,-119.7811334,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001185,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,677.54",309+25,13.2,28.27,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",327.65,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,739.47",8.625,0.25,,42000,,20,0.05,,,,,1.253,0.81,6:15,1440,2913,2097,1753,0.687,1.196,2891,2082,,,35.6523838,-119.7811358,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001186,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,678.05",309+25,13.69,27.79,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",328.16,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,738.97",8.625,0.25,,42000,,16,0.039,,,,,0.72,0.487,6:15,1440,2984,2148,1753,0.67,1.225,2977,2144,,,35.652383,-119.7811372,,Metal Loss,PITT,,,MFL+DEF (xHD),,
