Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40001187,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,678.63",309+24,14.27,27.21,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",328.74,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,738.38",8.625,0.25,,42000,,15,0.039,,,,,0.67,0.475,6:15,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6523821,-119.7811388,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001188,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,679.15",309+24,14.79,26.68,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",329.26,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,737.87",8.625,0.25,,42000,,17,0.042,,,,,0.863,0.574,6:00,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6523812,-119.7811402,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001189,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,679.39",309+24,15.03,26.45,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",329.5,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,737.63",8.625,0.25,,42000,,17,0.043,,,,,0.745,0.578,6:15,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6523808,-119.7811409,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001190,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,679.61",309+23,15.26,26.22,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",329.72,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,737.40",8.625,0.25,,42000,,23,0.057,,,,,0.826,0.52,6:15,1440,2954,2127,1753,0.677,1.213,2940,2117,,,35.6523805,-119.7811415,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001191,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,680.79",309+22,16.45,25.03,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",330.9,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,736.23",8.625,0.25,,42000,,16,0.04,,,,,1.219,1.014,6:15,1440,2938,2115,1753,0.681,1.207,2922,2104,,,35.6523786,-119.7811447,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001192,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,683.25",309+20,18.9,22.57,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",333.36,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,733.76",8.625,0.25,,42000,,16,0.039,,,,,1.05,0.754,6:15,1440,2956,2128,1753,0.677,1.214,2944,2120,,,35.6523746,-119.7811514,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001193,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,683.63",309+19,19.26,22.21,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",333.74,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,733.38",8.625,0.25,,42000,,15,0.039,,,,,0.53,0.333,6:00,1440,2997,2158,1753,0.667,1.231,2993,2155,,,35.652374,-119.7811525,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001194,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,684.67",309+18,20.33,21.14,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",334.78,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,732.35",8.625,0.25,,42000,,22,0.055,,,,,1.379,0.593,6:15,1440,2883,2076,1753,0.694,1.184,2855,2056,,,35.6523724,-119.7811553,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001195,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,685.24",309+18,20.88,20.6,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",335.35,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,731.78",8.625,0.25,,42000,,22,0.055,,,,,0.721,0.534,6:15,1440,2969,2137,1753,0.674,1.219,2958,2130,,,35.6523715,-119.7811569,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001196,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,689.84",309+13,25.48,15.99,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",339.95,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,727.17",8.625,0.25,,42000,,19,0.049,,,,,0.749,0.462,6:15,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6523641,-119.7811695,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001197,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,690.06",309+13,25.71,15.76,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",340.17,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,726.95",8.625,0.25,,42000,,19,0.047,,,,,1.05,0.694,6:15,1440,2942,2118,1753,0.68,1.208,2927,2107,,,35.6523637,-119.7811701,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001198,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,692.35",309+11,27.99,13.49,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",342.46,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,724.66",8.625,0.25,,42000,,18,0.045,,,,,0.692,0.625,6:15,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6523601,-119.7811764,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001199,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,697.26",309+06,32.91,8.57,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",347.37,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,719.75",8.625,0.25,,42000,,16,0.041,,,,,0.959,0.998,6:00,1440,2961,2132,1753,0.676,1.216,2949,2124,,,35.6523522,-119.7811898,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001200,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,699.69",309+03,35.33,6.15,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",349.8,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,717.32",8.625,0.25,,42000,,16,0.039,,,,,0.712,0.369,6:00,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6523483,-119.7811965,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001201,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,701.01",309+02,36.65,4.82,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",351.12,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,716.00",8.625,0.25,,42000,,18,0.046,,,,,0.725,0.494,6:15,1440,2977,2143,1753,0.672,1.223,2968,2137,,,35.6523462,-119.7812001,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001202,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,701.41",309+02,37.12,4.35,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",351.53,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,715.60",8.625,0.25,,42000,,16,0.041,,,,,2.398,0.847,6:15,1440,2838,2043,1753,0.705,1.166,2806,2020,,,35.6523455,-119.7812012,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001203,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,702.34",309+01,38.04,3.44,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",352.46,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,714.67",8.625,0.25,,42000,,18,0.046,,,,,1.981,1.252,6:00,1440,2848,2051,1753,0.702,1.17,2826,2035,,,35.652344,-119.7812037,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001204,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,703.50",309+00,39.14,2.34,41.48,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",353.61,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,713.52",8.625,0.25,,42000,,15,0.038,,,,,0.763,0.819,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6523422,-119.7812069,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5120,Weld,Weld - Longitudinal seam,,"17,705.87",308+97,,,41.43,5110,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",355.98,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,711.15",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6523387,-119.7812128,,,,,,MFL+DEF (xHD),,
40001205,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,713.74",308+89,7.9,33.53,41.43,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",363.85,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,703.28",8.625,0.25,,42000,,15,0.038,,,,,0.761,0.633,6:00,1440,2981,2147,1753,0.671,1.224,2974,2142,,,35.652326,-119.7812343,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001206,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,715.95",308+87,10.12,31.31,41.43,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",366.07,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,701.06",8.625,0.25,,42000,,15,0.038,,,,,0.776,0.567,6:15,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6523224,-119.7812403,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001207,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,717.59",308+85,11.76,29.67,41.43,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",367.71,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,699.42",8.625,0.25,,42000,,21,0.052,,,,,0.71,0.557,6:15,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6523198,-119.7812448,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001208,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,721.91",308+81,16.07,25.36,41.43,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",372.02,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,695.10",8.625,0.25,,42000,,16,0.04,,,,,0.717,0.396,6:00,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6523128,-119.7812566,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001209,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,727.14",308+76,21.3,20.13,41.43,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",377.25,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,689.88",8.625,0.25,,42000,,16,0.041,,,,,0.603,0.646,6:15,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6523044,-119.7812708,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001210,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,728.47",308+75,22.63,18.8,41.43,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",378.58,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,688.55",8.625,0.25,,42000,,16,0.041,,,,,0.656,0.648,6:15,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6523022,-119.7812745,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001211,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,730.03",308+73,24.19,17.24,41.43,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",380.14,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,686.98",8.625,0.25,,42000,,16,0.041,,,,,0.643,0.649,6:15,1440,2988,2151,1753,0.669,1.227,2983,2147,,,35.6522997,-119.7812788,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001212,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,731.02",308+72,25.18,16.25,41.43,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",381.13,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,685.99",8.625,0.25,,42000,,16,0.04,,,,,0.687,0.49,6:00,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6522981,-119.7812814,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001213,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,731.76",308+71,25.91,15.52,41.43,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",381.87,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,685.26",8.625,0.25,,42000,,15,0.038,,,,,0.564,0.475,6:00,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6522969,-119.7812835,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001214,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,733.18",308+70,27.35,14.08,41.43,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",383.29,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,683.83",8.625,0.25,,42000,,17,0.043,,,,,0.804,0.635,6:00,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6522946,-119.7812873,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001215,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,733.41",308+70,27.58,13.85,41.43,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",383.52,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,683.61",8.625,0.25,,42000,,18,0.045,,,,,0.795,0.65,6:15,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6522942,-119.781288,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001216,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,735.83",308+67,30,11.43,41.43,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",385.94,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,681.19",8.625,0.25,,42000,,15,0.038,,,,,0.907,1.106,6:15,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.6522903,-119.7812946,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001217,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,738.18",308+65,32.36,9.07,41.43,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",388.29,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,678.83",8.625,0.25,,42000,,16,0.039,,,,,1.016,1.063,6:15,1440,2959,2131,1753,0.676,1.215,2948,2123,,,35.6522865,-119.781301,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5130,Weld,Weld - Longitudinal seam,,"17,747.30",308+56,,,40.98,5120,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",397.41,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,669.72",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6522719,-119.7813257,,,,,,MFL+DEF (xHD),,
40001218,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,755.20",308+48,7.93,33.06,40.98,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",405.31,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,661.82",8.625,0.25,,42000,,20,0.05,,,,,0.626,0.558,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6522591,-119.7813472,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001219,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,758.55",308+45,11.29,29.7,40.98,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",408.66,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,658.46",8.625,0.25,,42000,,20,0.051,,,,,0.752,0.604,6:00,1440,2969,2138,1753,0.674,1.219,2959,2131,,,35.6522536,-119.7813563,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001220,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,759.94",308+43,12.68,28.3,40.98,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",410.05,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,657.07",8.625,0.25,,42000,,16,0.041,,,,,0.913,0.811,6:15,1440,2965,2135,1753,0.674,1.218,2955,2128,,,35.6522514,-119.7813601,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001221,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,762.14",308+41,14.87,26.11,40.98,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",412.25,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,654.87",8.625,0.25,,42000,,18,0.045,,,,,0.57,0.507,6:00,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6522478,-119.7813661,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001222,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,763.78",308+39,16.52,24.46,40.98,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",413.89,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,653.23",8.625,0.25,,42000,,18,0.045,,,,,0.866,0.543,6:00,1440,2964,2134,1753,0.675,1.217,2954,2127,,,35.6522451,-119.7813705,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001223,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,767.72",308+36,20.47,20.51,40.98,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",417.83,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,649.29",8.625,0.25,,42000,,16,0.04,,,,,1.104,0.795,6:15,1440,2949,2123,1753,0.678,1.211,2936,2114,,,35.6522387,-119.7813813,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001224,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,768.95",308+34,21.7,19.29,40.98,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",419.06,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,648.07",8.625,0.25,,42000,,17,0.043,,,,,1.087,0.797,6:15,1440,2946,2121,1753,0.679,1.21,2932,2111,,,35.6522367,-119.7813846,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001225,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,775.93",308+27,28.68,12.3,40.98,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",426.05,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,641.08",8.625,0.25,,42000,,16,0.04,,,,,1.007,0.566,6:00,1440,2958,2130,1753,0.676,1.215,2947,2122,,,35.6522254,-119.7814036,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001226,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,776.71",308+27,29.5,11.48,40.98,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",426.83,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,640.30",8.625,0.25,,42000,,17,0.041,,,,,1.961,1.312,6:00,1440,2868,2065,1753,0.697,1.178,2839,2044,,,35.6522241,-119.7814057,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001227,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,777.71",308+26,30.45,10.53,40.98,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",427.82,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,639.31",8.625,0.25,,42000,,24,0.06,,,,,0.99,0.837,6:00,1440,2926,2107,1753,0.684,1.202,2906,2092,,,35.6522225,-119.7814084,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001228,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,779.83",308+23,32.57,8.42,40.98,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",429.94,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,637.19",8.625,0.25,,42000,,16,0.04,,,,,0.82,0.914,6:15,1440,2974,2141,1753,0.672,1.221,2966,2135,,,35.6522191,-119.7814142,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001229,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,784.64",308+19,37.38,3.6,40.98,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",434.76,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,632.37",8.625,0.25,,42000,,15,0.039,,,,,0.796,0.641,6:15,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6522113,-119.7814273,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001230,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,785.12",308+18,37.87,3.12,40.98,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",435.23,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,631.90",8.625,0.25,,42000,,16,0.04,,,,,1.118,0.665,6:15,1440,2949,2123,1753,0.678,1.211,2935,2114,,,35.6522105,-119.7814286,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5140,Weld,Weld - Longitudinal seam,,"17,788.28",308+15,,,41.47,5130,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",438.39,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,628.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6522051,-119.7814376,,,,,,MFL+DEF (xHD),,
40001231,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,789.37",308+14,1.13,40.34,41.47,5140,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",439.49,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,627.64",8.625,0.25,,42000,,18,0.044,,,,,0.758,0.792,6:15,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6522033,-119.7814406,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001232,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,790.34",308+13,2.09,39.38,41.47,5140,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",440.45,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,626.68",8.625,0.25,,42000,,17,0.043,,,,,0.773,0.893,6:15,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6522018,-119.7814432,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001233,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,793.54",308+10,5.3,36.16,41.47,5140,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",443.65,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,623.47",8.625,0.25,,42000,,18,0.045,,,,,0.955,0.901,6:15,1440,2956,2128,1753,0.677,1.214,2943,2119,,,35.6521966,-119.781452,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001234,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,799.02",308+04,10.77,30.7,41.47,5140,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",449.13,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,618.00",8.625,0.25,,42000,,17,0.042,,,,,0.715,0.571,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6521878,-119.7814669,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001235,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,799.55",308+04,11.3,30.17,41.47,5140,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",449.66,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,617.47",8.625,0.25,,42000,,15,0.039,,,,,0.791,0.612,6:00,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6521869,-119.7814684,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001236,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,800.00",308+03,11.76,29.71,41.47,5140,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",450.12,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,617.01",8.625,0.25,,42000,,21,0.053,,,,,0.858,0.692,6:00,1440,2954,2127,1753,0.677,1.213,2941,2117,,,35.6521862,-119.7814696,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001237,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,800.22",308+03,11.97,29.5,41.47,5140,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",450.33,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,616.80",8.625,0.25,,42000,,19,0.048,,,,,0.708,0.733,6:15,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6521858,-119.7814702,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001238,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,800.41",308+03,12.16,29.31,41.47,5140,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",450.52,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,616.60",8.625,0.25,,42000,,20,0.049,,,,,0.619,0.577,6:15,1440,2984,2148,1753,0.67,1.225,2977,2143,,,35.6521855,-119.7814707,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001239,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,801.61",308+02,13.35,28.12,41.47,5140,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",451.72,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,615.41",8.625,0.25,,42000,,15,0.038,,,,,0.569,0.374,6:15,1440,2995,2157,1753,0.668,1.23,2991,2154,,,35.6521836,-119.781474,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001240,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,803.05",308+00,14.8,26.67,41.47,5140,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",453.17,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,613.96",8.625,0.25,,42000,,16,0.04,,,,,0.533,0.379,6:15,1440,2996,2157,1753,0.667,1.231,2993,2155,,,35.6521813,-119.7814779,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
5150,Weld,Weld - Longitudinal seam,,"17,829.75",307+74,,,41.5,5140,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",479.86,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,587.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6521394,-119.7815487,,,,,,MFL+DEF (xHD),,
40001241,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,838.70",307+65,8.98,32.51,41.5,5150,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",488.81,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,578.31",8.625,0.25,,42000,,17,0.042,,,,,0.684,0.491,6:15,1440,2984,2148,1753,0.67,1.226,2977,2144,,,35.6521252,-119.7815734,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001242,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,842.80",307+61,13.09,28.41,41.5,5150,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",492.91,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,574.22",8.625,0.25,,42000,,20,0.05,,,,,0.831,0.6,6:15,1440,2962,2132,1753,0.675,1.216,2950,2124,,,35.6521188,-119.7815847,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001243,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,846.06",307+57,16.35,25.15,41.5,5150,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",496.17,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,570.95",8.625,0.25,,42000,,16,0.039,,,,,0.734,0.569,6:15,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6521136,-119.7815937,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001244,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,846.39",307+57,16.68,24.82,41.5,5150,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",496.5,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,570.63",8.625,0.25,,42000,,15,0.037,,,,,0.972,0.949,6:15,1440,2965,2135,1753,0.674,1.218,2955,2128,,,35.6521131,-119.7815946,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001245,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,848.49",307+55,18.78,22.71,41.5,5150,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",498.61,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,568.52",8.625,0.25,,42000,,20,0.051,,,,,0.804,0.446,6:15,1440,2963,2134,1753,0.675,1.217,2952,2126,,,35.6521098,-119.7816004,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001246,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,851.74",307+52,22.03,19.47,41.5,5150,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",501.86,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,565.27",8.625,0.25,,42000,,15,0.038,,,,,0.656,0.344,6:15,1440,2989,2152,1753,0.669,1.228,2984,2149,,,35.6521046,-119.7816094,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001247,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,853.30",307+50,23.59,17.9,41.5,5150,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",503.41,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,563.72",8.625,0.25,,42000,,16,0.039,,,,,1.049,0.962,6:15,1440,2956,2128,1753,0.677,1.214,2944,2119,,,35.6521022,-119.7816137,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001248,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,863.69",307+40,33.98,7.52,41.5,5150,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",513.8,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,553.32",8.625,0.25,,42000,,16,0.041,,,,,0.758,0.488,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6520857,-119.7816423,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001249,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,864.06",307+39,34.37,7.12,41.5,5150,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",514.17,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,552.96",8.625,0.25,,42000,,19,0.047,,,,,1.41,1.049,6:00,1440,2902,2090,1753,0.689,1.192,2888,2080,,,35.6520851,-119.7816433,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001250,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,864.65",307+39,34.95,6.55,41.5,5150,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",514.76,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,552.37",8.625,0.25,,42000,,19,0.048,,,,,1.128,0.997,6:15,1440,2932,2111,1753,0.682,1.204,2914,2098,,,35.6520842,-119.781645,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001251,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,866.28",307+37,36.57,4.92,41.5,5150,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",516.39,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,550.74",8.625,0.25,,42000,,16,0.041,,,,,0.951,1.019,6:15,1440,2962,2133,1753,0.675,1.217,2952,2125,,,35.6520816,-119.7816495,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5160,Weld,Weld - Longitudinal seam,,"17,871.24",307+32,,,41.42,5150,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",521.35,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,545.77",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6520737,-119.7816633,,,,,,MFL+DEF (xHD),,
40001252,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,877.53",307+26,6.32,35.1,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",527.65,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,539.48",8.625,0.25,,42000,,16,0.04,,,,,0.713,0.368,6:00,1440,2984,2148,1753,0.67,1.225,2977,2144,,,35.6520638,-119.7816807,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001253,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,878.68",307+25,7.48,33.94,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",528.79,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,538.33",8.625,0.25,,42000,,17,0.042,,,,,0.941,0.482,6:00,1440,2960,2132,1753,0.676,1.216,2949,2123,,,35.652062,-119.7816838,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001254,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,879.26",307+24,8.05,33.37,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",529.37,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,537.76",8.625,0.25,,42000,,20,0.051,,,,,0.849,0.551,6:30,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.652061,-119.7816854,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001255,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,879.68",307+24,8.49,32.93,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",529.79,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,537.33",8.625,0.25,,42000,,19,0.046,,,,,1.114,1.314,6:00,1440,2936,2114,1753,0.681,1.206,2920,2102,,,35.6520604,-119.7816866,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001256,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,881.35",307+22,10.16,31.26,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",531.47,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,535.66",8.625,0.25,,42000,,21,0.052,,,,,1.184,0.523,6:00,1440,2916,2100,1753,0.686,1.198,2895,2085,,,35.6520577,-119.7816912,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001257,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,881.55",307+22,10.34,31.08,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",531.66,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,535.47",8.625,0.25,,42000,,25,0.062,,,,,0.811,0.588,6:00,1440,2949,2123,1753,0.678,1.211,2934,2113,,,35.6520574,-119.7816918,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001258,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,883.15",307+20,11.95,29.47,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",533.26,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,533.87",8.625,0.25,,42000,,22,0.055,,,,,0.954,0.597,6:00,1440,2940,2117,1753,0.68,1.207,2924,2105,,,35.6520549,-119.7816962,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001259,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,887.08",307+17,15.86,25.55,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",537.2,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,529.93",8.625,0.25,,42000,,15,0.038,,,,,0.534,0.351,6:00,1440,2997,2158,1753,0.667,1.231,2994,2155,,,35.6520487,-119.781707,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001260,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,897.23",307+06,26.02,15.39,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",547.34,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,519.79",8.625,0.25,,42000,,17,0.043,,,,,0.875,0.54,6:00,1440,2966,2136,1753,0.674,1.218,2956,2129,,,35.6520327,-119.781735,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001261,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,899.05",307+05,27.84,13.58,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",549.16,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,517.97",8.625,0.25,,42000,,22,0.055,,,,,0.816,0.683,6:00,1440,2957,2129,1753,0.676,1.215,2945,2120,,,35.6520298,-119.78174,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001262,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,902.79",307+01,31.59,9.83,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",552.91,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,514.22",8.625,0.25,,42000,,16,0.039,,,,,0.928,0.652,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6520239,-119.7817504,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001263,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,903.11",307+01,31.9,9.52,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",553.22,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,513.90",8.625,0.25,,42000,,20,0.05,,,,,0.653,0.405,6:00,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6520234,-119.7817513,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001264,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,905.45",306+98,34.24,7.18,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",555.56,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,511.56",8.625,0.25,,42000,,23,0.058,,,,,0.657,0.454,6:00,1440,2973,2140,1753,0.673,1.221,2963,2134,,,35.6520197,-119.7817577,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001265,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,907.02",306+97,35.81,5.6,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",557.13,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,509.99",8.625,0.25,,42000,,15,0.038,,,,,0.825,0.468,6:00,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6520172,-119.7817621,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001266,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,911.18",306+93,39.97,1.45,41.42,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",561.3,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,505.83",8.625,0.25,,42000,,15,0.037,,,,,0.579,0.477,6:00,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6520106,-119.7817735,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5170,Weld,Weld - Longitudinal seam,,"17,912.66",306+91,,,41.49,5160,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",562.77,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,504.35",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6520088,-119.7817767,,,,,,MFL+DEF (xHD),,
40001267,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,913.23",306+90,0.63,40.86,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",563.34,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,503.78",8.625,0.25,,42000,,17,0.043,,,,,1.353,0.526,6:00,1440,2919,2102,1753,0.685,1.199,2900,2088,,,35.6520079,-119.7817783,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001268,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,915.84",306+88,3.26,38.23,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",565.95,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,501.18",8.625,0.25,,42000,,20,0.05,,,,,2.004,0.405,6:00,1440,2831,2038,1753,0.707,1.163,2800,2016,,,35.6520037,-119.7817854,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001269,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,916.51",306+87,3.88,37.61,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",566.62,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,500.51",8.625,0.25,,42000,,16,0.04,,,,,0.662,0.352,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6520026,-119.7817872,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001270,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,919.22",306+85,6.59,34.89,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",569.33,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,497.79",8.625,0.25,,42000,,16,0.04,,,,,0.705,0.848,6:15,1440,2984,2148,1753,0.67,1.225,2977,2144,,,35.6519982,-119.7817946,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001271,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,922.29",306+81,9.66,31.82,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",572.41,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,494.72",8.625,0.25,,42000,,24,0.061,,,,,0.633,0.423,6:00,1440,2973,2140,1753,0.673,1.221,2963,2134,,,35.6519933,-119.781803,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001272,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,922.45",306+81,9.82,31.67,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",572.56,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,494.57",8.625,0.25,,42000,,24,0.06,,,,,0.68,0.444,6:00,1440,2968,2137,1753,0.674,1.219,2957,2129,,,35.651993,-119.7818034,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001273,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,922.91",306+81,10.28,31.2,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",573.02,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,494.11",8.625,0.25,,42000,,19,0.049,,,,,0.783,0.491,6:00,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6519923,-119.7818047,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001274,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,925.73",306+78,13.1,28.38,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",575.85,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,491.28",8.625,0.25,,42000,,24,0.06,,,,,0.678,0.419,6:00,1440,2968,2137,1753,0.674,1.219,2958,2129,,,35.6519877,-119.7818124,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001275,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,925.88",306+78,13.26,28.23,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",575.99,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,491.13",8.625,0.25,,42000,,16,0.039,,,,,0.862,0.566,6:15,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6519875,-119.7818128,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001276,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,926.80",306+77,14.18,27.31,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",576.91,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,490.22",8.625,0.25,,42000,,18,0.045,,,,,0.938,0.582,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.651986,-119.7818153,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001277,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,929.35",306+74,16.73,24.76,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",579.46,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,487.66",8.625,0.25,,42000,,19,0.046,,,,,0.893,0.555,6:00,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6519819,-119.7818223,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001278,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,930.57",306+73,17.94,23.55,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",580.68,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,486.45",8.625,0.25,,42000,,16,0.041,,,,,0.779,0.43,6:00,1440,2977,2144,1753,0.672,1.223,2969,2138,,,35.6519799,-119.7818256,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001279,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,930.82",306+73,18.21,23.28,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",580.93,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,486.20",8.625,0.25,,42000,,22,0.056,,,,,1.151,0.612,6:00,1440,2912,2097,1753,0.687,1.196,2890,2081,,,35.6519795,-119.7818263,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001280,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,937.32",306+66,24.7,16.78,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",587.43,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,479.70",8.625,0.25,,42000,,22,0.055,,,,,1.08,0.764,6:15,1440,2923,2105,1753,0.684,1.201,2903,2090,,,35.651969,-119.781844,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001281,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,937.77",306+66,25.14,16.34,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",587.88,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,479.25",8.625,0.25,,42000,,19,0.048,,,,,0.808,0.607,6:00,1440,2966,2136,1753,0.674,1.218,2956,2128,,,35.6519683,-119.7818452,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001282,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,938.15",306+66,25.53,15.96,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",588.26,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,478.86",8.625,0.25,,42000,,17,0.042,,,,,0.836,0.491,6:00,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.6519677,-119.7818463,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001283,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,938.71",306+65,26.08,15.41,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",588.82,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,478.30",8.625,0.25,,42000,,25,0.062,,,,,0.737,0.546,6:00,1440,2959,2131,1753,0.676,1.215,2947,2122,,,35.6519668,-119.7818478,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001284,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,939.88",306+64,27.25,14.24,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",590,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,477.13",8.625,0.25,,42000,,18,0.046,,,,,0.644,0.433,6:00,1440,2984,2148,1753,0.67,1.226,2978,2144,,,35.6519649,-119.781851,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001285,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,940.56",306+63,27.93,13.56,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",590.67,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,476.45",8.625,0.25,,42000,,17,0.042,,,,,0.695,0.494,6:00,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6519638,-119.7818529,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001286,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,942.28",306+62,29.66,11.83,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",592.4,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,474.73",8.625,0.25,,42000,,23,0.057,,,,,0.883,0.481,6:00,1440,2946,2121,1753,0.679,1.21,2931,2110,,,35.651961,-119.7818576,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001287,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,943.04",306+61,30.42,11.07,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",593.15,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,473.97",8.625,0.25,,42000,,18,0.044,,,,,0.872,0.43,6:15,1440,2965,2135,1753,0.675,1.218,2955,2127,,,35.6519598,-119.7818596,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001288,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,944.07",306+60,31.44,10.05,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",594.19,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,472.94",8.625,0.25,,42000,,19,0.047,,,,,0.554,0.403,6:15,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6519581,-119.7818624,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001289,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,944.29",306+60,31.65,9.83,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",594.4,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,472.73",8.625,0.25,,42000,,26,0.066,,,,,0.614,0.586,6:00,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6519578,-119.781863,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001290,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,944.56",306+59,31.94,9.54,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",594.68,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,472.45",8.625,0.25,,42000,,22,0.055,,,,,0.948,0.504,6:00,1440,2941,2117,1753,0.68,1.208,2925,2106,,,35.6519573,-119.7818638,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001291,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,944.84",306+59,32.22,9.27,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",594.95,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,472.17",8.625,0.25,,42000,,15,0.037,,,,,0.914,0.51,6:00,1440,2970,2138,1753,0.673,1.22,2961,2132,,,35.6519569,-119.7818645,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001292,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,945.02",306+59,32.4,9.09,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",595.14,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,471.99",8.625,0.25,,42000,,19,0.047,,,,,0.808,0.506,6:00,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6519566,-119.781865,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001293,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,945.89",306+58,33.26,8.23,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",596,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,471.12",8.625,0.25,,42000,,16,0.04,,,,,0.684,0.429,6:15,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6519552,-119.7818674,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001294,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,946.87",306+57,34.24,7.25,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",596.98,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,470.15",8.625,0.25,,42000,,21,0.053,,,,,0.701,0.523,6:00,1440,2973,2140,1753,0.673,1.221,2963,2134,,,35.6519536,-119.7818701,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001295,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,947.32",306+57,34.7,6.79,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",597.44,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,469.69",8.625,0.25,,42000,,16,0.041,,,,,0.767,0.445,6:15,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6519529,-119.7818713,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001296,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,947.66",306+56,35.03,6.45,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",597.77,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,469.35",8.625,0.25,,42000,,15,0.038,,,,,0.755,0.351,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6519523,-119.7818722,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001297,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,948.29",306+56,35.65,5.83,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",598.4,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,468.72",8.625,0.25,,42000,,17,0.041,,,,,0.557,0.386,6:15,1440,2994,2156,1753,0.668,1.23,2989,2152,,,35.6519513,-119.781874,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001298,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,948.79",306+55,36.18,5.31,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",598.91,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,468.22",8.625,0.25,,42000,,20,0.05,,,,,1.096,0.565,6:00,1440,2931,2110,1753,0.682,1.204,2913,2097,,,35.6519505,-119.7818753,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001299,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,950.11",306+54,37.49,4,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",600.23,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,466.90",8.625,0.25,,42000,,19,0.048,,,,,0.8,0.516,6:00,1440,2967,2137,1753,0.674,1.219,2957,2129,,,35.6519484,-119.7818789,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001300,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,950.53",306+53,37.9,3.59,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",600.64,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,466.49",8.625,0.25,,42000,,21,0.053,,,,,0.746,0.451,6:15,1440,2968,2137,1753,0.674,1.219,2958,2129,,,35.6519477,-119.7818801,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001301,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,950.79",306+53,38.16,3.33,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",600.9,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,466.23",8.625,0.25,,42000,,21,0.052,,,,,0.747,0.552,6:00,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6519473,-119.7818808,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001302,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,951.37",306+52,38.74,2.74,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",601.49,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,465.64",8.625,0.25,,42000,,25,0.062,,,,,0.695,0.474,6:15,1440,2964,2134,1753,0.675,1.218,2953,2126,,,35.6519463,-119.7818824,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001303,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,953.15",306+51,40.52,0.97,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",603.26,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,463.87",8.625,0.25,,42000,,24,0.06,,,,,0.759,0.628,6:00,1440,2958,2130,1753,0.676,1.215,2945,2121,,,35.6519435,-119.7818872,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001304,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,953.97",306+50,41.35,0.14,41.49,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",604.08,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,463.04",8.625,0.25,,42000,,18,0.046,,,,,0.849,0.638,6:00,1440,2965,2135,1753,0.675,1.218,2954,2127,,,35.6519421,-119.7818895,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5180,Weld,Weld - Longitudinal seam,,"17,954.15",306+50,,,41.41,5170,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",604.26,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,462.87",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6519427,-119.7818885,,,,,,MFL+DEF (xHD),,
40001305,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,956.62",306+47,2.53,38.88,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",606.73,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,460.39",8.625,0.25,,42000,,16,0.04,,,,,1.251,0.732,6:15,1440,2935,2113,1753,0.681,1.205,2919,2101,,,35.6519387,-119.7818953,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001306,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,960.28",306+44,6.17,35.23,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",610.4,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,456.73",8.625,0.25,,42000,,17,0.044,,,,,0.845,0.498,6:15,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6519328,-119.7819052,,Metal Loss,PITT,,,MFL+DEF (xHD),,
