Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40001307,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,960.58",306+43,6.48,34.93,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",610.69,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,456.44",8.625,0.25,,42000,,20,0.051,,,,,1.145,0.608,6:00,1440,2924,2105,1753,0.684,1.201,2904,2091,,,35.6519323,-119.781906,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001308,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,963.18",306+41,9.06,32.34,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",613.29,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,453.84",8.625,0.25,,42000,,16,0.041,,,,,0.76,0.492,6:15,1440,2978,2145,1753,0.671,1.223,2971,2139,,,35.6519281,-119.7819131,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001309,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,966.04",306+38,11.93,29.48,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",616.16,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,450.97",8.625,0.25,,42000,,21,0.052,,,,,0.812,0.498,6:15,1440,2961,2132,1753,0.675,1.216,2949,2123,,,35.6519235,-119.7819209,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001310,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,970.79",306+33,16.68,24.73,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",620.9,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,446.23",8.625,0.25,,42000,,24,0.059,,,,,0.921,0.583,6:15,1440,2938,2115,1753,0.681,1.206,2920,2103,,,35.6519158,-119.7819339,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001311,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,974.06",306+30,19.98,21.42,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",624.18,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,442.95",8.625,0.25,,42000,,19,0.049,,,,,1.628,0.635,6:00,1440,2874,2069,1753,0.696,1.18,2845,2048,,,35.6519105,-119.7819428,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001312,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,975.46",306+28,21.36,20.04,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",625.58,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,441.55",8.625,0.25,,42000,,15,0.038,,,,,1.067,0.486,6:00,1440,2957,2129,1753,0.676,1.214,2945,2121,,,35.6519082,-119.7819466,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001313,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,976.05",306+28,21.94,19.47,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",626.17,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,440.96",8.625,0.25,,42000,,20,0.051,,,,,0.701,0.478,6:15,1440,2974,2141,1753,0.672,1.221,2965,2135,,,35.6519073,-119.7819482,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001314,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,980.85",306+23,26.74,14.67,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",630.96,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,436.17",8.625,0.25,,42000,,22,0.055,,,,,0.96,0.588,6:15,1440,2938,2116,1753,0.681,1.207,2921,2103,,,35.6518995,-119.7819613,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001315,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,981.19",306+23,27.1,14.31,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",631.3,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,435.82",8.625,0.25,,42000,,18,0.044,,,,,1.219,0.705,6:15,1440,2929,2109,1753,0.683,1.203,2911,2096,,,35.651899,-119.7819622,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001316,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,981.55",306+22,27.47,13.94,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",631.66,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,435.46",8.625,0.25,,42000,,16,0.04,,,,,1.552,0.962,6:15,1440,2910,2095,1753,0.687,1.195,2888,2080,,,35.6518984,-119.7819632,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001317,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,988.00",306+16,33.9,7.51,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",638.11,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,429.01",8.625,0.25,,42000,,16,0.039,,,,,0.977,0.708,6:15,1440,2962,2132,1753,0.675,1.216,2951,2125,,,35.6518879,-119.7819808,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001318,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,989.64",306+14,35.53,5.87,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",639.76,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,427.37",8.625,0.25,,42000,,15,0.038,,,,,0.874,0.528,6:00,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6518853,-119.7819853,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001319,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,989.88",306+14,35.78,5.63,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",639.99,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,427.14",8.625,0.25,,42000,,17,0.043,,,,,1.173,0.759,6:00,1440,2938,2115,1753,0.681,1.207,2922,2104,,,35.6518849,-119.7819859,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001320,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,990.67",306+13,36.59,4.82,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",640.78,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,426.35",8.625,0.25,,42000,,15,0.038,,,,,1.628,0.635,6:15,1440,2908,2094,1753,0.688,1.194,2887,2078,,,35.6518836,-119.7819881,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001321,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,992.93",306+11,38.82,2.59,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",643.04,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,424.09",8.625,0.25,,42000,,18,0.046,,,,,0.879,0.559,6:00,1440,2962,2132,1753,0.675,1.216,2950,2124,,,35.65188,-119.7819942,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001322,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,993.12",306+11,39.02,2.38,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",643.23,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,423.89",8.625,0.25,,42000,,18,0.046,,,,,1.162,1.075,6:15,1440,2932,2111,1753,0.682,1.204,2915,2099,,,35.6518797,-119.7819948,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001323,Metal Loss,Anomaly - Corrosion cluster,Internal,"17,993.59",306+10,39.49,1.92,41.41,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",643.7,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,423.42",8.625,0.25,,42000,,23,0.058,,,,,1.067,0.805,6:00,1440,2920,2102,1753,0.685,1.199,2899,2087,,,35.6518789,-119.781996,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5190,Weld,Weld - Longitudinal seam,,"17,995.55",306+08,,,41.34,5180,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",645.67,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,421.46",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6518756,-119.7820016,,,,,,MFL+DEF (xHD),,
40001324,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,003.51",306+01,8,33.34,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",653.62,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,413.50",8.625,0.25,,42000,,15,0.038,,,,,0.939,0.575,6:00,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6518627,-119.7820233,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001325,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,007.90",305+96,12.37,28.97,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",658.01,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,409.11",8.625,0.25,,42000,,22,0.056,,,,,0.531,0.479,6:00,1440,2987,2151,1753,0.669,1.227,2981,2147,,,35.6518556,-119.7820352,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001326,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,008.53",305+96,13,28.34,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",658.65,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,408.48",8.625,0.25,,42000,,22,0.054,,,,,0.461,0.433,6:00,1440,2995,2156,1753,0.668,1.23,2990,2153,,,35.6518545,-119.7820369,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001327,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,018.47",305+86,22.95,18.39,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",668.59,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,398.54",8.625,0.25,,42000,,16,0.039,,,,,0.628,1.053,6:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6518384,-119.782064,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001328,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,023.75",305+80,28.24,13.1,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",673.87,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,393.26",8.625,0.25,,42000,,20,0.049,,,,,0.879,0.599,6:15,1440,2958,2129,1753,0.676,1.215,2945,2121,,,35.6518298,-119.7820784,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001329,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,024.40",305+80,28.88,12.46,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",674.51,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,392.61",8.625,0.25,,42000,,18,0.044,,,,,0.803,0.445,6:00,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6518288,-119.7820801,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001330,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,025.20",305+79,29.67,11.67,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",675.31,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,391.82",8.625,0.25,,42000,,16,0.041,,,,,0.714,0.381,6:15,1440,2982,2147,1753,0.671,1.225,2976,2142,,,35.6518275,-119.7820823,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001331,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,025.58",305+78,30.09,11.25,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",675.69,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,391.43",8.625,0.25,,42000,,17,0.042,,,,,1.403,0.579,6:00,1440,2917,2101,1753,0.686,1.198,2898,2086,,,35.6518269,-119.7820833,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001332,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,025.80",305+78,30.28,11.06,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",675.91,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,391.21",8.625,0.25,,42000,,20,0.05,,,,,0.868,0.615,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6518265,-119.7820839,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001333,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,026.83",305+77,31.34,10,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",676.94,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,390.19",8.625,0.25,,42000,,15,0.037,,,,,1.604,0.63,6:00,1440,2912,2096,1753,0.687,1.196,2891,2082,,,35.6518249,-119.7820867,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001334,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,030.36",305+74,34.91,6.43,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",680.48,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,386.65",8.625,0.25,,42000,,22,0.055,,,,,2.498,0.643,6:15,1440,2759,1986,1753,0.725,1.133,2716,1956,,,35.6518191,-119.7820963,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001335,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,031.22",305+73,35.7,5.64,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",681.33,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,385.80",8.625,0.25,,42000,,16,0.039,,,,,0.951,0.609,6:15,1440,2964,2134,1753,0.675,1.218,2954,2127,,,35.6518177,-119.7820987,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001336,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,031.40",305+73,35.96,5.38,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",681.51,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,385.62",8.625,0.25,,42000,,16,0.04,,,,,2.789,0.884,6:00,1440,2818,2029,1753,0.71,1.157,2783,2003,,,35.6518174,-119.7820992,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001337,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,031.96",305+72,36.48,4.86,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",682.07,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,385.06",8.625,0.25,,42000,,18,0.045,,,,,1.803,0.776,6:00,1440,2870,2066,1753,0.697,1.179,2840,2045,,,35.6518165,-119.7821007,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001338,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,032.47",305+72,36.95,4.39,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",682.58,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,384.55",8.625,0.25,,42000,,17,0.042,,,,,0.77,0.631,6:15,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6518157,-119.7821021,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001339,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,035.21",305+69,39.7,1.64,41.34,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",685.32,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,381.80",8.625,0.25,,42000,,21,0.052,,,,,0.908,0.58,6:15,1440,2950,2124,1753,0.678,1.212,2936,2114,,,35.6518113,-119.7821095,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5200,Weld,Weld - Longitudinal seam,,"18,036.89",305+67,,,41.27,5190,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",687.01,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,380.12",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.651809,-119.7821133,,,,,,MFL+DEF (xHD),,
40001340,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,037.44",305+67,0.57,40.7,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",687.56,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,379.57",8.625,0.25,,42000,,21,0.052,,,,,0.528,0.492,6:15,1440,2990,2153,1753,0.669,1.228,2984,2149,,,35.6518081,-119.7821148,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001341,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,042.73",305+61,5.87,35.4,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",692.85,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,374.28",8.625,0.25,,42000,,17,0.042,,,,,0.751,0.52,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6517997,-119.7821293,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001342,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,045.73",305+58,8.87,32.4,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",695.84,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,371.29",8.625,0.25,,42000,,16,0.04,,,,,0.918,0.577,6:15,1440,2966,2135,1753,0.674,1.218,2956,2128,,,35.6517949,-119.7821376,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001343,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,052.06",305+52,15.19,26.08,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",702.18,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,364.95",8.625,0.25,,42000,,17,0.041,,,,,0.542,0.384,6:15,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6517848,-119.782155,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001344,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,053.01",305+51,16.14,25.13,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",703.13,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,364.00",8.625,0.25,,42000,,16,0.04,,,,,0.515,0.461,6:15,1440,2997,2158,1753,0.667,1.231,2994,2155,,,35.6517833,-119.7821576,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001345,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,054.43",305+50,17.57,23.7,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",704.55,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,362.58",8.625,0.25,,42000,,16,0.041,,,,,0.72,0.525,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.651781,-119.7821615,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001346,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,055.57",305+49,18.72,22.55,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",705.68,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,361.45",8.625,0.25,,42000,,18,0.044,,,,,1.082,0.621,6:15,1440,2943,2119,1753,0.68,1.209,2928,2108,,,35.6517792,-119.7821646,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001347,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,056.09",305+48,19.23,22.04,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",706.2,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,360.93",8.625,0.25,,42000,,18,0.046,,,,,0.923,0.553,6:00,1440,2957,2129,1753,0.676,1.214,2945,2120,,,35.6517784,-119.782166,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001348,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,056.47",305+48,19.61,21.66,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",706.58,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,360.54",8.625,0.25,,42000,,19,0.048,,,,,0.78,0.563,6:00,1440,2969,2138,1753,0.674,1.219,2959,2131,,,35.6517778,-119.7821671,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001349,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,057.13",305+47,20.3,20.97,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",707.24,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,359.88",8.625,0.25,,42000,,21,0.051,,,,,1.418,0.762,6:15,1440,2889,2080,1753,0.692,1.187,2863,2061,,,35.6517767,-119.7821689,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001350,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,057.79",305+46,20.93,20.34,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",707.9,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,359.23",8.625,0.25,,42000,,20,0.05,,,,,0.869,0.582,6:15,1440,2957,2129,1753,0.676,1.214,2944,2120,,,35.6517757,-119.7821707,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001351,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,061.03",305+43,24.17,17.1,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",711.15,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,355.98",8.625,0.25,,42000,,17,0.041,,,,,0.802,0.486,6:15,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6517705,-119.7821796,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001352,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,061.27",305+43,24.42,16.85,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",711.38,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,355.75",8.625,0.25,,42000,,21,0.053,,,,,1.164,0.776,6:00,1440,2917,2101,1753,0.686,1.198,2897,2086,,,35.6517701,-119.7821803,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001353,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,062.38",305+42,25.53,15.74,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",712.49,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,354.63",8.625,0.25,,42000,,18,0.045,,,,,1.1,0.556,6:15,1440,2940,2117,1753,0.68,1.208,2925,2106,,,35.6517684,-119.7821833,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001354,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,062.79",305+41,25.93,15.34,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",712.9,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,354.23",8.625,0.25,,42000,,18,0.045,,,,,0.928,0.681,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6517677,-119.7821844,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001355,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,064.91",305+39,28.05,13.23,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",715.02,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,352.11",8.625,0.25,,42000,,16,0.041,,,,,0.769,0.451,6:15,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6517643,-119.7821902,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001356,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,067.03",305+37,30.17,11.1,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",717.15,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,349.98",8.625,0.25,,42000,,16,0.041,,,,,0.819,0.514,6:15,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6517609,-119.7821961,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001357,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,069.52",305+35,32.67,8.6,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",719.63,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,347.49",8.625,0.25,,42000,,16,0.039,,,,,1.051,0.613,6:15,1440,2955,2128,1753,0.677,1.214,2943,2119,,,35.651757,-119.7822029,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001358,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,069.78",305+34,32.94,8.33,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",719.89,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,347.24",8.625,0.25,,42000,,17,0.041,,,,,1.317,0.675,6:15,1440,2926,2107,1753,0.683,1.202,2908,2094,,,35.6517566,-119.7822036,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001359,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,070.93",305+33,34.07,7.2,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",721.04,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,346.08",8.625,0.25,,42000,,15,0.039,,,,,0.799,0.524,6:15,1440,2978,2144,1753,0.672,1.223,2970,2139,,,35.6517547,-119.7822068,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001360,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,071.09",305+33,34.23,7.04,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",721.2,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,345.92",8.625,0.25,,42000,,17,0.043,,,,,0.778,0.535,6:15,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6517545,-119.7822072,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001361,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,072.49",305+32,35.64,5.63,41.27,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",722.61,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,344.52",8.625,0.25,,42000,,20,0.049,,,,,1.055,0.541,6:15,1440,2937,2115,1753,0.681,1.206,2921,2103,,,35.6517522,-119.7822111,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5210,Weld,Weld - Longitudinal seam,,"18,078.16",305+26,,,40.65,5200,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",728.28,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,338.85",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6517431,-119.7822268,,,,,,MFL+DEF (xHD),,
40001362,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,091.71",305+13,13.57,27.08,40.65,5210,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",741.83,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,325.30",8.625,0.25,,42000,,23,0.059,,,,,0.508,0.534,6:15,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6517219,-119.7822644,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001363,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,094.40",305+10,16.28,24.37,40.65,5210,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",744.51,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,322.61",8.625,0.25,,42000,,21,0.052,,,,,1.121,0.979,6:00,1440,2924,2106,1753,0.684,1.201,2905,2092,,,35.6517177,-119.7822719,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5220,Weld,Weld - Longitudinal seam,,"18,118.82",304+86,,,41.44,5210,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",768.93,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,298.20",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6516795,-119.7823398,,,,,,MFL+DEF (xHD),,
40001364,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,119.88",304+85,1.1,40.34,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",769.99,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,297.14",8.625,0.25,,42000,,19,0.048,,,,,0.784,0.491,6:15,1440,2969,2138,1753,0.674,1.219,2960,2131,,,35.6516779,-119.7823428,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001365,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,121.70",304+83,2.93,38.51,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",771.81,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,295.31",8.625,0.25,,42000,,15,0.038,,,,,0.976,0.532,6:15,1440,2965,2135,1753,0.675,1.218,2954,2127,,,35.6516752,-119.7823479,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001366,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,122.53",304+82,3.75,37.69,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",772.64,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,294.48",8.625,0.25,,42000,,15,0.039,,,,,0.758,0.445,6:15,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6516739,-119.7823503,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001367,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,128.26",304+76,9.48,31.95,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",778.37,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,288.75",8.625,0.25,,42000,,16,0.041,,,,,0.897,0.482,6:15,1440,2967,2136,1753,0.674,1.218,2957,2129,,,35.6516653,-119.7823665,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001368,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,129.25",304+75,10.46,30.98,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",779.36,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,287.77",8.625,0.25,,42000,,18,0.045,,,,,0.748,0.517,6:15,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6516638,-119.7823692,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001369,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,129.46",304+75,10.67,30.77,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",779.57,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,287.56",8.625,0.25,,42000,,16,0.039,,,,,0.73,0.391,6:15,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6516635,-119.7823698,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001370,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,130.14",304+74,11.36,30.08,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",780.25,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,286.87",8.625,0.25,,42000,,19,0.047,,,,,0.751,0.453,6:15,1440,2973,2141,1753,0.673,1.221,2964,2134,,,35.6516624,-119.7823718,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001371,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,130.49",304+74,11.71,29.72,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",780.6,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,286.52",8.625,0.25,,42000,,15,0.038,,,,,0.931,0.472,6:15,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6516619,-119.7823727,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001372,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,130.93",304+74,12.15,29.29,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",781.04,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,286.08",8.625,0.25,,42000,,22,0.054,,,,,0.849,0.593,6:15,1440,2954,2127,1753,0.677,1.213,2941,2118,,,35.6516613,-119.782374,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001373,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,131.16",304+73,12.39,29.05,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",781.27,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,285.85",8.625,0.25,,42000,,16,0.039,,,,,1.008,0.963,6:15,1440,2959,2130,1753,0.676,1.215,2948,2122,,,35.6516609,-119.7823746,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001374,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,135.74",304+69,16.97,24.47,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",785.86,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,281.27",8.625,0.25,,42000,,21,0.053,,,,,0.924,0.524,6:15,1440,2947,2122,1753,0.679,1.21,2932,2111,,,35.651654,-119.7823876,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001375,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,136.72",304+68,17.95,23.49,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",786.83,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,280.29",8.625,0.25,,42000,,18,0.046,,,,,0.958,0.553,6:15,1440,2954,2127,1753,0.677,1.213,2941,2117,,,35.6516525,-119.7823903,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001376,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,137.74",304+67,18.97,22.47,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",787.85,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,279.27",8.625,0.25,,42000,,17,0.041,,,,,1.046,0.567,6:15,1440,2952,2126,1753,0.677,1.213,2940,2116,,,35.651651,-119.7823932,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001377,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,139.61",304+65,20.83,20.61,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",789.72,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,277.41",8.625,0.25,,42000,,16,0.041,,,,,0.838,0.468,6:15,1440,2972,2140,1753,0.673,1.22,2963,2133,,,35.6516482,-119.7823985,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001378,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,142.08",304+62,23.31,18.13,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",792.2,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,274.93",8.625,0.25,,42000,,23,0.058,,,,,0.861,0.474,6:15,1440,2948,2122,1753,0.678,1.211,2933,2112,,,35.6516445,-119.7824055,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001379,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,142.72",304+62,23.94,17.5,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",792.83,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,274.29",8.625,0.25,,42000,,19,0.048,,,,,0.84,0.644,6:15,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6516435,-119.7824072,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001380,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,143.41",304+61,24.63,16.81,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",793.52,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,273.61",8.625,0.25,,42000,,25,0.062,,,,,0.922,0.637,6:15,1440,2933,2112,1753,0.682,1.205,2914,2098,,,35.6516425,-119.7824092,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001381,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,148.57",304+56,29.79,11.65,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",798.68,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,268.45",8.625,0.25,,42000,,21,0.053,,,,,0.857,0.482,6:15,1440,2954,2127,1753,0.677,1.213,2941,2118,,,35.6516347,-119.7824237,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001382,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,151.27",304+53,32.49,8.95,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",801.39,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,265.74",8.625,0.25,,42000,,20,0.05,,,,,0.715,0.468,6:15,1440,2973,2141,1753,0.673,1.221,2965,2134,,,35.6516306,-119.7824314,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001383,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,153.78",304+51,35,6.44,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",803.89,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,263.23",8.625,0.25,,42000,,18,0.046,,,,,0.894,0.535,6:15,1440,2961,2132,1753,0.676,1.216,2949,2124,,,35.6516268,-119.7824384,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001384,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,154.59",304+50,35.81,5.63,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",804.7,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,262.43",8.625,0.25,,42000,,20,0.05,,,,,0.916,0.593,6:15,1440,2952,2126,1753,0.677,1.213,2939,2116,,,35.6516256,-119.7824407,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001385,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,154.97",304+50,36.19,5.25,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",805.09,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,262.04",8.625,0.25,,42000,,21,0.053,,,,,0.737,0.577,6:15,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.651625,-119.7824418,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001386,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,158.70",304+46,39.91,1.52,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",808.81,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,258.31",8.625,0.25,,42000,,17,0.043,,,,,0.678,0.367,6:15,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6516194,-119.7824523,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
5230,Weld,Weld - Longitudinal seam,,"18,160.25",304+44,,,41.44,5220,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",810.37,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,256.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6516188,-119.7824535,,,,,,MFL+DEF (xHD),,
10000089,Sleeve Begin,Repair - Welded sleeve begin,,"18,160.47",304+44,0.22,41.22,41.44,5230,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",810.59,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,256.54",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6516185,-119.7824541,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000089,Sleeve End  ,Repair - Welded sleeve end,,"18,163.01",304+42,2.76,38.68,41.44,5230,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",813.13,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,254.00",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6516185,-119.7824541,,Sleeve End  ,,,,MFL+DEF (xHD),,
40001387,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,164.00",304+41,3.79,37.65,41.44,5230,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",814.11,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,253.01",8.625,0.25,,42000,,20,0.049,,,,,1.049,0.753,5:45,1440,2938,2115,1753,0.681,1.207,2922,2104,,,35.6516132,-119.7824641,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001388,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,166.05",304+38,5.9,35.55,41.44,5230,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",816.16,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,250.96",8.625,0.25,,42000,,19,0.048,,,,,2.356,0.657,6:15,1440,2805,2020,1753,0.713,1.152,2776,1998,,,35.6516102,-119.78247,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001389,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,166.92",304+38,6.76,34.68,41.44,5230,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",817.03,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,250.10",8.625,0.25,,42000,,25,0.062,,,,,2.346,1.596,6:00,1440,2736,1970,1753,0.731,1.124,2733,1968,,,35.6516089,-119.7824724,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001390,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,167.70",304+37,7.53,33.92,41.44,5230,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",817.81,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,249.31",8.625,0.25,,42000,,22,0.055,,,,,1.892,1.559,6:00,1440,2821,2031,1753,0.709,1.159,2781,2002,,,35.6516078,-119.7824747,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001391,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,178.27",304+26,18.05,23.39,41.44,5230,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",828.38,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,238.74",8.625,0.25,,42000,,16,0.041,,,,,0.787,0.552,6:15,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6515921,-119.7825047,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5240,Weld,Weld - Longitudinal seam,,"18,201.70",304+03,,,41.49,5230,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",851.81,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,215.32",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6515573,-119.7825713,,,,,,MFL+DEF (xHD),,
40001392,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,201.79",304+03,0.13,41.36,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",851.9,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,215.23",8.625,0.25,,42000,,25,0.063,,,,,0.931,0.809,6:00,1440,2930,2110,1753,0.683,1.203,2911,2096,,,35.6515572,-119.7825716,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001393,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,209.98",303+95,8.32,33.17,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",860.09,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,207.04",8.625,0.25,,42000,,21,0.054,,,,,0.903,0.754,6:00,1440,2948,2123,1753,0.678,1.211,2933,2112,,,35.6515446,-119.7825945,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001394,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,211.63",303+93,9.96,31.52,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",861.74,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,205.39",8.625,0.25,,42000,,15,0.039,,,,,0.813,0.468,6:15,1440,2977,2143,1753,0.672,1.223,2969,2137,,,35.6515421,-119.7825991,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001395,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,215.69",303+89,14.04,27.44,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",865.81,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,201.32",8.625,0.25,,42000,,24,0.06,,,,,1.104,0.587,6:00,1440,2910,2096,1753,0.687,1.195,2887,2079,,,35.6515358,-119.7826104,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001396,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,216.94",303+88,15.28,26.21,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",867.05,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,200.07",8.625,0.25,,42000,,15,0.039,,,,,0.832,0.933,6:15,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6515339,-119.7826139,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001397,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,217.40",303+87,15.73,25.75,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",867.51,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,199.61",8.625,0.25,,42000,,19,0.048,,,,,0.685,0.411,6:15,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6515332,-119.7826152,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001398,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,217.71",303+87,16.05,25.43,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",867.83,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,199.30",8.625,0.25,,42000,,20,0.049,,,,,0.866,0.568,6:15,1440,2959,2131,1753,0.676,1.215,2947,2122,,,35.6515327,-119.7826161,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001399,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,220.22",303+85,18.57,22.92,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",870.33,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,196.79",8.625,0.25,,42000,,19,0.048,,,,,0.996,0.534,6:00,1440,2946,2121,1753,0.679,1.21,2932,2111,,,35.6515289,-119.7826231,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001400,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,221.50",303+83,19.83,21.66,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",871.61,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,195.52",8.625,0.25,,42000,,23,0.057,,,,,0.699,0.482,6:15,1440,2969,2137,1753,0.674,1.219,2958,2130,,,35.6515269,-119.7826267,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001401,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,222.07",303+83,20.41,21.08,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",872.18,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,194.94",8.625,0.25,,42000,,21,0.053,,,,,0.8,0.586,6:00,1440,2961,2132,1753,0.676,1.216,2949,2123,,,35.651526,-119.7826283,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001402,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,224.07",303+81,22.4,19.09,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",874.18,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,192.95",8.625,0.25,,42000,,20,0.05,,,,,0.605,0.354,6:15,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6515229,-119.7826339,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001403,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,224.39",303+80,22.72,18.76,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",874.5,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,192.63",8.625,0.25,,42000,,16,0.041,,,,,0.748,0.557,6:00,1440,2980,2145,1753,0.671,1.224,2973,2140,,,35.6515225,-119.7826348,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001404,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,227.32",303+77,25.66,15.83,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",877.44,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,189.69",8.625,0.25,,42000,,16,0.039,,,,,0.777,0.534,6:15,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6515179,-119.782643,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001405,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,227.77",303+77,26.11,15.38,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",877.88,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,189.24",8.625,0.25,,42000,,22,0.054,,,,,0.753,0.634,6:00,1440,2966,2135,1753,0.674,1.218,2955,2127,,,35.6515173,-119.7826442,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001406,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,228.65",303+76,27.01,14.48,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",878.76,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,188.37",8.625,0.25,,42000,,15,0.038,,,,,1.462,0.691,6:15,1440,2921,2103,1753,0.685,1.2,2902,2089,,,35.6515159,-119.7826467,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001407,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,230.85",303+74,29.18,12.3,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",880.97,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,186.16",8.625,0.25,,42000,,17,0.042,,,,,0.657,0.441,6:15,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6515125,-119.7826529,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001408,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,231.06",303+74,29.38,12.1,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",881.17,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,185.96",8.625,0.25,,42000,,18,0.045,,,,,0.588,0.409,6:15,1440,2989,2152,1753,0.669,1.228,2983,2148,,,35.6515122,-119.7826534,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001409,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,231.45",303+73,29.79,11.7,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",881.57,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,185.56",8.625,0.25,,42000,,22,0.056,,,,,0.754,0.464,6:15,1440,2964,2134,1753,0.675,1.217,2952,2126,,,35.6515116,-119.7826545,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001410,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,231.95",303+73,30.29,11.19,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",882.06,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,185.07",8.625,0.25,,42000,,21,0.052,,,,,0.992,0.536,6:15,1440,2940,2117,1753,0.68,1.207,2924,2105,,,35.6515108,-119.7826559,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001411,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,232.19",303+73,30.53,10.95,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",882.3,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,184.83",8.625,0.25,,42000,,15,0.039,,,,,0.995,0.598,6:15,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.6515105,-119.7826566,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001412,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,234.80",303+70,33.14,8.35,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",884.91,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,182.21",8.625,0.25,,42000,,22,0.055,,,,,0.743,0.464,6:15,1440,2966,2135,1753,0.674,1.218,2955,2128,,,35.6515065,-119.7826639,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001413,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,236.19",303+69,34.53,6.96,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",886.3,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,180.82",8.625,0.25,,42000,,19,0.047,,,,,0.838,0.776,6:00,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6515043,-119.7826678,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001414,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,237.52",303+67,35.86,5.63,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",887.63,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,179.49",8.625,0.25,,42000,,18,0.046,,,,,0.886,0.446,6:15,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.6515023,-119.7826715,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001415,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,238.43",303+66,36.77,4.71,41.49,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",888.54,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,178.58",8.625,0.25,,42000,,17,0.043,,,,,0.935,0.593,6:15,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.6515009,-119.782674,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5250,Weld,Weld - Longitudinal seam,,"18,243.18",303+62,,,41.54,5240,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",893.3,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,173.83",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6514942,-119.7826862,,,,,,MFL+DEF (xHD),,
40001416,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,255.45",303+49,12.32,29.22,41.54,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",905.56,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,161.56",8.625,0.25,,42000,,17,0.043,,,,,1.304,0.727,6:15,1440,2923,2105,1753,0.684,1.201,2904,2091,,,35.6514751,-119.7827203,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001417,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,262.79",303+42,19.64,21.9,41.54,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",912.91,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,154.22",8.625,0.25,,42000,,18,0.045,,,,,0.834,0.688,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6514637,-119.7827408,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001418,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,263.73",303+41,20.58,20.97,41.54,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",913.84,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,153.29",8.625,0.25,,42000,,16,0.04,,,,,0.765,0.513,6:15,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6514623,-119.7827434,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001419,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,267.01",303+38,23.87,17.68,41.54,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",917.12,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,150.01",8.625,0.25,,42000,,17,0.042,,,,,1.05,1.146,6:00,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6514572,-119.7827525,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001420,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,267.72",303+37,24.6,16.94,41.54,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",917.83,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,149.30",8.625,0.25,,42000,,16,0.04,,,,,1.645,1.009,6:15,1440,2900,2088,1753,0.69,1.191,2877,2072,,,35.6514561,-119.7827545,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001421,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,268.32",303+37,25.19,16.35,41.54,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",918.43,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,148.69",8.625,0.25,,42000,,22,0.054,,,,,1.319,0.771,6:15,1440,2894,2084,1753,0.691,1.189,2868,2065,,,35.6514551,-119.7827561,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001422,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,270.71",303+34,27.57,13.98,41.54,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",920.82,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,146.30",8.625,0.25,,42000,,18,0.045,,,,,0.926,0.515,6:15,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6514514,-119.7827628,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001423,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,272.25",303+33,29.1,12.44,41.54,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",922.36,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,144.76",8.625,0.25,,42000,,17,0.041,,,,,0.827,0.336,6:15,1440,2972,2140,1753,0.673,1.221,2964,2134,,,35.651449,-119.7827671,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001424,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,273.88",303+31,30.74,10.8,41.54,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",924,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,143.13",8.625,0.25,,42000,,16,0.039,,,,,1.042,0.602,6:15,1440,2956,2128,1753,0.677,1.214,2944,2120,,,35.6514465,-119.7827716,,Metal Loss,PITT,,,MFL+DEF (xHD),,
