Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40001425,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,278.02",303+27,34.87,6.67,41.54,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",928.13,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,138.99",8.625,0.25,,42000,,16,0.039,,,,,0.805,0.893,6:00,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6514401,-119.7827831,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001426,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,279.75",303+25,36.6,4.95,41.54,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",929.86,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,137.27",8.625,0.25,,42000,,15,0.039,,,,,0.799,0.508,6:15,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6514374,-119.7827879,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001427,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,281.44",303+23,38.3,3.24,41.54,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",931.55,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,135.58",8.625,0.25,,42000,,16,0.039,,,,,1.184,0.649,6:15,1440,2944,2120,1753,0.679,1.209,2930,2109,,,35.6514348,-119.7827926,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001428,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,282.06",303+23,38.89,2.65,41.54,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",932.17,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,134.96",8.625,0.25,,42000,,19,0.047,,,,,0.532,0.494,6:15,1440,2992,2154,1753,0.668,1.229,2988,2151,,,35.6514338,-119.7827943,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5260,Weld,Weld - Longitudinal seam,,"18,284.73",303+20,,,41.44,5250,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",934.84,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,132.29",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6514303,-119.7828006,,,,,,MFL+DEF (xHD),,
40001429,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,288.48",303+16,3.79,37.64,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",938.6,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,128.53",8.625,0.25,,42000,,24,0.061,,,,,0.88,0.536,6:15,1440,2941,2117,1753,0.68,1.208,2924,2105,,,35.6514246,-119.7828112,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001430,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,290.73",303+14,6.07,35.37,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",940.84,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,126.29",8.625,0.25,,42000,,22,0.054,,,,,1.682,1.481,6:00,1440,2849,2051,1753,0.702,1.17,2814,2026,,,35.6514213,-119.7828175,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001431,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,294.12",303+11,9.43,32.01,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",944.24,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,122.89",8.625,0.25,,42000,,15,0.038,,,,,0.725,0.496,6:15,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6514161,-119.7828271,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001432,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,300.84",303+04,16.15,25.28,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",950.95,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,116.17",8.625,0.25,,42000,,18,0.046,,,,,0.916,0.783,6:15,1440,2958,2130,1753,0.676,1.215,2947,2122,,,35.651406,-119.782846,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001433,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,302.10",303+03,17.42,24.02,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",952.21,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,114.91",8.625,0.25,,42000,,17,0.042,,,,,1.136,0.941,6:15,1440,2943,2119,1753,0.68,1.209,2928,2108,,,35.6514041,-119.7828496,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001434,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,305.34",303+00,20.64,20.79,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",955.45,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,111.68",8.625,0.25,,42000,,16,0.039,,,,,0.738,0.653,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6513992,-119.7828587,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001435,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,306.02",302+99,21.33,20.1,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",956.14,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,110.99",8.625,0.25,,42000,,18,0.045,,,,,0.874,0.687,6:15,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6513982,-119.7828606,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001436,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,307.59",302+97,22.91,18.53,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",957.7,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,109.43",8.625,0.25,,42000,,17,0.041,,,,,1.144,0.942,6:15,1440,2943,2119,1753,0.68,1.209,2928,2108,,,35.6513958,-119.7828651,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001437,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,310.76",302+94,26.08,15.36,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",960.88,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,106.25",8.625,0.25,,42000,,19,0.047,,,,,0.948,0.781,6:15,1440,2953,2126,1753,0.677,1.213,2940,2117,,,35.651391,-119.782874,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001438,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,311.03",302+94,26.34,15.1,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",961.14,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,105.99",8.625,0.25,,42000,,15,0.038,,,,,0.929,0.781,6:15,1440,2968,2137,1753,0.674,1.219,2959,2131,,,35.6513906,-119.7828748,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001439,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,311.44",302+94,26.74,14.69,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",961.55,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,105.58",8.625,0.25,,42000,,16,0.04,,,,,0.808,0.711,6:15,1440,2976,2142,1753,0.672,1.222,2968,2137,,,35.65139,-119.7828759,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001440,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,313.62",302+91,28.92,12.51,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",963.74,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,103.39",8.625,0.25,,42000,,17,0.043,,,,,0.63,0.613,6:15,1440,2987,2151,1753,0.67,1.227,2982,2147,,,35.6513867,-119.7828821,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001441,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,319.00",302+86,34.31,7.13,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",969.11,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,098.02",8.625,0.25,,42000,,17,0.043,,,,,0.83,0.928,6:15,1440,2970,2138,1753,0.673,1.22,2961,2132,,,35.6513786,-119.7828972,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001442,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,320.74",302+84,36.06,5.37,41.44,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",970.86,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,096.27",8.625,0.25,,42000,,21,0.053,,,,,1.09,1.119,6:00,1440,2925,2106,1753,0.684,1.201,2906,2092,,,35.651376,-119.7829021,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5270,Weld,Weld - Longitudinal seam,,"18,326.16",302+79,,,41.51,5260,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",976.28,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,090.85",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6513679,-119.7829172,,,,,,MFL+DEF (xHD),,
40001443,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,329.41",302+76,3.27,38.24,41.51,5270,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",979.52,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,087.60",8.625,0.25,,42000,,23,0.057,,,,,0.64,0.716,6:00,1440,2976,2143,1753,0.672,1.222,2967,2136,,,35.6513632,-119.7829265,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001444,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,329.69",302+75,3.56,37.95,41.51,5270,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",979.8,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,087.33",8.625,0.25,,42000,,16,0.04,,,,,0.949,1.061,6:00,1440,2963,2134,1753,0.675,1.217,2953,2126,,,35.6513628,-119.7829273,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001445,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,341.77",302+63,15.65,25.86,41.51,5270,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",991.88,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,075.24",8.625,0.25,,42000,,18,0.044,,,,,1.095,1.067,6:15,1440,2942,2118,1753,0.68,1.208,2927,2108,,,35.6513452,-119.7829619,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001446,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,344.48",302+61,18.36,23.16,41.51,5270,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",994.6,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,072.53",8.625,0.25,,42000,,20,0.05,,,,,0.829,0.708,6:00,1440,2962,2132,1753,0.675,1.216,2950,2124,,,35.6513413,-119.7829697,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001447,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,345.04",302+60,18.91,22.6,41.51,5270,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",995.16,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,071.97",8.625,0.25,,42000,,17,0.042,,,,,0.831,0.785,6:00,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6513405,-119.7829713,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001448,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,346.14",302+59,20.01,21.5,41.51,5270,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data",996.26,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,070.87",8.625,0.25,,42000,,17,0.041,,,,,0.832,0.72,6:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6513389,-119.7829744,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001449,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,350.78",302+54,24.67,16.84,41.51,5270,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,000.90","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,066.23",8.625,0.25,,42000,,16,0.04,,,,,1.186,0.854,6:15,1440,2941,2118,1753,0.68,1.208,2926,2107,,,35.6513322,-119.7829877,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001450,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,364.79",302+40,38.65,2.86,41.51,5270,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,014.90","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,052.22",8.625,0.25,,42000,,16,0.04,,,,,0.629,0.736,6:00,1440,2990,2152,1753,0.669,1.228,2984,2149,,,35.6513118,-119.7830278,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5280,Weld,Weld - Longitudinal seam,,"18,367.68",302+38,,,41.33,5270,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,017.79","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,049.34",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6513082,-119.783035,,,,,,MFL+DEF (xHD),,
40001451,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,370.77",302+34,3.12,38.21,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,020.89","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,046.24",8.625,0.25,,42000,,15,0.038,,,,,0.606,0.518,6:15,1440,2993,2155,1753,0.668,1.229,2988,2152,,,35.6513038,-119.783044,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001452,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,373.10",302+32,5.47,35.86,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,023.21","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,043.91",8.625,0.25,,42000,,30,0.076,,,,,1.059,1.276,6:00,1440,2882,2075,1753,0.694,1.184,2851,2052,,,35.6513005,-119.7830507,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001453,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,375.00",302+30,7.35,33.98,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,025.12","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,042.01",8.625,0.25,,42000,,17,0.041,,,,,0.604,0.611,6:15,1440,2990,2153,1753,0.669,1.228,2985,2150,,,35.6512978,-119.7830562,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001454,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,375.71",302+30,8.06,33.27,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,025.82","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,041.31",8.625,0.25,,42000,,23,0.057,,,,,0.654,0.599,6:15,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6512968,-119.7830582,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001455,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,376.50",302+29,8.86,32.46,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,026.62","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,040.51",8.625,0.25,,42000,,16,0.039,,,,,0.939,0.751,6:15,1440,2966,2135,1753,0.674,1.218,2955,2128,,,35.6512957,-119.7830605,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001456,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,378.07",302+27,10.42,30.9,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,028.19","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,038.94",8.625,0.25,,42000,,19,0.048,,,,,0.726,0.668,6:15,1440,2974,2142,1753,0.672,1.222,2966,2135,,,35.6512935,-119.783065,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001457,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,381.37",302+24,13.73,27.6,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,031.49","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,035.64",8.625,0.25,,42000,,17,0.043,,,,,0.829,0.591,6:00,1440,2970,2138,1753,0.673,1.22,2961,2132,,,35.6512888,-119.7830746,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001458,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,381.85",302+23,14.2,27.12,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,031.96","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,035.16",8.625,0.25,,42000,,17,0.042,,,,,0.744,0.612,6:00,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6512881,-119.783076,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001459,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,386.92",302+18,19.28,22.05,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,037.04","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,030.09",8.625,0.25,,42000,,16,0.04,,,,,0.796,0.939,6:15,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6512809,-119.7830906,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001460,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,387.88",302+17,20.24,21.09,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,037.99","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,029.14",8.625,0.25,,42000,,16,0.04,,,,,0.918,0.769,6:00,1440,2966,2136,1753,0.674,1.218,2957,2129,,,35.6512796,-119.7830934,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001461,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,395.10",302+10,27.45,13.88,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,045.22","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,021.91",8.625,0.25,,42000,,19,0.047,,,,,0.596,0.512,6:15,1440,2987,2151,1753,0.67,1.227,2981,2146,,,35.6512693,-119.7831143,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001462,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,401.15",302+04,33.5,7.83,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,051.27","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,015.86",8.625,0.25,,42000,,16,0.04,,,,,0.642,0.53,6:00,1440,2989,2152,1753,0.669,1.227,2983,2148,,,35.6512608,-119.7831318,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001463,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,405.67",302+00,38.04,3.29,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,055.78","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,011.35",8.625,0.25,,42000,,17,0.043,,,,,1.182,0.688,6:15,1440,2936,2114,1753,0.681,1.206,2920,2103,,,35.6512544,-119.7831448,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001464,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,405.88",301+99,38.23,3.1,41.33,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,055.99","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,011.13",8.625,0.25,,42000,,18,0.046,,,,,0.666,0.673,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6512541,-119.7831454,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5290,Weld,Weld - Longitudinal seam,,"18,409.01",301+96,,,39.55,5280,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,059.12","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,008.01",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6512496,-119.7831545,,,,,,MFL+DEF (xHD),,
40001465,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,410.84",301+95,1.85,37.7,39.55,5290,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,060.95","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,006.18",8.625,0.25,,42000,,15,0.038,,,,,0.585,0.707,6:15,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.6512469,-119.7831597,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001466,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,415.39",301+90,6.42,33.13,39.55,5290,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,065.50","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,001.63",8.625,0.25,,42000,,16,0.041,,,,,0.924,0.771,6:15,1440,2965,2135,1753,0.675,1.218,2955,2127,,,35.6512403,-119.7831728,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001467,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,416.17",301+89,7.19,32.36,39.55,5290,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,066.28","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,000.85",8.625,0.25,,42000,,19,0.047,,,,,0.725,0.797,6:15,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6512392,-119.783175,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001468,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,416.41",301+89,7.42,32.13,39.55,5290,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,066.52","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,000.61",8.625,0.25,,42000,,15,0.037,,,,,0.494,0.431,6:00,1440,3000,2160,1753,0.667,1.232,2997,2158,,,35.6512389,-119.7831757,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001469,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,421.04",301+84,12.06,27.49,39.55,5290,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,071.15","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,995.97",8.625,0.25,,42000,,15,0.039,,,,,0.597,0.519,6:00,1440,2993,2155,1753,0.668,1.229,2988,2152,,,35.6512321,-119.783189,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001470,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,422.18",301+83,13.19,26.36,39.55,5290,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,072.29","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,994.84",8.625,0.25,,42000,,15,0.039,,,,,0.507,0.454,6:00,1440,2998,2159,1753,0.667,1.231,2995,2156,,,35.6512305,-119.7831922,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001471,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,423.67",301+82,14.71,24.84,39.55,5290,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,073.78","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,993.34",8.625,0.25,,42000,,17,0.043,,,,,1.203,0.866,6:00,1440,2933,2112,1753,0.682,1.205,2916,2100,,,35.6512283,-119.7831965,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001472,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,424.46",301+81,15.49,24.06,39.55,5290,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,074.58","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,992.55",8.625,0.25,,42000,,21,0.052,,,,,0.757,0.725,6:15,1440,2968,2137,1753,0.674,1.219,2958,2129,,,35.6512272,-119.7831988,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001473,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,429.96",301+75,21,18.55,39.55,5290,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,080.07","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,987.05",8.625,0.25,,42000,,17,0.042,,,,,1.144,0.87,6:15,1440,2942,2118,1753,0.68,1.208,2927,2107,,,35.6512192,-119.7832145,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001474,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,440.01",301+65,31.05,8.5,39.55,5290,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,090.12","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,977.01",8.625,0.25,,42000,,16,0.039,,,,,1.1,0.903,6:00,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6512046,-119.7832433,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001475,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,440.78",301+65,31.79,7.76,39.55,5290,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,090.89","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,976.24",8.625,0.25,,42000,,21,0.051,,,,,0.525,0.45,6:00,1440,2991,2153,1753,0.669,1.228,2985,2149,,,35.6512035,-119.7832455,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001476,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,445.37",301+60,36.39,3.16,39.55,5290,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,095.48","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,971.65",8.625,0.25,,42000,,17,0.042,,,,,0.65,0.755,6:15,1440,2986,2150,1753,0.67,1.227,2980,2146,,,35.6511968,-119.7832587,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5300,Weld,Weld - Longitudinal seam,,"18,448.56",301+57,,,41.53,5290,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,098.67","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,968.45",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6511902,-119.7832717,,,,,,MFL+DEF (xHD),,
40001477,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,448.57",301+57,0.06,41.47,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,098.68","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,968.44",8.625,0.25,,42000,,24,0.06,,,,,1.124,1.614,6:00,1440,2906,2092,1753,0.688,1.194,2882,2075,,,35.6511902,-119.7832717,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001478,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,449.68",301+56,1.15,40.38,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,099.79","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,967.34",8.625,0.25,,42000,,15,0.038,,,,,0.756,0.801,6:30,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6511885,-119.7832749,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001479,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,450.93",301+55,2.41,39.12,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,101.04","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,966.09",8.625,0.25,,42000,,16,0.04,,,,,1,1.456,6:00,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.6511867,-119.7832784,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001480,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,451.53",301+54,3.02,38.51,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,101.65","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,965.48",8.625,0.25,,42000,,22,0.055,,,,,1.028,0.852,5:45,1440,2929,2109,1753,0.683,1.203,2911,2096,,,35.6511858,-119.7832801,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001481,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,453.14",301+52,4.61,36.91,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,103.25","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,963.88",8.625,0.25,,42000,,18,0.046,,,,,0.841,0.573,6:00,1440,2965,2135,1753,0.674,1.218,2955,2127,,,35.6511834,-119.7832847,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001482,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,453.33",301+52,4.8,36.73,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,103.44","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,963.68",8.625,0.25,,42000,,19,0.049,,,,,0.695,0.918,6:00,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6511831,-119.7832852,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001483,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,453.97",301+52,5.43,36.09,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,104.08","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,963.05",8.625,0.25,,42000,,22,0.055,,,,,0.667,0.704,6:00,1440,2974,2141,1753,0.672,1.222,2965,2135,,,35.6511822,-119.783287,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001484,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,454.11",301+51,5.58,35.94,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,104.22","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,962.91",8.625,0.25,,42000,,24,0.059,,,,,0.861,0.877,5:45,1440,2946,2121,1753,0.679,1.21,2930,2110,,,35.651182,-119.7832874,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001485,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,457.91",301+48,9.38,32.14,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,108.02","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,959.11",8.625,0.25,,42000,,16,0.041,,,,,0.852,0.681,6:00,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6511763,-119.7832982,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001486,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,462.76",301+43,14.22,27.3,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,112.87","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,954.26",8.625,0.25,,42000,,17,0.043,,,,,0.593,0.569,6:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6511691,-119.783312,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001487,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,463.77",301+42,15.26,26.27,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,113.89","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,953.24",8.625,0.25,,42000,,16,0.04,,,,,1.055,1.061,6:00,1440,2954,2127,1753,0.677,1.213,2941,2118,,,35.6511676,-119.7833149,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001488,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,464.29",301+41,15.75,25.77,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,114.40","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,952.73",8.625,0.25,,42000,,15,0.038,,,,,0.586,0.578,6:00,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.6511668,-119.7833163,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001489,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,465.22",301+40,16.71,24.81,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,115.33","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,951.79",8.625,0.25,,42000,,17,0.043,,,,,1.199,1.328,6:00,1440,2935,2113,1753,0.681,1.205,2918,2101,,,35.6511655,-119.783319,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001490,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,471.03",301+35,22.5,19.03,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,121.14","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,945.99",8.625,0.25,,42000,,19,0.047,,,,,0.695,0.638,6:15,1440,2978,2144,1753,0.671,1.223,2971,2139,,,35.6511568,-119.7833355,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001491,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,474.50",301+31,25.97,15.56,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,124.62","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,942.51",8.625,0.25,,42000,,15,0.039,,,,,0.547,0.476,6:00,1440,2996,2157,1753,0.668,1.231,2992,2154,,,35.6511517,-119.7833453,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001492,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,478.84",301+27,30.32,11.21,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,128.95","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,938.17",8.625,0.25,,42000,,15,0.038,,,,,0.908,0.797,6:00,1440,2969,2138,1753,0.674,1.22,2960,2131,,,35.6511452,-119.7833576,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001493,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,482.14",301+23,33.62,7.9,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,132.25","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,934.87",8.625,0.25,,42000,,17,0.042,,,,,1.001,0.914,6:15,1440,2955,2128,1753,0.677,1.214,2943,2119,,,35.6511403,-119.783367,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001494,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,482.84",301+23,34.32,7.21,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,132.96","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,934.17",8.625,0.25,,42000,,17,0.044,,,,,0.84,0.524,6:15,1440,2969,2137,1753,0.674,1.219,2959,2130,,,35.6511393,-119.783369,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001495,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,484.00",301+22,35.47,6.06,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,134.11","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,933.02",8.625,0.25,,42000,,22,0.055,,,,,0.792,0.802,6:00,1440,2960,2131,1753,0.676,1.216,2947,2122,,,35.6511376,-119.7833723,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001496,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,486.73",301+19,38.19,3.33,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,136.84","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,930.29",8.625,0.25,,42000,,15,0.038,,,,,0.62,0.649,6:00,1440,2992,2154,1753,0.669,1.229,2987,2151,,,35.6511335,-119.78338,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001497,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,488.11",301+18,39.59,1.94,41.53,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,138.22","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,928.90",8.625,0.25,,42000,,19,0.047,,,,,0.836,0.731,6:00,1440,2965,2134,1753,0.675,1.218,2954,2127,,,35.6511315,-119.7833839,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5310,Weld,Weld - Longitudinal seam,,"18,490.09",301+16,,,41.45,5300,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,140.20","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,926.93",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6511319,-119.7833831,,,,,,MFL+DEF (xHD),,
40001498,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,490.45",301+15,0.39,41.06,41.45,5310,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,140.57","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,926.56",8.625,0.25,,42000,,17,0.042,,,,,0.526,0.948,6:30,1440,2995,2157,1753,0.668,1.23,2991,2154,,,35.6511314,-119.7833842,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001499,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,491.29",301+14,1.23,40.21,41.45,5310,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,141.40","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,925.72",8.625,0.25,,42000,,20,0.05,,,,,0.711,0.372,6:00,1440,2974,2142,1753,0.672,1.222,2966,2135,,,35.6511301,-119.7833865,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001500,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,492.89",301+13,2.84,38.61,41.45,5310,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,143.01","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,924.12",8.625,0.25,,42000,,17,0.042,,,,,0.684,0.479,6:00,1440,2984,2148,1753,0.67,1.225,2977,2144,,,35.6511278,-119.7833911,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001501,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,506.27",300+99,16.22,25.22,41.45,5310,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,156.38","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,910.74",8.625,0.25,,42000,,17,0.043,,,,,0.932,0.926,6:00,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.6511083,-119.7834294,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001502,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,510.68",300+95,20.62,20.82,41.45,5310,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,160.80","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,906.33",8.625,0.25,,42000,,19,0.047,,,,,0.598,0.503,6:00,1440,2987,2151,1753,0.67,1.227,2981,2146,,,35.6511018,-119.783442,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001503,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,516.24",300+89,26.19,15.25,41.45,5310,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,166.35","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,900.78",8.625,0.25,,42000,,16,0.041,,,,,1.004,0.751,6:00,1440,2957,2129,1753,0.676,1.214,2945,2121,,,35.6510937,-119.7834578,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001504,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,524.09",300+82,34.04,7.41,41.45,5310,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,174.20","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,892.92",8.625,0.25,,42000,,17,0.042,,,,,0.752,0.568,6:00,1440,2978,2144,1753,0.672,1.223,2970,2139,,,35.6510823,-119.7834803,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001505,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,525.94",300+80,35.9,5.54,41.45,5310,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,176.06","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,891.07",8.625,0.25,,42000,,17,0.041,,,,,1.137,0.901,5:45,1440,2943,2119,1753,0.679,1.209,2929,2109,,,35.6510796,-119.7834856,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001506,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,527.45",300+78,37.4,4.05,41.45,5310,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,177.57","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,889.56",8.625,0.25,,42000,,21,0.053,,,,,0.724,0.681,6:00,1440,2970,2139,1753,0.673,1.22,2960,2132,,,35.6510774,-119.7834899,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5320,Weld,Weld - Longitudinal seam,,"18,531.53",300+74,,,41.47,5310,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,181.65","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,885.48",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.651072,-119.7835004,,,,,,MFL+DEF (xHD),,
40001507,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,536.01",300+70,4.52,36.95,41.47,5320,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,186.12","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,881.00",8.625,0.25,,42000,,16,0.04,,,,,0.971,0.921,6:15,1440,2962,2132,1753,0.675,1.216,2951,2125,,,35.6510657,-119.7835134,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001508,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,538.93",300+67,7.44,34.03,41.47,5320,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,189.05","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,878.08",8.625,0.25,,42000,,18,0.046,,,,,0.918,0.59,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6510616,-119.7835219,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001509,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,539.46",300+66,7.96,33.5,41.47,5320,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,189.57","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,877.56",8.625,0.25,,42000,,20,0.05,,,,,0.981,0.686,6:00,1440,2945,2120,1753,0.679,1.21,2930,2110,,,35.6510609,-119.7835234,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001510,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,544.98",300+61,13.48,27.98,41.47,5320,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,195.09","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,872.04",8.625,0.25,,42000,,17,0.041,,,,,0.976,0.935,6:15,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.6510531,-119.7835394,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001511,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,546.62",300+59,15.12,26.35,41.47,5320,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,196.73","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,870.40",8.625,0.25,,42000,,23,0.058,,,,,0.872,0.62,6:00,1440,2946,2121,1753,0.679,1.21,2931,2110,,,35.6510508,-119.7835441,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001512,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,546.95",300+59,15.46,26.01,41.47,5320,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,197.06","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,870.07",8.625,0.25,,42000,,22,0.055,,,,,1.067,0.534,6:00,1440,2925,2106,1753,0.684,1.201,2905,2092,,,35.6510503,-119.7835451,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001513,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,551.56",300+54,20.07,21.4,41.47,5320,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,201.67","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,865.46",8.625,0.25,,42000,,18,0.045,,,,,1.004,0.635,6:00,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6510439,-119.7835584,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001514,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,556.00",300+50,24.53,16.94,41.47,5320,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,206.11","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,861.02",8.625,0.25,,42000,,20,0.049,,,,,1.598,1.112,6:00,1440,2876,2071,1753,0.695,1.181,2848,2050,,,35.6510376,-119.7835713,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001515,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,559.45",300+46,27.96,13.51,41.47,5320,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,209.56","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,857.57",8.625,0.25,,42000,,16,0.04,,,,,1.062,0.604,6:00,1440,2953,2126,1753,0.677,1.213,2940,2117,,,35.6510328,-119.7835813,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001516,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,560.73",300+45,29.22,12.25,41.47,5320,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,210.84","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,856.29",8.625,0.25,,42000,,16,0.039,,,,,0.57,0.501,6:00,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.651031,-119.783585,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5330,Weld,Weld - Longitudinal seam,,"18,573.00",300+33,,,40.58,5320,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,223.11","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,844.01",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6510139,-119.7836202,,,,,,MFL+DEF (xHD),,
40001517,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,573.34",300+33,0.37,40.22,40.58,5330,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,223.45","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,843.68",8.625,0.25,,42000,,17,0.043,,,,,0.773,0.682,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6510134,-119.7836212,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001518,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,573.68",300+32,0.72,39.87,40.58,5330,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,223.79","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,843.33",8.625,0.25,,42000,,16,0.041,,,,,0.848,0.808,6:15,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6510129,-119.7836222,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001519,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,586.59",300+19,13.62,26.96,40.58,5330,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,236.70","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,830.42",8.625,0.25,,42000,,19,0.047,,,,,0.781,0.697,6:00,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.6509944,-119.7836593,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5340,Weld,Weld - Longitudinal seam,,"18,613.58",299+92,,,41.51,5330,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,263.70","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,803.43",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.650955,-119.7837381,,,,,,MFL+DEF (xHD),,
40001520,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,613.80",299+92,0.24,41.26,41.51,5340,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,263.91","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,803.21",8.625,0.25,,42000,,18,0.046,,,,,0.592,0.549,5:45,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6509547,-119.7837387,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001521,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,614.31",299+92,0.76,40.74,41.51,5340,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,264.42","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,802.71",8.625,0.25,,42000,,23,0.057,,,,,0.989,0.898,6:15,1440,2932,2111,1753,0.682,1.204,2914,2098,,,35.6509539,-119.7837402,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001522,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,635.21",299+71,21.65,19.86,41.51,5340,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,285.32","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,781.81",8.625,0.25,,42000,,27,0.068,,,,,0.556,0.498,6:00,1440,2977,2143,1753,0.672,1.222,2967,2137,,,35.6509233,-119.7837998,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001523,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,637.88",299+68,24.34,17.17,41.51,5340,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,288.00","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,779.13",8.625,0.25,,42000,,15,0.039,,,,,0.974,0.829,6:00,1440,2963,2134,1753,0.675,1.217,2953,2126,,,35.6509193,-119.7838074,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001524,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,638.72",299+67,25.17,16.34,41.51,5340,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,288.83","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,778.29",8.625,0.25,,42000,,20,0.049,,,,,0.762,0.641,6:00,1440,2970,2138,1753,0.673,1.22,2961,2132,,,35.6509181,-119.7838098,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001525,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,640.51",299+66,27.03,14.48,41.51,5340,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,290.62","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,776.50",8.625,0.25,,42000,,18,0.046,,,,,2.397,0.823,6:00,1440,2813,2026,1753,0.711,1.155,2778,2000,,,35.6509155,-119.7838149,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001526,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,641.76",299+64,28.22,13.29,41.51,5340,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,291.88","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,775.25",8.625,0.25,,42000,,19,0.047,,,,,0.97,0.905,6:00,1440,2951,2124,1753,0.678,1.212,2937,2115,,,35.6509136,-119.7838185,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001527,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,643.55",299+63,30,11.5,41.51,5340,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,293.67","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,773.46",8.625,0.25,,42000,,17,0.041,,,,,0.774,0.919,6:00,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.650911,-119.7838236,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001528,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,645.98",299+60,32.45,9.06,41.51,5340,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,296.09","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,771.04",8.625,0.25,,42000,,17,0.043,,,,,1.266,1.104,6:15,1440,2928,2108,1753,0.683,1.203,2910,2095,,,35.6509075,-119.7838305,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001529,Metal Loss,Anomaly - Corrosion cluster,External,"18,650.86",299+55,37.3,4.21,41.51,5340,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,300.98","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,766.15",8.625,0.25,,42000,,16,0.041,,,,,0.431,0.333,6:00,1440,3002,2161,1753,0.666,1.233,2999,2160,,,35.6509003,-119.7838444,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001530,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,653.03",299+53,39.48,2.03,41.51,5340,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,303.15","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,763.98",8.625,0.25,,42000,,29,0.073,,,,,0.658,0.7,5:45,1440,2958,2130,1753,0.676,1.215,2945,2120,,,35.6508971,-119.7838506,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5350,Weld,Weld - Longitudinal seam,,"18,655.09",299+51,,,41.39,5340,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,305.20","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,761.93",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.650896,-119.7838527,,,,,,MFL+DEF (xHD),,
40001531,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,668.75",299+37,13.7,27.68,41.39,5350,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,318.86","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,748.26",8.625,0.25,,42000,,15,0.038,,,,,1.033,1,6:00,1440,2960,2131,1753,0.676,1.216,2949,2123,,,35.6508763,-119.7838919,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001532,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,669.30",299+37,14.25,27.14,41.39,5350,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,319.42","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,747.71",8.625,0.25,,42000,,20,0.049,,,,,0.751,0.61,6:00,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6508755,-119.7838935,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001533,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,674.42",299+32,19.36,22.03,41.39,5350,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,324.53","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,742.60",8.625,0.25,,42000,,16,0.04,,,,,0.754,0.489,6:00,1440,2980,2145,1753,0.671,1.224,2973,2140,,,35.6508681,-119.7839082,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001534,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,676.39",299+30,21.31,20.07,41.39,5350,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,326.50","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,740.63",8.625,0.25,,42000,,18,0.046,,,,,0.444,0.411,6:00,1440,2999,2160,1753,0.667,1.232,2996,2157,,,35.6508653,-119.7839139,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001535,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,676.72",299+30,21.65,19.74,41.39,5350,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,326.83","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,740.30",8.625,0.25,,42000,,17,0.042,,,,,0.611,0.488,6:00,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6508648,-119.7839148,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001536,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,682.78",299+23,27.72,13.67,41.39,5350,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,332.89","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,734.23",8.625,0.25,,42000,,17,0.044,,,,,0.748,0.462,6:00,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6508561,-119.7839322,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001537,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,683.86",299+22,28.79,12.6,41.39,5350,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,333.97","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,733.16",8.625,0.25,,42000,,25,0.062,,,,,0.624,0.569,6:00,1440,2973,2141,1753,0.673,1.221,2964,2134,,,35.6508545,-119.7839353,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001538,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,684.95",299+21,29.89,11.5,41.39,5350,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,335.07","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,732.06",8.625,0.25,,42000,,19,0.046,,,,,0.633,0.575,5:45,1440,2985,2149,1753,0.67,1.226,2978,2144,,,35.6508529,-119.7839385,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001539,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,686.04",299+20,30.98,10.41,41.39,5350,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,336.15","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,730.97",8.625,0.25,,42000,,19,0.048,,,,,0.693,0.496,6:00,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6508514,-119.7839416,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001540,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,688.18",299+18,33.12,8.26,41.39,5350,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,338.29","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,728.84",8.625,0.25,,42000,,24,0.06,,,,,0.838,0.685,6:00,1440,2947,2122,1753,0.679,1.21,2932,2111,,,35.6508483,-119.7839477,,Metal Loss,PITT,,,MFL+DEF (xHD),,
