Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40001541,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,692.47",299+14,37.42,3.97,41.39,5350,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,342.58","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,724.55",8.625,0.25,,42000,,17,0.042,,,,,0.915,0.805,6:00,1440,2963,2134,1753,0.675,1.217,2953,2126,,,35.6508421,-119.78396,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001542,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,696.36",299+10,41.31,0.08,41.39,5350,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,346.47","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,720.65",8.625,0.25,,42000,,22,0.055,,,,,0.853,0.593,6:00,1440,2952,2126,1753,0.677,1.213,2939,2116,,,35.6508365,-119.7839712,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5360,Weld,Weld - Longitudinal seam,,"18,696.48",299+10,,,41.46,5350,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,346.59","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,720.54",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6508363,-119.7839716,,,,,,MFL+DEF (xHD),,
40001543,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,698.53",299+08,2.09,39.36,41.46,5360,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,348.64","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,718.49",8.625,0.25,,42000,,24,0.059,,,,,1.072,0.574,5:45,1440,2916,2100,1753,0.686,1.198,2895,2084,,,35.6508333,-119.7839775,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001544,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,701.55",299+05,5.1,36.35,41.46,5360,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,351.66","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,715.47",8.625,0.25,,42000,,22,0.054,,,,,0.841,0.534,6:00,1440,2955,2127,1753,0.677,1.213,2941,2118,,,35.650829,-119.7839862,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001545,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,703.29",299+03,6.85,34.61,41.46,5360,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,353.41","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,713.72",8.625,0.25,,42000,,16,0.039,,,,,0.834,0.629,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6508265,-119.7839912,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001546,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,710.22",298+96,13.78,27.68,41.46,5360,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,360.33","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,706.80",8.625,0.25,,42000,,18,0.044,,,,,1.02,0.756,6:00,1440,2950,2124,1753,0.678,1.212,2937,2115,,,35.6508165,-119.784011,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001547,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,713.52",298+93,17.09,24.37,41.46,5360,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,363.63","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,703.50",8.625,0.25,,42000,,21,0.053,,,,,1.166,0.97,6:00,1440,2915,2099,1753,0.686,1.197,2894,2084,,,35.6508117,-119.7840205,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001548,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,713.89",298+92,17.45,24.01,41.46,5360,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,364.01","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,703.12",8.625,0.25,,42000,,15,0.038,,,,,0.723,0.664,6:00,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6508112,-119.7840216,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5370,Weld,Weld - Longitudinal seam,,"18,737.93",298+69,,,41.51,5360,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,388.05","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,679.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6507767,-119.7840901,,,,,,MFL+DEF (xHD),,
40001549,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,738.61",298+68,0.71,40.79,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,388.73","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,678.40",8.625,0.25,,42000,,24,0.06,,,,,0.853,0.46,5:45,1440,2946,2121,1753,0.679,1.21,2930,2110,,,35.6507757,-119.7840921,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001550,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,739.66",298+67,1.77,39.74,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,389.77","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,677.35",8.625,0.25,,42000,,19,0.047,,,,,1.105,0.792,6:00,1440,2936,2114,1753,0.681,1.206,2919,2102,,,35.6507743,-119.7840951,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001551,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,740.24",298+66,2.34,39.17,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,390.35","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,676.77",8.625,0.25,,42000,,19,0.048,,,,,0.789,0.568,6:00,1440,2969,2138,1753,0.674,1.219,2959,2130,,,35.6507735,-119.7840968,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001552,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,745.32",298+61,7.41,34.1,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,395.43","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,671.70",8.625,0.25,,42000,,15,0.038,,,,,0.664,0.394,6:00,1440,2988,2151,1753,0.669,1.227,2983,2148,,,35.6507663,-119.7841115,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001553,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,747.14",298+59,9.24,32.26,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,397.26","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,669.87",8.625,0.25,,42000,,18,0.045,,,,,0.826,0.557,5:45,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6507637,-119.7841168,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001554,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,752.24",298+54,14.33,27.18,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,402.35","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,664.78",8.625,0.25,,42000,,19,0.048,,,,,0.676,0.448,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6507565,-119.7841315,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001555,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,756.09",298+50,18.18,23.33,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,406.20","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,660.92",8.625,0.25,,42000,,17,0.043,,,,,0.626,0.48,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6507511,-119.7841427,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001556,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,757.11",298+49,19.29,22.22,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,407.23","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,659.90",8.625,0.25,,42000,,16,0.041,,,,,2.548,1.124,6:00,1440,2828,2036,1753,0.707,1.162,2801,2017,,,35.6507496,-119.7841456,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001557,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,757.55",298+49,19.66,21.85,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,407.66","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,659.47",8.625,0.25,,42000,,24,0.06,,,,,1.023,0.578,5:45,1440,2921,2103,1753,0.685,1.2,2901,2088,,,35.650749,-119.7841469,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001558,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,758.61",298+48,20.71,20.79,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,408.72","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,658.41",8.625,0.25,,42000,,27,0.068,,,,,0.893,0.615,5:45,1440,2928,2108,1753,0.683,1.203,2908,2093,,,35.6507475,-119.78415,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001559,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,762.69",298+44,24.79,16.71,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,412.80","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,654.33",8.625,0.25,,42000,,15,0.038,,,,,0.961,0.587,5:45,1440,2965,2135,1753,0.674,1.218,2955,2128,,,35.6507418,-119.7841618,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001560,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,766.09",298+40,28.18,13.32,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,416.20","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,650.93",8.625,0.25,,42000,,16,0.039,,,,,0.782,0.533,5:45,1440,2978,2144,1753,0.671,1.223,2971,2139,,,35.650737,-119.7841716,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001561,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,766.80",298+40,28.9,12.6,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,416.92","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,650.21",8.625,0.25,,42000,,24,0.061,,,,,0.761,0.484,6:00,1440,2957,2129,1753,0.676,1.215,2944,2120,,,35.650736,-119.7841737,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001562,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,770.22",298+36,32.33,9.18,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,420.33","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,646.80",8.625,0.25,,42000,,20,0.049,,,,,1.011,0.807,5:45,1440,2942,2119,1753,0.68,1.209,2927,2108,,,35.6507312,-119.7841836,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001563,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,771.71",298+35,33.81,7.7,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,421.82","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,645.31",8.625,0.25,,42000,,17,0.043,,,,,0.885,0.887,6:00,1440,2964,2134,1753,0.675,1.218,2954,2127,,,35.6507291,-119.7841879,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001564,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,772.15",298+34,34.26,7.25,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,422.26","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,644.87",8.625,0.25,,42000,,15,0.038,,,,,1.037,0.594,5:45,1440,2958,2130,1753,0.676,1.215,2947,2121,,,35.6507284,-119.7841891,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001565,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,772.81",298+34,34.98,6.53,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,422.92","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,644.21",8.625,0.25,,42000,,20,0.05,,,,,2.471,0.648,5:45,1440,2789,2008,1753,0.717,1.145,2777,1999,,,35.6507275,-119.7841911,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001566,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,773.52",298+33,35.63,5.87,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,423.64","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,643.49",8.625,0.25,,42000,,15,0.038,,,,,1.087,0.944,6:00,1440,2954,2127,1753,0.677,1.213,2942,2118,,,35.6507265,-119.7841931,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001567,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,774.42",298+32,36.52,4.98,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,424.53","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,642.60",8.625,0.25,,42000,,16,0.041,,,,,0.962,0.753,6:00,1440,2960,2131,1753,0.676,1.216,2949,2123,,,35.6507252,-119.7841957,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001568,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,774.80",298+32,36.91,4.6,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,424.91","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,642.22",8.625,0.25,,42000,,20,0.051,,,,,1.109,0.705,6:00,1440,2928,2108,1753,0.683,1.203,2910,2095,,,35.6507247,-119.7841968,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001569,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,777.05",298+30,39.14,2.36,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,427.16","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,639.97",8.625,0.25,,42000,,20,0.05,,,,,0.82,0.875,5:45,1440,2963,2133,1753,0.675,1.217,2951,2125,,,35.6507215,-119.7842033,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001570,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,777.31",298+29,39.42,2.09,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,427.42","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,639.70",8.625,0.25,,42000,,20,0.05,,,,,0.989,0.611,6:00,1440,2943,2119,1753,0.68,1.209,2928,2108,,,35.6507212,-119.7842041,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001571,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,777.61",298+29,39.71,1.8,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,427.72","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,639.41",8.625,0.25,,42000,,17,0.042,,,,,0.849,0.841,6:00,1440,2970,2138,1753,0.673,1.22,2960,2132,,,35.6507207,-119.784205,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001572,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,778.31",298+28,40.41,1.1,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,428.42","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,638.70",8.625,0.25,,42000,,16,0.04,,,,,0.837,0.618,6:00,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6507197,-119.784207,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001573,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,778.77",298+28,40.86,0.65,41.51,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,428.88","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,638.25",8.625,0.25,,42000,,18,0.044,,,,,0.655,0.616,6:00,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6507191,-119.7842083,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5380,Weld,Weld - Longitudinal seam,,"18,779.44",298+27,,,41.5,5370,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,429.55","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,637.57",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6507187,-119.7842091,,,,,,MFL+DEF (xHD),,
40001574,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,784.56",298+22,5.15,36.34,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,434.68","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,632.45",8.625,0.25,,42000,,24,0.06,,,,,0.698,0.506,5:45,1440,2966,2136,1753,0.674,1.218,2955,2128,,,35.6507114,-119.7842238,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001575,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,784.90",298+22,5.5,36,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,435.01","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,632.12",8.625,0.25,,42000,,21,0.053,,,,,0.976,0.575,5:45,1440,2940,2117,1753,0.68,1.207,2923,2105,,,35.6507109,-119.7842248,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001576,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,788.91",298+18,9.52,31.98,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,439.02","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,628.11",8.625,0.25,,42000,,15,0.037,,,,,1.223,0.859,6:00,1440,2944,2120,1753,0.679,1.209,2930,2109,,,35.6507051,-119.7842363,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001577,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,791.53",298+15,12.22,29.28,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,441.64","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,625.48",8.625,0.25,,42000,,16,0.041,,,,,3.012,0.59,5:45,1440,2802,2018,1753,0.714,1.151,2772,1996,,,35.6507014,-119.7842439,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001578,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,792.20",298+14,12.85,28.64,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,442.31","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,624.82",8.625,0.25,,42000,,24,0.061,,,,,2.396,1.324,6:00,1440,2739,1972,1753,0.73,1.125,2745,1976,,,35.6507004,-119.7842458,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001579,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,794.23",298+12,14.83,26.67,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,444.34","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,622.79",8.625,0.25,,42000,,22,0.054,,,,,1.081,0.664,5:45,1440,2924,2105,1753,0.684,1.201,2905,2091,,,35.6506975,-119.7842517,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001580,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,797.21",298+09,17.8,23.69,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,447.32","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,619.81",8.625,0.25,,42000,,18,0.045,,,,,0.927,0.729,5:45,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6506932,-119.7842602,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001581,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,797.97",298+09,18.56,22.94,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,448.08","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,619.04",8.625,0.25,,42000,,15,0.038,,,,,0.641,0.475,6:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6506921,-119.7842624,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001582,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,804.05",298+03,24.64,16.86,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,454.16","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,612.97",8.625,0.25,,42000,,17,0.044,,,,,0.823,0.481,6:00,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.6506834,-119.7842799,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001583,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,804.43",298+02,25.02,16.48,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,454.54","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,612.58",8.625,0.25,,42000,,16,0.04,,,,,0.632,0.505,6:00,1440,2989,2152,1753,0.669,1.228,2984,2149,,,35.6506829,-119.784281,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001584,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,805.26",298+01,25.85,15.65,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,455.37","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,611.76",8.625,0.25,,42000,,24,0.059,,,,,0.804,0.506,6:00,1440,2954,2127,1753,0.677,1.213,2940,2117,,,35.6506817,-119.7842834,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001585,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,805.52",298+01,26.13,15.37,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,455.63","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,611.50",8.625,0.25,,42000,,15,0.039,,,,,1.253,0.756,5:45,1440,2938,2116,1753,0.681,1.207,2923,2105,,,35.6506813,-119.7842841,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001586,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,806.88",298+00,27.47,14.02,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,456.99","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,610.14",8.625,0.25,,42000,,20,0.049,,,,,0.926,0.533,6:00,1440,2953,2126,1753,0.677,1.213,2939,2116,,,35.6506794,-119.7842881,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001587,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,807.41",297+99,28.02,13.48,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,457.53","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,609.60",8.625,0.25,,42000,,18,0.046,,,,,1.088,0.603,6:00,1440,2940,2117,1753,0.68,1.207,2924,2105,,,35.6506786,-119.7842896,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001588,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,808.31",297+98,28.91,12.58,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,458.42","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,608.71",8.625,0.25,,42000,,23,0.057,,,,,1.116,0.849,6:00,1440,2915,2099,1753,0.686,1.197,2893,2083,,,35.6506773,-119.7842922,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001589,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,810.34",297+96,30.98,10.51,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,460.45","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,606.67",8.625,0.25,,42000,,16,0.04,,,,,2.02,0.722,6:00,1440,2868,2065,1753,0.697,1.178,2840,2044,,,35.6506744,-119.784298,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001590,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,815.46",297+91,36.07,5.43,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,465.57","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,601.56",8.625,0.25,,42000,,17,0.041,,,,,1.321,0.644,6:00,1440,2926,2107,1753,0.684,1.202,2908,2094,,,35.6506671,-119.7843127,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001591,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,816.21",297+90,36.82,4.68,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,466.32","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,600.80",8.625,0.25,,42000,,16,0.039,,,,,1.202,0.546,6:00,1440,2942,2118,1753,0.68,1.208,2928,2108,,,35.650666,-119.7843149,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001592,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,817.24",297+89,37.83,3.67,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,467.35","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,599.78",8.625,0.25,,42000,,18,0.046,,,,,0.783,0.517,6:00,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6506645,-119.7843179,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001593,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,817.43",297+89,38.04,3.46,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,467.55","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,599.58",8.625,0.25,,42000,,16,0.04,,,,,1.059,0.552,6:00,1440,2954,2127,1753,0.677,1.213,2942,2118,,,35.6506642,-119.7843184,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001594,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,819.86",297+87,40.45,1.05,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,469.97","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,597.16",8.625,0.25,,42000,,19,0.048,,,,,0.829,0.416,6:00,1440,2965,2134,1753,0.675,1.218,2954,2127,,,35.6506607,-119.7843254,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001595,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,820.21",297+87,40.79,0.7,41.5,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,470.32","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,596.81",8.625,0.25,,42000,,18,0.046,,,,,0.657,0.483,5:45,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6506602,-119.7843264,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5390,Weld,Weld - Longitudinal seam,,"18,820.94",297+86,,,41.55,5380,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,471.05","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,596.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6506592,-119.7843285,,,,,,MFL+DEF (xHD),,
40001596,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,821.91",297+85,1.01,40.54,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,472.03","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,595.10",8.625,0.25,,42000,,19,0.047,,,,,0.671,0.526,6:00,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6506578,-119.7843313,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001597,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,822.21",297+85,1.31,40.23,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,472.32","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,594.81",8.625,0.25,,42000,,15,0.038,,,,,0.954,0.534,6:00,1440,2965,2135,1753,0.674,1.218,2955,2128,,,35.6506574,-119.7843322,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001598,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,822.43",297+84,1.54,40,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,472.55","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,594.58",8.625,0.25,,42000,,22,0.054,,,,,1.096,0.617,6:00,1440,2923,2104,1753,0.684,1.2,2903,2090,,,35.6506571,-119.7843328,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001599,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,827.58",297+79,6.68,34.87,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,477.70","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,589.43",8.625,0.25,,42000,,16,0.04,,,,,0.771,0.53,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6506497,-119.7843476,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001600,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,828.88",297+78,7.99,33.56,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,478.99","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,588.14",8.625,0.25,,42000,,19,0.048,,,,,1.221,0.824,6:00,1440,2920,2103,1753,0.685,1.199,2901,2088,,,35.6506478,-119.7843513,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001601,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,838.76",297+68,17.87,23.68,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,488.87","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,578.25",8.625,0.25,,42000,,20,0.049,,,,,1.124,0.709,6:00,1440,2929,2109,1753,0.683,1.203,2911,2096,,,35.6506336,-119.7843798,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001602,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,840.13",297+67,19.23,22.31,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,490.24","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,576.89",8.625,0.25,,42000,,19,0.049,,,,,1.101,0.691,6:00,1440,2933,2112,1753,0.682,1.205,2916,2100,,,35.6506317,-119.7843837,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001603,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,845.84",297+61,24.95,16.6,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,495.95","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,571.18",8.625,0.25,,42000,,20,0.05,,,,,1.176,0.981,5:45,1440,2921,2103,1753,0.685,1.2,2902,2089,,,35.6506235,-119.7844001,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001604,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,847.33",297+59,26.42,15.12,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,497.44","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,569.68",8.625,0.25,,42000,,15,0.038,,,,,0.712,0.513,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6506213,-119.7844044,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001605,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,848.86",297+58,27.98,13.57,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,498.98","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,568.15",8.625,0.25,,42000,,16,0.039,,,,,1.232,0.845,6:00,1440,2940,2117,1753,0.68,1.207,2925,2106,,,35.6506191,-119.7844088,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001606,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,849.62",297+57,28.71,12.83,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,499.73","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,567.39",8.625,0.25,,42000,,15,0.038,,,,,0.697,0.562,6:00,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.650618,-119.784411,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001607,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,858.68",297+48,37.78,3.76,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,508.80","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,558.33",8.625,0.25,,42000,,21,0.051,,,,,0.914,0.646,6:00,1440,2950,2124,1753,0.678,1.212,2936,2114,,,35.650605,-119.7844371,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001608,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,860.07",297+47,39.17,2.38,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,510.18","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,556.95",8.625,0.25,,42000,,16,0.04,,,,,0.904,0.505,6:15,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.650603,-119.7844411,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001609,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,861.74",297+45,40.82,0.72,41.55,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,511.85","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,555.28",8.625,0.25,,42000,,16,0.04,,,,,0.617,0.398,6:00,1440,2990,2153,1753,0.669,1.228,2986,2150,,,35.6506006,-119.7844459,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5400,Weld,Weld - Longitudinal seam,,"18,862.48",297+44,,,41.49,5390,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,512.60","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,554.53",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6506001,-119.7844469,,,,,,MFL+DEF (xHD),,
40001610,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,863.73",297+43,1.28,40.2,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,513.84","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,553.29",8.625,0.25,,42000,,16,0.041,,,,,0.934,0.7,6:00,1440,2963,2134,1753,0.675,1.217,2953,2126,,,35.6505983,-119.7844505,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001611,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,865.65",297+41,3.18,38.3,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,515.76","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,551.37",8.625,0.25,,42000,,17,0.042,,,,,0.489,0.392,6:00,1440,2998,2158,1753,0.667,1.231,2994,2156,,,35.6505956,-119.784456,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001612,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,868.03",297+39,5.6,35.89,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,518.14","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,548.98",8.625,0.25,,42000,,17,0.043,,,,,1.302,0.617,5:45,1440,2923,2104,1753,0.684,1.2,2904,2091,,,35.6505921,-119.7844629,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001613,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,868.71",297+38,6.26,35.23,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,518.82","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,548.30",8.625,0.25,,42000,,22,0.054,,,,,0.757,0.488,6:00,1440,2965,2135,1753,0.675,1.218,2954,2127,,,35.6505912,-119.7844648,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001614,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,869.19",297+38,6.73,34.75,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,519.30","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,547.83",8.625,0.25,,42000,,17,0.042,,,,,0.62,0.491,6:00,1440,2989,2152,1753,0.669,1.227,2983,2148,,,35.6505905,-119.7844662,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001615,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,873.70",297+33,11.24,30.24,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,523.81","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,543.32",8.625,0.25,,42000,,21,0.052,,,,,0.714,0.534,6:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.650584,-119.7844791,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001616,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,874.39",297+33,11.94,29.55,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,524.51","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,542.62",8.625,0.25,,42000,,20,0.051,,,,,0.673,0.468,6:00,1440,2977,2144,1753,0.672,1.223,2969,2138,,,35.650583,-119.7844811,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001617,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,875.46",297+31,13,28.48,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,525.57","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,541.56",8.625,0.25,,42000,,26,0.064,,,,,0.663,0.558,6:00,1440,2966,2136,1753,0.674,1.218,2955,2128,,,35.6505815,-119.7844842,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001618,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,877.32",297+30,14.86,26.62,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,527.43","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,539.70",8.625,0.25,,42000,,23,0.058,,,,,0.76,0.454,6:00,1440,2960,2131,1753,0.676,1.216,2947,2122,,,35.6505788,-119.7844895,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001619,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,877.72",297+29,15.27,26.21,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,527.83","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,539.29",8.625,0.25,,42000,,23,0.058,,,,,0.854,0.584,6:00,1440,2948,2122,1753,0.678,1.211,2933,2112,,,35.6505782,-119.7844907,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001620,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,878.18",297+29,15.75,25.74,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,528.29","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,538.83",8.625,0.25,,42000,,19,0.048,,,,,1.165,0.549,5:45,1440,2927,2107,1753,0.683,1.202,2908,2094,,,35.6505775,-119.784492,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001621,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,878.49",297+28,16.03,25.45,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,528.60","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,538.52",8.625,0.25,,42000,,19,0.046,,,,,0.608,0.397,6:00,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6505771,-119.7844929,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001622,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,879.23",297+28,16.78,24.71,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,529.34","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,537.79",8.625,0.25,,42000,,21,0.053,,,,,0.889,0.577,6:00,1440,2952,2125,1753,0.678,1.212,2938,2115,,,35.650576,-119.784495,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001623,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,881.27",297+26,18.83,22.65,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,531.39","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,535.74",8.625,0.25,,42000,,16,0.041,,,,,0.96,0.663,6:00,1440,2962,2132,1753,0.675,1.216,2951,2124,,,35.6505731,-119.7845009,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001624,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,884.31",297+23,21.86,19.62,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,534.42","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,532.70",8.625,0.25,,42000,,17,0.043,,,,,0.87,0.559,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6505687,-119.7845097,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001625,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,886.71",297+20,24.26,17.22,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,536.82","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,530.30",8.625,0.25,,42000,,21,0.053,,,,,0.864,0.57,6:00,1440,2953,2126,1753,0.677,1.213,2940,2117,,,35.6505653,-119.7845166,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001626,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,887.00",297+20,24.55,16.94,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,537.11","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,530.01",8.625,0.25,,42000,,16,0.039,,,,,0.718,0.521,6:00,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6505649,-119.7845174,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001627,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,890.26",297+17,27.81,13.68,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,540.37","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,526.76",8.625,0.25,,42000,,17,0.043,,,,,0.86,0.929,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6505602,-119.7845268,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001628,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,896.06",297+11,33.61,7.88,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,546.17","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,520.96",8.625,0.25,,42000,,15,0.038,,,,,0.708,0.529,6:00,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6505518,-119.7845434,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5410,Weld,Weld - Longitudinal seam,,"18,903.97",297+03,,,41.49,5400,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,554.08","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,513.04",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6505404,-119.7845663,,,,,,MFL+DEF (xHD),,
40001629,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,910.09",296+97,6.15,35.34,41.49,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,560.20","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,506.93",8.625,0.25,,42000,,23,0.057,,,,,0.721,0.584,6:00,1440,2966,2136,1753,0.674,1.218,2956,2128,,,35.6505316,-119.7845839,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001630,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,916.37",296+91,12.43,29.05,41.49,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,566.49","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,500.64",8.625,0.25,,42000,,17,0.043,,,,,0.709,0.455,6:00,1440,2981,2147,1753,0.671,1.224,2974,2141,,,35.6505226,-119.784602,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001631,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,916.76",296+90,12.84,28.65,41.49,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,566.87","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,500.26",8.625,0.25,,42000,,17,0.041,,,,,1.207,0.932,6:00,1440,2937,2114,1753,0.681,1.206,2921,2103,,,35.6505221,-119.7846031,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001632,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,916.98",296+90,13.06,28.43,41.49,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,567.09","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,500.04",8.625,0.25,,42000,,18,0.045,,,,,1.127,0.553,6:00,1440,2937,2114,1753,0.681,1.206,2925,2106,,,35.6505218,-119.7846037,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001633,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,918.07",296+89,14.12,27.36,41.49,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,568.18","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,498.95",8.625,0.25,,42000,,16,0.041,,,,,0.695,0.557,6:00,1440,2984,2148,1753,0.67,1.226,2978,2144,,,35.6505202,-119.7846069,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001634,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,920.54",296+86,16.61,24.87,41.49,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,570.65","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,496.48",8.625,0.25,,42000,,16,0.04,,,,,1.023,0.657,6:00,1440,2956,2128,1753,0.677,1.214,2944,2120,,,35.6505167,-119.784614,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001635,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,925.78",296+81,21.86,19.63,41.49,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,575.90","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,491.23",8.625,0.25,,42000,,25,0.062,,,,,0.983,0.886,6:00,1440,2923,2105,1753,0.684,1.201,2903,2090,,,35.6505091,-119.7846291,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001636,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,933.46",296+74,29.53,11.96,41.49,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,583.57","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,483.56",8.625,0.25,,42000,,16,0.04,,,,,1.003,0.563,6:00,1440,2958,2130,1753,0.676,1.215,2947,2122,,,35.6504981,-119.7846512,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001637,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,938.89",296+68,34.96,6.53,41.49,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,589.00","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,478.13",8.625,0.25,,42000,,18,0.045,,,,,0.892,0.682,6:00,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.6504904,-119.7846668,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001638,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,940.12",296+67,36.17,5.31,41.49,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,590.24","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,476.89",8.625,0.25,,42000,,15,0.037,,,,,0.431,0.333,6:00,1440,3003,2162,1753,0.666,1.233,3001,2161,,,35.6504886,-119.7846704,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001639,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,940.47",296+67,36.54,4.95,41.49,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,590.59","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,476.54",8.625,0.25,,42000,,16,0.039,,,,,0.782,0.57,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6504881,-119.7846714,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001640,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,942.42",296+65,38.48,3.01,41.49,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,592.53","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,474.60",8.625,0.25,,42000,,19,0.048,,,,,0.637,0.617,6:00,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6504853,-119.784677,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001641,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,943.58",296+64,39.66,1.82,41.49,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,593.69","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,473.44",8.625,0.25,,42000,,18,0.045,,,,,1.272,0.646,6:00,1440,2921,2103,1753,0.685,1.2,2902,2089,,,35.6504836,-119.7846803,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5420,Weld,Weld - Longitudinal seam,,"18,945.46",296+62,,,41.44,5410,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,595.57","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,471.56",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6504811,-119.7846854,,,,,,MFL+DEF (xHD),,
40001642,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,948.33",296+59,2.91,38.53,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,598.44","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,468.68",8.625,0.25,,42000,,18,0.044,,,,,0.742,0.517,5:45,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.650477,-119.7846937,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001643,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,951.89",296+55,6.47,34.96,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,602.01","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,465.12",8.625,0.25,,42000,,16,0.039,,,,,0.847,0.548,5:45,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6504718,-119.7847039,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001644,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,953.63",296+54,8.23,33.21,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,603.75","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,463.38",8.625,0.25,,42000,,27,0.066,,,,,1.18,0.8,5:45,1440,2883,2076,1753,0.694,1.184,2854,2055,,,35.6504693,-119.7847089,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001645,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,955.67",296+51,10.25,31.19,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,605.78","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,461.35",8.625,0.25,,42000,,16,0.041,,,,,0.828,0.581,6:00,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6504664,-119.7847148,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001646,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,956.01",296+51,10.59,30.85,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,606.12","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,461.00",8.625,0.25,,42000,,22,0.056,,,,,0.732,0.53,6:00,1440,2966,2136,1753,0.674,1.218,2955,2128,,,35.6504659,-119.7847157,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001647,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,956.63",296+51,11.21,30.23,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,606.75","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,460.38",8.625,0.25,,42000,,16,0.041,,,,,0.811,0.431,6:00,1440,2974,2142,1753,0.672,1.222,2966,2136,,,35.650465,-119.7847175,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001648,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,957.89",296+49,12.49,28.95,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,608.00","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,459.13",8.625,0.25,,42000,,34,0.084,,,,,1.368,0.783,6:00,1440,2795,2013,1753,0.715,1.148,2742,1974,,,35.6504632,-119.7847211,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001649,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,958.94",296+48,13.59,27.85,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,609.05","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,458.07",8.625,0.25,,42000,,21,0.052,,,,,2.557,1.01,6:00,1440,2771,1995,1753,0.722,1.138,2737,1971,,,35.6504617,-119.7847242,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001650,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,961.39",296+46,15.96,25.48,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,611.51","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,455.62",8.625,0.25,,42000,,22,0.055,,,,,0.517,0.488,6:00,1440,2989,2152,1753,0.669,1.228,2983,2148,,,35.6504582,-119.7847312,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001651,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,965.13",296+42,19.7,21.73,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,615.24","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,451.88",8.625,0.25,,42000,,16,0.04,,,,,0.666,0.478,6:00,1440,2987,2151,1753,0.67,1.227,2982,2147,,,35.6504528,-119.7847419,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001652,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,966.12",296+41,20.71,20.73,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,616.24","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,450.89",8.625,0.25,,42000,,16,0.04,,,,,1.045,0.58,6:00,1440,2954,2127,1753,0.677,1.213,2942,2118,,,35.6504514,-119.7847448,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001653,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,966.52",296+41,21.1,20.34,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,616.63","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,450.50",8.625,0.25,,42000,,24,0.061,,,,,0.885,0.576,6:15,1440,2940,2117,1753,0.68,1.208,2923,2105,,,35.6504508,-119.7847459,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001654,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,968.62",296+39,23.2,18.24,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,618.73","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,448.39",8.625,0.25,,42000,,23,0.058,,,,,0.888,0.798,5:45,1440,2944,2120,1753,0.679,1.209,2929,2109,,,35.6504478,-119.784752,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001655,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,969.33",296+38,23.91,17.53,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,619.44","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,447.68",8.625,0.25,,42000,,17,0.042,,,,,0.851,0.509,6:00,1440,2969,2138,1753,0.674,1.22,2960,2131,,,35.6504467,-119.784754,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001656,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,972.56",296+35,27.13,14.3,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,622.67","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,444.45",8.625,0.25,,42000,,18,0.044,,,,,0.751,0.529,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6504421,-119.7847633,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001657,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,973.74",296+33,28.33,13.11,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,623.85","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,443.28",8.625,0.25,,42000,,21,0.053,,,,,1.082,0.767,6:00,1440,2926,2107,1753,0.684,1.202,2907,2093,,,35.6504404,-119.7847667,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001658,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,974.85",296+32,29.44,12,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,624.96","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,442.17",8.625,0.25,,42000,,25,0.063,,,,,1.198,0.903,6:00,1440,2888,2079,1753,0.692,1.186,2860,2059,,,35.6504388,-119.7847699,,Metal Loss,PITT,,,MFL+DEF (xHD),,
