Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40001659,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,975.98",296+31,30.55,10.89,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,626.09","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,441.04",8.625,0.25,,42000,,15,0.038,,,,,0.684,0.496,6:00,1440,2987,2151,1753,0.67,1.227,2982,2147,,,35.6504372,-119.7847731,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001660,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,977.37",296+30,31.94,9.49,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,627.48","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,439.64",8.625,0.25,,42000,,18,0.045,,,,,0.69,0.459,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6504352,-119.7847771,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001661,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,978.54",296+29,33.12,8.31,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,628.65","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,438.47",8.625,0.25,,42000,,19,0.047,,,,,0.903,0.765,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6504335,-119.7847805,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001662,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,979.39",296+28,33.96,7.47,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,629.51","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,437.62",8.625,0.25,,42000,,18,0.044,,,,,0.659,0.515,6:00,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6504323,-119.7847829,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001663,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,979.81",296+27,34.38,7.05,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,629.92","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,437.21",8.625,0.25,,42000,,18,0.045,,,,,0.828,0.671,6:00,1440,2968,2137,1753,0.674,1.219,2959,2130,,,35.6504317,-119.7847841,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001664,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,980.73",296+27,35.31,6.13,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,630.84","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,436.28",8.625,0.25,,42000,,19,0.047,,,,,0.725,0.519,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6504303,-119.7847868,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001665,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,981.38",296+26,35.96,5.48,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,631.49","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,435.64",8.625,0.25,,42000,,18,0.044,,,,,0.904,0.563,6:15,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6504294,-119.7847886,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001666,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,982.47",296+25,37.04,4.39,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,632.58","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,434.54",8.625,0.25,,42000,,18,0.044,,,,,0.717,0.399,6:00,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6504278,-119.7847918,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001667,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,983.00",296+24,37.57,3.87,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,633.11","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,434.02",8.625,0.25,,42000,,18,0.044,,,,,0.767,0.548,6:00,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6504271,-119.7847933,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001668,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,983.36",296+24,37.94,3.5,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,633.47","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,433.66",8.625,0.25,,42000,,18,0.044,,,,,0.947,0.602,5:45,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6504266,-119.7847943,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001669,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,983.69",296+24,38.27,3.17,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,633.80","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,433.33",8.625,0.25,,42000,,20,0.051,,,,,0.809,0.796,6:00,1440,2963,2133,1753,0.675,1.217,2951,2125,,,35.6504261,-119.7847953,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001670,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,986.21",296+21,40.8,0.63,41.44,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,636.33","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,430.80",8.625,0.25,,42000,,24,0.061,,,,,1.141,0.83,6:00,1440,2903,2090,1753,0.689,1.192,2878,2072,,,35.6504224,-119.7848025,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5430,Weld,Weld - Longitudinal seam,,"18,986.89",296+20,,,41.47,5420,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,637.01","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,430.12",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6504217,-119.784804,,,,,,MFL+DEF (xHD),,
40001671,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,989.19",296+18,2.33,39.14,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,639.30","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,427.83",8.625,0.25,,42000,,23,0.058,,,,,0.874,0.511,6:15,1440,2946,2121,1753,0.679,1.21,2931,2110,,,35.6504184,-119.7848106,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001672,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,989.68",296+18,2.81,38.65,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,639.80","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,427.33",8.625,0.25,,42000,,20,0.05,,,,,0.59,0.333,5:45,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6504176,-119.784812,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001673,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,991.29",296+16,4.44,37.03,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,641.41","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,425.72",8.625,0.25,,42000,,18,0.045,,,,,0.982,0.87,6:00,1440,2953,2126,1753,0.677,1.213,2940,2117,,,35.6504153,-119.7848166,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001674,Metal Loss,Anomaly - Corrosion cluster,Internal,"18,994.49",296+13,7.63,33.84,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,644.60","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,422.52",8.625,0.25,,42000,,18,0.044,,,,,0.724,0.592,6:00,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6504106,-119.7848257,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001675,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,002.80",296+05,15.94,25.52,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,652.92","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,414.21",8.625,0.25,,42000,,22,0.054,,,,,0.829,0.576,6:00,1440,2957,2129,1753,0.676,1.214,2944,2120,,,35.6503985,-119.7848495,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001676,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,004.03",296+03,17.17,24.29,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,654.14","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,412.98",8.625,0.25,,42000,,22,0.054,,,,,0.837,0.463,6:00,1440,2956,2128,1753,0.677,1.214,2943,2119,,,35.6503968,-119.784853,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001677,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,004.21",296+03,17.35,24.11,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,654.32","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,412.80",8.625,0.25,,42000,,17,0.042,,,,,0.837,0.491,6:00,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6503965,-119.7848535,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001678,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,005.41",296+02,18.54,22.92,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,655.52","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,411.61",8.625,0.25,,42000,,16,0.04,,,,,0.764,0.506,6:00,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6503948,-119.784857,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001679,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,005.67",296+02,18.81,22.66,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,655.79","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,411.34",8.625,0.25,,42000,,29,0.073,,,,,0.655,0.533,6:00,1440,2959,2131,1753,0.676,1.215,2946,2121,,,35.6503944,-119.7848577,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001680,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,006.74",296+01,19.88,21.59,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,656.85","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,410.27",8.625,0.25,,42000,,18,0.046,,,,,0.754,0.51,6:00,1440,2974,2142,1753,0.672,1.222,2966,2135,,,35.6503928,-119.7848608,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001681,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,007.72",296+00,20.86,20.6,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,657.83","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,409.29",8.625,0.25,,42000,,22,0.056,,,,,0.843,0.535,6:00,1440,2952,2126,1753,0.677,1.213,2938,2116,,,35.6503914,-119.7848636,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001682,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,007.92",295+99,21.07,20.4,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,658.04","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,409.09",8.625,0.25,,42000,,16,0.039,,,,,0.827,0.465,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6503911,-119.7848642,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001683,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,008.71",295+99,21.85,19.62,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,658.83","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,408.30",8.625,0.25,,42000,,17,0.042,,,,,0.752,0.402,6:00,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6503899,-119.7848664,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001684,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,010.28",295+97,23.42,18.04,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,660.40","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,406.73",8.625,0.25,,42000,,18,0.045,,,,,0.812,0.511,6:00,1440,2969,2138,1753,0.674,1.22,2960,2131,,,35.6503877,-119.7848709,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001685,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,013.35",295+94,26.52,14.95,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,663.46","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,403.66",8.625,0.25,,42000,,18,0.046,,,,,1.478,0.592,6:00,1440,2899,2087,1753,0.69,1.191,2881,2075,,,35.6503832,-119.7848797,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001686,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,013.62",295+94,26.8,14.66,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,663.73","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,403.39",8.625,0.25,,42000,,22,0.056,,,,,1.88,0.668,6:00,1440,2817,2028,1753,0.71,1.157,2807,2021,,,35.6503828,-119.7848805,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001687,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,014.39",295+93,27.54,13.92,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,664.50","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,402.63",8.625,0.25,,42000,,22,0.055,,,,,1.146,0.833,6:00,1440,2915,2099,1753,0.686,1.197,2893,2083,,,35.6503817,-119.7848827,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001688,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,014.81",295+93,27.96,13.51,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,664.92","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,402.21",8.625,0.25,,42000,,22,0.055,,,,,1.083,0.854,6:00,1440,2923,2104,1753,0.684,1.2,2903,2090,,,35.6503811,-119.7848839,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001689,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,018.58",295+89,31.72,9.75,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,668.69","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,398.44",8.625,0.25,,42000,,24,0.059,,,,,0.785,0.753,6:00,1440,2956,2128,1753,0.677,1.214,2942,2119,,,35.6503756,-119.7848947,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001690,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,024.01",295+83,37.17,4.3,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,674.12","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,393.01",8.625,0.25,,42000,,16,0.04,,,,,1.289,0.805,6:00,1440,2933,2112,1753,0.682,1.205,2916,2100,,,35.6503677,-119.7849102,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001691,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,025.12",295+82,38.26,3.2,41.47,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,675.24","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,391.89",8.625,0.25,,42000,,15,0.039,,,,,0.823,0.502,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.650366,-119.7849134,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5440,Weld,Weld - Longitudinal seam,,"19,028.36",295+79,,,41.49,5430,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,678.47","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,388.65",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6503617,-119.7849219,,,,,,MFL+DEF (xHD),,
40001692,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,029.93",295+77,1.64,39.84,41.49,5440,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,680.05","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,387.08",8.625,0.25,,42000,,18,0.045,,,,,1.641,0.993,6:00,1440,2885,2077,1753,0.693,1.185,2859,2059,,,35.6503594,-119.7849264,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001693,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,030.19",295+77,1.85,39.64,41.49,5440,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,680.30","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,386.83",8.625,0.25,,42000,,17,0.043,,,,,0.567,0.439,6:00,1440,2992,2154,1753,0.668,1.229,2987,2151,,,35.6503591,-119.7849271,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001694,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,030.55",295+77,2.22,39.26,41.49,5440,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,680.66","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,386.47",8.625,0.25,,42000,,22,0.054,,,,,0.894,0.531,6:00,1440,2949,2123,1753,0.678,1.211,2934,2113,,,35.6503585,-119.7849282,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001695,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,031.61",295+76,3.28,38.21,41.49,5440,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,681.72","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,385.41",8.625,0.25,,42000,,17,0.042,,,,,0.731,0.821,6:15,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.650357,-119.7849312,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001696,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,031.97",295+75,3.64,37.85,41.49,5440,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,682.09","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,385.04",8.625,0.25,,42000,,22,0.055,,,,,0.631,0.416,6:00,1440,2978,2144,1753,0.672,1.223,2969,2138,,,35.6503565,-119.7849322,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001697,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,032.18",295+75,3.85,37.64,41.49,5440,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,682.30","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,384.83",8.625,0.25,,42000,,20,0.049,,,,,0.635,0.469,6:00,1440,2982,2147,1753,0.671,1.225,2976,2142,,,35.6503561,-119.7849329,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001698,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,037.72",295+70,9.39,32.1,41.49,5440,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,687.83","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,379.29",8.625,0.25,,42000,,16,0.041,,,,,0.607,0.509,6:00,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6503481,-119.7849487,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001699,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,041.88",295+66,13.55,27.93,41.49,5440,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,691.99","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,375.14",8.625,0.25,,42000,,23,0.057,,,,,0.839,0.702,6:00,1440,2952,2125,1753,0.678,1.212,2938,2115,,,35.6503421,-119.7849606,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001700,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,061.21",295+46,32.89,8.6,41.49,5440,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,711.32","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,355.81",8.625,0.25,,42000,,19,0.048,,,,,0.981,0.635,6:00,1440,2947,2122,1753,0.679,1.21,2933,2112,,,35.6503139,-119.7850159,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001701,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,063.26",295+44,34.93,6.55,41.49,5440,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,713.37","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,353.75",8.625,0.25,,42000,,15,0.039,,,,,0.801,0.71,6:00,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.650311,-119.7850218,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5450,Weld,Weld - Longitudinal seam,,"19,069.85",295+38,,,41.07,5440,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,719.96","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,347.17",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6503015,-119.7850404,,,,,,MFL+DEF (xHD),,
40001702,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,069.97",295+38,0.17,40.91,41.07,5450,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,720.09","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,347.04",8.625,0.25,,42000,,25,0.062,,,,,0.987,0.992,6:00,1440,2923,2105,1753,0.684,1.201,2902,2090,,,35.6503013,-119.7850408,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001703,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,070.83",295+37,1.04,40.04,41.07,5450,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,720.94","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,346.19",8.625,0.25,,42000,,18,0.044,,,,,1.348,0.663,6:00,1440,2917,2100,1753,0.686,1.198,2897,2086,,,35.6503001,-119.7850432,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001704,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,072.37",295+35,2.6,38.47,41.07,5450,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,722.48","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,344.64",8.625,0.25,,42000,,20,0.05,,,,,1.826,1.045,6:00,1440,2846,2049,1753,0.703,1.169,2811,2024,,,35.6502979,-119.7850476,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001705,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,074.34",295+33,4.55,36.52,41.07,5450,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,724.45","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,342.67",8.625,0.25,,42000,,17,0.043,,,,,1.35,0.783,6:00,1440,2920,2102,1753,0.685,1.199,2900,2088,,,35.650295,-119.7850533,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001706,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,075.05",295+33,5.23,35.84,41.07,5450,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,725.16","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,341.97",8.625,0.25,,42000,,23,0.056,,,,,0.759,0.631,6:15,1440,2962,2133,1753,0.675,1.217,2950,2124,,,35.650294,-119.7850553,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001707,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,075.25",295+32,5.45,35.63,41.07,5450,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,725.36","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,341.76",8.625,0.25,,42000,,16,0.041,,,,,1.022,0.732,6:00,1440,2955,2127,1753,0.677,1.214,2942,2119,,,35.6502937,-119.7850559,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001708,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,076.19",295+31,6.39,34.69,41.07,5450,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,726.30","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,340.83",8.625,0.25,,42000,,15,0.038,,,,,1.189,0.837,6:00,1440,2945,2120,1753,0.679,1.209,2930,2110,,,35.6502923,-119.7850586,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001709,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,077.41",295+30,7.65,33.43,41.07,5450,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,727.52","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,339.61",8.625,0.25,,42000,,18,0.044,,,,,2.062,0.671,6:00,1440,2848,2051,1753,0.702,1.17,2825,2034,,,35.6502906,-119.7850621,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001710,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,078.02",295+30,8.2,32.87,41.07,5450,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,728.13","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,339.00",8.625,0.25,,42000,,20,0.05,,,,,0.778,0.618,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6502897,-119.7850638,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001711,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,105.36",295+02,35.55,5.52,41.07,5450,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,755.47","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,311.65",8.625,0.25,,42000,,23,0.057,,,,,0.963,0.869,6:00,1440,2936,2114,1753,0.681,1.206,2918,2101,,,35.6502501,-119.7851422,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5460,Weld,Weld - Longitudinal seam,,"19,110.92",294+97,,,41.45,5450,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,761.03","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,306.09",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.650242,-119.7851583,,,,,,MFL+DEF (xHD),,
40001712,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,115.29",294+92,4.41,37.04,41.45,5460,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,765.40","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,301.72",8.625,0.25,,42000,,20,0.051,,,,,0.859,0.641,6:00,1440,2958,2129,1753,0.676,1.215,2945,2121,,,35.6502356,-119.7851708,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001713,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,118.45",294+89,7.57,33.88,41.45,5460,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,768.56","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,298.57",8.625,0.25,,42000,,20,0.049,,,,,0.894,0.6,6:00,1440,2956,2128,1753,0.677,1.214,2943,2119,,,35.650231,-119.7851798,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001714,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,125.85",294+82,14.96,26.48,41.45,5460,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,775.96","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,291.16",8.625,0.25,,42000,,17,0.043,,,,,0.762,0.562,6:00,1440,2976,2143,1753,0.672,1.222,2969,2137,,,35.6502202,-119.785201,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001715,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,126.20",294+82,15.31,26.13,41.45,5460,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,776.31","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,290.82",8.625,0.25,,42000,,16,0.04,,,,,0.849,0.554,6:00,1440,2972,2140,1753,0.673,1.221,2963,2134,,,35.6502197,-119.785202,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001716,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,128.05",294+80,17.16,24.29,41.45,5460,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,778.16","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,288.97",8.625,0.25,,42000,,19,0.046,,,,,0.767,0.569,6:00,1440,2972,2140,1753,0.673,1.221,2963,2134,,,35.6502171,-119.7852073,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001717,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,129.70",294+78,18.81,22.63,41.45,5460,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,779.81","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,287.32",8.625,0.25,,42000,,20,0.05,,,,,0.875,0.684,6:00,1440,2956,2129,1753,0.677,1.214,2944,2119,,,35.6502146,-119.785212,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001718,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,130.52",294+77,19.63,21.82,41.45,5460,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,780.63","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,286.50",8.625,0.25,,42000,,21,0.054,,,,,0.781,0.673,6:00,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6502134,-119.7852144,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001719,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,141.02",294+67,30.19,11.26,41.45,5460,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,791.13","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,275.99",8.625,0.25,,42000,,22,0.054,,,,,2.124,0.678,6:00,1440,2799,2015,1753,0.715,1.149,2764,1990,,,35.6501981,-119.7852444,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001720,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,144.84",294+63,33.94,7.5,41.45,5460,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,794.95","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,272.17",8.625,0.25,,42000,,20,0.049,,,,,0.587,0.477,6:00,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6501926,-119.7852553,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001721,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,146.46",294+61,35.57,5.88,41.45,5460,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,796.57","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,270.56",8.625,0.25,,42000,,16,0.04,,,,,0.73,0.582,6:00,1440,2981,2147,1753,0.671,1.225,2975,2142,,,35.6501902,-119.7852599,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001722,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,147.06",294+61,36.18,5.27,41.45,5460,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,797.18","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,269.95",8.625,0.25,,42000,,19,0.048,,,,,0.765,0.563,6:00,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6501893,-119.7852617,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5470,Weld,Weld - Longitudinal seam,,"19,152.37",294+55,,,41.49,5460,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,802.48","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,264.65",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6501828,-119.7852745,,,,,,MFL+DEF (xHD),,
40001723,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,154.85",294+53,2.5,38.98,41.49,5470,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,804.96","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,262.17",8.625,0.25,,42000,,18,0.045,,,,,0.617,0.509,6:00,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6501792,-119.7852816,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001724,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,159.38",294+48,7.03,34.45,41.49,5470,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,809.49","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,257.64",8.625,0.25,,42000,,15,0.038,,,,,0.59,0.333,5:45,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6501726,-119.7852946,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001725,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,159.87",294+48,7.52,33.96,41.49,5470,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,809.98","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,257.15",8.625,0.25,,42000,,18,0.046,,,,,0.565,0.439,6:00,1440,2991,2153,1753,0.669,1.228,2985,2150,,,35.6501719,-119.785296,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001726,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,168.93",294+39,16.59,24.89,41.49,5470,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,819.04","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,248.08",8.625,0.25,,42000,,20,0.05,,,,,0.652,0.553,6:15,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6501588,-119.785322,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001727,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,173.11",294+35,20.76,20.72,41.49,5470,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,823.22","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,243.91",8.625,0.25,,42000,,20,0.05,,,,,0.591,0.484,6:15,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6501527,-119.7853339,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001728,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,174.24",294+34,21.9,19.59,41.49,5470,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,824.35","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,242.78",8.625,0.25,,42000,,16,0.04,,,,,0.629,0.463,6:15,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6501511,-119.7853372,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001729,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,185.30",294+23,32.96,8.53,41.49,5470,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,835.41","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,231.72",8.625,0.25,,42000,,23,0.058,,,,,0.666,0.677,6:15,1440,2972,2140,1753,0.673,1.221,2962,2133,,,35.650135,-119.7853689,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001730,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,187.79",294+20,35.45,6.03,41.49,5470,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,837.90","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,229.23",8.625,0.25,,42000,,16,0.04,,,,,0.761,0.994,6:15,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6501314,-119.785376,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5480,Weld,Weld - Longitudinal seam,,"19,193.85",294+14,,,41.61,5470,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,843.96","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,223.16",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6501231,-119.7853924,,,,,,MFL+DEF (xHD),,
40001731,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,229.84",293+78,36.01,5.6,41.61,5480,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,879.95","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,187.18",8.625,0.25,,42000,,15,0.038,,,,,0.634,0.608,6:00,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6500706,-119.7854953,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001732,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,230.82",293+77,37,4.61,41.61,5480,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,880.93","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,186.20",8.625,0.25,,42000,,16,0.039,,,,,0.856,0.713,6:00,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6500692,-119.7854981,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5490,Weld,Weld - Longitudinal seam,,"19,235.46",293+73,,,41.43,5480,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,885.58","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,181.55",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6500633,-119.7855096,,,,,,MFL+DEF (xHD),,
40001733,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,249.20",293+59,13.75,27.67,41.43,5490,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,899.31","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,167.81",8.625,0.25,,42000,,16,0.039,,,,,0.433,0.46,6:00,1440,3002,2162,1753,0.666,1.233,3000,2160,,,35.6500433,-119.7855489,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001734,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,264.35",293+44,28.91,12.51,41.43,5490,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,914.47","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,152.66",8.625,0.25,,42000,,19,0.047,,,,,0.566,0.477,6:00,1440,2990,2153,1753,0.669,1.228,2984,2149,,,35.6500212,-119.7855922,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001735,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,265.34",293+43,29.9,11.53,41.43,5490,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,915.46","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,151.67",8.625,0.25,,42000,,19,0.047,,,,,0.506,0.391,6:00,1440,2995,2156,1753,0.668,1.23,2990,2153,,,35.6500197,-119.785595,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001736,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,271.19",293+37,35.75,5.68,41.43,5490,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,921.30","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,145.83",8.625,0.25,,42000,,16,0.039,,,,,0.604,0.421,6:15,1440,2992,2154,1753,0.669,1.229,2987,2151,,,35.6500112,-119.7856117,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001737,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,276.05",293+32,40.62,0.81,41.43,5490,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,926.16","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,140.96",8.625,0.25,,42000,,15,0.038,,,,,0.753,0.592,6:00,1440,2982,2147,1753,0.671,1.225,2976,2142,,,35.6500041,-119.7856256,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5500,Weld,Weld - Longitudinal seam,,"19,276.89",293+31,,,41.02,5490,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,927.00","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,140.12",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6500026,-119.7856286,,,,,,MFL+DEF (xHD),,
40001738,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,276.92",293+31,0.08,40.95,41.02,5500,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,927.03","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,140.10",8.625,0.25,,42000,,21,0.052,,,,,1.241,1.432,6:00,1440,2909,2094,1753,0.688,1.195,2886,2078,,,35.6500026,-119.7856287,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001739,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,289.45",293+19,12.58,28.44,41.02,5500,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,939.56","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,127.56",8.625,0.25,,42000,,15,0.038,,,,,0.582,0.466,6:00,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.6499841,-119.7856644,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001740,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,289.99",293+18,13.14,27.88,41.02,5500,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,940.10","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,127.02",8.625,0.25,,42000,,21,0.052,,,,,1.049,0.705,6:00,1440,2932,2111,1753,0.682,1.204,2915,2099,,,35.6499833,-119.7856659,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001741,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,297.56",293+11,20.7,20.32,41.02,5500,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,947.68","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,119.45",8.625,0.25,,42000,,22,0.055,,,,,0.783,0.582,6:00,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.6499722,-119.7856875,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001742,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,303.22",293+05,26.36,14.66,41.02,5500,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,953.34","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,113.79",8.625,0.25,,42000,,17,0.042,,,,,0.64,0.498,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6499639,-119.7857036,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001743,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,304.13",293+04,27.27,13.75,41.02,5500,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,954.24","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,112.89",8.625,0.25,,42000,,19,0.048,,,,,0.904,0.626,6:00,1440,2957,2129,1753,0.676,1.214,2944,2120,,,35.6499626,-119.7857062,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001744,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,304.60",293+04,27.74,13.29,41.02,5500,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,954.71","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,112.42",8.625,0.25,,42000,,17,0.042,,,,,0.782,0.546,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6499619,-119.7857075,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001745,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,312.55",292+96,35.69,5.34,41.02,5500,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,962.66","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,104.46",8.625,0.25,,42000,,19,0.047,,,,,0.631,0.498,6:00,1440,2985,2149,1753,0.67,1.226,2978,2144,,,35.6499502,-119.7857302,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001746,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,315.27",292+93,38.4,2.63,41.02,5500,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,965.38","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,101.75",8.625,0.25,,42000,,16,0.041,,,,,0.538,0.461,6:00,1440,2995,2157,1753,0.668,1.23,2991,2154,,,35.6499462,-119.785738,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5510,Weld,Weld - Longitudinal seam,,"19,317.92",292+90,,,41.41,5500,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,968.03","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,099.10",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6499418,-119.7857464,,,,,,MFL+DEF (xHD),,
40001747,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,324.36",292+84,6.55,34.86,41.41,5510,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,974.47","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,092.66",8.625,0.25,,42000,,18,0.046,,,,,2.478,0.58,6:00,1440,2808,2022,1753,0.712,1.153,2786,2006,,,35.6499324,-119.7857648,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001748,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,326.62",292+82,8.74,32.67,41.41,5510,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,976.73","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,090.40",8.625,0.25,,42000,,17,0.043,,,,,0.94,0.532,6:15,1440,2960,2131,1753,0.676,1.216,2949,2123,,,35.6499291,-119.7857713,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001749,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,330.43",292+78,12.6,28.81,41.41,5510,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","1,980.54","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,086.58",8.625,0.25,,42000,,18,0.046,,,,,2.003,0.481,6:00,1440,2845,2049,1753,0.703,1.169,2816,2028,,,35.6499236,-119.7857822,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001750,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,353.72",292+55,35.84,5.57,41.41,5510,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,003.83","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,063.30",8.625,0.25,,42000,,16,0.041,,,,,0.965,0.704,6:00,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.6498897,-119.7858488,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001751,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,358.96",292+50,41.09,0.32,41.41,5510,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,009.08","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,058.05",8.625,0.25,,42000,,16,0.039,,,,,0.886,0.532,6:00,1440,2970,2138,1753,0.673,1.22,2960,2131,,,35.649882,-119.7858638,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5520,Weld,Weld - Longitudinal seam,,"19,359.32",292+49,,,41.52,5510,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,009.43","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,057.69",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6498826,-119.7858627,,,,,,MFL+DEF (xHD),,
40001752,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,370.84",292+38,11.56,29.96,41.52,5520,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,020.95","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,046.17",8.625,0.25,,42000,,21,0.052,,,,,0.936,0.638,6:15,1440,2947,2122,1753,0.679,1.21,2932,2111,,,35.6498658,-119.7858956,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001753,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,376.02",292+33,16.73,24.79,41.52,5520,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,026.13","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,040.99",8.625,0.25,,42000,,17,0.043,,,,,0.742,0.722,6:15,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6498583,-119.7859105,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5530,Weld,Weld - Longitudinal seam,,"19,400.84",292+08,,,41.18,5520,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,050.95","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,016.18",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6498223,-119.7859811,,,,,,MFL+DEF (xHD),,
40001754,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,402.82",292+06,2.01,39.18,41.18,5530,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,052.93","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,014.20",8.625,0.25,,42000,,20,0.05,,,,,0.642,0.47,6:15,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6498194,-119.7859868,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001755,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,422.03",291+87,21.23,19.95,41.18,5530,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,072.15","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",994.98,8.625,0.25,,42000,,16,0.041,,,,,0.924,0.647,6:15,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6497915,-119.7860418,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001756,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,423.70",291+85,22.89,18.29,41.18,5530,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,073.81","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",993.31,8.625,0.25,,42000,,18,0.044,,,,,0.65,0.442,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6497891,-119.7860466,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5540,Weld,Weld - Longitudinal seam,,"19,442.02",291+67,,,41.44,5530,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,092.13","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",974.99,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6497625,-119.7860991,,,,,,MFL+DEF (xHD),,
5550,Weld,Weld - Longitudinal seam,,"19,483.46",291+25,,,41.52,5540,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,133.57","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",933.56,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6497032,-119.7862157,,,,,,MFL+DEF (xHD),,
40001757,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,499.13",291+10,15.7,25.81,41.52,5550,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,149.25","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",917.88,8.625,0.25,,42000,,16,0.041,,,,,0.601,0.529,6:00,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6496804,-119.7862606,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001758,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,514.85",290+94,31.42,10.1,41.52,5550,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,164.96","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",902.17,8.625,0.25,,42000,,20,0.05,,,,,0.664,0.555,6:00,1440,2979,2145,1753,0.671,1.224,2971,2139,,,35.6496576,-119.7863056,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001759,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,521.78",290+87,38.34,3.17,41.52,5550,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,171.89","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",895.24,8.625,0.25,,42000,,16,0.041,,,,,0.549,0.333,6:00,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.6496476,-119.7863255,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001760,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,521.99",290+87,38.57,2.95,41.52,5550,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,172.11","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",895.02,8.625,0.25,,42000,,19,0.047,,,,,0.765,0.546,6:15,1440,2972,2140,1753,0.673,1.22,2962,2133,,,35.6496473,-119.7863261,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001761,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,522.30",290+87,38.87,2.65,41.52,5550,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,172.41","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",894.71,8.625,0.25,,42000,,20,0.05,,,,,0.584,0.464,6:15,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6496468,-119.786327,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5560,Weld,Weld - Longitudinal seam,,"19,524.97",290+84,,,41.54,5550,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,175.09","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",892.04,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6496436,-119.7863333,,,,,,MFL+DEF (xHD),,
40001762,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,525.59",290+83,0.64,40.89,41.54,5560,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,175.70","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",891.43,8.625,0.25,,42000,,19,0.047,,,,,0.707,0.428,6:15,1440,2977,2144,1753,0.672,1.223,2970,2138,,,35.6496427,-119.7863351,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5570,Weld,Weld - Longitudinal seam,,"19,566.51",290+43,,,39.48,5560,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,216.62","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",850.51,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6495834,-119.7864515,,,,,,MFL+DEF (xHD),,
40001763,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,605.90",290+03,39.43,0.06,39.48,5570,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,256.01","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",811.11,8.625,0.25,,42000,,16,0.04,,,,,0.843,1.094,6:00,1440,2972,2140,1753,0.673,1.221,2964,2134,,,35.6495268,-119.7865648,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5580,Weld,Weld - Longitudinal seam,,"19,605.99",290+03,,,40.61,5570,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,256.11","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",811.02,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6495243,-119.7865698,,,,,,MFL+DEF (xHD),,
40001764,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,641.23",289+68,35.28,5.33,40.61,5580,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,291.35","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",775.78,8.625,0.25,,42000,,16,0.04,,,,,0.891,0.818,6:00,1440,2968,2137,1753,0.674,1.219,2959,2130,,,35.6494733,-119.7866709,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5590,Weld,Weld - Longitudinal seam,,"19,646.61",289+63,,,41.46,5580,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,296.72","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",770.41,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6494677,-119.786682,,,,,,MFL+DEF (xHD),,
40001765,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,650.86",289+59,4.29,37.17,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,300.98","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",766.15,8.625,0.25,,42000,,16,0.039,,,,,0.651,0.543,6:00,1440,2989,2152,1753,0.669,1.227,2983,2148,,,35.6494614,-119.7866941,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001766,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,651.88",289+58,5.31,36.15,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,302.00","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",765.13,8.625,0.25,,42000,,15,0.038,,,,,0.684,0.496,6:00,1440,2987,2151,1753,0.67,1.227,2982,2147,,,35.6494598,-119.786697,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001767,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,657.26",289+52,10.68,30.77,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,307.37","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",759.76,8.625,0.25,,42000,,19,0.048,,,,,0.756,0.789,6:00,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6494518,-119.7867122,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001768,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,657.65",289+52,11.07,30.39,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,307.76","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",759.37,8.625,0.25,,42000,,19,0.048,,,,,0.709,0.503,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6494513,-119.7867133,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001769,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,658.05",289+51,11.47,29.99,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,308.16","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",758.96,8.625,0.25,,42000,,20,0.051,,,,,0.608,0.434,6:00,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6494507,-119.7867145,,Metal Loss,PITT,,,MFL+DEF (xHD),,
