Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40001770,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,659.23",289+50,12.66,28.79,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,309.35","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",757.78,8.625,0.25,,42000,,22,0.055,,,,,0.913,0.681,6:00,1440,2945,2120,1753,0.679,1.21,2930,2109,,,35.6494489,-119.7867178,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001771,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,660.97",289+49,14.4,27.05,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,311.09","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",756.04,8.625,0.25,,42000,,18,0.044,,,,,0.832,0.687,6:00,1440,2969,2137,1753,0.674,1.219,2959,2131,,,35.6494463,-119.7867227,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001772,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,661.45",289+48,14.88,26.57,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,311.57","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",755.56,8.625,0.25,,42000,,19,0.047,,,,,0.853,0.608,6:00,1440,2963,2134,1753,0.675,1.217,2953,2126,,,35.6494456,-119.7867241,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001773,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,664.23",289+45,17.65,23.81,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,314.34","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",752.79,8.625,0.25,,42000,,18,0.046,,,,,0.744,0.513,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6494415,-119.786732,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001774,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,664.43",289+45,17.86,23.6,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,314.55","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",752.58,8.625,0.25,,42000,,22,0.056,,,,,0.751,0.576,6:00,1440,2963,2134,1753,0.675,1.217,2952,2126,,,35.6494412,-119.7867325,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001775,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,665.26",289+44,18.69,22.77,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,315.37","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",751.75,8.625,0.25,,42000,,17,0.041,,,,,0.706,0.898,6:15,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6494399,-119.7867349,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001776,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,665.93",289+44,19.36,22.1,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,316.04","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",751.09,8.625,0.25,,42000,,16,0.04,,,,,0.915,0.577,6:00,1440,2966,2136,1753,0.674,1.218,2957,2129,,,35.6494389,-119.7867368,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001777,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,668.00",289+42,21.43,20.02,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,318.11","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",749.02,8.625,0.25,,42000,,22,0.055,,,,,1.023,0.659,6:00,1440,2931,2111,1753,0.682,1.204,2913,2098,,,35.6494359,-119.7867426,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001778,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,680.16",289+29,33.58,7.88,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,330.28","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",736.85,8.625,0.25,,42000,,19,0.047,,,,,0.526,0.37,6:15,1440,2993,2155,1753,0.668,1.229,2988,2152,,,35.6494177,-119.7867771,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001779,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,680.49",289+29,33.92,7.54,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,330.60","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",736.53,8.625,0.25,,42000,,16,0.039,,,,,0.895,0.651,6:15,1440,2969,2138,1753,0.674,1.22,2960,2131,,,35.6494173,-119.7867781,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001780,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,680.66",289+29,34.09,7.37,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,330.78","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",736.35,8.625,0.25,,42000,,20,0.05,,,,,0.843,0.551,6:15,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.649417,-119.7867786,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001781,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,681.94",289+28,35.37,6.09,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,332.05","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",735.07,8.625,0.25,,42000,,20,0.05,,,,,0.764,0.788,6:00,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6494151,-119.7867822,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001782,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,682.81",289+27,36.24,5.22,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,332.93","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",734.2,8.625,0.25,,42000,,19,0.047,,,,,0.797,0.538,6:00,1440,2969,2138,1753,0.674,1.219,2959,2131,,,35.6494138,-119.7867847,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001783,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,686.59",289+23,40.02,1.43,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,336.70","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",730.43,8.625,0.25,,42000,,16,0.04,,,,,1.008,0.763,6:00,1440,2957,2129,1753,0.676,1.215,2946,2121,,,35.6494082,-119.7867954,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001784,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,687.89",289+22,41.32,0.13,41.46,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,338.01","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",729.12,8.625,0.25,,42000,,18,0.044,,,,,0.9,0.786,6:00,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6494062,-119.7867991,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5600,Weld,Weld - Longitudinal seam,,"19,688.06",289+22,,,41.53,5590,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,338.18","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",728.95,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6494073,-119.786797,,,,,,MFL+DEF (xHD),,
40001785,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,702.11",289+08,14.08,27.44,41.53,5600,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,352.22","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",714.91,8.625,0.25,,42000,,19,0.047,,,,,0.848,0.643,6:00,1440,2963,2133,1753,0.675,1.217,2952,2126,,,35.6493863,-119.7868367,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001786,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,702.61",289+07,14.57,26.96,41.53,5600,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,352.72","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",714.41,8.625,0.25,,42000,,20,0.049,,,,,0.606,0.532,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6493855,-119.7868381,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001787,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,703.09",289+07,15.06,26.47,41.53,5600,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,353.20","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",713.93,8.625,0.25,,42000,,23,0.057,,,,,0.783,0.572,6:15,1440,2959,2130,1753,0.676,1.215,2946,2121,,,35.6493848,-119.7868395,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001788,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,704.54",289+05,16.51,25.02,41.53,5600,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,354.65","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",712.47,8.625,0.25,,42000,,15,0.038,,,,,0.748,0.632,6:00,1440,2983,2147,1753,0.671,1.225,2976,2143,,,35.6493826,-119.7868436,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001789,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,723.01",288+87,34.97,6.55,41.53,5600,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,373.12","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",694.01,8.625,0.25,,42000,,19,0.047,,,,,0.688,0.531,6:15,1440,2979,2145,1753,0.671,1.224,2971,2139,,,35.649355,-119.7868959,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5610,Weld,Weld - Longitudinal seam,,"19,729.59",288+80,,,41.45,5600,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,379.70","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",687.43,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6493454,-119.786914,,,,,,MFL+DEF (xHD),,
40001790,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,737.54",288+72,7.99,33.46,41.45,5610,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,387.65","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",679.48,8.625,0.25,,42000,,26,0.065,,,,,0.994,0.631,6:00,1440,2917,2100,1753,0.686,1.198,2894,2084,,,35.6493338,-119.7869367,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001791,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,764.70",288+45,35.15,6.29,41.45,5610,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,414.81","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",652.31,8.625,0.25,,42000,,21,0.052,,,,,1.01,0.8,6:15,1440,2938,2116,1753,0.681,1.207,2922,2104,,,35.6492941,-119.7870143,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001792,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,767.66",288+42,38.1,3.34,41.45,5610,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,417.77","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",649.36,8.625,0.25,,42000,,17,0.043,,,,,0.807,1.083,6:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6492897,-119.7870227,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001793,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,768.87",288+41,39.32,2.13,41.45,5610,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,418.98","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",648.14,8.625,0.25,,42000,,18,0.045,,,,,0.914,0.903,6:00,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.649288,-119.7870262,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001794,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,769.71",288+40,40.16,1.29,41.45,5610,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,419.82","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",647.3,8.625,0.25,,42000,,19,0.048,,,,,0.877,0.686,6:15,1440,2960,2131,1753,0.676,1.216,2948,2122,,,35.6492867,-119.7870286,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001795,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,770.40",288+39,40.84,0.6,41.45,5610,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,420.51","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",646.61,8.625,0.25,,42000,,22,0.054,,,,,0.785,0.648,6:15,1440,2962,2132,1753,0.675,1.216,2950,2124,,,35.6492857,-119.7870306,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5620,Weld,Weld - Longitudinal seam,,"19,771.04",288+39,,,41.46,5610,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,421.15","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",645.98,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.649285,-119.787032,,,,,,MFL+DEF (xHD),,
40001796,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,771.14",288+39,0.14,41.31,41.46,5620,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,421.25","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",645.88,8.625,0.25,,42000,,19,0.049,,,,,1.077,1.185,6:00,1440,2936,2114,1753,0.681,1.206,2920,2102,,,35.6492849,-119.7870323,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001797,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,774.73",288+35,3.71,37.75,41.46,5620,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,424.84","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",642.29,8.625,0.25,,42000,,21,0.052,,,,,0.459,0.407,6:15,1440,2996,2157,1753,0.668,1.23,2991,2154,,,35.6492796,-119.7870425,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001798,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,777.35",288+33,6.33,35.13,41.46,5620,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,427.46","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",639.67,8.625,0.25,,42000,,15,0.038,,,,,0.475,0.472,6:00,1440,3001,2161,1753,0.667,1.232,2998,2158,,,35.6492757,-119.78705,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001799,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,805.56",288+04,34.55,6.91,41.46,5620,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,455.68","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",611.45,8.625,0.25,,42000,,15,0.038,,,,,0.602,0.515,6:15,1440,2993,2155,1753,0.668,1.229,2988,2152,,,35.6492341,-119.7871303,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001800,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,808.83",288+01,37.83,3.63,41.46,5620,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,458.94","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",608.18,8.625,0.25,,42000,,16,0.039,,,,,0.84,0.904,6:00,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6492293,-119.7871396,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001801,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,812.03",287+98,41.02,0.43,41.46,5620,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,462.14","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",604.99,8.625,0.25,,42000,,19,0.048,,,,,0.758,0.714,6:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6492246,-119.7871487,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5630,Weld,Weld - Longitudinal seam,,"19,812.49",287+98,,,39.51,5620,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,462.61","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",604.52,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6492241,-119.7871497,,,,,,MFL+DEF (xHD),,
40001802,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,830.23",287+80,17.76,21.75,39.51,5630,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,480.34","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",586.78,8.625,0.25,,42000,,18,0.045,,,,,0.627,0.598,6:00,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6491979,-119.7872002,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001803,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,844.20",287+66,31.73,7.78,39.51,5630,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,494.31","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",572.82,8.625,0.25,,42000,,21,0.053,,,,,0.664,0.607,6:00,1440,2977,2143,1753,0.672,1.222,2968,2137,,,35.6491773,-119.7872399,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001804,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,849.19",287+61,36.73,2.78,39.51,5630,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,499.31","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",567.82,8.625,0.25,,42000,,15,0.038,,,,,0.802,0.592,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6491699,-119.7872541,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001805,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,851.33",287+59,38.87,0.65,39.51,5630,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,501.45","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",565.68,8.625,0.25,,42000,,20,0.051,,,,,0.657,0.554,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6491667,-119.7872602,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5640,Weld,Weld - Longitudinal seam,,"19,852.01",287+58,,,41.43,5630,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,502.12","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",565.01,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6491634,-119.7872666,,,,,,MFL+DEF (xHD),,
40001806,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,853.05",287+57,1.07,40.35,41.43,5640,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,503.16","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",563.96,8.625,0.25,,42000,,15,0.038,,,,,0.703,0.619,6:00,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6491619,-119.7872696,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5650,Weld,Weld - Longitudinal seam,,"19,893.43",287+17,,,41.46,5640,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,543.55","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",523.58,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6491057,-119.7873785,,,,,,MFL+DEF (xHD),,
40001807,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,910.70",287+00,17.29,24.17,41.46,5650,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,560.81","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",506.31,8.625,0.25,,42000,,23,0.057,,,,,0.565,0.496,6:15,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6490805,-119.7874279,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001808,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,922.05",286+88,28.66,12.8,41.46,5650,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,572.16","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",494.97,8.625,0.25,,42000,,17,0.042,,,,,1.013,0.931,6:00,1440,2954,2127,1753,0.677,1.213,2942,2118,,,35.649064,-119.7874603,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001809,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,922.62",286+88,29.22,12.23,41.46,5650,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,572.73","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",494.4,8.625,0.25,,42000,,17,0.043,,,,,1.05,0.93,6:00,1440,2950,2124,1753,0.678,1.212,2936,2114,,,35.6490631,-119.7874619,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001810,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,929.48",286+81,36.08,5.38,41.46,5650,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,579.59","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",487.54,8.625,0.25,,42000,,19,0.046,,,,,0.833,0.851,6:00,1440,2966,2135,1753,0.674,1.218,2956,2128,,,35.6490531,-119.7874815,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001811,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,930.60",286+80,37.2,4.26,41.46,5650,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,580.71","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",486.42,8.625,0.25,,42000,,20,0.05,,,,,0.746,0.565,6:00,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6490515,-119.7874848,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001812,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,931.51",286+79,38.1,3.36,41.46,5650,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,581.62","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",485.5,8.625,0.25,,42000,,16,0.039,,,,,0.572,0.486,6:00,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.6490502,-119.7874874,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5660,Weld,Weld - Longitudinal seam,,"19,934.89",286+76,,,39.3,5650,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,585.00","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",482.12,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6490453,-119.7874969,,,,,,MFL+DEF (xHD),,
40001813,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,962.74",286+48,27.87,11.43,39.3,5660,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,612.85","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",454.28,8.625,0.25,,42000,,19,0.048,,,,,0.517,0.333,6:00,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6490042,-119.7875762,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001814,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,965.20",286+45,30.34,8.96,39.3,5660,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,615.31","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",451.81,8.625,0.25,,42000,,18,0.046,,,,,0.647,0.333,6:00,1440,2984,2148,1753,0.67,1.225,2977,2143,,,35.6490006,-119.7875832,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
5670,Weld,Weld - Longitudinal seam,,"19,974.19",286+36,,,41.42,5660,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,624.30","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",442.83,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6489846,-119.787614,,,,,,MFL+DEF (xHD),,
40001815,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,977.90",286+33,3.74,37.68,41.42,5670,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,628.01","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",439.12,8.625,0.25,,42000,,20,0.051,,,,,0.717,0.489,6:00,1440,2972,2140,1753,0.673,1.221,2963,2134,,,35.6489792,-119.7876246,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001816,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,983.28",286+27,9.13,32.29,41.42,5670,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,633.39","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",433.74,8.625,0.25,,42000,,20,0.049,,,,,1.121,0.724,6:00,1440,2930,2110,1753,0.683,1.203,2912,2097,,,35.6489713,-119.7876399,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001817,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,992.06",286+19,17.9,23.52,41.42,5670,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,642.17","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",424.95,8.625,0.25,,42000,,19,0.048,,,,,0.717,0.54,6:00,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6489584,-119.787665,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001818,Metal Loss,Anomaly - Corrosion cluster,Internal,"19,993.43",286+17,19.27,22.15,41.42,5670,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,643.54","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",423.58,8.625,0.25,,42000,,18,0.044,,,,,0.643,0.489,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6489564,-119.7876689,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001819,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,000.59",286+10,26.43,14.98,41.42,5670,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,650.70","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",416.42,8.625,0.25,,42000,,17,0.042,,,,,0.759,0.701,6:15,1440,2977,2144,1753,0.672,1.223,2969,2138,,,35.6489459,-119.7876894,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001820,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,008.29",286+02,34.13,7.28,41.42,5670,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,658.41","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",408.72,8.625,0.25,,42000,,17,0.042,,,,,0.672,0.467,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6489347,-119.7877113,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001821,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,013.19",285+97,39.02,2.39,41.42,5670,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,663.31","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",403.82,8.625,0.25,,42000,,22,0.054,,,,,0.511,0.52,6:15,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6489275,-119.7877253,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5680,Weld,Weld - Longitudinal seam,,"20,015.61",285+95,,,41.52,5670,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,665.72","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",401.41,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6489279,-119.7877245,,,,,,MFL+DEF (xHD),,
40001822,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,017.48",285+93,1.92,39.6,41.52,5680,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,667.60","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",399.53,8.625,0.25,,42000,,22,0.055,,,,,1.043,0.651,6:15,1440,2929,2109,1753,0.683,1.203,2910,2095,,,35.6489251,-119.7877298,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001823,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,024.32",285+86,8.74,32.78,41.52,5680,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,674.43","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",392.7,8.625,0.25,,42000,,22,0.055,,,,,0.696,0.522,6:15,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6489149,-119.7877492,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001824,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,029.57",285+81,13.98,27.53,41.52,5680,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,679.68","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",387.44,8.625,0.25,,42000,,17,0.043,,,,,0.458,0.419,6:00,1440,3000,2160,1753,0.667,1.232,2997,2158,,,35.648907,-119.787764,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001825,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,041.04",285+70,25.47,16.05,41.52,5680,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,691.15","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",375.97,8.625,0.25,,42000,,16,0.04,,,,,0.835,0.605,6:15,1440,2973,2141,1753,0.673,1.221,2964,2134,,,35.6488899,-119.7877965,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001826,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,042.03",285+69,26.46,15.06,41.52,5680,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,692.14","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",374.98,8.625,0.25,,42000,,15,0.037,,,,,0.854,0.607,6:15,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6488884,-119.7877993,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001827,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,046.68",285+64,31.1,10.42,41.52,5680,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,696.80","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",370.33,8.625,0.25,,42000,,16,0.04,,,,,0.542,0.549,6:00,1440,2996,2157,1753,0.668,1.23,2992,2154,,,35.6488814,-119.7878124,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001828,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,054.16",285+57,38.6,2.92,41.52,5680,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,704.27","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",362.85,8.625,0.25,,42000,,21,0.052,,,,,1.034,0.779,6:15,1440,2935,2113,1753,0.681,1.205,2918,2101,,,35.6488703,-119.7878336,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5690,Weld,Weld - Longitudinal seam,,"20,057.12",285+54,,,41.42,5680,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,707.24","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",359.89,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6488665,-119.7878407,,,,,,MFL+DEF (xHD),,
40001829,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,058.58",285+52,1.48,39.94,41.42,5690,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,708.69","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",358.43,8.625,0.25,,42000,,16,0.04,,,,,0.575,0.541,6:15,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6488643,-119.7878448,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001830,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,059.29",285+52,2.2,39.22,41.42,5690,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,709.40","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",357.72,8.625,0.25,,42000,,15,0.038,,,,,0.717,0.576,6:15,1440,2985,2149,1753,0.67,1.226,2978,2144,,,35.6488633,-119.7878468,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001831,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,070.47",285+40,13.36,28.05,41.42,5690,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,720.58","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",346.55,8.625,0.25,,42000,,17,0.042,,,,,0.48,0.47,6:15,1440,2999,2159,1753,0.667,1.232,2995,2157,,,35.6488465,-119.7878784,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001832,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,072.39",285+38,15.3,26.11,41.42,5690,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,722.51","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",344.62,8.625,0.25,,42000,,16,0.039,,,,,0.739,0.618,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6488436,-119.7878839,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001833,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,083.30",285+28,26.21,15.21,41.42,5690,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,733.41","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",333.72,8.625,0.25,,42000,,18,0.045,,,,,0.805,0.542,6:15,1440,2970,2138,1753,0.673,1.22,2961,2132,,,35.6488272,-119.7879147,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001834,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,091.96",285+19,34.88,6.54,41.42,5690,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,742.08","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",325.05,8.625,0.25,,42000,,16,0.04,,,,,0.835,0.679,6:15,1440,2973,2141,1753,0.673,1.221,2965,2135,,,35.6488142,-119.7879392,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001835,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,094.32",285+17,37.22,4.19,41.42,5690,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,744.44","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",322.69,8.625,0.25,,42000,,18,0.045,,,,,0.55,0.372,6:15,1440,2992,2154,1753,0.668,1.229,2987,2151,,,35.6488107,-119.7879458,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
5700,Weld,Weld - Longitudinal seam,,"20,098.54",285+12,,,41.47,5690,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,748.65","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",318.47,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6488045,-119.7879575,,,,,,MFL+DEF (xHD),,
40001836,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,128.46",284+83,29.95,11.52,41.47,5700,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,778.57","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",288.56,8.625,0.25,,42000,,19,0.047,,,,,0.668,0.459,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6487595,-119.788042,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001837,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,131.29",284+80,32.78,8.69,41.47,5700,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,781.40","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",285.73,8.625,0.25,,42000,,16,0.04,,,,,0.784,0.608,6:15,1440,2977,2144,1753,0.672,1.223,2970,2138,,,35.6487553,-119.78805,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001838,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,133.63",284+77,35.12,6.35,41.47,5700,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,783.74","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",283.38,8.625,0.25,,42000,,16,0.041,,,,,0.726,0.443,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6487518,-119.7880566,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5710,Weld,Weld - Longitudinal seam,,"20,140.01",284+71,,,41.41,5700,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,790.12","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",277.01,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6487426,-119.7880738,,,,,,MFL+DEF (xHD),,
40001839,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,142.27",284+69,2.31,39.1,41.41,5710,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,792.39","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",274.74,8.625,0.25,,42000,,22,0.056,,,,,0.938,0.733,6:15,1440,2940,2117,1753,0.68,1.207,2923,2105,,,35.6487392,-119.7880802,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001840,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,150.43",284+61,10.46,30.95,41.41,5710,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,800.54","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",266.59,8.625,0.25,,42000,,16,0.039,,,,,0.783,0.52,6:15,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.648727,-119.7881033,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001841,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,153.50",284+58,13.53,27.88,41.41,5710,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,803.61","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",263.52,8.625,0.25,,42000,,17,0.042,,,,,0.776,0.699,6:15,1440,2976,2143,1753,0.672,1.222,2969,2137,,,35.6487224,-119.788112,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001842,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,155.00",284+56,15.02,26.39,41.41,5710,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,805.11","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",262.02,8.625,0.25,,42000,,17,0.042,,,,,0.726,0.627,6:15,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.6487202,-119.7881162,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001843,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,162.84",284+48,22.87,18.54,41.41,5710,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,812.95","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",254.17,8.625,0.25,,42000,,19,0.047,,,,,0.813,0.955,6:15,1440,2968,2137,1753,0.674,1.219,2958,2129,,,35.6487084,-119.7881384,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001844,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,163.70",284+47,23.74,17.67,41.41,5710,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,813.82","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",253.31,8.625,0.25,,42000,,16,0.04,,,,,0.968,0.668,6:15,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6487072,-119.7881409,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001845,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,164.35",284+47,24.39,17.02,41.41,5710,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,814.47","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",252.66,8.625,0.25,,42000,,16,0.041,,,,,0.923,0.889,6:15,1440,2965,2135,1753,0.675,1.218,2954,2127,,,35.6487062,-119.7881427,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001846,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,164.98",284+46,25.01,16.4,41.41,5710,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,815.10","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",252.03,8.625,0.25,,42000,,19,0.047,,,,,0.79,0.499,6:00,1440,2969,2138,1753,0.674,1.22,2960,2131,,,35.6487052,-119.7881445,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001847,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,165.39",284+46,25.41,15.99,41.41,5710,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,815.51","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",251.62,8.625,0.25,,42000,,18,0.046,,,,,0.593,0.465,6:15,1440,2988,2152,1753,0.669,1.227,2983,2148,,,35.6487046,-119.7881456,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001848,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,166.63",284+45,26.68,14.73,41.41,5710,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,816.74","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",250.38,8.625,0.25,,42000,,15,0.038,,,,,1.253,1.139,6:00,1440,2940,2117,1753,0.68,1.207,2925,2106,,,35.6487028,-119.7881491,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001849,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,179.59",284+32,39.61,1.8,41.41,5710,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,829.70","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",237.42,8.625,0.25,,42000,,16,0.041,,,,,0.605,0.436,6:00,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6486834,-119.7881858,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5720,Weld,Weld - Longitudinal seam,,"20,181.41",284+30,,,41.43,5710,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,831.52","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",235.6,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6486809,-119.7881905,,,,,,MFL+DEF (xHD),,
40001850,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,183.32",284+28,1.95,39.48,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,833.43","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",233.69,8.625,0.25,,42000,,18,0.045,,,,,0.964,0.686,6:15,1440,2954,2127,1753,0.677,1.213,2942,2118,,,35.6486781,-119.7881959,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001851,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,185.51",284+26,4.15,37.28,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,835.63","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",231.5,8.625,0.25,,42000,,18,0.045,,,,,1.107,0.456,6:15,1440,2940,2117,1753,0.68,1.208,2925,2106,,,35.6486748,-119.7882021,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001852,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,185.92",284+25,4.54,36.88,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,836.04","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",231.09,8.625,0.25,,42000,,18,0.046,,,,,0.754,0.576,6:15,1440,2974,2141,1753,0.672,1.222,2966,2135,,,35.6486742,-119.7882033,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001853,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,187.32",284+24,5.95,35.48,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,837.43","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",229.7,8.625,0.25,,42000,,21,0.053,,,,,0.982,0.832,6:15,1440,2940,2117,1753,0.68,1.208,2924,2105,,,35.6486721,-119.7882072,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001854,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,188.38",284+23,7.01,34.41,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,838.49","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",228.63,8.625,0.25,,42000,,18,0.046,,,,,1.102,0.682,6:15,1440,2938,2115,1753,0.681,1.207,2922,2104,,,35.6486705,-119.7882102,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001855,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,191.94",284+19,10.57,30.85,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,842.05","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",225.07,8.625,0.25,,42000,,27,0.067,,,,,1.071,0.938,6:15,1440,2901,2088,1753,0.69,1.191,2874,2070,,,35.6486652,-119.7882203,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001856,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,192.60",284+19,11.22,30.2,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,842.71","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",224.41,8.625,0.25,,42000,,16,0.039,,,,,0.831,0.66,6:00,1440,2974,2141,1753,0.672,1.222,2966,2135,,,35.6486642,-119.7882222,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001857,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,195.33",284+16,13.96,27.47,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,845.44","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",221.69,8.625,0.25,,42000,,18,0.044,,,,,1.126,0.904,6:15,1440,2939,2116,1753,0.681,1.207,2923,2104,,,35.6486601,-119.7882299,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001858,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,203.96",284+07,22.58,18.85,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,854.07","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",213.05,8.625,0.25,,42000,,15,0.038,,,,,0.773,0.464,6:15,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.6486472,-119.7882543,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001859,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,207.78",284+04,26.4,15.02,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,857.90","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",209.23,8.625,0.25,,42000,,16,0.04,,,,,0.754,0.47,6:00,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6486415,-119.7882652,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001860,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,209.75",284+02,28.37,13.06,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,859.86","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",207.27,8.625,0.25,,42000,,17,0.043,,,,,0.706,0.489,6:15,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6486386,-119.7882707,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001861,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,210.35",284+01,28.98,12.44,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,860.47","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",206.66,8.625,0.25,,42000,,19,0.047,,,,,1.045,0.583,6:00,1440,2942,2118,1753,0.68,1.208,2926,2107,,,35.6486377,-119.7882724,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001862,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,211.24",284+00,29.87,11.56,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,861.36","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",205.77,8.625,0.25,,42000,,17,0.041,,,,,0.944,0.649,6:15,1440,2962,2133,1753,0.675,1.216,2951,2125,,,35.6486363,-119.7882749,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001863,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,213.16",283+98,31.78,9.64,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,863.27","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",203.85,8.625,0.25,,42000,,16,0.039,,,,,0.865,0.6,6:00,1440,2972,2140,1753,0.673,1.221,2963,2134,,,35.6486335,-119.7882804,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001864,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,221.81",283+90,40.44,0.99,41.43,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,871.92","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",195.21,8.625,0.25,,42000,,15,0.038,,,,,1.125,0.5,6:15,1440,2950,2124,1753,0.678,1.212,2937,2115,,,35.6486205,-119.7883049,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
5730,Weld,Weld - Longitudinal seam,,"20,222.84",283+89,,,41.45,5720,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,872.95","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",194.18,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6486193,-119.7883072,,,,,,MFL+DEF (xHD),,
40001865,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,226.54",283+85,3.74,37.7,41.45,5730,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,876.66","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",190.47,8.625,0.25,,42000,,18,0.044,,,,,0.861,0.537,6:00,1440,2965,2135,1753,0.674,1.218,2955,2128,,,35.6486138,-119.7883177,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001866,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,233.19",283+78,10.38,31.06,41.45,5730,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,883.30","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",183.83,8.625,0.25,,42000,,17,0.042,,,,,0.816,0.435,6:15,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.648604,-119.7883366,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001867,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,235.11",283+76,12.31,29.14,41.45,5730,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,885.22","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",181.91,8.625,0.25,,42000,,16,0.04,,,,,0.961,0.765,6:15,1440,2962,2133,1753,0.675,1.217,2952,2125,,,35.6486011,-119.7883421,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001868,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,258.36",283+53,35.55,5.89,41.45,5730,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,908.47","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",158.65,8.625,0.25,,42000,,17,0.043,,,,,0.771,0.498,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6485667,-119.7884081,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001869,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,259.25",283+52,36.44,5,41.45,5730,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,909.36","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",157.77,8.625,0.25,,42000,,16,0.04,,,,,0.847,0.542,6:00,1440,2972,2140,1753,0.673,1.221,2963,2134,,,35.6485654,-119.7884107,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5740,Weld,Weld - Longitudinal seam,,"20,264.28",283+47,,,41.47,5730,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,914.40","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",152.73,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6485586,-119.7884237,,,,,,MFL+DEF (xHD),,
40001870,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,272.15",283+39,7.89,33.58,41.47,5740,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,922.26","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",144.86,8.625,0.25,,42000,,15,0.037,,,,,0.556,0.464,6:00,1440,2996,2157,1753,0.668,1.231,2992,2154,,,35.6485468,-119.788446,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001871,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,273.31",283+38,9.05,32.41,41.47,5740,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,923.42","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",143.71,8.625,0.25,,42000,,23,0.058,,,,,0.775,0.433,6:15,1440,2958,2130,1753,0.676,1.215,2945,2121,,,35.6485451,-119.7884492,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001872,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,286.50",283+25,22.24,19.22,41.47,5740,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,936.61","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",130.52,8.625,0.25,,42000,,17,0.042,,,,,0.719,0.404,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6485254,-119.7884866,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001873,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,289.10",283+22,24.85,16.62,41.47,5740,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,939.21","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",127.91,8.625,0.25,,42000,,15,0.038,,,,,0.691,0.579,6:00,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6485215,-119.7884939,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001874,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,290.28",283+21,26.02,15.44,41.47,5740,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,940.39","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",126.74,8.625,0.25,,42000,,16,0.041,,,,,0.735,0.395,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6485197,-119.7884973,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001875,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,291.54",283+20,27.3,14.17,41.47,5740,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,941.65","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",125.48,8.625,0.25,,42000,,15,0.038,,,,,1.092,0.592,6:00,1440,2954,2127,1753,0.677,1.213,2942,2118,,,35.6485179,-119.7885008,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001876,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,300.92",283+11,36.68,4.78,41.47,5740,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,951.04","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",116.09,8.625,0.25,,42000,,20,0.05,,,,,0.996,0.587,6:00,1440,2943,2119,1753,0.68,1.209,2928,2108,,,35.6485038,-119.7885274,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5750,Weld,Weld - Longitudinal seam,,"20,305.75",283+06,,,41.45,5740,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,955.86","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",111.26,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6484971,-119.7885401,,,,,,MFL+DEF (xHD),,
40001877,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,314.30",282+97,8.59,32.85,41.45,5750,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,964.41","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",102.72,8.625,0.25,,42000,,18,0.045,,,,,1.06,0.702,6:00,1440,2944,2120,1753,0.679,1.209,2929,2109,,,35.6484842,-119.7885642,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001878,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,315.43",282+96,9.72,31.72,41.45,5750,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,965.54","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",101.58,8.625,0.25,,42000,,18,0.046,,,,,0.997,0.662,6:00,1440,2949,2124,1753,0.678,1.211,2936,2114,,,35.6484825,-119.7885674,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001879,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,320.32",282+91,14.6,26.85,41.45,5750,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,970.43","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",96.7,8.625,0.25,,42000,,17,0.043,,,,,0.774,0.49,6:15,1440,2976,2142,1753,0.672,1.222,2967,2137,,,35.6484752,-119.7885812,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001880,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,321.83",282+90,16.1,25.34,41.45,5750,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,971.94","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",95.19,8.625,0.25,,42000,,15,0.038,,,,,0.607,0.507,6:15,1440,2992,2154,1753,0.668,1.229,2988,2151,,,35.6484729,-119.7885855,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001881,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,322.05",282+90,16.35,25.1,41.45,5750,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,972.16","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",94.96,8.625,0.25,,42000,,18,0.046,,,,,1.12,0.717,6:00,1440,2936,2114,1753,0.681,1.206,2920,2102,,,35.6484726,-119.7885861,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001882,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,328.48",282+83,22.77,18.68,41.45,5750,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,978.60","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",88.53,8.625,0.25,,42000,,15,0.039,,,,,0.833,0.503,6:15,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6484629,-119.7886043,,Metal Loss,PITT,,,MFL+DEF (xHD),,
