Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40001883,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,328.79",282+83,23.09,18.36,41.45,5750,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,978.90","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",88.22,8.625,0.25,,42000,,16,0.04,,,,,1.126,0.61,6:15,1440,2947,2122,1753,0.679,1.211,2934,2112,,,35.6484624,-119.7886051,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5760,Weld,Weld - Longitudinal seam,,"20,347.20",282+65,,,41.49,5750,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,997.31","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",69.82,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6484347,-119.7886571,,,,,,MFL+DEF (xHD),,
40001884,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,347.32",282+64,0.16,41.33,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,997.44","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",69.69,8.625,0.25,,42000,,17,0.042,,,,,0.785,0.729,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6484345,-119.7886575,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001885,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,349.54",282+62,2.39,39.1,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","2,999.65","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",67.47,8.625,0.25,,42000,,21,0.051,,,,,1.02,0.783,6:00,1440,2937,2115,1753,0.681,1.206,2921,2103,,,35.6484312,-119.7886637,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001886,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,350.79",282+61,3.63,37.86,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,000.91","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",66.22,8.625,0.25,,42000,,15,0.038,,,,,0.746,0.613,6:15,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6484293,-119.7886673,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001887,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,352.60",282+59,5.44,36.04,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,002.71","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",64.41,8.625,0.25,,42000,,21,0.052,,,,,0.908,0.648,6:00,1440,2950,2124,1753,0.678,1.212,2936,2114,,,35.6484266,-119.7886724,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001888,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,356.59",282+55,9.43,32.06,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,006.71","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",60.42,8.625,0.25,,42000,,16,0.04,,,,,0.786,0.431,6:00,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6484206,-119.7886837,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001889,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,358.44",282+53,11.29,30.2,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,008.55","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",58.58,8.625,0.25,,42000,,21,0.053,,,,,1.09,0.586,6:15,1440,2927,2107,1753,0.683,1.202,2908,2093,,,35.6484178,-119.7886889,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001890,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,366.98",282+45,19.83,21.66,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,017.09","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",50.04,8.625,0.25,,42000,,16,0.039,,,,,1.111,0.664,6:15,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.648405,-119.788713,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001891,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,368.61",282+43,21.46,20.03,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,018.73","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",48.4,8.625,0.25,,42000,,18,0.045,,,,,1.005,0.635,6:15,1440,2950,2124,1753,0.678,1.212,2936,2114,,,35.6484026,-119.7887176,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001892,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,369.54",282+42,22.38,19.1,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,019.65","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",47.47,8.625,0.25,,42000,,17,0.043,,,,,0.915,0.61,6:00,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6484012,-119.7887202,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001893,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,371.93",282+40,24.76,16.73,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,022.04","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",45.09,8.625,0.25,,42000,,17,0.042,,,,,0.723,0.516,6:15,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6483976,-119.788727,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001894,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,372.51",282+39,25.34,16.14,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,022.62","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",44.51,8.625,0.25,,42000,,16,0.04,,,,,0.837,0.455,6:15,1440,2973,2141,1753,0.673,1.221,2965,2135,,,35.6483967,-119.7887286,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001895,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,373.34",282+39,26.17,15.32,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,023.45","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",43.68,8.625,0.25,,42000,,17,0.043,,,,,0.737,0.469,6:15,1440,2979,2145,1753,0.671,1.224,2972,2139,,,35.6483955,-119.788731,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001896,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,376.25",282+36,29.09,12.4,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,026.36","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",40.77,8.625,0.25,,42000,,16,0.04,,,,,1.007,0.6,6:15,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.6483911,-119.7887392,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001897,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,377.21",282+35,30.05,11.43,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,027.33","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",39.8,8.625,0.25,,42000,,16,0.04,,,,,0.904,0.527,6:00,1440,2967,2136,1753,0.674,1.219,2958,2129,,,35.6483897,-119.7887419,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001898,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,377.84",282+34,30.69,10.8,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,027.95","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",39.17,8.625,0.25,,42000,,21,0.054,,,,,1.005,0.675,6:15,1440,2936,2114,1753,0.681,1.206,2919,2101,,,35.6483887,-119.7887437,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001899,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,381.75",282+30,34.58,6.9,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,031.86","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",35.27,8.625,0.25,,42000,,22,0.056,,,,,0.807,0.556,6:00,1440,2957,2129,1753,0.676,1.215,2944,2120,,,35.6483829,-119.7887547,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001900,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,383.17",282+29,36.01,5.48,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,033.29","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",33.84,8.625,0.25,,42000,,24,0.061,,,,,0.705,0.481,6:00,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6483807,-119.7887588,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001901,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,384.27",282+28,37.11,4.38,41.49,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,034.38","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",32.74,8.625,0.25,,42000,,22,0.056,,,,,0.85,0.506,6:00,1440,2952,2125,1753,0.678,1.212,2938,2115,,,35.6483791,-119.7887619,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5770,Weld,Weld - Longitudinal seam,,"20,388.68",282+23,,,41.43,5760,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,038.80","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",28.33,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6483733,-119.7887727,,,,,,MFL+DEF (xHD),,
40001902,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,407.27",282+05,18.62,22.81,41.43,5770,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,057.38","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",9.75,8.625,0.25,,42000,,18,0.045,,,,,0.773,0.449,6:00,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6483457,-119.7888254,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001903,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,408.92",282+03,20.29,21.14,41.43,5770,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,059.04","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",8.09,8.625,0.25,,42000,,23,0.056,,,,,1.106,0.767,6:15,1440,2917,2100,1753,0.686,1.198,2896,2085,,,35.6483432,-119.7888301,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001904,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,410.87",282+01,22.22,19.21,41.43,5770,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,060.98","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",6.14,8.625,0.25,,42000,,15,0.039,,,,,0.743,0.527,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6483403,-119.7888357,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001905,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,411.69",282+00,23.05,18.38,41.43,5770,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,061.80","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",5.33,8.625,0.25,,42000,,22,0.056,,,,,1.046,0.555,6:00,1440,2927,2107,1753,0.683,1.202,2907,2093,,,35.6483391,-119.788838,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001906,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,413.54",281+98,24.89,16.54,41.43,5770,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,063.65","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",3.48,8.625,0.25,,42000,,16,0.041,,,,,0.739,0.379,6:15,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6483364,-119.7888432,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001907,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,415.30",281+97,26.66,14.76,41.43,5770,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,065.42","AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",1.71,8.625,0.25,,42000,,15,0.038,,,,,0.99,0.641,6:15,1440,2962,2133,1753,0.675,1.217,2952,2125,,,35.6483338,-119.7888483,,Metal Loss,PITT,,,MFL+DEF (xHD),,
10000090,Marker,Above Ground Marker,,"20,417.01",281+95,28.33,13.1,41.43,5770,"AGM 6, Sta. 312+52, P/L Marker W. of Gypsum Mine- from 2017 Data","3,067.13","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,707.34",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6483312,-119.7888531,,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",,,,MFL+DEF (xHD),,
40001908,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,417.35",281+95,28.7,12.72,41.43,5770,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",0.34,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,707.00",8.625,0.25,,42000,,16,0.041,,,,,0.761,0.433,6:00,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6483307,-119.7888541,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001909,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,419.63",281+92,30.97,10.45,41.43,5770,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",2.62,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,704.73",8.625,0.25,,42000,,16,0.039,,,,,0.629,0.365,6:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6483273,-119.7888605,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001910,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,420.15",281+92,31.5,9.93,41.43,5770,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",3.14,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,704.20",8.625,0.25,,42000,,17,0.042,,,,,0.708,0.353,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6483266,-119.788862,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001911,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,420.35",281+92,31.7,9.73,41.43,5770,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",3.34,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,704.01",8.625,0.25,,42000,,16,0.041,,,,,0.761,0.752,6:15,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6483263,-119.7888626,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001912,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,421.33",281+91,32.68,8.75,41.43,5770,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",4.31,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,703.03",8.625,0.25,,42000,,15,0.038,,,,,0.831,0.424,6:00,1440,2976,2143,1753,0.672,1.222,2969,2137,,,35.6483248,-119.7888653,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001913,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,422.46",281+90,33.82,7.61,41.43,5770,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",5.44,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,701.90",8.625,0.25,,42000,,16,0.041,,,,,1.048,0.694,6:00,1440,2952,2126,1753,0.677,1.213,2939,2116,,,35.6483231,-119.7888685,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001914,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,422.97",281+89,34.32,7.11,41.43,5770,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",5.95,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,701.39",8.625,0.25,,42000,,21,0.052,,,,,0.853,0.491,6:00,1440,2956,2128,1753,0.677,1.214,2943,2119,,,35.6483224,-119.78887,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5780,Weld,Weld - Longitudinal seam,,"20,430.11",281+82,,,41.47,5770,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",13.1,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,694.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.648312,-119.7888898,,,,,,MFL+DEF (xHD),,
40001915,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,438.77",281+73,8.71,32.76,41.47,5780,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",21.76,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,685.59",8.625,0.25,,42000,,20,0.051,,,,,1.191,0.49,6:00,1440,2918,2101,1753,0.685,1.198,2897,2086,,,35.6482992,-119.7889144,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001916,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,444.43",281+68,14.36,27.1,41.47,5780,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",27.41,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,679.93",8.625,0.25,,42000,,23,0.057,,,,,1.05,0.73,6:00,1440,2924,2105,1753,0.684,1.201,2904,2091,,,35.6482909,-119.7889305,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5790,Weld,Weld - Longitudinal seam,,"20,471.58",281+41,,,41.51,5780,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",54.56,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,652.78",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6482512,-119.789007,,,,,,MFL+DEF (xHD),,
40001917,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,475.31",281+37,3.76,37.75,41.51,5790,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",58.3,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,649.05",8.625,0.25,,42000,,16,0.039,,,,,0.53,0.404,6:15,1440,2997,2158,1753,0.667,1.231,2993,2155,,,35.6482456,-119.7890176,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001918,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,501.26",281+11,29.72,11.79,41.51,5790,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",84.24,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,623.10",8.625,0.25,,42000,,16,0.04,,,,,0.872,1.091,6:15,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.6482069,-119.789091,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001919,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,502.50",281+10,30.95,10.55,41.51,5790,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",85.48,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,621.86",8.625,0.25,,42000,,16,0.039,,,,,0.838,0.707,6:00,1440,2974,2141,1753,0.672,1.222,2966,2135,,,35.648205,-119.7890945,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5800,Weld,Weld - Longitudinal seam,,"20,513.08",281+00,,,41.51,5790,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",96.07,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,611.28",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6481898,-119.7891234,,,,,,MFL+DEF (xHD),,
40001920,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,521.32",280+91,8.28,33.23,41.51,5800,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",104.3,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,603.04",8.625,0.25,,42000,,23,0.057,,,,,1.109,0.653,6:15,1440,2915,2099,1753,0.686,1.197,2893,2083,,,35.6481775,-119.7891467,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001921,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,522.87",280+90,9.82,31.69,41.51,5800,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",105.86,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,601.49",8.625,0.25,,42000,,19,0.046,,,,,0.669,0.668,6:15,1440,2981,2147,1753,0.671,1.224,2974,2141,,,35.6481752,-119.7891511,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001922,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,523.31",280+89,10.32,31.19,41.51,5800,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",106.29,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,601.05",8.625,0.25,,42000,,18,0.045,,,,,2.3,0.953,6:15,1440,2827,2035,1753,0.708,1.161,2805,2019,,,35.6481745,-119.7891523,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001923,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,526.39",280+86,13.33,28.17,41.51,5800,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",109.37,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,597.97",8.625,0.25,,42000,,19,0.048,,,,,0.73,0.686,6:15,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6481699,-119.789161,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001924,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,535.08",280+78,22.05,19.46,41.51,5800,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",118.06,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,589.28",8.625,0.25,,42000,,16,0.041,,,,,1.376,1.042,6:15,1440,2922,2104,1753,0.684,1.2,2904,2091,,,35.6481569,-119.7891856,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001925,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,540.39",280+72,27.34,14.17,41.51,5800,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",123.37,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,583.97",8.625,0.25,,42000,,17,0.042,,,,,0.755,0.913,6:15,1440,2978,2144,1753,0.672,1.223,2970,2139,,,35.648149,-119.7892007,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001926,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,544.51",280+68,31.46,10.05,41.51,5800,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",127.49,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,579.85",8.625,0.25,,42000,,15,0.038,,,,,0.76,0.605,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6481428,-119.7892123,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001927,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,549.50",280+63,36.46,5.05,41.51,5800,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",132.49,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,574.86",8.625,0.25,,42000,,18,0.044,,,,,1.055,0.876,6:00,1440,2946,2121,1753,0.679,1.21,2932,2111,,,35.6481353,-119.7892264,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5810,Weld,Weld - Longitudinal seam,,"20,554.59",280+58,,,41.51,5800,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",137.58,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,569.77",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6481279,-119.7892405,,,,,,MFL+DEF (xHD),,
40001928,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,574.43",280+39,19.86,21.64,41.51,5810,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",157.41,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,549.93",8.625,0.25,,42000,,15,0.039,,,,,0.67,0.679,6:15,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6480982,-119.7892966,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001929,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,577.02",280+36,22.48,19.03,41.51,5810,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",160.01,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,547.34",8.625,0.25,,42000,,18,0.046,,,,,1.008,0.976,6:00,1440,2948,2123,1753,0.678,1.211,2934,2113,,,35.6480943,-119.7893039,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001930,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,579.19",280+34,24.66,16.85,41.51,5810,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",162.18,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,545.16",8.625,0.25,,42000,,15,0.038,,,,,1.266,1.073,6:15,1440,2939,2116,1753,0.68,1.207,2924,2105,,,35.6480911,-119.7893101,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5820,Weld,Weld - Longitudinal seam,,"20,596.10",280+17,,,41.22,5810,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",179.08,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,528.26",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6480661,-119.7893572,,,,,,MFL+DEF (xHD),,
40001931,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,596.72",280+16,0.65,40.57,41.22,5820,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",179.71,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,527.64",8.625,0.25,,42000,,16,0.04,,,,,0.617,0.333,6:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6480652,-119.789359,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001932,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,599.73",280+13,3.68,37.54,41.22,5820,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",182.72,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,524.62",8.625,0.25,,42000,,18,0.045,,,,,0.964,0.909,6:00,1440,2955,2128,1753,0.677,1.214,2942,2119,,,35.6480607,-119.7893675,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001933,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,605.96",280+07,9.9,31.33,41.22,5820,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",188.95,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,518.40",8.625,0.25,,42000,,17,0.042,,,,,0.733,0.567,6:15,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6480515,-119.7893852,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001934,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,609.81",280+03,13.75,27.47,41.22,5820,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",192.8,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,514.54",8.625,0.25,,42000,,16,0.039,,,,,0.792,0.664,6:15,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6480458,-119.7893962,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001935,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,611.81",280+01,15.75,25.47,41.22,5820,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",194.8,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,512.55",8.625,0.25,,42000,,16,0.041,,,,,0.853,0.821,6:15,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.6480429,-119.7894019,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001936,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,615.22",279+98,19.17,22.05,41.22,5820,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",198.21,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,509.13",8.625,0.25,,42000,,15,0.038,,,,,0.964,0.674,5:45,1440,2965,2135,1753,0.674,1.218,2955,2128,,,35.6480378,-119.7894116,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001937,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,618.08",279+95,22.03,19.2,41.22,5820,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",201.07,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,506.28",8.625,0.25,,42000,,19,0.047,,,,,0.993,0.81,6:15,1440,2949,2123,1753,0.678,1.211,2935,2113,,,35.6480336,-119.7894197,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001938,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,618.37",279+95,22.31,18.91,41.22,5820,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",201.36,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,505.99",8.625,0.25,,42000,,16,0.04,,,,,0.802,0.566,6:15,1440,2975,2142,1753,0.672,1.222,2967,2137,,,35.6480332,-119.7894205,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001939,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,628.52",279+85,32.45,8.77,41.22,5820,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",211.5,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,495.84",8.625,0.25,,42000,,17,0.043,,,,,0.67,0.468,6:15,1440,2984,2148,1753,0.67,1.226,2977,2144,,,35.6480181,-119.7894494,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001940,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,631.51",279+82,35.45,5.78,41.22,5820,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",214.49,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,492.85",8.625,0.25,,42000,,15,0.038,,,,,0.874,0.623,6:15,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6480137,-119.7894579,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5830,Weld,Weld - Longitudinal seam,,"20,637.32",279+76,,,41.47,5820,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",220.3,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,487.04",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6480047,-119.7894752,,,,,,MFL+DEF (xHD),,
40001941,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,640.37",279+73,3.09,38.37,41.47,5830,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",223.36,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,483.99",8.625,0.25,,42000,,18,0.044,,,,,0.891,0.797,6:00,1440,2963,2133,1753,0.675,1.217,2952,2126,,,35.6480002,-119.7894839,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001942,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,652.87",279+61,15.58,25.89,41.47,5830,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",235.85,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,471.49",8.625,0.25,,42000,,20,0.05,,,,,0.722,0.652,6:00,1440,2973,2141,1753,0.673,1.221,2964,2134,,,35.6479817,-119.7895194,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5840,Weld,Weld - Longitudinal seam,,"20,678.78",279+35,,,41.49,5830,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",261.77,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,445.57",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6479441,-119.7895917,,,,,,MFL+DEF (xHD),,
40001943,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,687.48",279+26,8.73,32.76,41.49,5840,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",270.46,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,436.88",8.625,0.25,,42000,,18,0.046,,,,,0.795,0.667,6:00,1440,2970,2138,1753,0.673,1.22,2961,2132,,,35.6479311,-119.7896163,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001944,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,688.54",279+25,9.79,31.69,41.49,5840,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",271.53,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,435.82",8.625,0.25,,42000,,17,0.042,,,,,0.86,0.684,6:00,1440,2969,2138,1753,0.674,1.219,2959,2131,,,35.6479295,-119.7896193,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001945,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,689.63",279+24,10.88,30.61,41.49,5840,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",272.62,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,434.72",8.625,0.25,,42000,,16,0.041,,,,,0.741,0.608,6:00,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6479279,-119.7896224,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001946,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,690.87",279+23,12.12,29.37,41.49,5840,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",273.86,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,433.49",8.625,0.25,,42000,,20,0.05,,,,,0.718,0.558,6:00,1440,2973,2141,1753,0.673,1.221,2964,2134,,,35.6479261,-119.7896259,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001947,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,692.78",279+21,14.11,27.38,41.49,5840,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",275.77,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,431.57",8.625,0.25,,42000,,22,0.056,,,,,2.577,0.906,6:00,1440,2749,1979,1753,0.728,1.129,2724,1961,,,35.6479232,-119.7896314,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001948,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,696.89",279+17,18.14,23.35,41.49,5840,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",279.87,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,427.47",8.625,0.25,,42000,,16,0.04,,,,,0.814,0.597,6:15,1440,2975,2142,1753,0.672,1.222,2967,2137,,,35.6479171,-119.789643,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001949,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,698.54",279+15,19.78,21.71,41.49,5840,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",281.52,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,425.82",8.625,0.25,,42000,,15,0.038,,,,,0.633,0.502,6:15,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6479146,-119.7896476,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001950,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,708.75",279+05,30.01,11.48,41.49,5840,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",291.73,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,415.61",8.625,0.25,,42000,,18,0.045,,,,,1.053,0.626,6:00,1440,2946,2121,1753,0.679,1.21,2931,2111,,,35.6478994,-119.7896766,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5850,Weld,Weld - Longitudinal seam,,"20,720.27",278+94,,,41.54,5840,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",303.26,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,404.09",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6478828,-119.789708,,,,,,MFL+DEF (xHD),,
40001951,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,727.11",278+87,6.87,34.67,41.54,5850,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",310.1,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,397.25",8.625,0.25,,42000,,20,0.049,,,,,0.689,0.433,6:15,1440,2977,2144,1753,0.672,1.223,2969,2138,,,35.6478725,-119.7897273,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001952,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,729.11",278+85,8.87,32.66,41.54,5850,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",312.09,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,395.25",8.625,0.25,,42000,,15,0.039,,,,,0.888,0.706,6:00,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.6478694,-119.7897329,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001953,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,736.72",278+77,16.48,25.05,41.54,5850,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",319.71,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,387.64",8.625,0.25,,42000,,18,0.044,,,,,0.824,0.534,6:15,1440,2969,2138,1753,0.674,1.219,2960,2131,,,35.6478579,-119.7897543,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001954,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,740.71",278+73,20.46,21.08,41.54,5850,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",323.69,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,383.65",8.625,0.25,,42000,,19,0.047,,,,,0.527,0.532,6:00,1440,2993,2155,1753,0.668,1.229,2988,2152,,,35.6478519,-119.7897655,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001955,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,742.15",278+72,21.91,19.63,41.54,5850,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",325.13,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,382.21",8.625,0.25,,42000,,16,0.04,,,,,0.754,0.575,6:15,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6478497,-119.7897696,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001956,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,743.00",278+71,22.76,18.77,41.54,5850,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",325.98,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,381.36",8.625,0.25,,42000,,16,0.039,,,,,0.907,0.91,6:00,1440,2969,2137,1753,0.674,1.219,2959,2131,,,35.6478484,-119.789772,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001957,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,757.91",278+56,37.66,3.87,41.54,5850,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",340.89,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,366.45",8.625,0.25,,42000,,21,0.053,,,,,0.655,0.519,5:45,1440,2977,2143,1753,0.672,1.223,2969,2137,,,35.6478259,-119.789814,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001958,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,758.30",278+56,38.07,3.46,41.54,5850,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",341.29,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,366.06",8.625,0.25,,42000,,16,0.041,,,,,1.068,0.663,5:45,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6478253,-119.7898151,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001959,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,759.16",278+55,38.92,2.62,41.54,5850,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",342.15,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,365.20",8.625,0.25,,42000,,17,0.041,,,,,0.731,0.441,6:00,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.647824,-119.7898175,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5860,Weld,Weld - Longitudinal seam,,"20,761.81",278+52,,,39.8,5850,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",344.79,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,362.55",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6478202,-119.7898245,,,,,,MFL+DEF (xHD),,
40001960,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,763.07",278+51,1.3,38.5,39.8,5860,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",346.06,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,361.29",8.625,0.25,,42000,,19,0.047,,,,,0.819,0.568,6:15,1440,2967,2136,1753,0.674,1.218,2956,2129,,,35.6478183,-119.7898281,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001961,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,763.61",278+50,1.84,37.96,39.8,5860,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",346.6,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,360.75",8.625,0.25,,42000,,15,0.038,,,,,0.773,0.575,6:15,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6478175,-119.7898296,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001962,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,763.77",278+50,2.02,37.78,39.8,5860,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",346.75,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,360.59",8.625,0.25,,42000,,22,0.056,,,,,1.356,1.268,6:00,1440,2885,2077,1753,0.693,1.185,2857,2057,,,35.6478173,-119.78983,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001963,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,764.40",278+50,2.64,37.16,39.8,5860,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",347.39,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,359.95",8.625,0.25,,42000,,18,0.044,,,,,0.937,0.688,6:00,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.6478163,-119.7898318,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001964,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,764.76",278+49,3.06,36.74,39.8,5860,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",347.74,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,359.60",8.625,0.25,,42000,,20,0.05,,,,,2.568,1.213,6:00,1440,2778,2000,1753,0.72,1.141,2741,1973,,,35.6478158,-119.7898328,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40001965,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,766.19",278+48,4.42,35.38,39.8,5860,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",349.18,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,358.17",8.625,0.25,,42000,,17,0.042,,,,,0.872,0.565,6:00,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6478136,-119.7898369,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001966,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,766.68",278+47,4.97,34.82,39.8,5860,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",349.67,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,357.67",8.625,0.25,,42000,,19,0.046,,,,,2.347,0.936,6:00,1440,2816,2028,1753,0.71,1.157,2797,2014,,,35.6478129,-119.7898383,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001967,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,784.37",278+30,22.6,17.2,39.8,5860,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",367.36,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,339.99",8.625,0.25,,42000,,15,0.038,,,,,0.769,0.539,5:45,1440,2981,2146,1753,0.671,1.224,2974,2142,,,35.6477863,-119.7898882,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001968,Metal Loss,Anomaly - Corrosion cluster,External,"20,799.49",278+15,37.73,2.07,39.8,5860,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",382.48,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,324.86",8.625,0.25,,42000,,22,0.055,,,,,0.987,0.635,5:45,1440,2936,2114,1753,0.681,1.206,2919,2102,,,35.6477636,-119.789931,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5870,Weld,Weld - Longitudinal seam,,"20,801.60",278+13,,,41.52,5860,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",384.59,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,322.75",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6477581,-119.7899413,,,,,,MFL+DEF (xHD),,
40001969,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,809.15",278+05,7.58,33.94,41.52,5870,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",392.13,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,315.21",8.625,0.25,,42000,,16,0.041,,,,,0.864,0.63,6:00,1440,2970,2138,1753,0.673,1.22,2960,2132,,,35.6477468,-119.7899626,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001970,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,815.68",277+99,14.11,27.41,41.52,5870,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",398.67,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,308.68",8.625,0.25,,42000,,15,0.039,,,,,0.828,0.514,5:45,1440,2975,2142,1753,0.672,1.222,2967,2137,,,35.6477371,-119.7899811,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001971,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,831.38",277+83,29.8,11.71,41.52,5870,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",414.37,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,292.98",8.625,0.25,,42000,,17,0.043,,,,,0.584,0.477,6:00,1440,2991,2154,1753,0.669,1.228,2986,2150,,,35.6477136,-119.7900256,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001972,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,832.20",277+82,30.62,10.9,41.52,5870,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",415.19,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,292.16",8.625,0.25,,42000,,15,0.037,,,,,0.497,0.454,6:00,1440,3000,2160,1753,0.667,1.232,2996,2157,,,35.6477123,-119.7900279,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001973,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,839.16",277+75,37.6,3.92,41.52,5870,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",422.15,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,285.20",8.625,0.25,,42000,,15,0.038,,,,,0.927,0.583,6:00,1440,2968,2137,1753,0.674,1.219,2959,2131,,,35.6477019,-119.7900476,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001974,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,842.27",277+72,40.71,0.8,41.52,5870,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",425.26,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,282.08",8.625,0.25,,42000,,19,0.049,,,,,1.009,0.596,6:00,1440,2944,2120,1753,0.679,1.209,2929,2109,,,35.6476973,-119.7900564,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5880,Weld,Weld - Longitudinal seam,,"20,843.12",277+71,,,41.16,5870,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",426.11,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,281.24",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6476991,-119.7900529,,,,,,MFL+DEF (xHD),,
40001975,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,849.86",277+65,6.78,34.38,41.16,5880,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",432.85,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,274.49",8.625,0.25,,42000,,15,0.038,,,,,0.84,0.649,6:00,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6476891,-119.7900721,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001976,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,856.82",277+58,13.73,27.43,41.16,5880,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",439.8,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,267.54",8.625,0.25,,42000,,15,0.037,,,,,0.862,0.481,6:00,1440,2974,2141,1753,0.672,1.222,2966,2135,,,35.6476788,-119.7900918,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001977,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,858.35",277+56,15.27,25.89,41.16,5880,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",441.34,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,266.01",8.625,0.25,,42000,,20,0.049,,,,,0.918,0.65,6:00,1440,2953,2126,1753,0.677,1.213,2939,2116,,,35.6476765,-119.7900962,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001978,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,869.94",277+45,26.85,14.31,41.16,5880,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",452.92,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,254.42",8.625,0.25,,42000,,22,0.055,,,,,0.795,0.579,5:45,1440,2959,2131,1753,0.676,1.215,2947,2122,,,35.6476594,-119.7901291,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001979,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,871.41",277+43,28.33,12.83,41.16,5880,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",454.4,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,252.95",8.625,0.25,,42000,,26,0.066,,,,,0.947,0.724,6:00,1440,2922,2104,1753,0.684,1.2,2901,2089,,,35.6476572,-119.7901333,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001980,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,876.40",277+38,33.33,7.83,41.16,5880,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",459.39,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,247.96",8.625,0.25,,42000,,17,0.043,,,,,1.17,0.693,5:45,1440,2936,2114,1753,0.681,1.206,2920,2102,,,35.6476498,-119.7901474,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001981,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,880.63",277+34,37.54,3.62,41.16,5880,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",463.61,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,243.73",8.625,0.25,,42000,,15,0.038,,,,,0.847,0.461,5:45,1440,2974,2141,1753,0.672,1.221,2966,2135,,,35.6476435,-119.7901594,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5890,Weld,Weld - Longitudinal seam,,"20,884.28",277+31,,,41.45,5880,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",467.27,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,240.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6476378,-119.7901704,,,,,,MFL+DEF (xHD),,
40001982,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,888.67",277+26,4.42,37.03,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",471.66,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,235.69",8.625,0.25,,42000,,19,0.047,,,,,0.747,0.606,6:00,1440,2973,2141,1753,0.673,1.221,2965,2134,,,35.6476313,-119.7901828,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001983,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,888.99",277+26,4.73,36.72,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",471.97,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,235.37",8.625,0.25,,42000,,15,0.038,,,,,0.621,0.423,5:45,1440,2991,2154,1753,0.669,1.229,2987,2150,,,35.6476308,-119.7901837,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001984,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,889.65",277+25,5.39,36.05,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",472.63,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,234.71",8.625,0.25,,42000,,24,0.061,,,,,0.708,0.488,5:45,1440,2963,2134,1753,0.675,1.217,2952,2125,,,35.6476298,-119.7901856,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001985,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,889.89",277+25,5.63,35.82,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",472.87,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,234.47",8.625,0.25,,42000,,21,0.052,,,,,0.708,0.393,5:45,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6476295,-119.7901863,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40001986,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,890.06",277+25,5.82,35.63,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",473.05,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,234.29",8.625,0.25,,42000,,16,0.041,,,,,0.81,0.439,5:45,1440,2974,2141,1753,0.672,1.221,2966,2135,,,35.6476292,-119.7901868,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001987,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,891.04",277+24,6.79,34.66,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",474.02,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,233.32",8.625,0.25,,42000,,16,0.039,,,,,0.918,0.613,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6476278,-119.7901896,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001988,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,891.20",277+24,6.95,34.49,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",474.18,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,233.16",8.625,0.25,,42000,,15,0.038,,,,,0.933,0.556,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6476275,-119.79019,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001989,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,892.48",277+22,8.23,33.22,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",475.47,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,231.88",8.625,0.25,,42000,,17,0.041,,,,,0.775,0.446,6:00,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6476256,-119.7901937,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001990,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,894.20",277+21,9.96,31.49,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",477.19,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,230.16",8.625,0.25,,42000,,19,0.048,,,,,1.01,0.676,6:00,1440,2945,2121,1753,0.679,1.21,2931,2110,,,35.6476231,-119.7901985,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001991,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,894.65",277+20,10.42,31.02,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",477.64,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,229.71",8.625,0.25,,42000,,15,0.038,,,,,1.297,0.573,5:45,1440,2935,2113,1753,0.681,1.206,2919,2102,,,35.6476224,-119.7901998,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001992,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,896.26",277+19,12.01,29.44,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",479.25,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,228.10",8.625,0.25,,42000,,18,0.045,,,,,0.788,0.498,5:45,1440,2972,2140,1753,0.673,1.221,2963,2134,,,35.64762,-119.7902044,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001993,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,897.64",277+17,13.45,28,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",480.62,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,226.72",8.625,0.25,,42000,,25,0.061,,,,,2.316,0.952,5:45,1440,2745,1976,1753,0.729,1.127,2746,1977,,,35.6476179,-119.7902083,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40001994,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,901.49",277+13,17.24,24.21,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",484.47,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,222.87",8.625,0.25,,42000,,18,0.045,,,,,0.767,0.547,5:45,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6476122,-119.7902192,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001995,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,902.70",277+12,18.45,23,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",485.68,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,221.66",8.625,0.25,,42000,,17,0.041,,,,,0.825,0.574,5:45,1440,2972,2140,1753,0.673,1.221,2964,2134,,,35.6476104,-119.7902226,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001996,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,909.58",277+05,25.34,16.11,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",492.57,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,214.78",8.625,0.25,,42000,,17,0.043,,,,,0.907,0.589,5:45,1440,2963,2134,1753,0.675,1.217,2953,2126,,,35.6476002,-119.7902422,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001997,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,909.99",277+05,25.74,15.7,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",492.98,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,214.36",8.625,0.25,,42000,,18,0.044,,,,,0.802,0.689,5:45,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6475996,-119.7902433,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40001998,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,913.47",277+02,29.21,12.23,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",496.45,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,210.89",8.625,0.25,,42000,,18,0.044,,,,,0.68,0.715,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6475944,-119.7902532,,Metal Loss,PITT,,,MFL+DEF (xHD),,
