Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40001999,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,914.93",277+00,30.67,10.78,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",497.91,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,209.43",8.625,0.25,,42000,,16,0.04,,,,,0.693,0.429,6:00,1440,2985,2149,1753,0.67,1.226,2978,2144,,,35.6475922,-119.7902573,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002000,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,923.71",276+91,39.49,1.96,41.45,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",506.7,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,200.64",8.625,0.25,,42000,,18,0.046,,,,,1.351,1,5:45,1440,2912,2097,1753,0.687,1.196,2891,2081,,,35.6475792,-119.7902822,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5900,Weld,Weld - Longitudinal seam,,"20,925.73",276+89,,,41.5,5890,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",508.72,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,198.63",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6475767,-119.7902869,,,,,,MFL+DEF (xHD),,
40002001,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,925.87",276+89,0.18,41.31,41.5,5900,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",508.86,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,198.48",8.625,0.25,,42000,,18,0.044,,,,,0.933,0.619,6:00,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.6475765,-119.7902873,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002002,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,932.91",276+82,7.22,34.28,41.5,5900,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",515.9,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,191.45",8.625,0.25,,42000,,15,0.038,,,,,0.838,0.529,6:00,1440,2976,2142,1753,0.672,1.222,2968,2137,,,35.6475661,-119.7903073,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002003,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,933.46",276+82,7.77,33.72,41.5,5900,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",516.45,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,190.90",8.625,0.25,,42000,,20,0.05,,,,,1.059,0.807,6:00,1440,2935,2113,1753,0.681,1.205,2918,2101,,,35.6475653,-119.7903089,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002004,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,955.26",276+60,29.57,11.93,41.5,5900,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",538.24,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,169.10",8.625,0.25,,42000,,16,0.04,,,,,1.067,0.878,6:00,1440,2953,2126,1753,0.677,1.213,2940,2117,,,35.647533,-119.7903708,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002005,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,956.17",276+59,30.48,11.01,41.5,5900,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",539.15,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,168.19",8.625,0.25,,42000,,15,0.038,,,,,1.141,0.57,5:45,1440,2949,2123,1753,0.678,1.211,2936,2114,,,35.6475316,-119.7903734,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002006,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,964.88",276+50,39.2,2.3,41.5,5900,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",547.87,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,159.48",8.625,0.25,,42000,,17,0.043,,,,,1.256,0.615,6:00,1440,2928,2108,1753,0.683,1.202,2910,2095,,,35.6475187,-119.7903981,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
5910,Weld,Weld - Longitudinal seam,,"20,967.23",276+48,,,41.46,5900,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",550.21,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,157.13",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6475154,-119.7904044,,,,,,MFL+DEF (xHD),,
40002007,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,968.96",276+46,1.76,39.69,41.46,5910,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",551.94,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,155.40",8.625,0.25,,42000,,22,0.055,,,,,0.827,0.617,6:00,1440,2955,2128,1753,0.677,1.214,2942,2118,,,35.6475128,-119.7904093,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002008,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,992.22",276+23,25.02,16.43,41.46,5910,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",575.2,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,132.14",8.625,0.25,,42000,,17,0.044,,,,,0.793,0.473,6:00,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6474784,-119.7904754,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002009,Metal Loss,Anomaly - Corrosion cluster,Internal,"20,993.48",276+22,26.3,15.16,41.46,5910,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",576.47,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,130.87",8.625,0.25,,42000,,15,0.038,,,,,0.903,0.631,6:00,1440,2970,2138,1753,0.674,1.22,2960,2131,,,35.6474765,-119.790479,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5920,Weld,Weld - Longitudinal seam,,"21,008.68",276+07,,,41.53,5910,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",591.67,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,115.67",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6474542,-119.7905217,,,,,,MFL+DEF (xHD),,
40002010,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,009.45",276+06,0.8,40.73,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",592.44,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,114.91",8.625,0.25,,42000,,24,0.059,,,,,0.755,0.567,6:00,1440,2959,2131,1753,0.676,1.215,2947,2122,,,35.6474531,-119.7905239,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002011,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,012.79",276+03,4.15,37.38,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",595.78,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,111.57",8.625,0.25,,42000,,18,0.044,,,,,0.96,0.633,5:45,1440,2956,2129,1753,0.677,1.214,2944,2120,,,35.6474481,-119.7905333,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002012,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,012.96",276+03,4.31,37.22,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",595.94,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,111.40",8.625,0.25,,42000,,22,0.054,,,,,0.881,0.628,6:00,1440,2950,2124,1753,0.678,1.212,2936,2114,,,35.6474478,-119.7905338,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002013,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,018.71",275+97,10.07,31.45,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",601.7,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,105.65",8.625,0.25,,42000,,17,0.042,,,,,1.048,0.796,6:00,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6474392,-119.7905501,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002014,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,020.49",275+95,11.86,29.67,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",603.48,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,103.86",8.625,0.25,,42000,,16,0.041,,,,,1.114,0.812,6:00,1440,2946,2121,1753,0.679,1.21,2932,2111,,,35.6474365,-119.7905551,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002015,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,026.70",275+89,18.05,23.47,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",609.69,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,097.66",8.625,0.25,,42000,,21,0.052,,,,,0.822,0.558,6:00,1440,2960,2131,1753,0.676,1.216,2948,2122,,,35.6474273,-119.7905727,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002016,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,027.18",275+88,18.53,23,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",610.17,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,097.18",8.625,0.25,,42000,,16,0.041,,,,,0.753,0.431,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6474265,-119.790574,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002017,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,028.14",275+88,19.49,22.03,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",611.13,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,096.22",8.625,0.25,,42000,,19,0.049,,,,,0.79,0.525,6:00,1440,2967,2137,1753,0.674,1.219,2957,2129,,,35.6474251,-119.7905768,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002018,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,036.14",275+80,27.5,14.03,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",619.12,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,088.22",8.625,0.25,,42000,,26,0.065,,,,,1.085,0.834,6:00,1440,2901,2089,1753,0.689,1.192,2876,2070,,,35.6474131,-119.7905994,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002019,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,037.29",275+78,28.65,12.88,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",620.28,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,087.06",8.625,0.25,,42000,,15,0.038,,,,,0.964,1.008,6:00,1440,2965,2135,1753,0.675,1.218,2955,2127,,,35.6474114,-119.7906027,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002020,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,040.05",275+76,31.4,10.13,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",623.03,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,084.31",8.625,0.25,,42000,,20,0.05,,,,,0.857,0.561,6:00,1440,2959,2131,1753,0.676,1.215,2947,2122,,,35.6474073,-119.7906104,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002021,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,040.31",275+75,31.65,9.87,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",623.29,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,084.05",8.625,0.25,,42000,,18,0.045,,,,,0.798,0.558,6:00,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6474069,-119.7906112,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002022,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,041.42",275+74,32.77,8.75,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",624.41,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,082.93",8.625,0.25,,42000,,18,0.046,,,,,0.75,0.462,6:00,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6474052,-119.7906143,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002023,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,042.78",275+73,34.14,7.39,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",625.76,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,081.58",8.625,0.25,,42000,,24,0.06,,,,,1.054,0.677,6:00,1440,2916,2100,1753,0.686,1.198,2894,2084,,,35.6474032,-119.7906182,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002024,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,044.69",275+71,36.06,5.46,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",627.68,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,079.66",8.625,0.25,,42000,,19,0.049,,,,,1.256,0.994,6:00,1440,2915,2099,1753,0.686,1.197,2894,2084,,,35.6474003,-119.7906236,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002025,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,047.16",275+69,38.51,3.02,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",630.14,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,077.20",8.625,0.25,,42000,,15,0.039,,,,,0.88,0.575,6:15,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6473967,-119.7906306,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002026,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,048.75",275+67,40.11,1.41,41.53,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",631.74,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,075.61",8.625,0.25,,42000,,18,0.045,,,,,1.125,0.712,6:00,1440,2937,2114,1753,0.681,1.206,2920,2103,,,35.6473943,-119.7906351,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5930,Weld,Weld - Longitudinal seam,,"21,050.21",275+66,,,41.42,5920,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",633.2,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,074.15",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6473924,-119.7906386,,,,,,MFL+DEF (xHD),,
40002027,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,053.95",275+62,3.78,37.63,41.42,5930,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",636.94,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,070.41",8.625,0.25,,42000,,23,0.058,,,,,1.003,0.817,5:45,1440,2928,2108,1753,0.683,1.202,2908,2094,,,35.6473868,-119.7906492,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002028,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,060.36",275+56,10.19,31.23,41.42,5930,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",643.35,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,064.00",8.625,0.25,,42000,,16,0.039,,,,,0.868,0.728,6:15,1440,2971,2139,1753,0.673,1.22,2963,2133,,,35.6473772,-119.7906673,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002029,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,063.88",275+52,13.7,27.71,41.42,5930,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",646.87,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,060.48",8.625,0.25,,42000,,16,0.041,,,,,0.805,0.538,6:00,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.647372,-119.7906773,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002030,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,068.40",275+48,18.22,23.19,41.42,5930,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",651.39,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,055.96",8.625,0.25,,42000,,19,0.047,,,,,0.689,0.457,6:00,1440,2979,2145,1753,0.671,1.224,2971,2139,,,35.6473652,-119.7906901,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002031,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,081.88",275+34,31.7,9.72,41.42,5930,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",664.87,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,042.48",8.625,0.25,,42000,,15,0.038,,,,,0.631,0.484,6:00,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6473451,-119.7907282,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002032,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,082.37",275+34,32.2,9.22,41.42,5930,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",665.36,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,041.98",8.625,0.25,,42000,,21,0.053,,,,,0.727,0.593,6:00,1440,2969,2138,1753,0.674,1.22,2960,2131,,,35.6473443,-119.7907296,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002033,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,083.59",275+32,33.41,8,41.42,5930,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",666.58,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,040.76",8.625,0.25,,42000,,17,0.041,,,,,0.68,0.502,6:00,1440,2985,2149,1753,0.67,1.226,2978,2144,,,35.6473425,-119.7907331,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002034,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,090.05",275+26,39.88,1.54,41.42,5930,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",673.04,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,034.31",8.625,0.25,,42000,,19,0.047,,,,,0.896,0.679,6:00,1440,2959,2131,1753,0.676,1.215,2947,2122,,,35.6473329,-119.7907514,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5940,Weld,Weld - Longitudinal seam,,"21,091.63",275+24,,,41.49,5930,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",674.61,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,032.73",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6473303,-119.7907562,,,,,,MFL+DEF (xHD),,
40002035,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,102.52",275+14,10.93,30.55,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",685.51,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,021.84",8.625,0.25,,42000,,16,0.041,,,,,0.806,0.625,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6473143,-119.7907873,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002036,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,103.71",275+12,12.12,29.36,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",686.7,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,020.65",8.625,0.25,,42000,,19,0.047,,,,,0.924,0.597,5:45,1440,2955,2128,1753,0.677,1.214,2942,2118,,,35.6473126,-119.7907907,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002037,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,105.97",275+10,14.38,27.11,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",688.96,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,018.39",8.625,0.25,,42000,,15,0.037,,,,,0.75,0.472,6:00,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6473093,-119.7907971,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002038,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,110.75",275+05,19.16,22.33,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",693.73,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,013.61",8.625,0.25,,42000,,17,0.042,,,,,0.92,0.685,6:00,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6473023,-119.7908107,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002039,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,111.76",275+04,20.17,21.32,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",694.74,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,012.60",8.625,0.25,,42000,,16,0.041,,,,,0.982,0.644,6:00,1440,2959,2130,1753,0.676,1.215,2948,2122,,,35.6473008,-119.7908136,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002040,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,112.09",275+04,20.49,21,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",695.07,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,012.27",8.625,0.25,,42000,,17,0.042,,,,,0.638,0.515,5:45,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6473003,-119.7908146,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002041,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,113.11",275+03,21.54,19.95,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",696.1,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,011.24",8.625,0.25,,42000,,17,0.042,,,,,1.212,0.597,6:00,1440,2935,2113,1753,0.681,1.206,2919,2102,,,35.6472988,-119.7908175,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002042,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,120.32",274+96,28.73,12.76,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",703.31,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,004.04",8.625,0.25,,42000,,23,0.058,,,,,0.843,0.639,6:00,1440,2950,2124,1753,0.678,1.212,2936,2114,,,35.6472882,-119.790838,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002043,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,124.11",274+92,32.52,8.97,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",707.1,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","3,000.25",8.625,0.25,,42000,,17,0.043,,,,,0.765,0.651,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6472826,-119.7908489,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002044,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,125.46",274+91,33.87,7.61,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",708.44,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,998.90",8.625,0.25,,42000,,20,0.051,,,,,0.958,0.918,5:45,1440,2946,2121,1753,0.679,1.21,2931,2111,,,35.6472807,-119.7908527,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002045,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,126.00",274+90,34.41,7.08,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",708.99,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,998.36",8.625,0.25,,42000,,17,0.041,,,,,0.81,0.771,6:00,1440,2974,2141,1753,0.673,1.221,2966,2135,,,35.6472799,-119.7908542,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002046,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,127.76",274+89,36.16,5.32,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",710.74,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,996.60",8.625,0.25,,42000,,16,0.039,,,,,0.724,0.556,6:00,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6472773,-119.7908593,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002047,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,128.55",274+88,36.95,4.54,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",711.53,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,995.81",8.625,0.25,,42000,,17,0.042,,,,,0.742,0.554,6:15,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6472761,-119.7908615,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002048,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,130.91",274+85,39.32,2.17,41.49,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",713.89,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,993.45",8.625,0.25,,42000,,16,0.041,,,,,0.913,0.601,6:00,1440,2966,2135,1753,0.674,1.218,2956,2128,,,35.6472727,-119.7908682,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5950,Weld,Weld - Longitudinal seam,,"21,133.11",274+83,,,7,5940,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",716.1,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,991.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6472696,-119.7908742,,,,,,MFL+DEF (xHD),,
40002049,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,133.16",274+83,0.09,6.91,7,5950,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",716.15,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,991.20",8.625,0.25,,42000,,17,0.042,,,,,0.904,1.115,5:30,1440,2965,2135,1753,0.675,1.218,2954,2127,,,35.6472695,-119.7908744,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002050,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,137.05",274+79,3.97,3.03,7,5950,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",720.03,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,987.31",8.625,0.25,,42000,,16,0.039,,,,,0.798,0.683,6:00,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6472638,-119.7908854,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5960,Weld,Weld - Longitudinal seam,,"21,140.11",274+76,,,35.3,5950,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",723.1,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,984.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6472084,-119.7909918,,,,,,MFL+DEF (xHD),,
40002051,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,142.47",274+74,2.4,32.9,35.3,5960,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",725.45,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,981.89",8.625,0.25,,42000,,17,0.043,,,,,1.061,0.639,6:00,1440,2949,2123,1753,0.678,1.211,2935,2113,,,35.6472049,-119.7909985,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002052,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,148.04",274+68,7.96,27.34,35.3,5960,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",731.02,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,976.32",8.625,0.25,,42000,,17,0.042,,,,,0.771,0.538,6:15,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6471968,-119.7910144,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5970,Weld,Weld - Longitudinal seam,,"21,175.41",274+41,,,41.38,5960,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",758.4,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,948.95",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6471981,-119.7910118,,,,,,MFL+DEF (xHD),,
40002053,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,183.64",274+33,8.27,33.11,41.38,5970,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",766.62,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,940.72",8.625,0.25,,42000,,18,0.046,,,,,0.973,0.853,6:00,1440,2952,2126,1753,0.677,1.213,2939,2116,,,35.6471858,-119.7910351,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002054,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,187.24",274+29,11.85,29.52,41.38,5970,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",770.23,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,937.12",8.625,0.25,,42000,,15,0.037,,,,,0.622,0.571,5:45,1440,2992,2154,1753,0.668,1.229,2987,2151,,,35.6471805,-119.7910453,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5980,Weld,Weld - Longitudinal seam,,"21,216.79",274+00,,,41.44,5970,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",799.78,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,907.57",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6471458,-119.7911112,,,,,,MFL+DEF (xHD),,
40002055,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,257.93",273+59,41.17,0.26,41.44,5980,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",840.92,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,866.43",8.625,0.25,,42000,,17,0.044,,,,,0.675,0.408,6:00,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6470843,-119.7912277,,Metal Loss,PITT,,,MFL+DEF (xHD),,
5990,Weld,Weld - Longitudinal seam,,"21,258.23",273+59,,,41.5,5980,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",841.21,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,866.13",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.647084,-119.7912283,,,,,,MFL+DEF (xHD),,
40002056,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,259.81",273+57,1.62,39.88,41.5,5990,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",842.8,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,864.54",8.625,0.25,,42000,,15,0.038,,,,,0.677,0.367,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6470816,-119.7912328,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002057,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,260.00",273+57,1.8,39.69,41.5,5990,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",842.99,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,864.36",8.625,0.25,,42000,,18,0.045,,,,,0.646,0.451,6:00,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6470813,-119.7912333,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002058,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,267.60",273+50,9.4,32.09,41.5,5990,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",850.59,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,856.76",8.625,0.25,,42000,,15,0.039,,,,,0.685,0.511,6:00,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6470699,-119.7912548,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002059,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,268.01",273+49,9.82,31.68,41.5,5990,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",851,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,856.34",8.625,0.25,,42000,,17,0.044,,,,,0.757,0.566,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6470693,-119.7912559,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002060,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,271.12",273+46,12.91,28.58,41.5,5990,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",854.1,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,853.24",8.625,0.25,,42000,,22,0.056,,,,,0.474,0.47,6:00,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6470646,-119.7912647,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002061,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,272.62",273+45,14.43,27.07,41.5,5990,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",855.6,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,851.74",8.625,0.25,,42000,,16,0.041,,,,,0.766,0.514,6:15,1440,2978,2144,1753,0.672,1.223,2970,2139,,,35.6470623,-119.7912689,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002062,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,276.02",273+41,17.83,23.66,41.5,5990,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",859,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,848.34",8.625,0.25,,42000,,19,0.046,,,,,0.957,0.543,6:00,1440,2953,2126,1753,0.677,1.213,2940,2117,,,35.6470572,-119.7912785,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002063,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,277.83",273+39,19.64,21.86,41.5,5990,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",860.82,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,846.52",8.625,0.25,,42000,,15,0.038,,,,,0.709,0.544,6:15,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6470545,-119.7912836,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002064,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,288.69",273+29,30.49,11,41.5,5990,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",871.67,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,835.67",8.625,0.25,,42000,,18,0.045,,,,,0.816,0.53,6:15,1440,2969,2137,1753,0.674,1.219,2959,2130,,,35.6470381,-119.7913142,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002065,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,292.41",273+25,34.22,7.28,41.5,5990,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",875.4,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,831.95",8.625,0.25,,42000,,18,0.044,,,,,0.782,0.412,6:00,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6470325,-119.7913247,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002066,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,296.74",273+21,38.55,2.94,41.5,5990,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",879.72,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,827.62",8.625,0.25,,42000,,16,0.04,,,,,0.982,0.507,6:00,1440,2961,2132,1753,0.676,1.216,2950,2124,,,35.647026,-119.7913369,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002067,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,298.23",273+19,40.05,1.44,41.5,5990,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",881.22,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,826.13",8.625,0.25,,42000,,22,0.056,,,,,1.197,0.552,6:00,1440,2907,2093,1753,0.688,1.194,2883,2076,,,35.6470238,-119.7913412,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
6000,Weld,Weld - Longitudinal seam,,"21,299.72",273+18,,,38.32,5990,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",882.71,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,824.64",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6470218,-119.7913448,,,,,,MFL+DEF (xHD),,
40002068,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,300.60",273+17,0.91,37.41,38.32,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",883.59,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,823.76",8.625,0.25,,42000,,28,0.07,,,,,0.78,0.595,6:00,1440,2943,2119,1753,0.68,1.209,2925,2106,,,35.6470205,-119.7913473,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002069,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,305.26",273+12,5.57,32.75,38.32,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",888.25,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,819.09",8.625,0.25,,42000,,20,0.05,,,,,0.727,0.563,6:00,1440,2973,2140,1753,0.673,1.221,2963,2134,,,35.6470136,-119.7913606,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002070,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,306.77",273+11,7.08,31.24,38.32,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",889.76,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,817.59",8.625,0.25,,42000,,18,0.046,,,,,0.86,0.463,6:00,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6470114,-119.7913649,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002071,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,310.21",273+07,10.54,27.78,38.32,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",893.19,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,814.15",8.625,0.25,,42000,,17,0.041,,,,,1.239,0.643,6:15,1440,2934,2112,1753,0.682,1.205,2917,2100,,,35.6470064,-119.7913747,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002072,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,311.55",273+06,11.86,26.46,38.32,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",894.53,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,812.81",8.625,0.25,,42000,,15,0.038,,,,,0.878,0.8,6:00,1440,2972,2140,1753,0.673,1.22,2963,2133,,,35.6470044,-119.7913785,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002073,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,312.75",273+05,13.07,25.25,38.32,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",895.74,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,811.61",8.625,0.25,,42000,,16,0.041,,,,,1.045,0.595,6:00,1440,2953,2126,1753,0.677,1.213,2941,2117,,,35.6470026,-119.7913819,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002074,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,315.40",273+02,15.72,22.6,38.32,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",898.39,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,808.96",8.625,0.25,,42000,,19,0.047,,,,,1.073,0.578,6:15,1440,2940,2117,1753,0.68,1.207,2924,2105,,,35.6469987,-119.7913894,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002075,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,316.17",273+01,16.48,21.84,38.32,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",899.16,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,808.19",8.625,0.25,,42000,,16,0.039,,,,,0.803,0.541,6:15,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6469976,-119.7913916,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002076,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,320.62",272+97,20.94,17.39,38.32,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",903.61,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,803.74",8.625,0.25,,42000,,21,0.052,,,,,0.809,0.555,6:00,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.646991,-119.7914043,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002077,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,325.43",272+92,25.76,12.56,38.32,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",908.42,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,798.93",8.625,0.25,,42000,,16,0.039,,,,,1.299,0.505,6:15,1440,2934,2113,1753,0.682,1.205,2918,2101,,,35.6469839,-119.791418,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002078,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,326.79",272+91,27.1,11.22,38.32,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",909.77,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,797.57",8.625,0.25,,42000,,18,0.044,,,,,0.898,0.794,6:00,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6469819,-119.7914219,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002079,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,328.07",272+89,28.39,9.94,38.32,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",911.06,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,796.29",8.625,0.25,,42000,,17,0.042,,,,,0.853,0.57,6:00,1440,2969,2137,1753,0.674,1.219,2959,2131,,,35.64698,-119.7914255,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002080,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,332.63",272+85,32.94,5.39,38.32,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",915.61,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,791.73",8.625,0.25,,42000,,23,0.058,,,,,0.726,0.481,6:15,1440,2965,2134,1753,0.675,1.218,2953,2126,,,35.6469733,-119.7914385,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6010,Weld,Weld - Longitudinal seam,,"21,338.05",272+80,,,41.53,6000,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",921.03,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,786.31",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.646961,-119.7914623,,,,,,MFL+DEF (xHD),,
40002081,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,375.00",272+43,36.99,4.54,41.53,6010,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",957.99,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,749.35",8.625,0.25,,42000,,17,0.041,,,,,0.636,0.412,6:00,1440,2988,2151,1753,0.669,1.227,2983,2147,,,35.6469069,-119.7915678,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6020,Weld,Weld - Longitudinal seam,,"21,379.57",272+38,,,41.51,6010,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",962.56,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,744.79",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6469052,-119.7915712,,,,,,MFL+DEF (xHD),,
40002082,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,382.13",272+36,2.6,38.91,41.51,6020,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",965.12,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,742.23",8.625,0.25,,42000,,16,0.04,,,,,0.887,0.571,6:00,1440,2969,2138,1753,0.674,1.22,2960,2131,,,35.6469014,-119.7915785,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002083,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,383.09",272+35,3.57,37.94,41.51,6020,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data",966.08,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,741.26",8.625,0.25,,42000,,19,0.046,,,,,1.044,0.527,6:15,1440,2944,2120,1753,0.679,1.209,2929,2109,,,35.6468999,-119.7915812,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002084,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,419.83",271+98,40.3,1.21,41.51,6020,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,002.82","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,704.53",8.625,0.25,,42000,,16,0.041,,,,,0.934,0.642,6:00,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6468451,-119.7916852,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6030,Weld,Weld - Longitudinal seam,,"21,421.08",271+97,,,41.5,6020,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,004.06","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,703.28",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6468431,-119.7916891,,,,,,MFL+DEF (xHD),,
40002085,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,421.82",271+96,0.78,40.72,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,004.80","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,702.54",8.625,0.25,,42000,,22,0.054,,,,,0.922,0.603,5:45,1440,2945,2120,1753,0.679,1.209,2930,2109,,,35.646842,-119.7916912,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002086,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,423.79",271+94,2.74,38.76,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,006.77","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,700.57",8.625,0.25,,42000,,19,0.047,,,,,0.668,0.491,6:15,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6468391,-119.7916968,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002087,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,432.52",271+86,11.48,30.02,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,015.51","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,691.83",8.625,0.25,,42000,,23,0.058,,,,,0.745,0.654,6:00,1440,2962,2133,1753,0.675,1.217,2950,2124,,,35.6468261,-119.7917216,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002088,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,435.00",271+83,13.96,27.53,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,017.99","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,689.36",8.625,0.25,,42000,,18,0.044,,,,,0.943,0.778,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6468225,-119.7917287,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002089,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,438.84",271+79,17.8,23.7,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,021.83","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,685.52",8.625,0.25,,42000,,19,0.048,,,,,0.757,0.542,6:00,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6468168,-119.7917396,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002090,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,439.57",271+79,18.54,22.96,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,022.55","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,684.79",8.625,0.25,,42000,,19,0.047,,,,,1.102,0.672,6:00,1440,2936,2114,1753,0.681,1.206,2919,2102,,,35.6468157,-119.7917416,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002091,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,439.79",271+78,18.74,22.75,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,022.78","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,684.56",8.625,0.25,,42000,,18,0.044,,,,,0.645,0.542,6:00,1440,2986,2150,1753,0.67,1.226,2979,2145,,,35.6468154,-119.7917423,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002092,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,440.87",271+77,19.83,21.67,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,023.86","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,683.49",8.625,0.25,,42000,,22,0.054,,,,,0.772,0.565,6:00,1440,2963,2134,1753,0.675,1.217,2952,2125,,,35.6468138,-119.7917453,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002093,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,441.03",271+77,19.99,21.51,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,024.02","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,683.32",8.625,0.25,,42000,,19,0.049,,,,,0.725,0.445,6:00,1440,2974,2141,1753,0.672,1.221,2965,2135,,,35.6468135,-119.7917458,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002094,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,442.00",271+76,20.96,20.54,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,024.99","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,682.35",8.625,0.25,,42000,,16,0.039,,,,,0.762,0.496,6:00,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6468121,-119.7917485,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002095,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,442.58",271+76,21.54,19.96,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,025.57","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,681.78",8.625,0.25,,42000,,25,0.061,,,,,0.818,0.621,6:00,1440,2948,2123,1753,0.678,1.211,2933,2112,,,35.6468112,-119.7917502,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002096,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,443.03",271+75,22,19.5,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,026.01","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,681.33",8.625,0.25,,42000,,22,0.054,,,,,1.185,0.538,6:00,1440,2911,2096,1753,0.687,1.196,2888,2080,,,35.6468106,-119.7917514,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002097,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,445.54",271+73,24.49,17,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,028.52","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,678.82",8.625,0.25,,42000,,16,0.04,,,,,0.744,0.486,6:15,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6468069,-119.7917586,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002098,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,448.57",271+70,27.53,13.97,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,031.56","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,675.79",8.625,0.25,,42000,,19,0.047,,,,,0.756,0.567,6:15,1440,2973,2141,1753,0.673,1.221,2964,2134,,,35.6468024,-119.7917672,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002099,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,449.56",271+69,28.52,12.98,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,032.55","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,674.80",8.625,0.25,,42000,,19,0.046,,,,,0.864,0.609,6:15,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6468009,-119.79177,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002100,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,451.03",271+67,29.98,11.51,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,034.01","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,673.33",8.625,0.25,,42000,,19,0.048,,,,,0.721,1.074,6:00,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6467987,-119.7917742,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002101,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,460.68",271+58,39.63,1.87,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,043.66","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,663.68",8.625,0.25,,42000,,20,0.05,,,,,0.74,0.424,6:15,1440,2972,2140,1753,0.673,1.22,2962,2133,,,35.6467844,-119.7918016,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002102,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,461.11",271+57,40.07,1.43,41.5,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,044.09","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,663.25",8.625,0.25,,42000,,16,0.039,,,,,0.959,0.773,6:15,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6467838,-119.7918028,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6040,Weld,Weld - Longitudinal seam,,"21,462.57",271+56,,,41.51,6030,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,045.56","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,661.79",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6467819,-119.7918064,,,,,,MFL+DEF (xHD),,
40002103,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,490.62",271+28,28.08,13.43,41.51,6040,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,073.60","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,633.74",8.625,0.25,,42000,,17,0.044,,,,,0.787,0.533,6:00,1440,2973,2141,1753,0.673,1.221,2965,2135,,,35.6467406,-119.7918862,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002104,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,501.63",271+17,39.08,2.42,41.51,6040,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,084.61","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,622.73",8.625,0.25,,42000,,15,0.038,,,,,0.692,0.512,6:15,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6467243,-119.7919176,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002105,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,501.81",271+17,39.28,2.22,41.51,6040,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,084.79","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,622.55",8.625,0.25,,42000,,20,0.05,,,,,1.163,0.657,6:15,1440,2923,2105,1753,0.684,1.201,2904,2091,,,35.6467241,-119.7919181,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6050,Weld,Weld - Longitudinal seam,,"21,504.08",271+14,,,41.05,6040,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,087.07","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,620.28",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.646721,-119.791924,,,,,,MFL+DEF (xHD),,
40002106,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,512.30",271+06,8.25,32.8,41.05,6050,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,095.29","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,612.06",8.625,0.25,,42000,,17,0.042,,,,,0.691,0.424,6:15,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6467089,-119.7919475,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002107,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,515.80",271+03,11.75,29.3,41.05,6050,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,098.78","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,608.56",8.625,0.25,,42000,,19,0.048,,,,,0.852,0.576,6:00,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.6467038,-119.7919574,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6060,Weld,Weld - Longitudinal seam,,"21,545.13",270+74,,,41.42,6050,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,128.12","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,579.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6466608,-119.7920411,,,,,,MFL+DEF (xHD),,
40002108,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,554.39",270+64,9.28,32.13,41.42,6060,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,137.37","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,569.97",8.625,0.25,,42000,,17,0.043,,,,,0.8,0.719,6:00,1440,2973,2141,1753,0.673,1.221,2965,2135,,,35.646647,-119.7920673,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002109,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,564.40",270+54,19.31,22.11,41.42,6060,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,147.38","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,559.96",8.625,0.25,,42000,,16,0.04,,,,,1.185,0.851,6:15,1440,2941,2118,1753,0.68,1.208,2926,2107,,,35.6466321,-119.7920957,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002110,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,566.28",270+53,21.18,20.24,41.42,6060,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,149.27","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,558.07",8.625,0.25,,42000,,20,0.049,,,,,0.773,0.609,6:00,1440,2969,2137,1753,0.674,1.219,2959,2130,,,35.6466293,-119.7921011,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002111,Metal Loss,Anomaly - Corrosion cluster,External,"21,574.64",270+44,29.52,11.9,41.42,6060,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,157.62","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,549.72",8.625,0.25,,42000,,22,0.054,,,,,0.398,0.427,6:00,1440,2999,2160,1753,0.667,1.232,2996,2157,,,35.6466169,-119.7921248,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002112,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,578.51",270+40,33.41,8,41.42,6060,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,161.50","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,545.85",8.625,0.25,,42000,,24,0.061,,,,,0.817,0.453,5:45,1440,2949,2123,1753,0.678,1.211,2934,2113,,,35.6466111,-119.7921357,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002113,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,578.92",270+40,33.82,7.6,41.42,6060,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,161.91","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,545.44",8.625,0.25,,42000,,16,0.04,,,,,0.717,0.441,5:45,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6466105,-119.7921369,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002114,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,582.33",270+37,37.23,4.19,41.42,6060,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,165.32","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,542.03",8.625,0.25,,42000,,17,0.044,,,,,0.732,0.504,5:45,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6466054,-119.7921466,,Metal Loss,PITT,,,MFL+DEF (xHD),,
