Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
6070,Weld,Weld - Longitudinal seam,,"21,586.55",270+33,,,41.1,6060,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,169.54","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,537.81",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6465997,-119.7921575,,,,,,MFL+DEF (xHD),,
40002115,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,589.39",270+30,2.87,38.23,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,172.38","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,534.97",8.625,0.25,,42000,,15,0.038,,,,,0.731,0.581,6:15,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6465954,-119.7921655,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002116,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,593.17",270+26,6.65,34.46,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,176.15","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,531.19",8.625,0.25,,42000,,17,0.042,,,,,0.791,0.522,5:45,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6465898,-119.7921762,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002117,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,593.61",270+25,7.09,34.02,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,176.60","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,530.75",8.625,0.25,,42000,,16,0.041,,,,,0.708,0.333,6:00,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6465891,-119.7921774,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002118,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,593.78",270+25,7.26,33.85,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,176.76","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,530.58",8.625,0.25,,42000,,21,0.053,,,,,0.781,0.397,5:45,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6465889,-119.7921779,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002119,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,597.58",270+22,11.06,30.05,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,180.57","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,526.77",8.625,0.25,,42000,,20,0.051,,,,,0.617,0.388,6:00,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6465831,-119.7921887,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002120,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,598.78",270+20,12.3,28.8,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,181.76","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,525.58",8.625,0.25,,42000,,22,0.055,,,,,1.909,0.416,6:00,1440,2817,2028,1753,0.71,1.157,2804,2019,,,35.6465813,-119.792192,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002121,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,601.57",270+18,15.04,26.06,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,184.55","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,522.79",8.625,0.25,,42000,,17,0.042,,,,,0.621,0.415,6:15,1440,2989,2152,1753,0.669,1.227,2983,2148,,,35.6465772,-119.7921999,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002122,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,603.82",270+15,17.29,23.81,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,186.80","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,520.54",8.625,0.25,,42000,,16,0.039,,,,,0.68,0.576,6:15,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6465738,-119.7922063,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002123,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,604.43",270+15,17.9,23.2,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,187.41","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,519.93",8.625,0.25,,42000,,21,0.054,,,,,0.615,0.502,6:15,1440,2981,2146,1753,0.671,1.224,2973,2141,,,35.6465729,-119.792208,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002124,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,608.92",270+10,22.39,18.71,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,191.91","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,515.44",8.625,0.25,,42000,,17,0.041,,,,,0.577,0.494,6:00,1440,2992,2155,1753,0.668,1.229,2988,2151,,,35.6465661,-119.7922207,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002125,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,609.82",270+09,23.33,17.78,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,192.80","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,514.54",8.625,0.25,,42000,,16,0.04,,,,,1.425,0.784,6:00,1440,2919,2101,1753,0.685,1.199,2899,2087,,,35.6465648,-119.7922232,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002126,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,614.84",270+04,28.33,12.77,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,197.83","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,509.51",8.625,0.25,,42000,,16,0.039,,,,,0.9,0.527,6:00,1440,2969,2138,1753,0.674,1.219,2960,2131,,,35.6465572,-119.7922374,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002127,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,618.92",270+00,32.4,8.7,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,201.90","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,505.44",8.625,0.25,,42000,,17,0.043,,,,,0.849,0.467,6:00,1440,2969,2137,1753,0.674,1.219,2959,2131,,,35.6465511,-119.7922489,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002128,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,619.49",270+00,32.97,8.13,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,202.47","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,504.87",8.625,0.25,,42000,,22,0.055,,,,,0.874,0.569,6:00,1440,2950,2124,1753,0.678,1.212,2936,2114,,,35.6465502,-119.7922505,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002129,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,621.15",269+98,34.63,6.48,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,204.14","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,503.20",8.625,0.25,,42000,,17,0.043,,,,,0.623,0.544,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6465477,-119.7922552,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002130,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,622.56",269+97,36.04,5.07,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,205.55","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,501.80",8.625,0.25,,42000,,25,0.062,,,,,0.567,0.337,6:00,1440,2980,2146,1753,0.671,1.224,2972,2140,,,35.6465456,-119.7922592,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002131,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,624.00",269+95,37.47,3.63,41.1,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,206.98","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,500.36",8.625,0.25,,42000,,17,0.042,,,,,0.656,0.499,6:00,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6465435,-119.7922633,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6080,Weld,Weld - Longitudinal seam,,"21,627.66",269+92,,,41.44,6070,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,210.64","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,496.70",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6465378,-119.7922739,,,,,,MFL+DEF (xHD),,
40002132,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,639.54",269+80,11.92,29.52,41.44,6080,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,222.53","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,484.82",8.625,0.25,,42000,,17,0.042,,,,,0.72,0.424,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.64652,-119.7923075,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002133,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,640.93",269+78,13.3,28.14,41.44,6080,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,223.91","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,483.43",8.625,0.25,,42000,,18,0.044,,,,,0.648,0.436,6:00,1440,2985,2149,1753,0.67,1.226,2978,2145,,,35.646518,-119.7923115,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002134,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,648.21",269+71,20.6,20.84,41.44,6080,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,231.20","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,476.15",8.625,0.25,,42000,,16,0.039,,,,,0.983,0.518,6:00,1440,2962,2132,1753,0.675,1.216,2951,2125,,,35.6465071,-119.7923321,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002135,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,649.93",269+69,22.3,19.14,41.44,6080,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,232.91","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,474.43",8.625,0.25,,42000,,24,0.059,,,,,0.727,0.589,6:00,1440,2963,2134,1753,0.675,1.217,2952,2125,,,35.6465045,-119.7923369,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002136,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,656.79",269+63,29.16,12.28,41.44,6080,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,239.77","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,467.57",8.625,0.25,,42000,,22,0.054,,,,,0.746,0.592,6:00,1440,2966,2135,1753,0.674,1.218,2955,2128,,,35.6464942,-119.7923563,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6090,Weld,Weld - Longitudinal seam,,"21,669.09",269+50,,,36.97,6080,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,252.08","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,455.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6464768,-119.7923893,,,,,,MFL+DEF (xHD),,
40002137,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,674.00",269+46,4.95,32.02,36.97,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,256.98","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,450.36",8.625,0.25,,42000,,17,0.042,,,,,0.969,0.673,6:00,1440,2959,2131,1753,0.676,1.215,2948,2122,,,35.6464695,-119.7924032,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002138,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,676.22",269+43,7.15,29.82,36.97,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,259.20","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,448.14",8.625,0.25,,42000,,17,0.042,,,,,0.702,0.55,6:00,1440,2982,2147,1753,0.671,1.225,2976,2142,,,35.6464662,-119.7924095,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002139,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,676.48",269+43,7.42,29.55,36.97,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,259.47","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,447.88",8.625,0.25,,42000,,16,0.04,,,,,0.677,0.573,6:00,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6464658,-119.7924103,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002140,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,677.32",269+42,8.25,28.72,36.97,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,260.31","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,447.04",8.625,0.25,,42000,,17,0.042,,,,,0.643,0.51,6:00,1440,2987,2151,1753,0.67,1.227,2982,2147,,,35.6464646,-119.7924127,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002141,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,678.91",269+41,9.85,27.12,36.97,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,261.90","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,445.44",8.625,0.25,,42000,,18,0.046,,,,,0.595,0.48,6:15,1440,2988,2151,1753,0.669,1.227,2983,2147,,,35.6464622,-119.7924172,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002142,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,679.68",269+40,10.62,26.35,36.97,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,262.67","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,444.67",8.625,0.25,,42000,,15,0.038,,,,,0.775,0.439,6:15,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.6464611,-119.7924194,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002143,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,684.60",269+35,15.54,21.43,36.97,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,267.59","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,439.76",8.625,0.25,,42000,,15,0.038,,,,,0.692,0.449,6:15,1440,2986,2150,1753,0.67,1.227,2981,2146,,,35.6464538,-119.7924333,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002144,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,686.18",269+33,17.11,19.86,36.97,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,269.16","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,438.18",8.625,0.25,,42000,,15,0.037,,,,,0.708,0.475,6:15,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6464514,-119.7924378,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002145,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,689.25",269+30,20.19,16.78,36.97,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,272.24","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,435.11",8.625,0.25,,42000,,16,0.041,,,,,0.837,0.459,6:15,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6464469,-119.7924465,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002146,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,694.05",269+26,24.99,11.98,36.97,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,277.03","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,430.31",8.625,0.25,,42000,,20,0.049,,,,,0.744,0.612,6:15,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6464398,-119.7924601,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002147,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,697.05",269+23,27.99,8.98,36.97,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,280.04","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,427.31",8.625,0.25,,42000,,16,0.041,,,,,0.782,0.567,6:15,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6464353,-119.7924687,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002148,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,701.65",269+18,32.59,4.38,36.97,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,284.63","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,422.71",8.625,0.25,,42000,,16,0.041,,,,,0.846,0.591,6:15,1440,2972,2140,1753,0.673,1.22,2963,2133,,,35.6464285,-119.7924817,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002149,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,701.90",269+18,32.86,4.11,36.97,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,284.89","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,422.45",8.625,0.25,,42000,,16,0.041,,,,,1.262,0.831,6:15,1440,2933,2112,1753,0.682,1.205,2917,2100,,,35.6464281,-119.7924824,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6100,Weld,Weld - Longitudinal seam,,"21,706.06",269+14,,,41.23,6090,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,289.05","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,418.30",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6464157,-119.7925061,,,,,,MFL+DEF (xHD),,
40002150,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,707.17",269+13,1.14,40.09,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,290.16","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,417.19",8.625,0.25,,42000,,19,0.047,,,,,0.796,0.674,6:15,1440,2969,2138,1753,0.674,1.219,2959,2131,,,35.6464141,-119.7925092,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002151,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,709.29",269+10,3.25,37.98,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,292.27","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,415.07",8.625,0.25,,42000,,18,0.046,,,,,0.523,0.476,6:15,1440,2994,2156,1753,0.668,1.23,2989,2152,,,35.6464109,-119.7925152,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002152,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,709.64",269+10,3.61,37.62,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,292.63","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,414.71",8.625,0.25,,42000,,16,0.04,,,,,0.771,0.692,6:15,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6464104,-119.7925163,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002153,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,710.03",269+10,4,37.23,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,293.02","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,414.33",8.625,0.25,,42000,,16,0.039,,,,,0.673,0.604,6:00,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6464098,-119.7925174,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002154,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,710.62",269+09,4.59,36.64,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,293.61","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,413.74",8.625,0.25,,42000,,21,0.052,,,,,0.677,0.533,6:15,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6464089,-119.792519,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002155,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,713.30",269+07,7.27,33.96,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,296.29","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,411.06",8.625,0.25,,42000,,16,0.04,,,,,0.679,0.618,6:15,1440,2986,2150,1753,0.67,1.226,2980,2146,,,35.6464049,-119.7925266,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002156,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,714.29",269+06,8.25,32.98,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,297.28","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,410.07",8.625,0.25,,42000,,15,0.039,,,,,0.611,0.51,6:15,1440,2992,2154,1753,0.668,1.229,2987,2151,,,35.6464035,-119.7925294,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002157,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,715.46",269+04,9.42,31.81,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,298.45","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,408.90",8.625,0.25,,42000,,22,0.054,,,,,0.525,0.488,6:15,1440,2989,2152,1753,0.669,1.228,2983,2148,,,35.6464017,-119.7925328,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002158,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,716.09",269+04,10.06,31.17,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,299.08","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,408.27",8.625,0.25,,42000,,15,0.039,,,,,0.824,0.771,6:15,1440,2976,2142,1753,0.672,1.222,2968,2137,,,35.6464008,-119.7925345,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002159,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,716.79",269+03,10.75,30.48,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,299.77","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,407.57",8.625,0.25,,42000,,16,0.04,,,,,0.614,0.421,6:15,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6463998,-119.7925365,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002160,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,718.80",269+01,12.76,28.47,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,301.79","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,405.56",8.625,0.25,,42000,,21,0.052,,,,,0.615,0.474,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6463968,-119.7925422,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002161,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,719.76",269+00,13.72,27.51,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,302.74","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,404.60",8.625,0.25,,42000,,17,0.042,,,,,0.571,0.45,6:15,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6463953,-119.7925449,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002162,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,720.20",269+00,14.16,27.07,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,303.18","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,404.16",8.625,0.25,,42000,,20,0.051,,,,,0.682,0.786,6:15,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6463947,-119.7925462,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002163,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,722.13",268+98,16.11,25.12,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,305.12","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,402.22",8.625,0.25,,42000,,15,0.038,,,,,1.015,0.619,6:15,1440,2960,2131,1753,0.676,1.216,2949,2124,,,35.6463918,-119.7925517,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002164,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,722.92",268+97,16.89,24.34,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,305.91","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,401.44",8.625,0.25,,42000,,17,0.044,,,,,0.848,0.629,6:15,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6463906,-119.7925539,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002165,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,733.89",268+86,27.86,13.37,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,316.87","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,390.47",8.625,0.25,,42000,,18,0.046,,,,,0.983,0.625,6:15,1440,2950,2124,1753,0.678,1.212,2937,2115,,,35.6463743,-119.792585,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002166,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,735.74",268+84,29.71,11.52,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,318.73","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,388.62",8.625,0.25,,42000,,20,0.049,,,,,0.78,0.585,6:15,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6463716,-119.7925903,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002167,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,735.97",268+84,29.93,11.3,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,318.96","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,388.39",8.625,0.25,,42000,,18,0.045,,,,,0.589,0.586,6:15,1440,2989,2152,1753,0.669,1.228,2983,2148,,,35.6463712,-119.7925909,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002168,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,737.28",268+83,31.24,9.99,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,320.26","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,387.08",8.625,0.25,,42000,,15,0.038,,,,,0.728,0.598,6:15,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6463693,-119.7925946,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002169,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,737.53",268+82,31.5,9.73,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,320.52","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,386.83",8.625,0.25,,42000,,18,0.046,,,,,0.86,0.585,6:15,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6463689,-119.7925954,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002170,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,738.07",268+82,32.03,9.2,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,321.05","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,386.29",8.625,0.25,,42000,,18,0.045,,,,,0.72,0.608,6:15,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6463681,-119.7925969,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002171,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,739.69",268+80,33.66,7.57,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,322.68","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,384.66",8.625,0.25,,42000,,21,0.051,,,,,0.636,0.584,6:00,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.6463657,-119.7926015,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002172,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,743.12",268+77,37.09,4.14,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,326.10","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,381.24",8.625,0.25,,42000,,21,0.052,,,,,0.848,0.745,6:15,1440,2957,2129,1753,0.676,1.214,2944,2120,,,35.6463606,-119.7926112,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002173,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,743.29",268+77,37.26,3.97,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,326.27","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,381.07",8.625,0.25,,42000,,15,0.038,,,,,0.876,0.614,6:00,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6463604,-119.7926117,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002174,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,743.67",268+76,37.63,3.6,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,326.66","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,380.69",8.625,0.25,,42000,,15,0.039,,,,,0.491,0.477,6:15,1440,2999,2160,1753,0.667,1.232,2996,2157,,,35.6463598,-119.7926128,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002175,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,743.83",268+76,37.8,3.43,41.23,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,326.81","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,380.53",8.625,0.25,,42000,,22,0.056,,,,,0.758,0.61,6:15,1440,2963,2134,1753,0.675,1.217,2952,2125,,,35.6463595,-119.7926132,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6110,Weld,Weld - Longitudinal seam,,"21,747.29",268+73,,,41.46,6100,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,330.28","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,377.06",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6463607,-119.792611,,,,,,MFL+DEF (xHD),,
40002176,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,754.02",268+66,6.75,34.71,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,337.00","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,370.34",8.625,0.25,,42000,,16,0.04,,,,,0.587,0.534,6:15,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6463506,-119.79263,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002177,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,755.73",268+64,8.47,32.99,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,338.72","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,368.63",8.625,0.25,,42000,,16,0.041,,,,,0.639,0.533,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6463481,-119.7926349,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002178,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,757.63",268+62,10.37,31.09,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,340.62","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,366.72",8.625,0.25,,42000,,15,0.038,,,,,0.74,0.634,6:15,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6463452,-119.7926403,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002179,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,762.36",268+58,15.09,26.36,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,345.34","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,362.00",8.625,0.25,,42000,,19,0.049,,,,,0.696,0.638,6:15,1440,2977,2143,1753,0.672,1.223,2969,2138,,,35.6463382,-119.7926536,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002180,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,764.10",268+56,16.85,24.61,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,347.09","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,360.26",8.625,0.25,,42000,,20,0.049,,,,,0.874,0.663,6:00,1440,2958,2129,1753,0.676,1.215,2945,2121,,,35.6463356,-119.7926586,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002181,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,765.91",268+54,18.71,22.74,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,348.90","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,358.44",8.625,0.25,,42000,,23,0.058,,,,,2.257,0.755,6:15,1440,2767,1992,1753,0.723,1.136,2767,1992,,,35.6463328,-119.7926637,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002182,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,767.92",268+52,20.65,20.81,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,350.90","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,356.44",8.625,0.25,,42000,,16,0.039,,,,,0.624,0.496,6:15,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6463298,-119.7926694,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002183,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,771.00",268+49,23.74,17.72,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,353.98","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,353.36",8.625,0.25,,42000,,18,0.044,,,,,0.874,0.565,6:15,1440,2965,2135,1753,0.675,1.218,2955,2127,,,35.6463252,-119.7926781,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002184,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,775.17",268+45,27.91,13.55,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,358.16","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,349.19",8.625,0.25,,42000,,17,0.041,,,,,0.77,0.482,6:00,1440,2977,2144,1753,0.672,1.223,2969,2138,,,35.646319,-119.7926899,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002185,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,779.59",268+41,32.33,9.12,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,362.58","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,344.77",8.625,0.25,,42000,,15,0.038,,,,,0.832,0.481,6:15,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6463124,-119.7927024,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002186,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,782.57",268+38,35.3,6.16,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,365.55","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,341.79",8.625,0.25,,42000,,19,0.047,,,,,0.661,0.354,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6463079,-119.7927108,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002187,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,782.84",268+37,35.58,5.88,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,365.82","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,341.52",8.625,0.25,,42000,,16,0.041,,,,,0.819,0.559,6:15,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6463075,-119.7927116,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002188,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,783.18",268+37,35.91,5.55,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,366.16","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,341.18",8.625,0.25,,42000,,21,0.053,,,,,0.676,0.516,6:15,1440,2975,2142,1753,0.672,1.222,2966,2135,,,35.646307,-119.7927125,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002189,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,784.36",268+36,37.1,4.35,41.46,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,367.35","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,340.00",8.625,0.25,,42000,,18,0.045,,,,,0.769,0.532,6:15,1440,2973,2141,1753,0.673,1.221,2965,2134,,,35.6463052,-119.7927159,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6120,Weld,Weld - Longitudinal seam,,"21,788.75",268+32,,,41.4,6110,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,371.74","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,335.61",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6462992,-119.7927273,,,,,,MFL+DEF (xHD),,
40002190,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,827.12",267+93,38.41,2.99,41.4,6120,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,410.11","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,297.24",8.625,0.25,,42000,,16,0.039,,,,,0.838,0.594,6:00,1440,2974,2141,1753,0.673,1.221,2966,2135,,,35.6462427,-119.7928366,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002191,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,829.74",267+91,41.03,0.37,41.4,6120,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,412.73","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,294.62",8.625,0.25,,42000,,16,0.041,,,,,0.927,0.463,6:00,1440,2964,2134,1753,0.675,1.218,2954,2127,,,35.6462389,-119.7928441,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
6130,Weld,Weld - Longitudinal seam,,"21,830.15",267+90,,,37.72,6120,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,413.13","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,294.21",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6462385,-119.7928448,,,,,,MFL+DEF (xHD),,
40002192,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,836.37",267+84,6.27,31.45,37.72,6130,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,419.36","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,287.98",8.625,0.25,,42000,,16,0.039,,,,,0.946,0.665,6:15,1440,2965,2135,1753,0.675,1.218,2955,2127,,,35.6462293,-119.7928625,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002193,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,843.32",267+77,13.2,24.51,37.72,6130,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,426.30","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,281.04",8.625,0.25,,42000,,17,0.042,,,,,0.786,0.438,6:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.646219,-119.7928822,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002194,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,847.17",267+73,17.06,20.66,37.72,6130,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,430.16","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,277.19",8.625,0.25,,42000,,18,0.046,,,,,0.792,0.655,6:00,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.6462132,-119.7928931,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002195,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,850.44",267+70,20.32,17.4,37.72,6130,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,433.42","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,273.92",8.625,0.25,,42000,,17,0.042,,,,,0.685,0.334,6:00,1440,2984,2148,1753,0.67,1.225,2977,2143,,,35.6462084,-119.7929024,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002196,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,864.12",267+57,34.08,3.64,37.72,6130,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,447.11","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,260.24",8.625,0.25,,42000,,17,0.042,,,,,2.406,1.001,6:15,1440,2833,2040,1753,0.706,1.163,2806,2020,,,35.6461881,-119.7929412,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002197,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,864.78",267+56,34.66,3.05,37.72,6130,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,447.76","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,259.58",8.625,0.25,,42000,,16,0.04,,,,,0.735,0.397,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6461871,-119.7929431,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002198,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,865.63",267+55,35.52,2.19,37.72,6130,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,448.62","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,258.73",8.625,0.25,,42000,,26,0.066,,,,,0.888,0.582,6:00,1440,2932,2111,1753,0.682,1.204,2913,2097,,,35.6461858,-119.7929455,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002199,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,865.99",267+55,35.87,1.85,37.72,6130,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,448.97","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,258.37",8.625,0.25,,42000,,22,0.056,,,,,0.704,0.41,6:15,1440,2970,2138,1753,0.674,1.22,2960,2131,,,35.6461853,-119.7929465,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002200,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,866.35",267+54,36.29,1.43,37.72,6130,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,449.33","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,258.01",8.625,0.25,,42000,,17,0.043,,,,,2.092,0.695,6:00,1440,2853,2054,1753,0.701,1.172,2832,2039,,,35.6461848,-119.7929475,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002201,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,867.37",267+53,37.26,0.46,37.72,6130,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,450.35","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,256.99",8.625,0.25,,42000,,21,0.052,,,,,0.91,0.614,6:15,1440,2949,2124,1753,0.678,1.211,2935,2113,,,35.6461832,-119.7929504,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002202,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,867.60",267+53,37.51,0.2,37.72,6130,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,450.58","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,256.76",8.625,0.25,,42000,,16,0.039,,,,,1.525,0.919,6:00,1440,2912,2097,1753,0.687,1.196,2892,2082,,,35.6461829,-119.7929511,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6140,Weld,Weld - Longitudinal seam,,"21,867.86",267+53,,,41.43,6130,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,450.85","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,256.50",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6461775,-119.7929614,,,,,,MFL+DEF (xHD),,
40002203,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,870.93",267+50,3.12,38.31,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,453.92","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,253.42",8.625,0.25,,42000,,16,0.039,,,,,1.142,0.57,6:00,1440,2948,2122,1753,0.679,1.211,2934,2112,,,35.646173,-119.7929701,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002204,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,871.81",267+49,3.98,37.44,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,454.80","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,252.55",8.625,0.25,,42000,,17,0.043,,,,,0.782,0.456,6:15,1440,2974,2141,1753,0.672,1.221,2966,2135,,,35.6461717,-119.7929726,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002205,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,873.77",267+47,5.95,35.47,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,456.76","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,250.59",8.625,0.25,,42000,,21,0.053,,,,,1.043,0.594,6:15,1440,2932,2111,1753,0.682,1.204,2914,2098,,,35.6461688,-119.7929782,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002206,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,874.03",267+47,6.2,35.23,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,457.02","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,250.33",8.625,0.25,,42000,,18,0.044,,,,,0.797,0.494,6:00,1440,2972,2139,1753,0.673,1.22,2962,2133,,,35.6461684,-119.792979,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002207,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,874.22",267+47,6.39,35.04,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,457.21","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,250.14",8.625,0.25,,42000,,19,0.047,,,,,0.774,0.462,6:00,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6461681,-119.7929795,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002208,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,874.56",267+46,6.75,34.68,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,457.54","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,249.80",8.625,0.25,,42000,,17,0.044,,,,,1.245,0.674,6:00,1440,2928,2108,1753,0.683,1.203,2910,2095,,,35.6461676,-119.7929805,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002209,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,875.58",267+45,7.76,33.66,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,458.57","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,248.78",8.625,0.25,,42000,,16,0.041,,,,,1.001,0.756,6:15,1440,2957,2129,1753,0.676,1.215,2945,2121,,,35.6461661,-119.7929834,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002210,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,877.44",267+43,9.62,31.81,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,460.43","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,246.91",8.625,0.25,,42000,,16,0.039,,,,,0.932,0.557,6:00,1440,2966,2136,1753,0.674,1.218,2956,2128,,,35.6461634,-119.7929887,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002211,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,878.46",267+42,10.63,30.8,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,461.44","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,245.90",8.625,0.25,,42000,,16,0.04,,,,,0.713,0.407,6:15,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6461619,-119.7929915,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002212,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,878.79",267+42,10.96,30.47,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,461.78","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,245.57",8.625,0.25,,42000,,15,0.037,,,,,0.667,0.454,6:00,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6461614,-119.7929925,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002213,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,880.72",267+40,12.89,28.53,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,463.71","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,243.63",8.625,0.25,,42000,,21,0.053,,,,,0.769,0.441,6:15,1440,2965,2135,1753,0.675,1.218,2954,2127,,,35.6461585,-119.792998,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002214,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,882.05",267+39,14.23,27.2,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,465.03","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,242.31",8.625,0.25,,42000,,19,0.047,,,,,0.971,0.593,6:15,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6461566,-119.7930018,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002215,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,882.24",267+39,14.42,27.01,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,465.23","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,242.11",8.625,0.25,,42000,,17,0.042,,,,,0.808,0.53,6:00,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6461563,-119.7930023,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002216,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,885.00",267+36,17.18,24.24,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,467.99","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,239.35",8.625,0.25,,42000,,25,0.062,,,,,1.005,0.626,6:00,1440,2921,2103,1753,0.685,1.2,2900,2088,,,35.6461522,-119.7930102,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002217,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,885.35",267+35,17.53,23.9,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,468.34","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,239.01",8.625,0.25,,42000,,15,0.038,,,,,0.862,0.572,6:15,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6461517,-119.7930112,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002218,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,887.45",267+33,19.64,21.79,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,470.43","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,236.91",8.625,0.25,,42000,,22,0.056,,,,,1.238,0.642,6:15,1440,2901,2089,1753,0.689,1.191,2876,2071,,,35.6461486,-119.7930171,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002219,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,890.89",267+30,23.06,18.36,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,473.88","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,233.47",8.625,0.25,,42000,,16,0.041,,,,,0.875,0.563,6:15,1440,2969,2138,1753,0.674,1.219,2960,2131,,,35.6461435,-119.7930269,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002220,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,895.98",267+25,28.16,13.27,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,478.96","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,228.38",8.625,0.25,,42000,,16,0.041,,,,,0.948,0.545,6:00,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.646136,-119.7930414,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002221,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,896.52",267+24,28.69,12.74,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,479.51","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,227.84",8.625,0.25,,42000,,16,0.04,,,,,0.658,0.416,6:00,1440,2987,2151,1753,0.67,1.227,2982,2147,,,35.6461352,-119.7930429,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002222,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,897.64",267+23,29.81,11.62,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,480.62","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,226.72",8.625,0.25,,42000,,20,0.049,,,,,0.9,0.563,6:15,1440,2955,2127,1753,0.677,1.214,2942,2118,,,35.6461335,-119.7930461,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002223,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,901.89",267+19,34.07,7.36,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,484.88","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,222.46",8.625,0.25,,42000,,15,0.039,,,,,0.818,0.552,6:15,1440,2976,2143,1753,0.672,1.222,2969,2137,,,35.6461273,-119.7930582,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002224,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,902.71",267+18,34.88,6.55,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,485.70","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,221.65",8.625,0.25,,42000,,16,0.041,,,,,0.744,0.397,6:00,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.646126,-119.7930605,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002225,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,903.90",267+17,36.08,5.35,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,486.89","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,220.46",8.625,0.25,,42000,,21,0.052,,,,,0.877,0.551,6:15,1440,2954,2127,1753,0.677,1.213,2941,2118,,,35.6461243,-119.7930639,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002226,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,908.12",267+13,40.29,1.13,41.43,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,491.11","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,216.24",8.625,0.25,,42000,,19,0.047,,,,,0.799,0.561,6:15,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6461181,-119.7930759,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6150,Weld,Weld - Longitudinal seam,,"21,909.29",267+12,,,41.49,6140,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,492.27","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,215.07",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6461219,-119.7930685,,,,,,MFL+DEF (xHD),,
40002227,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,910.11",267+11,0.86,40.63,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,493.10","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,214.25",8.625,0.25,,42000,,20,0.051,,,,,0.866,0.517,6:00,1440,2956,2129,1753,0.677,1.214,2944,2119,,,35.6461207,-119.7930708,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002228,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,912.47",267+09,3.21,38.27,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,495.45","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,211.89",8.625,0.25,,42000,,21,0.053,,,,,0.805,0.538,6:15,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6461172,-119.7930775,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002229,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,914.40",267+07,5.14,36.34,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,497.39","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,209.95",8.625,0.25,,42000,,16,0.039,,,,,0.646,0.521,6:15,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6461143,-119.793083,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002230,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,915.60",267+05,6.34,35.14,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,498.58","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,208.76",8.625,0.25,,42000,,16,0.04,,,,,0.855,0.494,6:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6461125,-119.7930864,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002231,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,931.46",266+90,22.21,19.28,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,514.45","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,192.90",8.625,0.25,,42000,,16,0.041,,,,,0.798,0.462,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6460889,-119.7931314,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002232,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,933.45",266+88,24.19,17.29,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,516.44","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,190.91",8.625,0.25,,42000,,16,0.04,,,,,0.732,0.459,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.646086,-119.793137,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002233,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,938.59",266+83,29.33,12.16,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,521.58","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,185.76",8.625,0.25,,42000,,18,0.045,,,,,0.578,0.456,6:15,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6460783,-119.7931516,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002234,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,940.01",266+81,30.77,10.72,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,522.99","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,184.35",8.625,0.25,,42000,,17,0.043,,,,,1.189,0.61,6:15,1440,2936,2114,1753,0.681,1.206,2920,2102,,,35.6460762,-119.7931556,,Metal Loss,PITT,,,MFL+DEF (xHD),,
