Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40002235,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,941.71",266+79,32.44,9.04,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,524.69","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,182.65",8.625,0.25,,42000,,18,0.046,,,,,0.589,0.435,6:15,1440,2989,2152,1753,0.669,1.228,2983,2148,,,35.6460737,-119.7931604,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002236,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,942.75",266+78,33.51,7.98,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,525.74","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,181.60",8.625,0.25,,42000,,22,0.055,,,,,0.998,0.579,6:15,1440,2933,2112,1753,0.682,1.205,2915,2099,,,35.6460721,-119.7931634,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002237,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,943.30",266+78,34.05,7.44,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,526.28","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,181.06",8.625,0.25,,42000,,22,0.055,,,,,1.018,0.617,6:15,1440,2931,2111,1753,0.682,1.204,2913,2098,,,35.6460713,-119.7931649,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002238,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,944.81",266+76,35.56,5.93,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,527.80","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,179.55",8.625,0.25,,42000,,16,0.039,,,,,0.776,0.542,6:15,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.646069,-119.7931692,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002239,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,946.45",266+75,37.21,4.28,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,529.43","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,177.91",8.625,0.25,,42000,,18,0.046,,,,,1.111,0.568,6:15,1440,2937,2115,1753,0.681,1.206,2921,2103,,,35.6460666,-119.7931739,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002240,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,946.70",266+75,37.45,4.04,41.49,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,529.69","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,177.65",8.625,0.25,,42000,,16,0.039,,,,,0.776,0.502,6:15,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6460662,-119.7931746,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6160,Weld,Weld - Longitudinal seam,,"21,950.77",266+70,,,41.51,6150,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,533.76","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,173.58",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6460604,-119.7931857,,,,,,MFL+DEF (xHD),,
40002241,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,963.72",266+58,12.98,28.53,41.51,6160,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,546.70","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,160.64",8.625,0.25,,42000,,19,0.047,,,,,0.798,0.531,6:15,1440,2969,2138,1753,0.674,1.219,2959,2131,,,35.6460415,-119.7932227,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002242,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,966.96",266+54,16.22,25.29,41.51,6160,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,549.95","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,157.40",8.625,0.25,,42000,,15,0.037,,,,,0.696,0.461,6:15,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6460368,-119.793232,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002243,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,967.38",266+54,16.64,24.86,41.51,6160,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,550.37","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,156.97",8.625,0.25,,42000,,19,0.048,,,,,0.832,0.474,6:15,1440,2963,2134,1753,0.675,1.217,2953,2126,,,35.6460362,-119.7932332,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002244,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,969.76",266+52,19.02,22.48,41.51,6160,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,552.74","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,154.60",8.625,0.25,,42000,,19,0.047,,,,,0.891,0.529,6:15,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.6460327,-119.79324,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002245,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,970.16",266+51,19.42,22.08,41.51,6160,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,553.15","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,154.20",8.625,0.25,,42000,,18,0.045,,,,,0.823,0.545,6:15,1440,2969,2137,1753,0.674,1.219,2959,2130,,,35.6460321,-119.7932411,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002246,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,971.27",266+50,20.58,20.92,41.51,6160,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,554.25","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,153.09",8.625,0.25,,42000,,18,0.045,,,,,2.129,0.528,6:15,1440,2840,2045,1753,0.704,1.167,2812,2025,,,35.6460305,-119.7932443,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002247,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,978.57",266+43,27.83,13.67,41.51,6160,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,561.56","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,145.79",8.625,0.25,,42000,,17,0.042,,,,,0.863,0.845,6:00,1440,2969,2138,1753,0.674,1.219,2959,2131,,,35.6460199,-119.7932652,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002248,Metal Loss,Anomaly - Corrosion cluster,Internal,"21,979.42",266+42,28.67,12.83,41.51,6160,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,562.41","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,144.94",8.625,0.25,,42000,,17,0.042,,,,,0.672,0.366,6:00,1440,2985,2149,1753,0.67,1.226,2978,2144,,,35.6460187,-119.7932676,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
6170,Weld,Weld - Longitudinal seam,,"21,992.28",266+29,,,41.5,6160,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,575.27","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,132.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.646,-119.7933042,,,,,,MFL+DEF (xHD),,
40002249,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,007.57",266+14,15.33,26.17,41.5,6170,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,590.56","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,116.79",8.625,0.25,,42000,,17,0.043,,,,,0.9,0.509,6:00,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6459775,-119.7933477,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002250,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,018.14",266+03,25.9,15.6,41.5,6170,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,601.13","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,106.22",8.625,0.25,,42000,,20,0.049,,,,,0.87,0.49,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6459619,-119.7933778,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002251,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,021.77",266+00,29.53,11.97,41.5,6170,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,604.75","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,102.59",8.625,0.25,,42000,,15,0.038,,,,,0.942,0.469,6:00,1440,2967,2136,1753,0.674,1.219,2958,2130,,,35.6459566,-119.7933882,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002252,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,025.60",265+96,33.35,8.14,41.5,6170,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,608.58","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,098.76",8.625,0.25,,42000,,18,0.045,,,,,0.843,0.472,6:00,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6459509,-119.7933991,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002253,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,029.04",265+93,36.79,4.7,41.5,6170,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,612.03","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,095.32",8.625,0.25,,42000,,18,0.044,,,,,0.74,0.565,6:00,1440,2977,2144,1753,0.672,1.223,2969,2138,,,35.6459459,-119.7934089,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002254,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,030.62",265+91,38.37,3.13,41.5,6170,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,613.61","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,093.74",8.625,0.25,,42000,,20,0.049,,,,,0.673,0.478,6:00,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6459435,-119.7934134,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002255,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,031.54",265+90,39.31,2.19,41.5,6170,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,614.53","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,092.82",8.625,0.25,,42000,,20,0.051,,,,,1.055,0.633,6:00,1440,2935,2113,1753,0.681,1.205,2918,2101,,,35.6459422,-119.793416,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002256,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,031.72",265+90,39.47,2.02,41.5,6170,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,614.71","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,092.63",8.625,0.25,,42000,,20,0.051,,,,,0.722,0.492,6:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6459419,-119.7934165,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002257,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,031.89",265+90,39.64,1.85,41.5,6170,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,614.88","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,092.47",8.625,0.25,,42000,,25,0.062,,,,,0.692,0.501,6:15,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6459417,-119.793417,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002258,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,033.19",265+89,40.95,0.55,41.5,6170,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,616.18","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,091.17",8.625,0.25,,42000,,18,0.044,,,,,0.933,0.455,6:15,1440,2959,2131,1753,0.676,1.215,2948,2122,,,35.6459397,-119.7934207,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
6180,Weld,Weld - Longitudinal seam,,"22,033.78",265+88,,,41.49,6170,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,616.76","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,090.58",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6459389,-119.7934223,,,,,,MFL+DEF (xHD),,
40002259,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,039.17",265+83,5.44,36.04,41.49,6180,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,622.16","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,085.19",8.625,0.25,,42000,,16,0.041,,,,,1.083,0.69,6:15,1440,2950,2124,1753,0.678,1.212,2937,2115,,,35.6459309,-119.7934376,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002260,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,042.80",265+79,9.08,32.41,41.49,6180,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,625.79","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,081.56",8.625,0.25,,42000,,20,0.049,,,,,1.323,0.814,6:00,1440,2906,2092,1753,0.688,1.194,2883,2076,,,35.6459255,-119.7934479,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002261,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,043.14",265+79,9.4,32.08,41.49,6180,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,626.12","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,081.22",8.625,0.25,,42000,,16,0.04,,,,,1.055,0.586,6:15,1440,2954,2127,1753,0.677,1.213,2942,2118,,,35.645925,-119.7934489,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002262,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,050.68",265+71,16.94,24.55,41.49,6180,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,633.67","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,073.67",8.625,0.25,,42000,,19,0.047,,,,,0.738,0.53,6:15,1440,2974,2142,1753,0.672,1.222,2966,2135,,,35.6459138,-119.7934703,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002263,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,052.20",265+70,18.46,23.03,41.49,6180,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,635.19","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,072.16",8.625,0.25,,42000,,18,0.045,,,,,0.686,0.567,6:15,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6459115,-119.7934746,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002264,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,052.59",265+69,18.84,22.64,41.49,6180,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,635.58","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,071.77",8.625,0.25,,42000,,15,0.038,,,,,0.64,0.537,6:15,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6459109,-119.7934757,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002265,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,054.92",265+67,21.18,20.31,41.49,6180,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,637.91","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,069.44",8.625,0.25,,42000,,16,0.041,,,,,0.687,0.425,6:15,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6459075,-119.7934823,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002266,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,063.14",265+59,29.41,12.08,41.49,6180,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,646.13","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,061.22",8.625,0.25,,42000,,16,0.04,,,,,1.003,0.642,6:15,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6458953,-119.7935056,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002267,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,074.70",265+47,40.95,0.54,41.49,6180,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,657.68","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,049.66",8.625,0.25,,42000,,22,0.056,,,,,0.636,0.612,6:00,1440,2977,2143,1753,0.672,1.223,2968,2137,,,35.6458781,-119.7935384,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6190,Weld,Weld - Longitudinal seam,,"22,075.26",265+47,,,41.47,6180,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,658.25","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,049.10",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6458776,-119.7935393,,,,,,MFL+DEF (xHD),,
40002268,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,076.57",265+45,1.34,40.13,41.47,6190,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,659.56","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,047.78",8.625,0.25,,42000,,19,0.047,,,,,0.627,0.555,6:15,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6458757,-119.793543,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002269,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,078.06",265+44,2.83,38.64,41.47,6190,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,661.04","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,046.30",8.625,0.25,,42000,,24,0.059,,,,,0.743,0.468,6:15,1440,2961,2132,1753,0.675,1.216,2949,2123,,,35.6458735,-119.7935473,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002270,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,079.02",265+43,3.79,37.68,41.47,6190,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,662.00","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,045.34",8.625,0.25,,42000,,19,0.046,,,,,0.778,0.682,6:30,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6458721,-119.79355,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002271,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,113.40",265+09,38.16,3.3,41.47,6190,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,696.39","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,010.96",8.625,0.25,,42000,,18,0.045,,,,,0.648,0.637,6:00,1440,2985,2149,1753,0.67,1.226,2978,2144,,,35.6458213,-119.7936478,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002272,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,115.83",265+06,40.59,0.88,41.47,6190,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,698.81","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,008.53",8.625,0.25,,42000,,22,0.054,,,,,0.585,0.57,6:15,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6458177,-119.7936547,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002273,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,116.32",265+06,41.08,0.39,41.47,6190,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,699.31","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,008.04",8.625,0.25,,42000,,24,0.06,,,,,0.507,0.528,6:15,1440,2987,2151,1753,0.669,1.227,2981,2146,,,35.645817,-119.7936561,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6200,Weld,Weld - Longitudinal seam,,"22,116.73",265+06,,,41.46,6190,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,699.71","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,007.63",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6458166,-119.7936569,,,,,,MFL+DEF (xHD),,
40002274,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,129.92",264+92,13.24,28.21,41.46,6200,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,712.91","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,994.43",8.625,0.25,,42000,,15,0.038,,,,,1.135,0.634,6:00,1440,2950,2124,1753,0.678,1.212,2937,2114,,,35.6457973,-119.7936946,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6210,Weld,Weld - Longitudinal seam,,"22,158.19",264+64,,,41.46,6200,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,741.17","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,966.17",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.645756,-119.793775,,,,,,MFL+DEF (xHD),,
40002275,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,158.55",264+64,0.38,41.07,41.46,6210,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,741.53","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,965.81",8.625,0.25,,42000,,16,0.041,,,,,0.571,0.584,5:45,1440,2993,2155,1753,0.668,1.229,2988,2152,,,35.6457555,-119.793776,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6220,Weld,Weld - Longitudinal seam,,"22,199.64",264+23,,,41.47,6210,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,782.63","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,924.72",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6456955,-119.7938925,,,,,,MFL+DEF (xHD),,
40002276,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,203.69",264+19,4.08,37.39,41.47,6220,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,786.67","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,920.67",8.625,0.25,,42000,,18,0.044,,,,,0.808,0.714,6:15,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6456895,-119.793904,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002277,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,216.64",264+06,17.02,24.45,41.47,6220,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,799.63","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,907.72",8.625,0.25,,42000,,20,0.049,,,,,0.556,0.475,6:15,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6456705,-119.7939409,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002278,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,217.22",264+06,17.6,23.87,41.47,6220,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,800.20","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,907.14",8.625,0.25,,42000,,16,0.04,,,,,0.555,0.476,6:00,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6456696,-119.7939425,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002279,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,218.59",264+04,18.97,22.5,41.47,6220,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,801.57","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,905.77",8.625,0.25,,42000,,16,0.039,,,,,0.56,0.511,6:15,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6456676,-119.7939464,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002280,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,230.42",263+93,30.8,10.66,41.47,6220,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,813.40","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,893.94",8.625,0.25,,42000,,17,0.043,,,,,0.638,0.546,6:15,1440,2987,2151,1753,0.67,1.227,2981,2146,,,35.6456502,-119.7939801,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002281,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,237.52",263+85,37.91,3.56,41.47,6220,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,820.50","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,886.84",8.625,0.25,,42000,,16,0.039,,,,,0.894,0.718,6:15,1440,2970,2138,1753,0.673,1.22,2961,2132,,,35.6456397,-119.7940003,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6230,Weld,Weld - Longitudinal seam,,"22,241.11",263+82,,,41.49,6220,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,824.10","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,883.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6456347,-119.79401,,,,,,MFL+DEF (xHD),,
40002282,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,248.47",263+75,7.39,34.1,41.49,6230,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,831.45","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,875.89",8.625,0.25,,42000,,18,0.045,,,,,0.654,0.64,6:00,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6456239,-119.7940309,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002283,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,255.37",263+68,14.29,27.2,41.49,6230,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,838.35","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,868.99",8.625,0.25,,42000,,16,0.04,,,,,0.749,0.645,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6456137,-119.7940506,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002284,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,258.49",263+65,17.4,24.08,41.49,6230,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,841.48","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,865.87",8.625,0.25,,42000,,17,0.043,,,,,0.519,0.483,6:15,1440,2996,2157,1753,0.668,1.23,2992,2154,,,35.6456091,-119.7940595,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002285,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,262.05",263+61,20.99,20.5,41.49,6230,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,845.04","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,862.30",8.625,0.25,,42000,,16,0.041,,,,,1.094,0.826,6:00,1440,2949,2123,1753,0.678,1.211,2936,2114,,,35.6456038,-119.7940696,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002286,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,264.33",263+59,23.26,18.23,41.49,6230,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,847.32","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,860.02",8.625,0.25,,42000,,19,0.047,,,,,0.851,0.648,6:00,1440,2963,2133,1753,0.675,1.217,2952,2126,,,35.6456005,-119.7940761,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6240,Weld,Weld - Longitudinal seam,,"22,282.60",263+41,,,41.17,6230,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,865.58","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,841.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6455735,-119.7941281,,,,,,MFL+DEF (xHD),,
40002287,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,297.47",263+26,14.91,26.26,41.17,6240,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,880.46","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,826.89",8.625,0.25,,42000,,19,0.048,,,,,0.846,0.612,6:00,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6455512,-119.7941701,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002288,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,300.91",263+22,18.36,22.82,41.17,6240,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,883.90","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,823.44",8.625,0.25,,42000,,19,0.047,,,,,0.922,0.757,6:00,1440,2956,2129,1753,0.677,1.214,2944,2120,,,35.645546,-119.7941798,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002289,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,301.36",263+22,18.79,22.38,41.17,6240,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,884.35","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,823.00",8.625,0.25,,42000,,18,0.044,,,,,0.698,0.506,6:00,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6455453,-119.7941811,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002290,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,315.25",263+08,32.69,8.48,41.17,6240,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,898.24","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,809.10",8.625,0.25,,42000,,17,0.042,,,,,0.867,0.555,6:00,1440,2967,2137,1753,0.674,1.219,2958,2130,,,35.6455244,-119.7942203,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6250,Weld,Weld - Longitudinal seam,,"22,323.77",263+00,,,41.51,6240,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,906.75","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,800.59",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6455113,-119.794245,,,,,,MFL+DEF (xHD),,
40002291,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,329.83",262+94,6.1,35.41,41.51,6250,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,912.82","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,794.53",8.625,0.25,,42000,,16,0.04,,,,,0.875,0.634,6:00,1440,2970,2138,1753,0.673,1.22,2960,2132,,,35.6455023,-119.7942622,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002292,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,334.33",262+89,10.59,30.92,41.51,6250,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,917.32","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,790.03",8.625,0.25,,42000,,17,0.041,,,,,0.533,0.483,6:00,1440,2995,2157,1753,0.668,1.23,2991,2154,,,35.6454955,-119.7942749,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002293,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,334.85",262+89,11.12,30.38,41.51,6250,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,917.84","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,789.51",8.625,0.25,,42000,,18,0.044,,,,,0.947,0.595,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6454947,-119.7942764,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002294,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,340.55",262+83,16.84,24.67,41.51,6250,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,923.53","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,783.81",8.625,0.25,,42000,,18,0.044,,,,,1.529,0.931,6:15,1440,2898,2087,1753,0.69,1.19,2875,2070,,,35.6454862,-119.7942925,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002295,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,341.85",262+82,18.12,23.39,41.51,6250,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,924.84","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,782.51",8.625,0.25,,42000,,19,0.047,,,,,0.782,0.54,6:00,1440,2970,2139,1753,0.673,1.22,2961,2132,,,35.6454843,-119.7942962,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002296,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,348.65",262+75,24.92,16.59,41.51,6250,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,931.64","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,775.71",8.625,0.25,,42000,,16,0.04,,,,,0.858,0.923,6:00,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6454741,-119.7943155,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002297,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,358.61",262+65,34.88,6.63,41.51,6250,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,941.60","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,765.75",8.625,0.25,,42000,,20,0.049,,,,,0.828,0.813,6:00,1440,2963,2133,1753,0.675,1.217,2951,2125,,,35.6454593,-119.7943436,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002298,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,363.31",262+60,39.58,1.92,41.51,6250,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,946.30","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,761.05",8.625,0.25,,42000,,15,0.038,,,,,0.893,0.484,5:45,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6454522,-119.794357,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6260,Weld,Weld - Longitudinal seam,,"22,365.28",262+58,,,41.43,6250,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,948.26","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,759.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6454502,-119.7943608,,,,,,MFL+DEF (xHD),,
40002299,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,366.46",262+57,1.23,40.2,41.43,6260,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,949.44","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,757.90",8.625,0.25,,42000,,15,0.038,,,,,1.172,0.758,6:00,1440,2947,2122,1753,0.679,1.21,2933,2112,,,35.6454485,-119.7943642,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002300,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,393.75",262+30,28.51,12.92,41.43,6260,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,976.74","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,730.61",8.625,0.25,,42000,,16,0.041,,,,,0.798,0.572,5:45,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6454084,-119.794442,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6270,Weld,Weld - Longitudinal seam,,"22,406.70",262+17,,,41.07,6260,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,989.69","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,717.66",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6453899,-119.794478,,,,,,MFL+DEF (xHD),,
40002301,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,416.60",262+07,9.93,31.14,41.07,6270,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","1,999.58","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,707.76",8.625,0.25,,42000,,17,0.042,,,,,0.983,0.69,6:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6453751,-119.794506,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002302,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,417.25",262+07,10.59,30.48,41.07,6270,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,000.24","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,707.11",8.625,0.25,,42000,,16,0.039,,,,,1.054,0.718,6:00,1440,2955,2128,1753,0.677,1.214,2943,2119,,,35.6453742,-119.7945079,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002303,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,424.95",261+99,18.28,22.79,41.07,6270,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,007.94","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,699.41",8.625,0.25,,42000,,15,0.038,,,,,0.795,0.517,6:00,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6453627,-119.7945297,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002304,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,430.25",261+94,23.59,17.49,41.07,6270,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,013.24","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,694.10",8.625,0.25,,42000,,16,0.039,,,,,0.825,0.557,6:00,1440,2975,2142,1753,0.672,1.222,2967,2137,,,35.6453548,-119.7945447,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002305,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,441.32",261+83,34.66,6.42,41.07,6270,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,024.31","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,683.04",8.625,0.25,,42000,,18,0.044,,,,,0.892,0.536,6:00,1440,2962,2133,1753,0.675,1.217,2952,2125,,,35.6453382,-119.7945761,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6280,Weld,Weld - Longitudinal seam,,"22,447.78",261+76,,,41.45,6270,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,030.76","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,676.58",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6453282,-119.7945951,,,,,,MFL+DEF (xHD),,
40002306,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,450.86",261+73,3.12,38.33,41.45,6280,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,033.85","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,673.50",8.625,0.25,,42000,,20,0.051,,,,,0.837,0.533,6:00,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6453236,-119.7946038,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002307,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,465.97",261+58,18.22,23.23,41.45,6280,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,048.95","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,658.39",8.625,0.25,,42000,,18,0.045,,,,,0.738,0.675,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6453011,-119.7946467,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002308,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,483.30",261+41,35.54,5.91,41.45,6280,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,066.28","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,641.06",8.625,0.25,,42000,,22,0.056,,,,,0.498,0.386,6:00,1440,2991,2153,1753,0.669,1.228,2985,2149,,,35.6452753,-119.7946958,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002309,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,483.97",261+40,36.23,5.22,41.45,6280,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,066.96","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,640.39",8.625,0.25,,42000,,18,0.044,,,,,0.749,0.583,6:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6452743,-119.7946977,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6290,Weld,Weld - Longitudinal seam,,"22,489.22",261+35,,,41.24,6280,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,072.21","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,635.13",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6452672,-119.7947112,,,,,,MFL+DEF (xHD),,
40002310,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,526.33",260+98,37.13,4.11,41.24,6290,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,109.32","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,598.03",8.625,0.25,,42000,,21,0.052,,,,,0.651,0.667,6:00,1440,2978,2145,1753,0.671,1.223,2971,2139,,,35.6452124,-119.7948168,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6300,Weld,Weld - Longitudinal seam,,"22,530.47",260+94,,,41.5,6290,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,113.45","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,593.89",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6452063,-119.7948285,,,,,,MFL+DEF (xHD),,
40002311,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,534.55",260+90,4.12,37.38,41.5,6300,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,117.53","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,589.81",8.625,0.25,,42000,,21,0.052,,,,,0.905,0.701,6:15,1440,2951,2125,1753,0.678,1.212,2937,2115,,,35.6452003,-119.7948401,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6310,Weld,Weld - Longitudinal seam,,"22,571.96",260+53,,,41.15,6300,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,154.95","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,552.40",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6451456,-119.7949453,,,,,,MFL+DEF (xHD),,
6320,Weld,Weld - Longitudinal seam,,"22,613.12",260+12,,,41.44,6310,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,196.10","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,511.24",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.645084,-119.7950621,,,,,,MFL+DEF (xHD),,
40002312,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,613.19",260+12,0.1,41.34,41.44,6320,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,196.18","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,511.16",8.625,0.25,,42000,,16,0.039,,,,,0.543,0.505,5:45,1440,2996,2157,1753,0.668,1.231,2992,2154,,,35.6450839,-119.7950623,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002313,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,613.53",260+12,0.43,41,41.44,6320,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,196.52","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,510.83",8.625,0.25,,42000,,18,0.045,,,,,0.432,0.333,6:00,1440,3000,2160,1753,0.667,1.232,2997,2158,,,35.6450834,-119.7950633,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002314,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,614.95",260+10,1.86,39.58,41.44,6320,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,197.94","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,509.40",8.625,0.25,,42000,,16,0.039,,,,,0.437,0.431,5:45,1440,3002,2162,1753,0.666,1.233,3000,2160,,,35.6450813,-119.7950673,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002315,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,645.31",259+80,32.22,9.22,41.44,6320,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,228.29","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,479.05",8.625,0.25,,42000,,17,0.042,,,,,0.713,0.474,6:00,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6450363,-119.7951536,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6330,Weld,Weld - Longitudinal seam,,"22,654.55",259+71,,,41.44,6320,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,237.54","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,469.81",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6450229,-119.7951793,,,,,,MFL+DEF (xHD),,
40002316,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,678.15",259+47,23.64,17.8,41.44,6330,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,261.13","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,446.21",8.625,0.25,,42000,,17,0.042,,,,,0.947,0.625,6:00,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.644988,-119.7952464,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6340,Weld,Weld - Longitudinal seam,,"22,695.99",259+30,,,41.48,6330,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,278.98","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,428.37",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6449618,-119.7952967,,,,,,MFL+DEF (xHD),,
40002317,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,696.60",259+29,0.65,40.83,41.48,6340,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,279.58","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,427.76",8.625,0.25,,42000,,15,0.038,,,,,0.885,0.715,6:00,1440,2971,2139,1753,0.673,1.22,2963,2133,,,35.6449609,-119.7952984,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002318,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,713.06",259+13,17.1,24.38,41.48,6340,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,296.04","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,411.30",8.625,0.25,,42000,,15,0.038,,,,,0.673,0.547,6:00,1440,2988,2152,1753,0.669,1.227,2983,2148,,,35.6449365,-119.7953452,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002319,Metal Loss,Anomaly - Corrosion cluster,External,"22,718.85",259+07,22.89,18.58,41.48,6340,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,301.84","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,405.51",8.625,0.25,,42000,,18,0.045,,,,,0.818,0.556,6:00,1440,2969,2138,1753,0.674,1.219,2959,2131,,,35.6449279,-119.7953616,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002320,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,730.28",258+96,34.32,7.16,41.48,6340,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,313.26","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,394.08",8.625,0.25,,42000,,16,0.04,,,,,0.704,0.634,6:15,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6449109,-119.7953941,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6350,Weld,Weld - Longitudinal seam,,"22,737.47",258+89,,,41.43,6340,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,320.45","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,386.89",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6449003,-119.7954144,,,,,,MFL+DEF (xHD),,
40002321,Metal Loss,Anomaly - Corrosion cluster,External,"22,740.81",258+85,3.37,38.05,41.43,6350,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,323.79","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,383.55",8.625,0.25,,42000,,15,0.038,,,,,0.782,0.659,5:00,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6448954,-119.7954239,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002322,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,743.46",258+83,6.03,35.4,41.43,6350,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,326.45","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,380.89",8.625,0.25,,42000,,16,0.039,,,,,0.697,0.579,6:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6448915,-119.7954315,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6360,Weld,Weld - Longitudinal seam,,"22,778.89",258+47,,,41.53,6350,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,361.88","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,345.47",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6448392,-119.7955322,,,,,,MFL+DEF (xHD),,
40002323,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,787.17",258+39,8.3,33.23,41.53,6360,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,370.15","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,337.19",8.625,0.25,,42000,,16,0.04,,,,,0.712,0.892,6:00,1440,2984,2148,1753,0.67,1.225,2977,2144,,,35.6448269,-119.7955557,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002324,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,789.64",258+37,10.79,30.74,41.53,6360,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,372.62","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,334.72",8.625,0.25,,42000,,17,0.042,,,,,1.061,0.614,5:45,1440,2950,2124,1753,0.678,1.212,2937,2115,,,35.6448232,-119.7955627,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002325,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,790.32",258+36,11.46,30.07,41.53,6360,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,373.30","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,334.04",8.625,0.25,,42000,,15,0.038,,,,,0.818,0.527,5:45,1440,2977,2144,1753,0.672,1.223,2970,2138,,,35.6448222,-119.7955646,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002326,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,793.43",258+33,14.58,26.96,41.53,6360,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,376.42","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,330.93",8.625,0.25,,42000,,21,0.052,,,,,0.904,0.586,5:45,1440,2950,2124,1753,0.678,1.212,2936,2114,,,35.6448176,-119.7955734,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6370,Weld,Weld - Longitudinal seam,,"22,820.43",258+06,,,41.48,6360,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,403.41","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,303.93",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6447773,-119.7956502,,,,,,MFL+DEF (xHD),,
40002327,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,843.44",257+83,23.04,18.44,41.48,6370,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,426.43","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,280.92",8.625,0.25,,42000,,20,0.051,,,,,0.563,0.41,6:00,1440,2987,2151,1753,0.67,1.227,2981,2147,,,35.6447432,-119.7957156,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6380,Weld,Weld - Longitudinal seam,,"22,861.90",257+65,,,41.18,6370,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,444.89","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,262.46",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6447161,-119.7957675,,,,,,MFL+DEF (xHD),,
40002328,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,873.01",257+54,11.14,30.04,41.18,6380,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,456.00","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,251.35",8.625,0.25,,42000,,21,0.054,,,,,0.675,0.536,6:00,1440,2975,2142,1753,0.672,1.222,2966,2135,,,35.6446996,-119.795799,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6390,Weld,Weld - Longitudinal seam,,"22,903.08",257+24,,,41.18,6380,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,486.07","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,221.28",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6446548,-119.7958844,,,,,,MFL+DEF (xHD),,
6400,Weld,Weld - Longitudinal seam,,"22,944.26",256+83,,,41.52,6390,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,527.25","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,180.09",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6445934,-119.7960004,,,,,,MFL+DEF (xHD),,
40002329,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,949.03",256+78,4.8,36.72,41.52,6400,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,532.02","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,175.33",8.625,0.25,,42000,,21,0.053,,,,,0.916,0.61,6:15,1440,2948,2122,1753,0.678,1.211,2933,2112,,,35.6445864,-119.796014,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002330,Metal Loss,Anomaly - Corrosion cluster,Internal,"22,981.03",256+46,36.8,4.73,41.52,6400,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,564.02","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,143.32",8.625,0.25,,42000,,15,0.038,,,,,0.7,0.586,6:15,1440,2986,2150,1753,0.67,1.227,2980,2146,,,35.644539,-119.7961049,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6410,Weld,Weld - Longitudinal seam,,"22,985.79",256+42,,,41.44,6400,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,568.77","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,138.57",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6445327,-119.796117,,,,,,MFL+DEF (xHD),,
40002331,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,003.27",256+24,17.51,23.92,41.44,6410,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,586.26","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,121.09",8.625,0.25,,42000,,18,0.046,,,,,0.768,0.566,6:15,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6445071,-119.7961669,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002332,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,016.95",256+11,31.19,10.25,41.44,6410,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,599.93","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,107.41",8.625,0.25,,42000,,16,0.039,,,,,0.667,0.434,6:15,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6444871,-119.796206,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002333,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,024.42",256+03,38.67,2.77,41.44,6410,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,607.40","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,099.94",8.625,0.25,,42000,,17,0.043,,,,,1.025,0.834,6:00,1440,2952,2125,1753,0.678,1.212,2939,2116,,,35.6444762,-119.7962273,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6420,Weld,Weld - Longitudinal seam,,"23,027.23",256+01,,,41.05,6410,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,610.21","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,097.13",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6444722,-119.796235,,,,,,MFL+DEF (xHD),,
40002334,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,030.88",255+97,3.69,37.37,41.05,6420,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,613.86","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,093.48",8.625,0.25,,42000,,16,0.04,,,,,0.874,0.825,6:00,1440,2970,2138,1753,0.673,1.22,2961,2132,,,35.6444669,-119.7962454,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002335,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,031.83",255+96,4.62,36.43,41.05,6420,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,614.81","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,092.53",8.625,0.25,,42000,,17,0.043,,,,,0.549,0.516,6:00,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6444655,-119.7962481,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002336,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,032.24",255+96,5.04,36.02,41.05,6420,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,615.22","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,092.12",8.625,0.25,,42000,,16,0.041,,,,,0.659,0.468,6:00,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6444649,-119.7962493,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002337,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,035.33",255+92,8.15,32.91,41.05,6420,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,618.32","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,089.03",8.625,0.25,,42000,,20,0.049,,,,,0.983,0.695,6:15,1440,2945,2120,1753,0.679,1.21,2930,2110,,,35.6444604,-119.7962582,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002338,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,036.08",255+92,8.88,32.17,41.05,6420,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,619.07","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,088.28",8.625,0.25,,42000,,17,0.044,,,,,0.733,0.532,6:15,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6444593,-119.7962603,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002339,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,038.96",255+89,11.85,29.21,41.05,6420,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,621.95","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,085.40",8.625,0.25,,42000,,15,0.038,,,,,2.664,1.283,6:00,1440,2835,2041,1753,0.705,1.164,2802,2017,,,35.644455,-119.7962685,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002340,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,040.46",255+87,13.28,27.78,41.05,6420,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,623.45","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,083.90",8.625,0.25,,42000,,18,0.044,,,,,1.004,0.62,6:15,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6444529,-119.7962728,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002341,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,047.52",255+80,20.33,20.72,41.05,6420,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,630.51","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,076.83",8.625,0.25,,42000,,21,0.052,,,,,0.822,0.534,6:15,1440,2959,2131,1753,0.676,1.216,2947,2122,,,35.6444425,-119.796293,,Metal Loss,PITT,,,MFL+DEF (xHD),,
