Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40002342,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,047.69",255+80,20.5,20.55,41.05,6420,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,630.67","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,076.67",8.625,0.25,,42000,,19,0.047,,,,,0.975,0.573,6:00,1440,2951,2124,1753,0.678,1.212,2937,2115,,,35.6444423,-119.7962934,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002343,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,062.09",255+66,34.89,6.16,41.05,6420,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,645.07","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,062.27",8.625,0.25,,42000,,17,0.044,,,,,0.773,0.45,5:45,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6444212,-119.7963346,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002344,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,066.89",255+61,39.71,1.35,41.05,6420,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,649.88","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,057.47",8.625,0.25,,42000,,19,0.047,,,,,1.043,0.585,6:15,1440,2943,2119,1753,0.68,1.209,2928,2108,,,35.6444142,-119.7963483,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6430,Weld,Weld - Longitudinal seam,,"23,068.28",255+60,,,41.48,6420,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,651.27","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,056.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6444121,-119.7963524,,,,,,MFL+DEF (xHD),,
40002345,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,079.18",255+49,10.94,30.54,41.48,6430,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,662.17","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,045.18",8.625,0.25,,42000,,18,0.046,,,,,0.879,0.624,6:15,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.644396,-119.7963834,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002346,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,082.02",255+46,13.77,27.7,41.48,6430,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,665.01","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,042.33",8.625,0.25,,42000,,16,0.04,,,,,0.747,0.626,6:00,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6443917,-119.7963914,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6440,Weld,Weld - Longitudinal seam,,"23,109.76",255+18,,,33.31,6430,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,692.74","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,014.60",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6443518,-119.796468,,,,,,MFL+DEF (xHD),,
6450,Weld,Weld - Longitudinal seam,,"23,143.07",254+85,,,41.37,6440,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,726.05","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",981.29,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6442898,-119.7965845,,,,,,MFL+DEF (xHD),,
40002347,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,183.91",254+45,40.89,0.47,41.37,6450,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,766.90","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",940.45,8.625,0.25,,42000,,18,0.044,,,,,1.179,0.695,6:00,1440,2934,2112,1753,0.682,1.205,2917,2100,,,35.6442295,-119.7967007,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002348,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,184.34",254+44,41.31,0.06,41.37,6450,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,767.32","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",940.02,8.625,0.25,,42000,,17,0.042,,,,,0.933,0.952,6:00,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6442289,-119.7967019,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6460,Weld,Weld - Longitudinal seam,,"23,184.44",254+44,,,8.14,6450,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,767.42","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",939.92,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6442407,-119.7966792,,,,,,MFL+DEF (xHD),,
40002349,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,185.24",254+43,0.83,7.31,8.14,6460,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,768.22","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",939.12,8.625,0.25,,42000,,16,0.039,,,,,0.654,0.445,6:00,1440,2989,2152,1753,0.669,1.227,2983,2148,,,35.6442395,-119.7966815,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002350,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,186.59",254+42,2.18,5.96,8.14,6460,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,769.57","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",937.77,8.625,0.25,,42000,,19,0.047,,,,,0.595,0.488,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6442376,-119.7966854,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002351,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,186.80",254+42,2.4,5.74,8.14,6460,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,769.78","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",937.56,8.625,0.25,,42000,,17,0.043,,,,,0.914,0.513,6:00,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.6442373,-119.7966859,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6470,Weld,Weld - Longitudinal seam,,"23,192.57",254+36,,,38.89,6460,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,775.56","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",931.79,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6441803,-119.7967973,,,,,,MFL+DEF (xHD),,
40002352,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,198.20",254+31,5.65,33.23,38.89,6470,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,781.18","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",926.16,8.625,0.25,,42000,,18,0.045,,,,,0.694,0.557,6:15,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6441721,-119.7968134,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6480,Weld,Weld - Longitudinal seam,,"23,231.46",253+98,,,41.48,6470,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,814.44","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",892.9,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6441685,-119.7968203,,,,,,MFL+DEF (xHD),,
6490,Weld,Weld - Longitudinal seam,,"23,272.94",253+56,,,41.46,6480,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,855.92","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",851.42,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.644112,-119.7969301,,,,,,MFL+DEF (xHD),,
6500,Weld,Weld - Longitudinal seam,,"23,314.39",253+15,,,41.22,6490,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,897.38","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",809.97,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6440499,-119.797047,,,,,,MFL+DEF (xHD),,
40002353,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,319.01",253+10,4.65,36.57,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,901.99","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",805.35,8.625,0.25,,42000,,23,0.057,,,,,0.761,0.501,6:00,1440,2961,2132,1753,0.675,1.216,2949,2123,,,35.644043,-119.7970601,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002354,Metal Loss,Anomaly - Corrosion cluster,External,"23,345.02",252+85,30.66,10.56,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,928.01","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",779.33,8.625,0.25,,42000,,15,0.038,,,,,0.646,0.533,3:30,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6440041,-119.7971337,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002355,Metal Loss,Anomaly - Corrosion cluster,External,"23,345.30",252+84,30.93,10.29,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,928.28","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",779.06,8.625,0.25,,42000,,16,0.039,,,,,0.637,0.46,10:00,1440,2990,2153,1753,0.669,1.228,2984,2149,,,35.6440037,-119.7971345,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002356,Metal Loss,Anomaly - Corrosion cluster,External,"23,345.62",252+84,31.26,9.96,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,928.61","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",778.74,8.625,0.25,,42000,,16,0.041,,,,,0.7,0.855,8:30,1440,2984,2148,1753,0.67,1.225,2977,2144,,,35.6440032,-119.7971354,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002357,Metal Loss,Anomaly - Corrosion cluster,External,"23,345.82",252+84,31.46,9.76,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,928.81","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",778.53,8.625,0.25,,42000,,18,0.046,,,,,0.679,1.395,6:30,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6440029,-119.797136,,Metal Loss,CIGR,,,MFL+DEF (xHD),,
40002358,Metal Loss,Anomaly - Corrosion cluster,External,"23,347.23",252+82,32.89,8.34,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,930.21","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",777.13,8.625,0.25,,42000,,18,0.044,,,,,1.233,1.284,6:00,1440,2928,2108,1753,0.683,1.203,2911,2096,,,35.6440008,-119.7971399,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002359,Metal Loss,Anomaly - Corrosion cluster,External,"23,347.46",252+82,33.18,8.04,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,930.45","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",776.9,8.625,0.25,,42000,,16,0.04,,,,,2.786,2.352,5:15,1440,2816,2028,1753,0.71,1.157,2786,2006,,,35.6440005,-119.7971406,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002360,Metal Loss,Anomaly - Corrosion cluster,External,"23,347.47",252+82,33.12,8.1,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,930.46","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",776.89,8.625,0.25,,42000,,19,0.047,,,,,0.947,0.918,4:15,1440,2954,2127,1753,0.677,1.213,2941,2117,,,35.6440005,-119.7971406,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002361,Metal Loss,Anomaly - Corrosion cluster,External,"23,348.08",252+82,33.73,7.49,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,931.07","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",776.28,8.625,0.25,,42000,,21,0.052,,,,,1.021,1.275,6:45,1440,2936,2114,1753,0.681,1.206,2919,2102,,,35.6439995,-119.7971423,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002362,Metal Loss,Anomaly - Corrosion cluster,External,"23,348.33",252+81,34.05,7.17,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,931.32","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",776.03,8.625,0.25,,42000,,32,0.081,,,,,2.781,2.836,7:30,1440,2583,1860,1753,0.774,1.061,2627,1891,,,35.6439992,-119.797143,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002363,Metal Loss,Anomaly - Corrosion cluster,External,"23,348.34",252+81,33.98,7.24,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,931.33","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",776.01,8.625,0.25,,42000,,17,0.042,,,,,0.757,1.036,4:15,1440,2978,2144,1753,0.672,1.223,2970,2139,,,35.6439991,-119.7971431,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002364,Metal Loss,Anomaly - Corrosion cluster,External,"23,349.08",252+81,34.72,6.5,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,932.07","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",775.28,8.625,0.25,,42000,,26,0.066,,,,,0.698,1.022,7:45,1440,2960,2131,1753,0.676,1.216,2947,2122,,,35.643998,-119.7971452,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002365,Metal Loss,Anomaly - Corrosion cluster,External,"23,349.52",252+80,35.17,6.05,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,932.50","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",774.84,8.625,0.25,,42000,,17,0.043,,,,,1.012,1.262,9:15,1440,2954,2127,1753,0.677,1.213,2941,2117,,,35.6439974,-119.7971464,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002366,Metal Loss,Anomaly - Corrosion cluster,External,"23,349.57",252+80,35.2,6.02,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,932.55","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",774.79,8.625,0.25,,42000,,19,0.048,,,,,0.745,0.822,3:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6439973,-119.7971465,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002367,Metal Loss,Anomaly - Corrosion cluster,External,"23,349.72",252+80,35.36,5.87,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,932.70","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",774.64,8.625,0.25,,42000,,19,0.047,,,,,0.719,0.474,9:00,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6439971,-119.797147,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002368,Metal Loss,Anomaly - Corrosion cluster,External,"23,349.92",252+80,35.55,5.67,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,932.90","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",774.44,8.625,0.25,,42000,,18,0.044,,,,,0.628,0.599,4:15,1440,2986,2150,1753,0.67,1.227,2980,2146,,,35.6439968,-119.7971475,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002369,Metal Loss,Anomaly - Corrosion cluster,External,"23,350.40",252+79,36.06,5.17,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,933.39","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",773.95,8.625,0.25,,42000,,34,0.086,,,,,1.075,0.809,9:45,1440,2856,2056,1753,0.7,1.173,2816,2028,,,35.6439961,-119.7971489,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002370,Metal Loss,Anomaly - Corrosion cluster,External,"23,351.46",252+78,37.1,4.12,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,934.45","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",772.89,8.625,0.25,,42000,,18,0.045,,,,,0.774,0.556,1:00,1440,2973,2140,1753,0.673,1.221,2964,2134,,,35.6439945,-119.7971519,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002371,Metal Loss,Anomaly - Corrosion cluster,External,"23,351.68",252+78,37.32,3.9,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,934.67","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",772.67,8.625,0.25,,42000,,17,0.043,,,,,0.684,0.564,9:45,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6439942,-119.7971525,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002372,Metal Loss,Anomaly - Corrosion cluster,External,"23,352.15",252+78,37.79,3.43,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,935.13","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",772.21,8.625,0.25,,42000,,21,0.053,,,,,0.732,0.643,12:00,1440,2969,2138,1753,0.674,1.219,2959,2130,,,35.6439935,-119.7971539,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002373,Metal Loss,Anomaly - Corrosion cluster,External,"23,352.25",252+77,37.89,3.33,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,935.24","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",772.11,8.625,0.25,,42000,,20,0.05,,,,,0.71,0.488,10:30,1440,2974,2141,1753,0.672,1.222,2965,2135,,,35.6439933,-119.7971541,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002374,Metal Loss,Anomaly - Corrosion cluster,External,"23,352.81",252+77,38.49,2.73,41.22,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,935.80","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",771.55,8.625,0.25,,42000,,21,0.053,,,,,1.748,3.025,12:00,1440,2843,2047,1753,0.703,1.168,2830,2037,,,35.6439925,-119.7971557,,Metal Loss,GENE,,,MFL+DEF (xHD),,
6510,Weld,Weld - Longitudinal seam,,"23,355.61",252+74,,,41.48,6500,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,938.60","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",768.74,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6439883,-119.7971636,,,,,,MFL+DEF (xHD),,
40002375,Metal Loss,Anomaly - Corrosion cluster,External,"23,358.60",252+71,3.01,38.47,41.48,6510,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,941.58","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",765.76,8.625,0.25,,42000,,16,0.04,,,,,0.678,0.706,3:45,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6439839,-119.7971721,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002376,Metal Loss,Anomaly - Corrosion cluster,External,"23,396.38",252+34,40.79,0.68,41.48,6510,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,979.37","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",727.98,8.625,0.25,,42000,,15,0.038,,,,,0.607,0.991,7:45,1440,2992,2154,1753,0.668,1.229,2988,2151,,,35.6439282,-119.7972797,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6520,Weld,Weld - Longitudinal seam,,"23,397.09",252+33,,,41.46,6510,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,980.08","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",727.27,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6439274,-119.7972813,,,,,,MFL+DEF (xHD),,
40002377,Metal Loss,Anomaly - Corrosion cluster,External,"23,398.24",252+32,1.26,40.19,41.46,6520,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,981.23","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",726.12,8.625,0.25,,42000,,24,0.059,,,,,2.701,7.257,2:15,1440,2722,1960,1753,0.735,1.118,2729,1965,,,35.6439257,-119.7972846,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002378,Metal Loss,Anomaly - Corrosion cluster,External,"23,399.14",252+31,2.07,39.39,41.46,6520,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,982.12","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",725.22,8.625,0.25,,42000,,17,0.043,,,,,0.648,1.137,8:45,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6439244,-119.7972871,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002379,Metal Loss,Anomaly - Corrosion cluster,External,"23,399.59",252+30,2.54,38.92,41.46,6520,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,982.57","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",724.77,8.625,0.25,,42000,,16,0.041,,,,,0.949,0.76,8:45,1440,2962,2133,1753,0.675,1.217,2952,2125,,,35.6439237,-119.7972884,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002380,Metal Loss,Anomaly - Corrosion cluster,External,"23,399.95",252+30,2.89,38.57,41.46,6520,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,982.93","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",724.41,8.625,0.25,,42000,,25,0.062,,,,,0.756,0.62,5:00,1440,2956,2128,1753,0.677,1.214,2943,2119,,,35.6439232,-119.7972894,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002381,Metal Loss,Anomaly - Corrosion cluster,External,"23,400.52",252+29,3.49,37.96,41.46,6520,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,983.51","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",723.84,8.625,0.25,,42000,,22,0.056,,,,,1.466,2.683,4:45,1440,2869,2066,1753,0.697,1.179,2864,2062,,,35.6439224,-119.7972911,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002382,Metal Loss,Anomaly - Corrosion cluster,External,"23,406.76",252+23,9.71,31.75,41.46,6520,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,989.74","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",717.6,8.625,0.25,,42000,,17,0.044,,,,,0.95,0.836,12:30,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6439132,-119.7973088,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002383,Metal Loss,Anomaly - Corrosion cluster,External,"23,409.92",252+20,12.85,28.6,41.46,6520,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","2,992.90","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",714.44,8.625,0.25,,42000,,21,0.053,,,,,0.609,0.601,3:45,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6439085,-119.7973179,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002384,Metal Loss,Anomaly - Corrosion cluster,External,"23,437.89",251+92,40.83,0.63,41.46,6520,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,020.87","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",686.47,8.625,0.25,,42000,,15,0.039,,,,,0.745,0.907,3:45,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6438674,-119.7973975,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6530,Weld,Weld - Longitudinal seam,,"23,438.55",251+92,,,41.5,6520,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,021.53","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",685.81,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6438668,-119.7973987,,,,,,MFL+DEF (xHD),,
6540,Weld,Weld - Longitudinal seam,,"23,480.04",251+50,,,37.11,6530,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,063.03","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",644.31,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6438054,-119.7975158,,,,,,MFL+DEF (xHD),,
40002385,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,495.89",251+35,15.88,21.23,37.11,6540,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,078.88","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",628.47,8.625,0.25,,42000,,15,0.037,,,,,0.805,0.657,6:15,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6437818,-119.7975607,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002386,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,504.84",251+26,24.83,12.28,37.11,6540,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,087.82","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",619.52,8.625,0.25,,42000,,15,0.038,,,,,0.929,0.574,5:45,1440,2967,2136,1753,0.674,1.219,2958,2130,,,35.6437684,-119.797586,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6550,Weld,Weld - Longitudinal seam,,"23,517.15",251+14,,,41.2,6540,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,100.14","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",607.21,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6437439,-119.7976325,,,,,,MFL+DEF (xHD),,
40002387,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,551.89",250+79,34.77,6.44,41.2,6550,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,134.88","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",572.47,8.625,0.25,,42000,,18,0.044,,,,,0.636,0.45,6:00,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6436915,-119.7977304,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6560,Weld,Weld - Longitudinal seam,,"23,558.35",250+73,,,41.46,6550,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,141.34","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",566,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6436881,-119.7977367,,,,,,MFL+DEF (xHD),,
40002388,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,560.32",250+71,2,39.46,41.46,6560,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,143.30","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",564.04,8.625,0.25,,42000,,16,0.04,,,,,0.854,0.664,6:15,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6436852,-119.7977423,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002389,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,573.51",250+58,15.18,26.28,41.46,6560,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,156.49","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",550.85,8.625,0.25,,42000,,16,0.04,,,,,0.687,0.447,5:45,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6436654,-119.7977795,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002390,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,580.03",250+51,21.72,19.74,41.46,6560,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,163.02","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",544.32,8.625,0.25,,42000,,15,0.038,,,,,0.999,0.675,6:15,1440,2962,2133,1753,0.675,1.217,2952,2125,,,35.6436556,-119.797798,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002391,Metal Loss,Anomaly - Corrosion cluster,External,"23,598.48",250+33,40.17,1.28,41.46,6560,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,181.47","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",525.88,8.625,0.25,,42000,,26,0.065,,,,,1.154,2.486,6:15,1440,2890,2081,1753,0.692,1.187,2866,2063,,,35.643628,-119.7978501,,Metal Loss,CIGR,,,MFL+DEF (xHD),,
6570,Weld,Weld - Longitudinal seam,,"23,599.81",250+31,,,41.24,6560,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,182.80","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",524.55,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6436264,-119.7978531,,,,,,MFL+DEF (xHD),,
40002392,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,614.58",250+17,14.8,26.44,41.24,6570,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,197.56","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",509.78,8.625,0.25,,42000,,15,0.038,,,,,0.918,0.759,6:15,1440,2969,2137,1753,0.674,1.219,2959,2131,,,35.6436045,-119.797895,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002393,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,618.15",250+13,18.37,22.87,41.24,6570,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,201.14","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",506.21,8.625,0.25,,42000,,18,0.046,,,,,0.708,0.586,6:15,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6435992,-119.7979052,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002394,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,620.07",250+11,20.29,20.96,41.24,6570,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,203.06","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",504.29,8.625,0.25,,42000,,16,0.04,,,,,0.605,0.516,6:15,1440,2991,2154,1753,0.669,1.228,2986,2150,,,35.6435963,-119.7979106,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002395,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,622.15",250+09,22.37,18.87,41.24,6570,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,205.14","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",502.21,8.625,0.25,,42000,,18,0.045,,,,,0.677,0.524,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6435932,-119.7979165,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002396,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,624.38",250+07,24.58,16.66,41.24,6570,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,207.36","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",499.98,8.625,0.25,,42000,,16,0.039,,,,,0.448,0.494,6:00,1440,3002,2161,1753,0.666,1.233,2999,2159,,,35.6435899,-119.7979228,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002397,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,626.89",250+04,27.1,14.14,41.24,6570,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,209.87","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",497.47,8.625,0.25,,42000,,16,0.039,,,,,0.674,0.56,6:00,1440,2987,2151,1753,0.67,1.227,2981,2147,,,35.6435862,-119.7979299,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002398,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,627.16",250+04,27.39,13.85,41.24,6570,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,210.14","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",497.2,8.625,0.25,,42000,,16,0.041,,,,,1.087,0.755,6:15,1440,2950,2124,1753,0.678,1.212,2937,2114,,,35.6435858,-119.7979307,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002399,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,634.68",249+97,34.9,6.34,41.24,6570,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,217.66","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",489.68,8.625,0.25,,42000,,15,0.037,,,,,0.904,0.897,6:00,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6435746,-119.7979521,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6580,Weld,Weld - Longitudinal seam,,"23,641.05",249+90,,,41.49,6570,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,224.04","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",483.31,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6435651,-119.7979703,,,,,,MFL+DEF (xHD),,
40002400,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,646.73",249+85,5.71,35.78,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,229.71","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",477.63,8.625,0.25,,42000,,15,0.038,,,,,0.736,0.508,6:00,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6435568,-119.7979865,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002401,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,647.74",249+84,6.72,34.76,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,230.73","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",476.62,8.625,0.25,,42000,,16,0.04,,,,,0.869,0.647,6:00,1440,2970,2138,1753,0.673,1.22,2961,2132,,,35.6435553,-119.7979894,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002402,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,648.33",249+83,7.31,34.18,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,231.32","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",476.03,8.625,0.25,,42000,,16,0.039,,,,,0.781,0.457,6:15,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6435544,-119.797991,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002403,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,653.70",249+78,12.71,28.78,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,236.69","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",470.65,8.625,0.25,,42000,,18,0.046,,,,,1.38,0.829,6:00,1440,2908,2094,1753,0.688,1.194,2886,2078,,,35.6435465,-119.7980063,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002404,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,656.62",249+75,15.61,25.88,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,239.60","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",467.74,8.625,0.25,,42000,,18,0.045,,,,,1.068,0.639,6:15,1440,2944,2120,1753,0.679,1.209,2929,2109,,,35.6435422,-119.7980146,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002405,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,657.32",249+74,16.3,25.19,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,240.31","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",467.03,8.625,0.25,,42000,,18,0.045,,,,,0.675,0.587,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6435412,-119.7980167,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002406,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,657.80",249+74,16.77,24.72,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,240.78","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",466.56,8.625,0.25,,42000,,19,0.047,,,,,0.567,0.548,6:15,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6435405,-119.798018,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002407,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,661.92",249+70,20.91,20.58,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,244.91","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",462.44,8.625,0.25,,42000,,15,0.038,,,,,0.977,0.732,6:15,1440,2964,2134,1753,0.675,1.218,2954,2127,,,35.6435344,-119.7980297,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002408,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,663.57",249+68,22.55,18.93,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,246.56","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",460.78,8.625,0.25,,42000,,16,0.041,,,,,0.726,0.584,6:15,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.643532,-119.7980345,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002409,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,665.18",249+66,24.16,17.33,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,248.17","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",459.18,8.625,0.25,,42000,,21,0.054,,,,,0.77,0.663,6:15,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6435296,-119.798039,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002410,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,669.11",249+62,28.1,13.39,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,252.10","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",455.25,8.625,0.25,,42000,,15,0.038,,,,,0.904,0.622,6:15,1440,2970,2138,1753,0.673,1.22,2961,2132,,,35.6435238,-119.7980502,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002411,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,676.62",249+55,35.61,5.88,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,259.61","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",447.73,8.625,0.25,,42000,,16,0.041,,,,,0.869,0.566,6:00,1440,2969,2138,1753,0.674,1.22,2960,2131,,,35.6435128,-119.7980716,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002412,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,676.79",249+55,35.77,5.72,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,259.78","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",447.57,8.625,0.25,,42000,,18,0.045,,,,,0.779,0.505,6:00,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6435125,-119.7980721,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002413,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,677.17",249+54,36.15,5.34,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,260.15","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",447.19,8.625,0.25,,42000,,22,0.055,,,,,0.775,0.472,5:45,1440,2962,2133,1753,0.675,1.216,2950,2124,,,35.643512,-119.7980732,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002414,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,677.81",249+54,36.79,4.69,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,260.80","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",446.54,8.625,0.25,,42000,,17,0.044,,,,,0.742,0.661,6:15,1440,2977,2144,1753,0.672,1.223,2970,2138,,,35.643511,-119.798075,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002415,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,680.90",249+51,39.88,1.61,41.49,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,263.89","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",443.46,8.625,0.25,,42000,,16,0.041,,,,,0.745,0.493,6:15,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6435065,-119.7980838,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6590,Weld,Weld - Longitudinal seam,,"23,682.54",249+49,,,41.5,6580,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,265.52","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",441.82,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6435045,-119.7980876,,,,,,MFL+DEF (xHD),,
40002416,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,685.11",249+47,2.62,38.88,41.5,6590,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,268.10","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",439.24,8.625,0.25,,42000,,22,0.055,,,,,1.057,0.814,5:45,1440,2927,2107,1753,0.683,1.202,2908,2094,,,35.6435007,-119.7980949,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002417,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,701.40",249+30,18.9,22.6,41.5,6590,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,284.38","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",422.96,8.625,0.25,,42000,,15,0.038,,,,,0.959,0.555,6:00,1440,2965,2135,1753,0.674,1.218,2955,2128,,,35.6434763,-119.798141,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002418,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,706.47",249+25,23.97,17.52,41.5,6590,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,289.46","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",417.89,8.625,0.25,,42000,,17,0.041,,,,,0.996,0.638,6:00,1440,2957,2129,1753,0.676,1.214,2945,2121,,,35.6434688,-119.7981554,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6600,Weld,Weld - Longitudinal seam,,"23,724.03",249+08,,,41.49,6590,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,307.02","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",400.32,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6434428,-119.7982046,,,,,,MFL+DEF (xHD),,
40002419,Metal Loss,Anomaly - Corrosion cluster,External,"23,730.84",249+01,6.84,34.64,41.49,6600,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,313.83","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",393.52,8.625,0.25,,42000,,19,0.047,,,,,0.815,0.511,8:15,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.6434327,-119.7982239,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002420,Metal Loss,Anomaly - Corrosion cluster,External,"23,731.82",249+00,7.82,33.67,41.49,6600,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,314.80","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",392.54,8.625,0.25,,42000,,28,0.07,,,,,0.869,0.706,7:45,1440,2928,2108,1753,0.683,1.202,2907,2093,,,35.6434312,-119.7982267,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002421,Metal Loss,Anomaly - Corrosion cluster,External,"23,731.84",249+00,7.84,33.65,41.49,6600,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,314.83","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",392.52,8.625,0.25,,42000,,17,0.042,,,,,0.672,0.884,5:00,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6434312,-119.7982268,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6610,Weld,Weld - Longitudinal seam,,"23,765.52",248+67,,,34.67,6600,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,348.51","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",358.84,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6433813,-119.798322,,,,,,MFL+DEF (xHD),,
40002422,Metal Loss,Anomaly - Corrosion cluster,External,"23,771.12",248+61,5.62,29.05,34.67,6610,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,354.11","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",353.24,8.625,0.25,,42000,,20,0.05,,,,,0.531,0.614,5:15,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.643373,-119.7983379,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002423,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,790.66",248+42,25.18,9.49,34.67,6610,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,373.65","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",333.7,8.625,0.25,,42000,,15,0.038,,,,,0.895,0.646,6:00,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.643344,-119.7983934,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002424,Metal Loss,Anomaly - Corrosion cluster,External,"23,794.60",248+38,29.11,5.56,34.67,6610,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,377.59","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",329.75,8.625,0.25,,42000,,18,0.046,,,,,0.57,0.583,5:30,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6433382,-119.7984046,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002425,Metal Loss,Anomaly - Corrosion cluster,External,"23,794.77",248+38,29.29,5.38,34.67,6610,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,377.76","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",329.59,8.625,0.25,,42000,,15,0.038,,,,,0.921,1.278,7:45,1440,2969,2137,1753,0.674,1.219,2959,2131,,,35.643338,-119.7984051,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002426,Metal Loss,Anomaly - Corrosion cluster,External,"23,795.42",248+37,29.96,4.71,34.67,6610,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,378.40","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",328.94,8.625,0.25,,42000,,22,0.055,,,,,1.532,3.324,3:30,1440,2865,2063,1753,0.698,1.177,2834,2040,,,35.643337,-119.7984069,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002427,Metal Loss,Anomaly - Corrosion cluster,External,"23,795.72",248+37,30.23,4.44,34.67,6610,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,378.71","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",328.64,8.625,0.25,,42000,,17,0.042,,,,,0.692,0.941,8:15,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.6433366,-119.7984078,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002428,Metal Loss,Anomaly - Corrosion cluster,External,"23,796.22",248+36,30.72,3.95,34.67,6610,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,379.20","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",328.14,8.625,0.25,,42000,,20,0.051,,,,,0.625,0.581,3:00,1440,2982,2147,1753,0.671,1.225,2974,2141,,,35.6433358,-119.7984092,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002429,Metal Loss,Anomaly - Corrosion cluster,External,"23,796.38",248+36,30.9,3.77,34.67,6610,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,379.37","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",327.98,8.625,0.25,,42000,,17,0.042,,,,,0.893,0.603,9:15,1440,2965,2135,1753,0.675,1.218,2955,2127,,,35.6433356,-119.7984097,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002430,Metal Loss,Anomaly - Corrosion cluster,External,"23,796.49",248+36,30.99,3.68,34.67,6610,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,379.48","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",327.87,8.625,0.25,,42000,,19,0.048,,,,,0.508,0.445,3:15,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6433354,-119.79841,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002431,Metal Loss,Anomaly - Corrosion cluster,External,"23,796.87",248+35,31.4,3.28,34.67,6610,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,379.85","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",327.49,8.625,0.25,,42000,,22,0.056,,,,,1.169,1.3,4:00,1440,2909,2095,1753,0.687,1.195,2886,2078,,,35.6433349,-119.798411,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002432,Metal Loss,Anomaly - Corrosion cluster,External,"23,798.08",248+34,32.59,2.08,34.67,6610,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,381.06","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",326.28,8.625,0.25,,42000,,16,0.04,,,,,0.717,1.138,11:15,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6433331,-119.7984145,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6620,Weld,Weld - Longitudinal seam,,"23,800.19",248+32,,,41.01,6610,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,383.18","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",324.17,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.64332,-119.7984395,,,,,,MFL+DEF (xHD),,
40002433,Metal Loss,Anomaly - Corrosion cluster,External,"23,801.61",248+31,1.46,39.56,41.01,6620,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,384.60","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",322.74,8.625,0.25,,42000,,16,0.04,,,,,0.861,0.796,12:00,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6433179,-119.7984436,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002434,Metal Loss,Anomaly - Corrosion cluster,External,"23,802.35",248+30,2.19,38.82,41.01,6620,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,385.33","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",322.01,8.625,0.25,,42000,,18,0.046,,,,,0.848,0.491,8:45,1440,2965,2135,1753,0.674,1.218,2955,2127,,,35.6433168,-119.7984456,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002435,Metal Loss,Anomaly - Corrosion cluster,External,"23,802.69",248+30,2.53,38.49,41.01,6620,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,385.68","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",321.66,8.625,0.25,,42000,,18,0.045,,,,,0.605,0.361,2:30,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6433163,-119.7984466,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002436,Metal Loss,Anomaly - Corrosion cluster,External,"23,803.03",248+29,2.87,38.14,41.01,6620,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,386.02","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",321.33,8.625,0.25,,42000,,23,0.059,,,,,0.759,0.708,3:15,1440,2960,2131,1753,0.676,1.216,2947,2122,,,35.6433158,-119.7984476,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002437,Metal Loss,Anomaly - Corrosion cluster,External,"23,803.43",248+29,3.26,37.75,41.01,6620,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,386.41","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",320.93,8.625,0.25,,42000,,17,0.042,,,,,0.722,0.382,3:30,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.6433152,-119.7984487,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
6630,Weld,Weld - Longitudinal seam,,"23,841.21",247+91,,,41.56,6620,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,424.19","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",283.15,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6432688,-119.7985381,,,,,,MFL+DEF (xHD),,
40002438,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,857.30",247+75,16.13,25.44,41.56,6630,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,440.29","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",267.06,8.625,0.25,,42000,,16,0.041,,,,,0.753,0.542,6:00,1440,2979,2145,1753,0.671,1.223,2972,2139,,,35.643245,-119.7985839,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6640,Weld,Weld - Longitudinal seam,,"23,882.77",247+50,,,41.43,6630,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,465.76","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",241.59,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6432086,-119.7986541,,,,,,MFL+DEF (xHD),,
40002439,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,888.88",247+44,6.16,35.27,41.43,6640,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,471.87","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",235.48,8.625,0.25,,42000,,18,0.045,,,,,1.077,0.648,6:00,1440,2942,2118,1753,0.68,1.208,2927,2107,,,35.6431995,-119.7986714,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002440,Metal Loss,Anomaly - Corrosion cluster,External,"23,905.93",247+27,23.18,18.24,41.43,6640,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,488.91","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",218.43,8.625,0.25,,42000,,16,0.04,,,,,0.61,0.546,7:45,1440,2991,2154,1753,0.669,1.228,2986,2150,,,35.6431742,-119.7987198,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002441,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,906.28",247+27,23.53,17.89,41.43,6640,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,489.26","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",218.08,8.625,0.25,,42000,,18,0.044,,,,,0.642,0.349,5:45,1440,2985,2149,1753,0.67,1.226,2979,2145,,,35.6431737,-119.7987208,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002442,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,908.54",247+24,25.8,15.63,41.43,6640,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,491.53","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",215.82,8.625,0.25,,42000,,29,0.072,,,,,0.668,0.515,5:45,1440,2958,2129,1753,0.676,1.215,2944,2119,,,35.6431703,-119.7987272,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002443,Metal Loss,Anomaly - Corrosion cluster,Internal,"23,909.16",247+24,26.43,15,41.43,6640,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,492.15","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",215.2,8.625,0.25,,42000,,17,0.042,,,,,0.915,0.661,6:15,1440,2963,2133,1753,0.675,1.217,2952,2126,,,35.6431694,-119.798729,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002444,Metal Loss,Anomaly - Corrosion cluster,External,"23,922.45",247+11,39.72,1.7,41.43,6640,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,505.44","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",201.91,8.625,0.25,,42000,,16,0.04,,,,,1.012,1.003,9:00,1440,2957,2129,1753,0.676,1.215,2945,2121,,,35.6431496,-119.7987667,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6650,Weld,Weld - Longitudinal seam,,"23,924.20",247+09,,,41.22,6640,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,507.18","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",200.16,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6431471,-119.7987715,,,,,,MFL+DEF (xHD),,
6660,Weld,Weld - Longitudinal seam,,"23,965.42",246+68,,,41.54,6650,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,548.40","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",158.94,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6430852,-119.7988879,,,,,,MFL+DEF (xHD),,
40002445,Metal Loss,Anomaly - Corrosion cluster,External,"24,000.47",246+33,35.11,6.42,41.54,6660,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,583.46","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",123.88,8.625,0.25,,42000,,16,0.041,,,,,1.328,0.707,9:15,1440,2927,2107,1753,0.683,1.202,2909,2094,,,35.6430328,-119.7989871,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002446,Metal Loss,Anomaly - Corrosion cluster,External,"24,000.94",246+33,35.55,5.98,41.54,6660,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,583.92","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",123.42,8.625,0.25,,42000,,16,0.039,,,,,0.773,0.605,3:00,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6430321,-119.7989885,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002447,Metal Loss,Anomaly - Corrosion cluster,External,"24,001.58",246+32,36.2,5.33,41.54,6660,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,584.57","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",122.78,8.625,0.25,,42000,,19,0.049,,,,,0.831,1.197,3:15,1440,2963,2134,1753,0.675,1.217,2952,2126,,,35.6430312,-119.7989903,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002448,Metal Loss,Anomaly - Corrosion cluster,External,"24,004.15",246+29,38.76,2.77,41.54,6660,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,587.14","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",120.21,8.625,0.25,,42000,,20,0.049,,,,,0.655,0.69,1:15,1440,2980,2146,1753,0.671,1.224,2973,2140,,,35.6430273,-119.7989976,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002449,Metal Loss,Anomaly - Corrosion cluster,External,"24,004.33",246+29,38.97,2.57,41.54,6660,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,587.32","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",120.03,8.625,0.25,,42000,,23,0.057,,,,,1.243,1.331,12:45,1440,2897,2086,1753,0.69,1.19,2871,2067,,,35.6430271,-119.7989981,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002450,Metal Loss,Anomaly - Corrosion cluster,External,"24,004.76",246+29,39.4,2.14,41.54,6660,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,587.75","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",119.6,8.625,0.25,,42000,,18,0.046,,,,,1.286,0.561,12:30,1440,2919,2102,1753,0.685,1.199,2899,2087,,,35.6430264,-119.7989993,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
6670,Weld,Weld - Longitudinal seam,,"24,006.95",246+27,,,39.68,6660,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,589.94","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",117.41,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6430234,-119.799005,,,,,,MFL+DEF (xHD),,
40002451,Metal Loss,Anomaly - Corrosion cluster,External,"24,009.37",246+24,2.45,37.23,39.68,6670,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,592.35","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",114.99,8.625,0.25,,42000,,15,0.038,,,,,0.938,0.762,9:30,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6430198,-119.7990119,,Metal Loss,PITT,,,MFL+DEF (xHD),,
