Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40002452,Metal Loss,Anomaly - Corrosion cluster,External,"24,009.41",246+24,2.54,37.14,39.68,6670,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,592.39","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",114.95,8.625,0.25,,42000,,21,0.052,,,,,1.885,0.698,8:15,1440,2833,2040,1753,0.706,1.164,2808,2022,,,35.6430197,-119.799012,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002453,Metal Loss,Anomaly - Corrosion cluster,External,"24,017.28",246+16,10.36,29.32,39.68,6670,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,600.27","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",107.08,8.625,0.25,,42000,,17,0.043,,,,,0.719,0.793,5:45,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.643008,-119.7990343,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002454,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,017.61",246+16,10.7,28.98,39.68,6670,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,600.60","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",106.75,8.625,0.25,,42000,,17,0.043,,,,,0.965,0.864,6:00,1440,2957,2129,1753,0.676,1.215,2945,2121,,,35.6430075,-119.7990352,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6680,Weld,Weld - Longitudinal seam,,"24,046.63",245+87,,,41.5,6670,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,629.62","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",77.73,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6429616,-119.7991227,,,,,,MFL+DEF (xHD),,
6690,Weld,Weld - Longitudinal seam,,"24,088.13",245+46,,,41.5,6680,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,671.11","AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",36.23,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6429026,-119.7992351,,,,,,MFL+DEF (xHD),,
10000091,Marker,Above Ground Marker,,"24,124.36",245+10,36.23,5.27,41.5,6690,"AGM 7, Sta. 281+95, P/L Marker- from 2017 Data","3,707.34","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,316.61",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6428493,-119.7993383,,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",,,,MFL+DEF (xHD),,
6700,Weld,Weld - Longitudinal seam,,"24,129.63",245+05,,,35.51,6690,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",5.27,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,311.34",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6428418,-119.7993528,,,,,,MFL+DEF (xHD),,
40002455,Metal Loss,Anomaly - Corrosion cluster,External,"24,132.89",245+01,3.29,32.21,35.51,6700,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",8.53,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,308.08",8.625,0.25,,42000,,20,0.05,,,,,0.743,0.611,2:30,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.642837,-119.7993621,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002456,Metal Loss,Anomaly - Corrosion cluster,External,"24,133.71",245+01,4.21,31.3,35.51,6700,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",9.35,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,307.26",8.625,0.25,,42000,,28,0.07,,,,,2.919,1.896,2:45,1440,2634,1896,1753,0.759,1.082,2668,1921,,,35.6428357,-119.7993644,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002457,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,151.04",244+83,21.45,14.06,35.51,6700,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",26.68,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,289.93",8.625,0.25,,42000,,18,0.046,,,,,0.873,0.549,6:00,1440,2962,2133,1753,0.675,1.217,2951,2125,,,35.64281,-119.7994136,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002458,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,152.80",244+82,23.2,12.3,35.51,6700,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",28.44,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,288.17",8.625,0.25,,42000,,17,0.043,,,,,0.697,0.522,6:00,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6428074,-119.7994186,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002459,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,157.26",244+77,27.67,7.84,35.51,6700,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",32.9,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,283.71",8.625,0.25,,42000,,20,0.051,,,,,0.805,0.479,6:00,1440,2963,2134,1753,0.675,1.217,2952,2126,,,35.6428008,-119.7994312,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002460,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,162.22",244+72,32.63,2.88,35.51,6700,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",37.86,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,278.75",8.625,0.25,,42000,,22,0.056,,,,,0.803,0.542,6:15,1440,2957,2129,1753,0.676,1.215,2944,2120,,,35.6427934,-119.7994453,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6710,Weld,Weld - Longitudinal seam,,"24,165.13",244+69,,,41.09,6700,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",40.77,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,275.84",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6427807,-119.7994697,,,,,,MFL+DEF (xHD),,
40002461,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,169.91",244+65,4.82,36.28,41.09,6710,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",45.55,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,271.06",8.625,0.25,,42000,,16,0.039,,,,,1.014,0.628,6:00,1440,2959,2130,1753,0.676,1.215,2947,2122,,,35.6427736,-119.7994833,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002462,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,175.54",244+59,10.43,30.66,41.09,6710,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",51.18,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,265.43",8.625,0.25,,42000,,15,0.038,,,,,0.597,0.459,6:00,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6427653,-119.7994993,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002463,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,177.08",244+57,11.97,29.12,41.09,6710,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",52.72,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,263.89",8.625,0.25,,42000,,19,0.048,,,,,0.732,0.502,6:00,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.642763,-119.7995036,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002464,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,181.28",244+53,16.18,24.91,41.09,6710,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",56.92,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,259.69",8.625,0.25,,42000,,20,0.05,,,,,0.85,0.639,6:00,1440,2959,2131,1753,0.676,1.215,2947,2122,,,35.6427568,-119.7995156,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002465,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,193.62",244+41,28.52,12.58,41.09,6710,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",69.26,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,247.35",8.625,0.25,,42000,,18,0.044,,,,,0.799,0.618,6:15,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6427385,-119.7995506,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002466,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,199.85",244+35,34.75,6.34,41.09,6710,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",75.49,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,241.12",8.625,0.25,,42000,,16,0.041,,,,,0.738,0.5,6:00,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6427292,-119.7995683,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002467,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,204.43",244+30,39.34,1.75,41.09,6710,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",80.07,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,236.54",8.625,0.25,,42000,,16,0.039,,,,,1.115,0.686,6:00,1440,2950,2124,1753,0.678,1.212,2937,2114,,,35.6427225,-119.7995813,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6720,Weld,Weld - Longitudinal seam,,"24,206.23",244+28,,,41.17,6710,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",81.87,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,234.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6427283,-119.7995701,,,,,,MFL+DEF (xHD),,
40002468,Metal Loss,Anomaly - Corrosion cluster,External,"24,207.36",244+27,1.17,40,41.17,6720,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",83,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,233.61",8.625,0.25,,42000,,18,0.046,,,,,0.975,0.661,6:00,1440,2952,2125,1753,0.678,1.212,2939,2116,,,35.6427266,-119.7995733,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002469,Metal Loss,Anomaly - Corrosion cluster,External,"24,213.26",244+21,7.06,34.11,41.17,6720,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",88.9,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,227.71",8.625,0.25,,42000,,16,0.039,,,,,0.769,0.582,8:15,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6427179,-119.7995901,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6730,Weld,Weld - Longitudinal seam,,"24,247.40",243+87,,,41.24,6720,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",123.04,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,193.57",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6426676,-119.7996866,,,,,,MFL+DEF (xHD),,
40002470,Metal Loss,Anomaly - Corrosion cluster,External,"24,269.31",243+66,21.94,19.3,41.24,6730,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",144.95,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,171.66",8.625,0.25,,42000,,15,0.037,,,,,0.844,1.151,7:45,1440,2976,2142,1753,0.672,1.222,2968,2137,,,35.6426348,-119.7997486,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002471,Metal Loss,Anomaly - Corrosion cluster,External,"24,271.85",243+63,24.47,16.78,41.24,6730,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",147.49,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,169.12",8.625,0.25,,42000,,15,0.038,,,,,0.461,0.543,6:15,1440,3001,2161,1753,0.666,1.233,2999,2159,,,35.642631,-119.7997557,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002472,Metal Loss,Anomaly - Corrosion cluster,External,"24,287.13",243+48,39.86,1.38,41.24,6730,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",162.77,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,153.84",8.625,0.25,,42000,,33,0.082,,,,,3.165,2.819,1:15,1440,2537,1826,1753,0.788,1.042,2595,1868,,,35.6426081,-119.799799,,Metal Loss,GENE,,,MFL+DEF (xHD),,
6740,Weld,Weld - Longitudinal seam,,"24,288.64",243+46,,,41.51,6730,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",164.28,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,152.33",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6426062,-119.7998026,,,,,,MFL+DEF (xHD),,
40002473,Metal Loss,Anomaly - Corrosion cluster,External,"24,289.61",243+45,1,40.51,41.51,6740,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",165.25,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,151.36",8.625,0.25,,42000,,20,0.049,,,,,0.669,0.421,11:30,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6426047,-119.7998053,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002474,Metal Loss,Anomaly - Corrosion cluster,External,"24,290.31",243+45,1.71,39.8,41.51,6740,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",165.95,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,150.66",8.625,0.25,,42000,,34,0.084,,,,,0.866,2.272,11:45,1440,2906,2092,1753,0.688,1.193,2878,2072,,,35.6426037,-119.7998073,,Metal Loss,CIGR,,,MFL+DEF (xHD),,
40002475,Metal Loss,Anomaly - Corrosion cluster,External,"24,290.35",243+45,1.74,39.76,41.51,6740,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",165.99,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,150.62",8.625,0.25,,42000,,16,0.039,,,,,0.82,0.739,10:15,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6426036,-119.7998074,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002476,Metal Loss,Anomaly - Corrosion cluster,External,"24,290.53",243+44,1.91,39.59,41.51,6740,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",166.17,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,150.44",8.625,0.25,,42000,,15,0.038,,,,,0.587,0.538,9:45,1440,2994,2156,1753,0.668,1.23,2990,2153,,,35.6426034,-119.7998079,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002477,Metal Loss,Anomaly - Corrosion cluster,External,"24,290.72",243+44,2.1,39.4,41.51,6740,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",166.36,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,150.25",8.625,0.25,,42000,,25,0.063,,,,,0.69,0.588,2:30,1440,2964,2134,1753,0.675,1.217,2952,2125,,,35.6426031,-119.7998085,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002478,Metal Loss,Anomaly - Corrosion cluster,External,"24,290.80",243+44,2.2,39.31,41.51,6740,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",166.44,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,150.17",8.625,0.25,,42000,,18,0.046,,,,,0.886,2.26,4:00,1440,2961,2132,1753,0.675,1.216,2950,2124,,,35.642603,-119.7998087,,Metal Loss,CIGR,,,MFL+DEF (xHD),,
40002479,Metal Loss,Anomaly - Corrosion cluster,External,"24,290.98",243+44,2.39,39.12,41.51,6740,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",166.63,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,149.99",8.625,0.25,,42000,,23,0.057,,,,,1.161,1.321,6:45,1440,2908,2094,1753,0.688,1.194,2884,2077,,,35.6426027,-119.7998092,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002480,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,293.14",243+42,4.53,36.97,41.51,6740,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",168.78,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,147.83",8.625,0.25,,42000,,21,0.053,,,,,0.783,0.555,6:00,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6425994,-119.7998153,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6750,Weld,Weld - Longitudinal seam,,"24,330.15",243+05,,,41.53,6740,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",205.79,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,110.82",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6425443,-119.7999191,,,,,,MFL+DEF (xHD),,
40002481,Metal Loss,Anomaly - Corrosion cluster,External,"24,366.71",242+69,36.59,4.94,41.53,6750,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",242.35,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,074.26",8.625,0.25,,42000,,24,0.06,,,,,0.604,0.619,8:00,1440,2977,2143,1753,0.672,1.223,2968,2137,,,35.6424896,-119.8000225,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002482,Metal Loss,Anomaly - Corrosion cluster,External,"24,367.92",242+67,38.01,3.52,41.53,6750,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",243.56,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,073.05",8.625,0.25,,42000,,23,0.056,,,,,5.76,1.52,8:45,1440,2596,1869,1753,0.771,1.066,2622,1888,,,35.6424878,-119.8000259,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002483,Metal Loss,Anomaly - Corrosion cluster,External,"24,368.80",242+67,38.69,2.84,41.53,6750,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",244.45,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,072.16",8.625,0.25,,42000,,19,0.047,,,,,0.764,1.135,9:30,1440,2972,2140,1753,0.673,1.221,2963,2133,,,35.6424864,-119.8000284,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002484,Metal Loss,Anomaly - Corrosion cluster,External,"24,369.02",242+66,38.98,2.55,41.53,6750,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",244.66,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,071.95",8.625,0.25,,42000,,25,0.062,,,,,2.377,0.899,3:15,1440,2737,1971,1753,0.731,1.124,2743,1975,,,35.6424861,-119.8000291,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002485,Metal Loss,Anomaly - Corrosion cluster,External,"24,369.18",242+66,39.09,2.43,41.53,6750,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",244.82,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,071.79",8.625,0.25,,42000,,20,0.051,,,,,1.528,2.697,10:00,1440,2877,2071,1753,0.695,1.182,2861,2060,,,35.6424859,-119.8000295,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002486,Metal Loss,Anomaly - Corrosion cluster,External,"24,369.78",242+66,39.68,1.85,41.53,6750,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",245.42,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,071.19",8.625,0.25,,42000,,25,0.062,,,,,0.979,1.482,2:45,1440,2925,2106,1753,0.684,1.201,2905,2091,,,35.642485,-119.8000312,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002487,Metal Loss,Anomaly - Corrosion cluster,External,"24,369.81",242+66,39.69,1.83,41.53,6750,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",245.45,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,071.16",8.625,0.25,,42000,,24,0.06,,,,,0.668,0.777,12:00,1440,2970,2138,1753,0.674,1.22,2959,2131,,,35.6424849,-119.8000313,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6760,Weld,Weld - Longitudinal seam,,"24,371.67",242+64,,,41.49,6750,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",247.31,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,069.30",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6424826,-119.8000357,,,,,,MFL+DEF (xHD),,
40002488,Metal Loss,Anomaly - Corrosion cluster,External,"24,373.36",242+62,1.7,39.78,41.49,6760,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",249,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,067.61",8.625,0.25,,42000,,22,0.055,,,,,0.536,0.517,12:45,1440,2987,2151,1753,0.67,1.227,2981,2146,,,35.6424801,-119.8000405,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002489,Metal Loss,Anomaly - Corrosion cluster,External,"24,374.05",242+61,2.42,39.07,41.49,6760,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",249.69,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,066.92",8.625,0.25,,42000,,15,0.038,,,,,0.978,0.87,2:45,1440,2964,2134,1753,0.675,1.218,2954,2127,,,35.6424791,-119.8000425,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002490,Metal Loss,Anomaly - Corrosion cluster,External,"24,374.25",242+61,2.61,38.88,41.49,6760,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",249.89,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,066.72",8.625,0.25,,42000,,18,0.046,,,,,0.716,0.427,3:30,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6424788,-119.8000431,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002491,Metal Loss,Anomaly - Corrosion cluster,External,"24,374.41",242+61,2.84,38.65,41.49,6760,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",250.05,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,066.56",8.625,0.25,,42000,,17,0.043,,,,,2.453,1.399,3:15,1440,2824,2034,1753,0.708,1.16,2796,2013,,,35.6424786,-119.8000435,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002492,Metal Loss,Anomaly - Corrosion cluster,External,"24,375.22",242+60,3.58,37.91,41.49,6760,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",250.86,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,065.75",8.625,0.25,,42000,,16,0.039,,,,,0.845,0.943,3:45,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6424774,-119.8000458,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002493,Metal Loss,Anomaly - Corrosion cluster,External,"24,375.85",242+59,4.25,37.24,41.49,6760,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",251.49,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,065.12",8.625,0.25,,42000,,21,0.052,,,,,1.788,3.043,9:15,1440,2843,2047,1753,0.703,1.168,2817,2028,,,35.6424765,-119.8000476,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002494,Metal Loss,Anomaly - Corrosion cluster,External,"24,376.09",242+59,4.44,37.05,41.49,6760,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",251.73,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,064.88",8.625,0.25,,42000,,15,0.038,,,,,0.646,0.661,4:30,1440,2989,2152,1753,0.669,1.228,2984,2149,,,35.6424761,-119.8000483,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6770,Weld,Weld - Longitudinal seam,,"24,413.16",242+22,,,41.55,6760,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",288.8,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","2,027.81",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6424218,-119.8001538,,,,,,MFL+DEF (xHD),,
40002495,Metal Loss,Anomaly - Corrosion cluster,External,"24,441.84",241+94,28.7,12.84,41.55,6770,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",317.48,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,999.13",8.625,0.25,,42000,,17,0.042,,,,,0.531,0.542,6:45,1440,2995,2156,1753,0.668,1.23,2991,2154,,,35.642379,-119.800235,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002496,Metal Loss,Anomaly - Corrosion cluster,External,"24,443.07",241+93,29.93,11.61,41.55,6770,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",318.71,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,997.90",8.625,0.25,,42000,,15,0.039,,,,,0.554,0.55,3:30,1440,2996,2157,1753,0.668,1.23,2992,2154,,,35.6423771,-119.8002385,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002497,Metal Loss,Anomaly - Corrosion cluster,External,"24,454.07",241+82,40.94,0.61,41.55,6770,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",329.71,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,986.90",8.625,0.25,,42000,,23,0.058,,,,,0.631,0.685,9:45,1440,2976,2142,1753,0.672,1.222,2967,2136,,,35.6423607,-119.8002696,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6780,Weld,Weld - Longitudinal seam,,"24,454.71",241+81,,,41.48,6770,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",330.35,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,986.26",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6423603,-119.8002704,,,,,,MFL+DEF (xHD),,
40002498,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,461.97",241+74,7.29,34.19,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",337.61,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,979.00",8.625,0.25,,42000,,16,0.04,,,,,0.653,0.402,6:00,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6423495,-119.800291,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002499,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,467.21",241+69,12.54,28.93,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",342.85,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,973.76",8.625,0.25,,42000,,16,0.041,,,,,0.933,0.772,6:15,1440,2964,2134,1753,0.675,1.217,2954,2127,,,35.6423416,-119.8003058,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002500,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,478.55",241+57,23.89,17.59,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",354.19,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,962.42",8.625,0.25,,42000,,16,0.04,,,,,1.22,0.656,6:15,1440,2939,2116,1753,0.68,1.207,2924,2105,,,35.6423247,-119.8003379,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002501,Metal Loss,Anomaly - Corrosion cluster,External,"24,491.45",241+44,36.78,4.69,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",367.09,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,949.52",8.625,0.25,,42000,,18,0.045,,,,,0.871,0.784,10:45,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6423055,-119.8003745,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002502,Metal Loss,Anomaly - Corrosion cluster,External,"24,491.56",241+44,36.93,4.54,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",367.2,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,949.41",8.625,0.25,,42000,,16,0.039,,,,,1.969,2.235,2:15,1440,2876,2070,1753,0.696,1.181,2852,2053,,,35.6423053,-119.8003748,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002503,Metal Loss,Anomaly - Corrosion cluster,External,"24,491.61",241+44,36.96,4.52,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",367.25,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,949.36",8.625,0.25,,42000,,22,0.055,,,,,1.272,1.156,7:00,1440,2898,2087,1753,0.69,1.19,2873,2069,,,35.6423052,-119.8003749,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002504,Metal Loss,Anomaly - Corrosion cluster,External,"24,491.64",241+44,36.97,4.51,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",367.28,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,949.33",8.625,0.25,,42000,,17,0.044,,,,,0.845,0.647,4:45,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6423052,-119.800375,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002505,Metal Loss,Anomaly - Corrosion cluster,External,"24,491.71",241+44,37.02,4.45,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",367.35,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,949.26",8.625,0.25,,42000,,18,0.045,,,,,0.426,0.53,10:00,1440,3001,2161,1753,0.666,1.232,2998,2158,,,35.6423051,-119.8003752,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002506,Metal Loss,Anomaly - Corrosion cluster,External,"24,491.84",241+44,37.17,4.31,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",367.48,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,949.13",8.625,0.25,,42000,,19,0.047,,,,,0.788,0.81,9:00,1440,2969,2138,1753,0.674,1.22,2960,2131,,,35.6423049,-119.8003756,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002507,Metal Loss,Anomaly - Corrosion cluster,External,"24,492.38",241+43,37.7,3.77,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",368.02,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,948.59",8.625,0.25,,42000,,19,0.047,,,,,0.809,0.586,7:15,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6423041,-119.8003771,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002508,Metal Loss,Anomaly - Corrosion cluster,External,"24,492.94",241+43,38.28,3.2,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",368.58,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,948.03",8.625,0.25,,42000,,15,0.038,,,,,0.982,1.363,5:15,1440,2963,2134,1753,0.675,1.217,2953,2126,,,35.6423033,-119.8003787,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002509,Metal Loss,Anomaly - Corrosion cluster,External,"24,493.24",241+43,38.57,2.91,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",368.88,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,947.73",8.625,0.25,,42000,,18,0.045,,,,,0.853,1.019,4:15,1440,2965,2135,1753,0.674,1.218,2955,2128,,,35.6423028,-119.8003795,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002510,Metal Loss,Anomaly - Corrosion cluster,External,"24,493.39",241+42,38.76,2.71,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",369.03,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,947.58",8.625,0.25,,42000,,29,0.072,,,,,1.959,3.128,1:30,1440,2741,1973,1753,0.73,1.126,2768,1993,,,35.6423026,-119.80038,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002511,Metal Loss,Anomaly - Corrosion cluster,External,"24,493.39",241+42,38.8,2.68,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",369.03,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,947.58",8.625,0.25,,42000,,32,0.08,,,,,2.639,3.337,9:15,1440,2604,1875,1753,0.768,1.07,2631,1894,,,35.6423026,-119.80038,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002512,Metal Loss,Anomaly - Corrosion cluster,External,"24,493.59",241+42,38.92,2.55,41.48,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",369.23,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,947.38",8.625,0.25,,42000,,26,0.065,,,,,0.904,0.608,10:45,1440,2931,2110,1753,0.682,1.204,2911,2096,,,35.6423023,-119.8003805,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6790,Weld,Weld - Longitudinal seam,,"24,496.18",241+40,,,41.51,6780,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",371.82,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,944.79",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6422985,-119.8003877,,,,,,MFL+DEF (xHD),,
40002513,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,500.00",241+36,3.85,37.65,41.51,6790,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",375.64,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,940.97",8.625,0.25,,42000,,16,0.039,,,,,0.742,0.572,6:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6422928,-119.8003985,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002514,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,502.80",241+33,6.67,34.83,41.51,6790,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",378.45,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,938.16",8.625,0.25,,42000,,16,0.041,,,,,1.235,0.614,6:30,1440,2935,2113,1753,0.681,1.205,2919,2101,,,35.6422886,-119.8004065,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002515,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,507.86",241+28,11.7,29.8,41.51,6790,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",383.5,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,933.11",8.625,0.25,,42000,,15,0.038,,,,,0.658,0.533,6:15,1440,2989,2152,1753,0.669,1.228,2984,2149,,,35.6422811,-119.8004208,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002516,Metal Loss,Anomaly - Corrosion cluster,External,"24,523.99",241+12,27.83,13.67,41.51,6790,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",399.63,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,916.98",8.625,0.25,,42000,,19,0.047,,,,,0.647,0.484,6:00,1440,2983,2148,1753,0.67,1.225,2976,2143,,,35.642257,-119.8004665,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002517,Metal Loss,Anomaly - Corrosion cluster,External,"24,526.76",241+09,30.61,10.9,41.51,6790,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",402.4,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,914.21",8.625,0.25,,42000,,20,0.051,,,,,0.832,0.597,9:30,1440,2961,2132,1753,0.676,1.216,2949,2123,,,35.6422529,-119.8004743,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002518,Metal Loss,Anomaly - Corrosion cluster,External,"24,527.74",241+08,31.59,9.92,41.51,6790,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",403.38,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,913.23",8.625,0.25,,42000,,18,0.045,,,,,0.577,0.587,2:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6422514,-119.8004771,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002519,Metal Loss,Anomaly - Corrosion cluster,External,"24,527.88",241+08,31.74,9.77,41.51,6790,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",403.52,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,913.09",8.625,0.25,,42000,,18,0.044,,,,,0.981,1.276,3:15,1440,2954,2127,1753,0.677,1.213,2941,2118,,,35.6422512,-119.8004775,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002520,Metal Loss,Anomaly - Corrosion cluster,External,"24,527.88",241+08,31.73,9.78,41.51,6790,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",403.52,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,913.09",8.625,0.25,,42000,,18,0.045,,,,,0.596,0.474,2:00,1440,2988,2152,1753,0.669,1.227,2983,2148,,,35.6422512,-119.8004775,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002521,Metal Loss,Anomaly - Corrosion cluster,External,"24,528.30",241+08,32.15,9.35,41.51,6790,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",403.94,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,912.67",8.625,0.25,,42000,,15,0.038,,,,,0.964,1.034,6:30,1440,2965,2135,1753,0.675,1.218,2955,2128,,,35.6422506,-119.8004787,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002522,Metal Loss,Anomaly - Corrosion cluster,External,"24,528.60",241+07,32.45,9.06,41.51,6790,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",404.24,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,912.37",8.625,0.25,,42000,,17,0.041,,,,,0.77,0.706,4:30,1440,2977,2144,1753,0.672,1.223,2970,2138,,,35.6422502,-119.8004795,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6800,Weld,Weld - Longitudinal seam,,"24,537.69",240+98,,,41.51,6790,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",413.33,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,903.28",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6422367,-119.8005051,,,,,,MFL+DEF (xHD),,
40002523,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,542.33",240+94,4.68,36.82,41.51,6800,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",417.97,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,898.64",8.625,0.25,,42000,,16,0.039,,,,,1.089,0.779,6:30,1440,2953,2126,1753,0.677,1.213,2940,2117,,,35.6422298,-119.8005183,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002524,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,546.15",240+90,8.5,33.01,41.51,6800,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",421.8,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,894.81",8.625,0.25,,42000,,22,0.055,,,,,0.751,0.43,6:15,1440,2964,2134,1753,0.675,1.217,2953,2126,,,35.6422242,-119.8005292,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002525,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,547.16",240+89,9.51,31.99,41.51,6800,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",422.8,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,893.81",8.625,0.25,,42000,,19,0.047,,,,,1.03,0.457,6:15,1440,2945,2120,1753,0.679,1.21,2930,2110,,,35.6422227,-119.800532,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002526,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,548.72",240+87,11.05,30.45,41.51,6800,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",424.36,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,892.25",8.625,0.25,,42000,,16,0.039,,,,,0.566,0.455,6:15,1440,2995,2156,1753,0.668,1.23,2990,2153,,,35.6422204,-119.8005365,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6810,Weld,Weld - Longitudinal seam,,"24,579.19",240+57,,,41.54,6800,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",454.84,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,861.77",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6421753,-119.8006231,,,,,,MFL+DEF (xHD),,
40002527,Metal Loss,Anomaly - Corrosion cluster,External,"24,587.56",240+49,8.39,33.15,41.54,6810,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",463.2,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,853.41",8.625,0.25,,42000,,15,0.038,,,,,0.661,0.681,7:00,1440,2989,2152,1753,0.669,1.227,2983,2148,,,35.642163,-119.800647,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002528,Metal Loss,Anomaly - Corrosion cluster,Internal,"24,619.18",240+17,40.02,1.51,41.54,6810,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",494.83,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,821.79",8.625,0.25,,42000,,17,0.043,,,,,0.759,0.348,6:15,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6421166,-119.8007372,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
6820,Weld,Weld - Longitudinal seam,,"24,620.73",240+16,,,41.47,6810,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",496.37,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,820.24",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6421147,-119.8007409,,,,,,MFL+DEF (xHD),,
40002529,Metal Loss,Anomaly - Corrosion cluster,External,"24,622.88",240+14,2.17,39.29,41.47,6820,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",498.52,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,818.09",8.625,0.25,,42000,,20,0.05,,,,,0.536,0.651,3:15,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6421115,-119.800747,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002530,Metal Loss,Anomaly - Corrosion cluster,External,"24,623.97",240+12,3.27,38.2,41.47,6820,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",499.61,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,817.00",8.625,0.25,,42000,,17,0.043,,,,,0.675,0.689,8:00,1440,2984,2148,1753,0.67,1.226,2977,2144,,,35.6421099,-119.8007501,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002531,Metal Loss,Anomaly - Corrosion cluster,External,"24,624.53",240+12,3.82,37.64,41.47,6820,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",500.17,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,816.44",8.625,0.25,,42000,,19,0.047,,,,,0.535,0.453,4:45,1440,2992,2155,1753,0.668,1.229,2988,2151,,,35.642109,-119.8007517,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6830,Weld,Weld - Longitudinal seam,,"24,662.20",239+74,,,39.55,6820,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",537.84,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,778.77",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6420531,-119.8008581,,,,,,MFL+DEF (xHD),,
40002532,Metal Loss,Anomaly - Corrosion cluster,External,"24,662.51",239+74,0.35,39.21,39.55,6830,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",538.15,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,778.46",8.625,0.25,,42000,,23,0.056,,,,,0.76,0.709,3:45,1440,2962,2133,1753,0.675,1.217,2950,2124,,,35.6420526,-119.800859,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6840,Weld,Weld - Longitudinal seam,,"24,701.75",239+35,,,41.32,6830,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",577.39,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,739.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6419916,-119.8009749,,,,,,MFL+DEF (xHD),,
6850,Weld,Weld - Longitudinal seam,,"24,743.07",238+94,,,41.04,6840,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",618.71,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,697.90",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6419329,-119.8010866,,,,,,MFL+DEF (xHD),,
40002533,Metal Loss,Anomaly - Corrosion cluster,External,"24,748.35",238+89,5.32,35.73,41.04,6850,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",623.99,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,692.62",8.625,0.25,,42000,,16,0.039,,,,,0.731,0.738,6:45,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6419251,-119.8011017,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002534,Metal Loss,Anomaly - Corrosion cluster,External,"24,780.86",238+56,37.85,3.19,41.04,6850,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",656.5,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,660.11",8.625,0.25,,42000,,15,0.038,,,,,1.385,1.483,8:00,1440,2928,2108,1753,0.683,1.202,2910,2095,,,35.6418773,-119.8011943,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002535,Metal Loss,Anomaly - Corrosion cluster,External,"24,781.83",238+55,38.79,2.26,41.04,6850,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",657.47,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,659.14",8.625,0.25,,42000,,19,0.048,,,,,0.522,0.495,2:00,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6418759,-119.8011971,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002536,Metal Loss,Anomaly - Corrosion cluster,External,"24,781.98",238+55,38.94,2.11,41.04,6850,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",657.62,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,658.99",8.625,0.25,,42000,,21,0.053,,,,,0.638,0.554,1:45,1440,2979,2145,1753,0.671,1.223,2971,2139,,,35.6418757,-119.8011975,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6860,Weld,Weld - Longitudinal seam,,"24,784.11",238+53,,,41.13,6850,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",659.75,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,656.86",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6418719,-119.8012048,,,,,,MFL+DEF (xHD),,
40002537,Metal Loss,Anomaly - Corrosion cluster,External,"24,811.65",238+26,27.56,13.57,41.13,6860,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",687.29,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,629.32",8.625,0.25,,42000,,18,0.044,,,,,0.524,0.447,4:45,1440,2995,2156,1753,0.668,1.23,2990,2153,,,35.6418312,-119.8012831,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002538,Metal Loss,Anomaly - Corrosion cluster,External,"24,812.25",238+25,28.17,12.96,41.13,6860,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",687.89,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,628.72",8.625,0.25,,42000,,25,0.062,,,,,0.682,0.558,6:45,1440,2966,2136,1753,0.674,1.218,2955,2128,,,35.6418303,-119.8012849,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002539,Metal Loss,Anomaly - Corrosion cluster,External,"24,812.56",238+25,28.57,12.56,41.13,6860,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",688.2,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,628.41",8.625,0.25,,42000,,27,0.067,,,,,2.863,2.419,2:45,1440,2660,1915,1753,0.752,1.093,2690,1937,,,35.6418299,-119.8012857,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002540,Metal Loss,Anomaly - Corrosion cluster,External,"24,813.07",238+24,28.99,12.14,41.13,6860,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",688.71,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,627.90",8.625,0.25,,42000,,16,0.039,,,,,0.717,0.572,9:45,1440,2984,2148,1753,0.67,1.225,2977,2144,,,35.6418291,-119.8012872,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6870,Weld,Weld - Longitudinal seam,,"24,825.24",238+12,,,41.41,6860,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",700.88,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,615.73",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6418112,-119.8013217,,,,,,MFL+DEF (xHD),,
40002541,Metal Loss,Anomaly - Corrosion cluster,External,"24,831.60",238+06,6.38,35.03,41.41,6870,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",707.24,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,609.37",8.625,0.25,,42000,,21,0.054,,,,,0.597,0.451,8:15,1440,2983,2147,1753,0.671,1.225,2975,2142,,,35.6418018,-119.8013398,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002542,Metal Loss,Anomaly - Corrosion cluster,External,"24,831.87",238+05,6.65,34.75,41.41,6870,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",707.51,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,609.10",8.625,0.25,,42000,,18,0.046,,,,,0.661,0.484,8:00,1440,2983,2148,1753,0.671,1.225,2976,2143,,,35.6418014,-119.8013405,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6880,Weld,Weld - Longitudinal seam,,"24,866.65",237+71,,,41.45,6870,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",742.29,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,574.32",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6417509,-119.8014377,,,,,,MFL+DEF (xHD),,
6890,Weld,Weld - Longitudinal seam,,"24,908.10",237+30,,,41.45,6880,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",783.74,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,532.87",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6416902,-119.801555,,,,,,MFL+DEF (xHD),,
40002543,Metal Loss,Anomaly - Corrosion cluster,External,"24,927.96",237+10,19.9,21.55,41.45,6890,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",803.6,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,513.01",8.625,0.25,,42000,,16,0.039,,,,,0.68,0.666,3:00,1440,2986,2150,1753,0.67,1.227,2981,2146,,,35.6416603,-119.801611,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6900,Weld,Weld - Longitudinal seam,,"24,949.54",236+88,,,41.47,6890,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",825.18,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,491.43",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6416281,-119.8016713,,,,,,MFL+DEF (xHD),,
6910,Weld,Weld - Longitudinal seam,,"24,991.01",236+47,,,41.51,6900,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",866.65,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,449.96",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6415661,-119.8017881,,,,,,MFL+DEF (xHD),,
40002544,Metal Loss,Anomaly - Corrosion cluster,External,"24,995.27",236+43,4.3,37.21,41.51,6910,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",870.91,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,445.70",8.625,0.25,,42000,,19,0.047,,,,,0.964,0.582,5:45,1440,2951,2125,1753,0.678,1.212,2938,2115,,,35.6415598,-119.8018002,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002545,Metal Loss,Anomaly - Corrosion cluster,External,"24,995.74",236+42,4.77,36.74,41.51,6910,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",871.38,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,445.23",8.625,0.25,,42000,,15,0.038,,,,,0.799,0.536,4:45,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6415591,-119.8018015,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002546,Metal Loss,Anomaly - Corrosion cluster,External,"24,996.79",236+41,5.81,35.7,41.51,6910,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",872.43,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,444.18",8.625,0.25,,42000,,17,0.043,,,,,0.634,0.439,7:45,1440,2987,2151,1753,0.67,1.227,2981,2146,,,35.6415575,-119.8018045,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002547,Metal Loss,Anomaly - Corrosion cluster,External,"24,996.95",236+41,5.97,35.53,41.51,6910,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",872.59,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,444.02",8.625,0.25,,42000,,16,0.039,,,,,0.717,0.952,6:30,1440,2984,2148,1753,0.67,1.225,2977,2144,,,35.6415573,-119.801805,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002548,Metal Loss,Anomaly - Corrosion cluster,External,"24,997.38",236+41,6.41,35.1,41.51,6910,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",873.03,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,443.58",8.625,0.25,,42000,,15,0.038,,,,,0.699,0.571,6:15,1440,2986,2150,1753,0.67,1.227,2980,2146,,,35.6415566,-119.8018062,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002549,Metal Loss,Anomaly - Corrosion cluster,External,"24,998.07",236+40,7.14,34.37,41.51,6910,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",873.71,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,442.90",8.625,0.25,,42000,,20,0.051,,,,,1.835,2.465,5:15,1440,2844,2048,1753,0.703,1.168,2818,2029,,,35.6415556,-119.8018081,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002550,Metal Loss,Anomaly - Corrosion cluster,External,"24,998.73",236+39,7.75,33.75,41.51,6910,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",874.37,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,442.24",8.625,0.25,,42000,,15,0.038,,,,,0.72,0.622,5:00,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6415546,-119.80181,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002551,Metal Loss,Anomaly - Corrosion cluster,External,"25,019.76",236+18,28.77,12.74,41.51,6910,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",895.4,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,421.21",8.625,0.25,,42000,,18,0.045,,,,,0.331,0.333,5:45,1440,3006,2164,1753,0.665,1.235,3004,2163,,,35.6415234,-119.8018697,,Metal Loss,PINH,,,MFL+DEF (xHD),,
40002552,Metal Loss,Anomaly - Corrosion cluster,External,"25,029.49",236+09,38.52,2.99,41.51,6910,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",905.13,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,411.48",8.625,0.25,,42000,,19,0.047,,,,,0.812,0.88,2:45,1440,2967,2136,1753,0.674,1.219,2957,2129,,,35.641509,-119.8018974,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002553,Metal Loss,Anomaly - Corrosion cluster,External,"25,029.57",236+09,38.59,2.92,41.51,6910,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",905.21,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,411.40",8.625,0.25,,42000,,16,0.039,,,,,0.615,0.673,9:00,1440,2991,2154,1753,0.669,1.229,2986,2150,,,35.6415089,-119.8018976,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002554,Metal Loss,Anomaly - Corrosion cluster,External,"25,029.88",236+08,38.96,2.55,41.51,6910,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",905.52,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,411.09",8.625,0.25,,42000,,16,0.041,,,,,2.197,1.487,8:15,1440,2851,2053,1753,0.702,1.171,2825,2034,,,35.6415084,-119.8018984,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002555,Metal Loss,Anomaly - Corrosion cluster,External,"25,029.97",236+08,38.99,2.52,41.51,6910,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",905.61,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,411.00",8.625,0.25,,42000,,18,0.045,,,,,0.744,0.569,3:30,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6415083,-119.8018987,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6920,Weld,Weld - Longitudinal seam,,"25,032.51",236+06,,,41.1,6910,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",908.16,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,408.46",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6415049,-119.8019052,,,,,,MFL+DEF (xHD),,
40002556,Metal Loss,Anomaly - Corrosion cluster,External,"25,033.92",236+04,1.44,39.66,41.1,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",909.56,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,407.05",8.625,0.25,,42000,,20,0.051,,,,,0.901,1.334,12:45,1440,2953,2126,1753,0.677,1.213,2939,2116,,,35.6415029,-119.8019092,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002557,Metal Loss,Anomaly - Corrosion cluster,External,"25,034.25",236+04,1.81,39.29,41.1,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",909.89,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,406.72",8.625,0.25,,42000,,23,0.056,,,,,1.761,3.126,1:45,1440,2831,2038,1753,0.706,1.163,2827,2036,,,35.6415024,-119.8019102,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002558,Metal Loss,Anomaly - Corrosion cluster,External,"25,034.34",236+04,1.85,39.25,41.1,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",909.98,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,406.63",8.625,0.25,,42000,,22,0.056,,,,,0.778,1.346,11:00,1440,2960,2132,1753,0.676,1.216,2948,2123,,,35.6415022,-119.8019104,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002559,Metal Loss,Anomaly - Corrosion cluster,External,"25,034.69",236+03,2.28,38.82,41.1,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",910.33,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,406.28",8.625,0.25,,42000,,35,0.088,,,,,2.454,1.244,3:00,1440,2582,1859,1753,0.775,1.06,2633,1896,,,35.6415017,-119.8019114,,Metal Loss,GENE,,,MFL+DEF (xHD),,
