Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
40002560,Metal Loss,Anomaly - Corrosion cluster,External,"25,035.21",236+03,2.74,38.37,41.1,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",910.86,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,405.76",8.625,0.25,,42000,,32,0.08,,,,,0.851,0.882,9:30,1440,2915,2099,1753,0.686,1.197,2891,2081,,,35.641501,-119.8019129,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002561,Metal Loss,Anomaly - Corrosion cluster,External,"25,035.42",236+03,2.93,38.18,41.1,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",911.06,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,405.55",8.625,0.25,,42000,,20,0.049,,,,,0.514,0.578,9:30,1440,2993,2155,1753,0.668,1.229,2988,2151,,,35.6415007,-119.8019135,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002562,Metal Loss,Anomaly - Corrosion cluster,External,"25,035.64",236+02,3.15,37.96,41.1,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",911.28,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,405.33",8.625,0.25,,42000,,17,0.042,,,,,0.563,0.533,3:30,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6415003,-119.8019141,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002563,Metal Loss,Anomaly - Corrosion cluster,External,"25,036.14",236+02,3.66,37.44,41.1,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",911.78,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,404.83",8.625,0.25,,42000,,22,0.056,,,,,0.777,1.034,9:15,1440,2961,2132,1753,0.675,1.216,2949,2123,,,35.6414996,-119.8019156,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002564,Metal Loss,Anomaly - Corrosion cluster,External,"25,036.64",236+01,4.16,36.94,41.1,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",912.28,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,404.33",8.625,0.25,,42000,,15,0.038,,,,,0.859,1.111,4:30,1440,2973,2141,1753,0.673,1.221,2965,2134,,,35.6414989,-119.801917,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002565,Metal Loss,Anomaly - Corrosion cluster,External,"25,036.89",236+01,4.41,36.7,41.1,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",912.53,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,404.08",8.625,0.25,,42000,,20,0.05,,,,,0.885,0.524,8:00,1440,2956,2128,1753,0.677,1.214,2943,2119,,,35.6414985,-119.8019177,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002566,Metal Loss,Anomaly - Corrosion cluster,External,"25,036.91",236+01,4.53,36.57,41.1,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",912.55,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,404.06",8.625,0.25,,42000,,20,0.049,,,,,3.133,0.77,4:30,1440,2748,1979,1753,0.728,1.129,2730,1966,,,35.6414985,-119.8019178,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002567,Metal Loss,Anomaly - Corrosion cluster,External,"25,059.57",235+79,27.08,14.02,41.1,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",935.21,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,381.40",8.625,0.25,,42000,,24,0.06,,,,,0.664,0.796,5:15,1440,2970,2138,1753,0.673,1.22,2960,2131,,,35.6414654,-119.8019825,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002568,Metal Loss,Anomaly - Corrosion cluster,External,"25,066.00",235+72,33.53,7.58,41.1,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",941.65,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,374.97",8.625,0.25,,42000,,18,0.045,,,,,0.85,1.11,7:30,1440,2966,2136,1753,0.674,1.218,2956,2128,,,35.641456,-119.8020009,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6930,Weld,Weld - Longitudinal seam,,"25,073.62",235+65,,,41.49,6920,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",949.26,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,367.35",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6414447,-119.8020231,,,,,,MFL+DEF (xHD),,
6940,Weld,Weld - Longitudinal seam,,"25,115.10",235+23,,,41.41,6930,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",990.75,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,325.86",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6413842,-119.8021403,,,,,,MFL+DEF (xHD),,
40002569,Metal Loss,Anomaly - Corrosion cluster,External,"25,115.64",235+23,0.56,40.85,41.41,6940,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data",991.28,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,325.33",8.625,0.25,,42000,,16,0.039,,,,,0.651,0.575,8:45,1440,2989,2152,1753,0.669,1.228,2983,2148,,,35.6413834,-119.8021418,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6950,Weld,Weld - Longitudinal seam,,"25,156.51",234+82,,,41.2,6940,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,032.15","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,284.46",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6413231,-119.8022569,,,,,,MFL+DEF (xHD),,
40002570,Metal Loss,Anomaly - Corrosion cluster,External,"25,159.32",234+79,2.87,38.33,41.2,6950,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,034.96","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,281.65",8.625,0.25,,42000,,17,0.041,,,,,1.404,1.007,5:30,1440,2918,2101,1753,0.685,1.198,2898,2087,,,35.6413189,-119.8022649,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002571,Metal Loss,Anomaly - Corrosion cluster,External,"25,160.07",234+79,3.59,37.62,41.2,6950,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,035.71","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,280.90",8.625,0.25,,42000,,15,0.038,,,,,0.656,0.576,6:00,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.6413178,-119.802267,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002572,Metal Loss,Anomaly - Corrosion cluster,External,"25,161.23",234+77,4.74,36.46,41.2,6950,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,036.87","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,279.74",8.625,0.25,,42000,,18,0.045,,,,,0.679,0.533,7:15,1440,2981,2147,1753,0.671,1.224,2974,2141,,,35.6413161,-119.8022703,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002573,Metal Loss,Anomaly - Corrosion cluster,External,"25,161.61",234+77,5.12,36.08,41.2,6950,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,037.25","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,279.36",8.625,0.25,,42000,,29,0.072,,,,,0.567,0.732,4:30,1440,2973,2140,1753,0.673,1.221,2962,2133,,,35.6413155,-119.8022714,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002574,Metal Loss,Anomaly - Corrosion cluster,External,"25,161.82",234+77,5.34,35.87,41.2,6950,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,037.46","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,279.15",8.625,0.25,,42000,,33,0.082,,,,,0.6,0.738,6:45,1440,2959,2131,1753,0.676,1.215,2945,2120,,,35.6413152,-119.802272,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002575,Metal Loss,Anomaly - Corrosion cluster,External,"25,162.35",234+76,5.87,35.34,41.2,6950,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,037.99","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,278.62",8.625,0.25,,42000,,23,0.059,,,,,0.605,1.176,4:45,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6413144,-119.8022735,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002576,Metal Loss,Anomaly - Corrosion cluster,External,"25,162.43",234+76,5.95,35.26,41.2,6950,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,038.08","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,278.53",8.625,0.25,,42000,,20,0.049,,,,,0.555,0.738,7:00,1440,2990,2152,1753,0.669,1.228,2984,2149,,,35.6413143,-119.8022737,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6960,Weld,Weld - Longitudinal seam,,"25,197.71",234+41,,,41.49,6950,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,073.36","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,243.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6412615,-119.802374,,,,,,MFL+DEF (xHD),,
6970,Weld,Weld - Longitudinal seam,,"25,239.20",234+00,,,39.49,6960,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,114.84","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,201.77",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6412007,-119.8024908,,,,,,MFL+DEF (xHD),,
40002577,Metal Loss,Anomaly - Corrosion cluster,External,"25,256.56",233+82,17.4,22.1,39.49,6970,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,132.20","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,184.41",8.625,0.25,,42000,,18,0.045,,,,,1.03,1.286,4:45,1440,2948,2123,1753,0.678,1.211,2934,2113,,,35.6411751,-119.8025402,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6980,Weld,Weld - Longitudinal seam,,"25,278.69",233+60,,,41.5,6970,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,154.34","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,162.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6411397,-119.8026084,,,,,,MFL+DEF (xHD),,
40002578,Metal Loss,Anomaly - Corrosion cluster,External,"25,288.54",233+51,9.88,31.61,41.5,6980,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,164.18","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,152.43",8.625,0.25,,42000,,20,0.051,,,,,0.811,0.615,7:30,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6411253,-119.8026365,,Metal Loss,PITT,,,MFL+DEF (xHD),,
6990,Weld,Weld - Longitudinal seam,,"25,320.19",233+19,,,41.63,6980,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,195.83","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,120.78",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6410822,-119.8027202,,,,,,MFL+DEF (xHD),,
40002579,Metal Loss,Anomaly - Corrosion cluster,External,"25,359.60",232+80,39.48,2.16,41.63,6990,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,235.24","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,081.37",8.625,0.25,,42000,,18,0.044,,,,,1.654,0.99,5:30,1440,2885,2077,1753,0.693,1.185,2859,2058,,,35.6410233,-119.8028318,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002580,Metal Loss,Anomaly - Corrosion cluster,External,"25,359.69",232+80,39.52,2.11,41.63,6990,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,235.33","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,081.28",8.625,0.25,,42000,,16,0.04,,,,,0.572,0.532,7:00,1440,2994,2155,1753,0.668,1.23,2989,2152,,,35.6410232,-119.802832,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002581,Metal Loss,Anomaly - Corrosion cluster,External,"25,359.90",232+80,39.76,1.87,41.63,6990,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,235.54","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,081.07",8.625,0.25,,42000,,22,0.054,,,,,1.402,0.674,7:00,1440,2884,2077,1753,0.693,1.185,2857,2057,,,35.6410229,-119.8028326,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002582,Metal Loss,Anomaly - Corrosion cluster,External,"25,359.97",232+79,39.81,1.82,41.63,6990,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,235.61","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,081.00",8.625,0.25,,42000,,16,0.04,,,,,0.715,0.528,8:00,1440,2983,2148,1753,0.67,1.225,2977,2143,,,35.6410228,-119.8028328,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002583,Metal Loss,Anomaly - Corrosion cluster,External,"25,360.01",232+79,39.86,1.78,41.63,6990,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,235.65","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,080.96",8.625,0.25,,42000,,16,0.039,,,,,0.914,0.796,2:30,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6410227,-119.8028329,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7000,Weld,Weld - Longitudinal seam,,"25,361.83",232+78,,,41.47,6990,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,237.47","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,079.14",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6410206,-119.8028369,,,,,,MFL+DEF (xHD),,
40002584,Metal Loss,Anomaly - Corrosion cluster,External,"25,363.49",232+76,1.71,39.76,41.47,7000,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,239.13","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,077.48",8.625,0.25,,42000,,20,0.05,,,,,1.007,0.905,7:30,1440,2942,2118,1753,0.68,1.208,2926,2107,,,35.6410182,-119.8028417,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002585,Metal Loss,Anomaly - Corrosion cluster,External,"25,400.78",232+39,38.98,2.49,41.47,7000,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,276.42","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,040.19",8.625,0.25,,42000,,18,0.044,,,,,0.626,0.598,6:00,1440,2987,2151,1753,0.67,1.227,2981,2147,,,35.6409636,-119.8029481,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002586,Metal Loss,Anomaly - Corrosion cluster,External,"25,401.22",232+38,39.45,2.02,41.47,7000,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,276.87","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,039.75",8.625,0.25,,42000,,18,0.045,,,,,1.113,0.896,6:30,1440,2939,2116,1753,0.68,1.207,2924,2105,,,35.6409629,-119.8029493,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7010,Weld,Weld - Longitudinal seam,,"25,403.29",232+36,,,41.32,7000,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,278.93","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,037.68",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.64096,-119.802955,,,,,,MFL+DEF (xHD),,
40002587,Metal Loss,Anomaly - Corrosion cluster,External,"25,404.64",232+35,1.43,39.89,41.32,7010,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,280.28","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,036.33",8.625,0.25,,42000,,18,0.044,,,,,1.951,1.15,4:45,1440,2859,2059,1753,0.7,1.174,2834,2041,,,35.640958,-119.8029588,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002588,Metal Loss,Anomaly - Corrosion cluster,External,"25,417.16",232+23,13.9,27.42,41.32,7010,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,292.81","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,023.81",8.625,0.25,,42000,,15,0.039,,,,,0.657,0.575,2:45,1440,2989,2152,1753,0.669,1.227,2983,2148,,,35.6409396,-119.8029946,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002589,Metal Loss,Anomaly - Corrosion cluster,External,"25,418.07",232+22,14.8,26.52,41.32,7010,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,293.71","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,022.90",8.625,0.25,,42000,,21,0.051,,,,,0.643,0.534,3:00,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6409383,-119.8029971,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002590,Metal Loss,Anomaly - Corrosion cluster,External,"25,418.22",232+21,14.95,26.37,41.32,7010,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,293.86","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,022.75",8.625,0.25,,42000,,16,0.04,,,,,0.507,0.432,3:30,1440,2998,2158,1753,0.667,1.231,2994,2156,,,35.6409381,-119.8029976,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002591,Metal Loss,Anomaly - Corrosion cluster,External,"25,418.93",232+21,15.66,25.66,41.32,7010,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,294.57","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,022.04",8.625,0.25,,42000,,16,0.04,,,,,0.582,0.866,4:00,1440,2993,2155,1753,0.668,1.229,2988,2152,,,35.6409371,-119.8029996,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002592,Metal Loss,Anomaly - Corrosion cluster,External,"25,441.28",231+98,38.05,3.27,41.32,7010,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,316.92","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",999.69,8.625,0.25,,42000,,23,0.058,,,,,1.456,2.476,9:00,1440,2864,2062,1753,0.698,1.176,2834,2041,,,35.6409042,-119.8030633,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002593,Metal Loss,Anomaly - Corrosion cluster,External,"25,441.40",231+98,38.14,3.18,41.32,7010,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,317.04","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",999.57,8.625,0.25,,42000,,23,0.058,,,,,0.736,0.513,10:30,1440,2964,2134,1753,0.675,1.217,2952,2126,,,35.6409041,-119.8030637,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7020,Weld,Weld - Longitudinal seam,,"25,444.61",231+95,,,41.5,7010,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,320.25","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",996.36,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6408992,-119.8030731,,,,,,MFL+DEF (xHD),,
40002594,Metal Loss,Anomaly - Corrosion cluster,External,"25,482.04",231+58,37.46,4.03,41.5,7020,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,357.68","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",958.93,8.625,0.25,,42000,,16,0.04,,,,,0.812,0.636,4:30,1440,2976,2142,1753,0.672,1.222,2968,2137,,,35.6408436,-119.8031793,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7030,Weld,Weld - Longitudinal seam,,"25,486.11",231+54,,,39.48,7020,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,361.75","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",954.86,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6408382,-119.8031896,,,,,,MFL+DEF (xHD),,
40002595,Metal Loss,Anomaly - Corrosion cluster,External,"25,492.60",231+47,6.52,32.97,39.48,7030,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,368.24","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",948.37,8.625,0.25,,42000,,18,0.045,,,,,0.643,0.75,7:00,1440,2985,2149,1753,0.67,1.226,2978,2145,,,35.6408285,-119.8032079,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002596,Metal Loss,Anomaly - Corrosion cluster,External,"25,492.98",231+47,6.9,32.59,39.48,7030,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,368.62","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",947.99,8.625,0.25,,42000,,19,0.047,,,,,0.601,0.495,8:00,1440,2987,2150,1753,0.67,1.227,2980,2146,,,35.6408279,-119.803209,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002597,Metal Loss,Anomaly - Corrosion cluster,External,"25,493.52",231+46,7.44,32.05,39.48,7030,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,369.16","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",947.45,8.625,0.25,,42000,,20,0.05,,,,,0.724,0.645,6:00,1440,2973,2140,1753,0.673,1.221,2963,2134,,,35.6408271,-119.8032105,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002598,Metal Loss,Anomaly - Corrosion cluster,External,"25,520.39",231+20,34.3,5.18,39.48,7030,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,396.03","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",920.58,8.625,0.25,,42000,,26,0.065,,,,,0.588,0.782,8:00,1440,2975,2142,1753,0.672,1.222,2966,2135,,,35.6407867,-119.8032864,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002599,Metal Loss,Anomaly - Corrosion cluster,External,"25,520.59",231+20,34.5,4.98,39.48,7030,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,396.23","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",920.38,8.625,0.25,,42000,,17,0.042,,,,,0.555,0.512,8:45,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6407864,-119.803287,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002600,Metal Loss,Anomaly - Corrosion cluster,External,"25,521.97",231+18,35.88,3.6,39.48,7030,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,397.61","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",919,8.625,0.25,,42000,,16,0.041,,,,,0.541,0.519,8:15,1440,2995,2156,1753,0.668,1.23,2991,2154,,,35.6407844,-119.8032909,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002601,Metal Loss,Anomaly - Corrosion cluster,External,"25,523.07",231+17,36.99,2.49,39.48,7030,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,398.71","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",917.9,8.625,0.25,,42000,,18,0.046,,,,,0.779,0.473,5:45,1440,2971,2139,1753,0.673,1.22,2962,2133,,,35.6407827,-119.803294,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002602,Metal Loss,Anomaly - Corrosion cluster,External,"25,523.49",231+17,37.41,2.07,39.48,7030,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,399.13","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",917.48,8.625,0.25,,42000,,16,0.039,,,,,0.742,0.466,5:15,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6407821,-119.8032952,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002603,Metal Loss,Anomaly - Corrosion cluster,External,"25,524.35",231+16,38.26,1.22,39.48,7030,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,399.99","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",916.62,8.625,0.25,,42000,,16,0.04,,,,,0.571,0.483,2:15,1440,2993,2155,1753,0.668,1.229,2989,2152,,,35.6407808,-119.8032976,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7040,Weld,Weld - Longitudinal seam,,"25,525.59",231+15,,,39.51,7030,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,401.23","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",915.38,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.640776,-119.8033066,,,,,,MFL+DEF (xHD),,
40002604,Metal Loss,Anomaly - Corrosion cluster,External,"25,527.77",231+12,2.22,37.3,39.51,7040,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,403.42","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",913.19,8.625,0.25,,42000,,16,0.039,,,,,0.818,0.583,5:30,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6407728,-119.8033128,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002605,Metal Loss,Anomaly - Corrosion cluster,External,"25,536.49",231+04,10.93,28.58,39.51,7040,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,412.13","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",904.48,8.625,0.25,,42000,,16,0.041,,,,,0.736,0.804,4:45,1440,2980,2146,1753,0.671,1.224,2973,2141,,,35.6407598,-119.8033375,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002606,Metal Loss,Anomaly - Corrosion cluster,External,"25,546.75",230+93,21.18,18.33,39.51,7040,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,422.39","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",894.22,8.625,0.25,,42000,,16,0.041,,,,,0.645,0.81,6:45,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6407445,-119.8033666,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7050,Weld,Weld - Longitudinal seam,,"25,565.11",230+75,,,41.51,7040,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,440.75","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",875.86,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6407177,-119.8034177,,,,,,MFL+DEF (xHD),,
40002607,Metal Loss,Anomaly - Corrosion cluster,External,"25,568.03",230+72,2.94,38.56,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,443.67","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",872.94,8.625,0.25,,42000,,22,0.056,,,,,0.567,0.734,8:15,1440,2984,2148,1753,0.67,1.225,2977,2143,,,35.6407134,-119.803426,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002608,Metal Loss,Anomaly - Corrosion cluster,External,"25,568.74",230+72,3.66,37.84,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,444.39","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",872.22,8.625,0.25,,42000,,16,0.04,,,,,0.596,0.492,8:45,1440,2992,2154,1753,0.669,1.229,2987,2151,,,35.6407123,-119.803428,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002609,Metal Loss,Anomaly - Corrosion cluster,External,"25,568.91",230+71,3.84,37.67,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,444.55","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",872.06,8.625,0.25,,42000,,19,0.047,,,,,0.927,0.602,8:45,1440,2955,2128,1753,0.677,1.214,2942,2118,,,35.6407121,-119.8034285,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002610,Metal Loss,Anomaly - Corrosion cluster,External,"25,569.07",230+71,3.99,37.52,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,444.71","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",871.9,8.625,0.25,,42000,,20,0.049,,,,,0.664,0.403,3:45,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6407118,-119.803429,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002611,Metal Loss,Anomaly - Corrosion cluster,External,"25,574.27",230+66,9.2,32.31,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,449.91","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",866.7,8.625,0.25,,42000,,18,0.046,,,,,0.786,0.859,6:30,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6407041,-119.8034437,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002612,Metal Loss,Anomaly - Corrosion cluster,External,"25,574.91",230+65,9.83,31.68,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,450.55","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",866.06,8.625,0.25,,42000,,15,0.039,,,,,0.562,0.549,3:45,1440,2995,2156,1753,0.668,1.23,2991,2154,,,35.6407032,-119.8034455,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002613,Metal Loss,Anomaly - Corrosion cluster,External,"25,574.98",230+65,9.9,31.6,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,450.62","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",865.99,8.625,0.25,,42000,,17,0.044,,,,,0.609,0.661,8:00,1440,2989,2152,1753,0.669,1.227,2983,2148,,,35.640703,-119.8034457,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002614,Metal Loss,Anomaly - Corrosion cluster,External,"25,575.65",230+65,10.57,30.94,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,451.29","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",865.32,8.625,0.25,,42000,,21,0.052,,,,,0.671,0.594,3:15,1440,2976,2143,1753,0.672,1.222,2968,2137,,,35.6407021,-119.8034476,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002615,Metal Loss,Anomaly - Corrosion cluster,External,"25,576.65",230+64,11.57,29.94,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,452.29","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",864.32,8.625,0.25,,42000,,19,0.047,,,,,0.503,0.532,3:45,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6407006,-119.8034505,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002616,Metal Loss,Anomaly - Corrosion cluster,External,"25,577.55",230+63,12.47,29.03,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,453.19","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",863.42,8.625,0.25,,42000,,21,0.051,,,,,0.663,0.43,7:30,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6406992,-119.803453,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002617,Metal Loss,Anomaly - Corrosion cluster,External,"25,579.53",230+61,14.46,27.05,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,455.17","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",861.44,8.625,0.25,,42000,,15,0.038,,,,,0.804,0.626,3:15,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6406963,-119.8034587,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002618,Metal Loss,Anomaly - Corrosion cluster,External,"25,583.60",230+57,18.52,22.98,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,459.24","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",857.37,8.625,0.25,,42000,,17,0.043,,,,,0.784,0.578,4:45,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.6406903,-119.8034702,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002619,Metal Loss,Anomaly - Corrosion cluster,External,"25,583.61",230+57,18.52,22.98,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,459.25","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",857.36,8.625,0.25,,42000,,22,0.056,,,,,0.531,0.492,8:30,1440,2987,2151,1753,0.669,1.227,2981,2146,,,35.6406902,-119.8034702,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002620,Metal Loss,Anomaly - Corrosion cluster,External,"25,584.45",230+56,19.37,22.14,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,460.09","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",856.52,8.625,0.25,,42000,,23,0.058,,,,,0.633,0.691,6:30,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.640689,-119.8034726,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002621,Metal Loss,Anomaly - Corrosion cluster,External,"25,588.26",230+52,23.19,18.32,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,463.90","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",852.71,8.625,0.25,,42000,,20,0.049,,,,,0.695,0.745,8:00,1440,2977,2143,1753,0.672,1.223,2968,2137,,,35.6406833,-119.8034834,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002622,Metal Loss,Anomaly - Corrosion cluster,External,"25,592.20",230+48,27.11,14.39,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,467.84","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",848.77,8.625,0.25,,42000,,26,0.065,,,,,0.515,0.533,8:45,1440,2984,2148,1753,0.67,1.225,2976,2143,,,35.6406775,-119.8034946,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002623,Metal Loss,Anomaly - Corrosion cluster,External,"25,597.12",230+43,32.05,9.45,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,472.76","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",843.85,8.625,0.25,,42000,,16,0.04,,,,,1.016,0.655,3:00,1440,2958,2130,1753,0.676,1.215,2946,2121,,,35.6406702,-119.8035086,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002624,Metal Loss,Anomaly - Corrosion cluster,External,"25,599.83",230+41,34.77,6.74,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,475.47","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",841.14,8.625,0.25,,42000,,21,0.052,,,,,0.895,1.131,8:15,1440,2952,2125,1753,0.678,1.212,2938,2115,,,35.6406662,-119.8035163,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002625,Metal Loss,Anomaly - Corrosion cluster,External,"25,599.93",230+41,34.85,6.65,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,475.57","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",841.04,8.625,0.25,,42000,,15,0.038,,,,,0.651,0.556,4:30,1440,2989,2152,1753,0.669,1.228,2984,2148,,,35.640666,-119.8035166,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002626,Metal Loss,Anomaly - Corrosion cluster,External,"25,600.15",230+40,35.07,6.44,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,475.79","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",840.82,8.625,0.25,,42000,,18,0.045,,,,,0.627,0.575,3:45,1440,2986,2150,1753,0.67,1.227,2981,2146,,,35.6406657,-119.8035172,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002627,Metal Loss,Anomaly - Corrosion cluster,External,"25,600.83",230+40,35.76,5.75,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,476.47","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",840.14,8.625,0.25,,42000,,15,0.038,,,,,0.726,1.049,8:45,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6406647,-119.8035191,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002628,Metal Loss,Anomaly - Corrosion cluster,External,"25,601.10",230+39,36.03,5.48,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,476.74","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",839.87,8.625,0.25,,42000,,29,0.071,,,,,0.866,0.751,7:00,1440,2927,2107,1753,0.683,1.202,2906,2092,,,35.6406643,-119.8035199,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002629,Metal Loss,Anomaly - Corrosion cluster,External,"25,601.39",230+39,36.31,5.2,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,477.03","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",839.58,8.625,0.25,,42000,,19,0.047,,,,,0.63,0.735,6:15,1440,2985,2149,1753,0.67,1.226,2978,2144,,,35.6406639,-119.8035207,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002630,Metal Loss,Anomaly - Corrosion cluster,External,"25,603.35",230+37,38.32,3.18,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,478.99","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",837.62,8.625,0.25,,42000,,24,0.059,,,,,1.969,4.169,6:15,1440,2796,2013,1753,0.715,1.148,2771,1995,,,35.640661,-119.8035263,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002631,Metal Loss,Anomaly - Corrosion cluster,External,"25,604.28",230+36,39.24,2.27,41.51,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,479.92","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",836.69,8.625,0.25,,42000,,24,0.059,,,,,1.61,1.734,4:15,1440,2839,2044,1753,0.704,1.166,2810,2023,,,35.6406596,-119.8035289,,Metal Loss,GENE,,,MFL+DEF (xHD),,
7060,Weld,Weld - Longitudinal seam,,"25,606.61",230+34,,,41.49,7050,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,482.25","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",834.36,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6406593,-119.8035294,,,,,,MFL+DEF (xHD),,
7070,Weld,Weld - Longitudinal seam,,"25,648.10",229+93,,,39.45,7060,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,523.74","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",792.87,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.640599,-119.8036475,,,,,,MFL+DEF (xHD),,
7080,Weld,Weld - Longitudinal seam,,"25,687.55",229+53,,,39.59,7070,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,563.19","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",753.42,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6405382,-119.8037649,,,,,,MFL+DEF (xHD),,
40002632,Metal Loss,Anomaly - Corrosion cluster,External,"25,710.18",229+31,22.66,16.93,39.59,7080,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,585.82","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",730.79,8.625,0.25,,42000,,15,0.039,,,,,0.746,0.677,3:30,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6405048,-119.8038293,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002633,Metal Loss,Anomaly - Corrosion cluster,External,"25,710.68",229+30,23.16,16.43,39.59,7080,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,586.32","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",730.29,8.625,0.25,,42000,,15,0.039,,,,,0.8,0.674,3:00,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6405041,-119.8038307,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7090,Weld,Weld - Longitudinal seam,,"25,727.14",229+14,,,41.21,7080,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,602.78","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",713.83,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6404803,-119.8038767,,,,,,MFL+DEF (xHD),,
7100,Weld,Weld - Longitudinal seam,,"25,768.35",228+73,,,41.51,7090,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,643.99","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",672.62,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6404223,-119.8039886,,,,,,MFL+DEF (xHD),,
7110,Weld,Weld - Longitudinal seam,,"25,809.86",228+31,,,33.7,7100,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,685.50","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",631.11,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6403617,-119.8041046,,,,,,MFL+DEF (xHD),,
40002634,Metal Loss,Anomaly - Corrosion cluster,External,"25,833.07",228+08,23.23,10.47,33.7,7110,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,708.71","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",607.9,8.625,0.25,,42000,,29,0.074,,,,,0.537,0.524,9:15,1440,2975,2142,1753,0.672,1.222,2966,2135,,,35.6403272,-119.8041704,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7120,Weld,Weld - Longitudinal seam,,"25,843.56",227+98,,,41.47,7110,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,719.20","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",597.41,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6403002,-119.8042217,,,,,,MFL+DEF (xHD),,
7130,Weld,Weld - Longitudinal seam,,"25,885.02",227+57,,,41.61,7120,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,760.67","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",555.95,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6402511,-119.8043171,,,,,,MFL+DEF (xHD),,
7140,Weld,Weld - Longitudinal seam,,"25,926.64",227+15,,,32.47,7130,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,802.28","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",514.33,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6401904,-119.8044339,,,,,,MFL+DEF (xHD),,
7150,Weld,Weld - Longitudinal seam,,"25,959.11",226+83,,,41.08,7140,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,834.75","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",481.86,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6401302,-119.8045514,,,,,,MFL+DEF (xHD),,
40002635,Metal Loss,Anomaly - Corrosion cluster,External,"25,981.98",226+60,22.9,18.18,41.08,7150,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,857.62","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",458.99,8.625,0.25,,42000,,21,0.053,,,,,0.809,1.573,2:45,1440,2961,2132,1753,0.676,1.216,2949,2123,,,35.6400963,-119.8046163,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002636,Metal Loss,Anomaly - Corrosion cluster,External,"25,982.85",226+59,23.77,17.32,41.08,7150,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,858.49","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",458.12,8.625,0.25,,42000,,17,0.042,,,,,0.8,0.743,8:30,1440,2974,2141,1753,0.673,1.221,2965,2135,,,35.640095,-119.8046188,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7160,Weld,Weld - Longitudinal seam,,"26,000.19",226+42,,,41.52,7150,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,875.84","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",440.77,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6400825,-119.8046427,,,,,,MFL+DEF (xHD),,
40002637,Metal Loss,Anomaly - Corrosion cluster,External,"26,014.82",226+27,14.65,26.86,41.52,7160,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,890.46","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",426.15,8.625,0.25,,42000,,16,0.041,,,,,0.615,0.413,4:00,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6400609,-119.8046843,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002638,Metal Loss,Anomaly - Corrosion cluster,External,"26,016.33",226+26,16.18,25.33,41.52,7160,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,891.97","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",424.64,8.625,0.25,,42000,,20,0.05,,,,,1.181,1.133,5:30,1440,2922,2104,1753,0.685,1.2,2902,2089,,,35.6400586,-119.8046886,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7170,Weld,Weld - Longitudinal seam,,"26,041.71",226+01,,,41.55,7160,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,917.35","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",399.26,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6400219,-119.8047591,,,,,,MFL+DEF (xHD),,
7180,Weld,Weld - Longitudinal seam,,"26,083.26",225+59,,,41.16,7170,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,958.90","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",357.71,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6399604,-119.8048765,,,,,,MFL+DEF (xHD),,
40002639,Metal Loss,Anomaly - Corrosion cluster,External,"26,087.18",225+55,3.95,37.21,41.16,7180,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,962.83","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",353.79,8.625,0.25,,42000,,18,0.044,,,,,0.564,0.424,5:30,1440,2992,2154,1753,0.668,1.229,2987,2151,,,35.6399546,-119.8048877,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002640,Metal Loss,Anomaly - Corrosion cluster,External,"26,088.99",225+53,5.84,35.33,41.16,7180,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,964.64","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",351.98,8.625,0.25,,42000,,20,0.051,,,,,2.358,0.657,8:00,1440,2793,2011,1753,0.716,1.147,2766,1992,,,35.6399519,-119.8048928,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002641,Metal Loss,Anomaly - Corrosion cluster,External,"26,089.13",225+53,5.9,35.27,41.16,7180,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,964.77","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",351.84,8.625,0.25,,42000,,21,0.053,,,,,0.609,0.605,5:30,1440,2982,2147,1753,0.671,1.225,2975,2142,,,35.6399517,-119.8048932,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002642,Metal Loss,Anomaly - Corrosion cluster,External,"26,091.15",225+51,7.92,33.24,41.16,7180,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,966.79","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",349.82,8.625,0.25,,42000,,17,0.042,,,,,0.621,0.503,2:45,1440,2988,2152,1753,0.669,1.227,2983,2148,,,35.6399487,-119.8048989,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002643,Metal Loss,Anomaly - Corrosion cluster,External,"26,096.36",225+46,13.12,28.04,41.16,7180,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,972.00","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",344.61,8.625,0.25,,42000,,18,0.046,,,,,0.436,0.333,8:00,1440,3000,2160,1753,0.667,1.232,2997,2158,,,35.639941,-119.8049137,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002644,Metal Loss,Anomaly - Corrosion cluster,External,"26,096.50",225+46,13.28,27.88,41.16,7180,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,972.14","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",344.47,8.625,0.25,,42000,,21,0.053,,,,,1.033,0.683,8:15,1440,2933,2112,1753,0.682,1.205,2916,2099,,,35.6399408,-119.8049141,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002645,Metal Loss,Anomaly - Corrosion cluster,External,"26,110.42",225+32,27.21,13.95,41.16,7180,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,986.06","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",330.55,8.625,0.25,,42000,,18,0.045,,,,,1.138,1.004,3:15,1440,2936,2114,1753,0.681,1.206,2920,2103,,,35.6399201,-119.8049536,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002646,Metal Loss,Anomaly - Corrosion cluster,External,"26,110.76",225+32,27.53,13.63,41.16,7180,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,986.40","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",330.21,8.625,0.25,,42000,,21,0.052,,,,,0.72,0.62,4:45,1440,2971,2139,1753,0.673,1.22,2962,2132,,,35.6399196,-119.8049546,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002647,Metal Loss,Anomaly - Corrosion cluster,External,"26,111.48",225+31,28.3,12.86,41.16,7180,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","1,987.12","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",329.49,8.625,0.25,,42000,,23,0.057,,,,,1.821,2.406,5:15,1440,2821,2031,1753,0.709,1.159,2801,2017,,,35.6399186,-119.8049567,,Metal Loss,GENE,,,MFL+DEF (xHD),,
7190,Weld,Weld - Longitudinal seam,,"26,124.42",225+18,,,41.39,7180,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,000.06","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",316.55,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.639899,-119.8049941,,,,,,MFL+DEF (xHD),,
7200,Weld,Weld - Longitudinal seam,,"26,165.81",224+77,,,41.5,7190,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,041.45","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",275.16,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6398379,-119.8051093,,,,,,MFL+DEF (xHD),,
7210,Weld,Weld - Longitudinal seam,,"26,207.30",224+36,,,41.51,7200,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,082.95","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",233.67,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6397772,-119.8052255,,,,,,MFL+DEF (xHD),,
7220,Weld,Weld - Longitudinal seam,,"26,248.81",223+94,,,41.47,7210,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,124.45","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",192.16,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6397164,-119.8053431,,,,,,MFL+DEF (xHD),,
7230,Weld,Weld - Longitudinal seam,,"26,290.28",223+53,,,41.47,7220,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,165.92","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",150.69,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6396551,-119.8054604,,,,,,MFL+DEF (xHD),,
7240,Weld,Weld - Longitudinal seam,,"26,331.74",223+12,,,41.45,7230,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,207.38","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",109.23,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6395928,-119.8055769,,,,,,MFL+DEF (xHD),,
7250,Weld,Weld - Longitudinal seam,,"26,373.19",222+71,,,41.17,7240,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,248.83","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",67.78,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6395303,-119.8056925,,,,,,MFL+DEF (xHD),,
40002648,Metal Loss,Anomaly - Corrosion cluster,External,"26,382.71",222+61,9.55,31.62,41.17,7250,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,258.35","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",58.26,8.625,0.25,,42000,,15,0.038,,,,,0.69,0.539,1:30,1440,2987,2151,1753,0.67,1.227,2981,2146,,,35.6395159,-119.8057193,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002649,Metal Loss,Anomaly - Corrosion cluster,External,"26,383.02",222+61,9.86,31.31,41.17,7250,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,258.67","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",57.94,8.625,0.25,,42000,,17,0.042,,,,,0.523,0.586,10:15,1440,2996,2157,1753,0.668,1.23,2992,2154,,,35.6395154,-119.8057202,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7260,Weld,Weld - Longitudinal seam,,"26,414.36",222+30,,,41.46,7250,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,290.00","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",26.61,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6394677,-119.8058089,,,,,,MFL+DEF (xHD),,
10000092,Sleeve Begin,Repair - Welded sleeve begin,,"26,427.59",222+16,13.23,28.23,41.46,7260,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,303.23","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",13.38,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6394477,-119.8058461,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000092,Sleeve End  ,Repair - Welded sleeve end,,"26,430.28",222+14,15.92,25.53,41.46,7260,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,305.93","AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",10.68,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6394477,-119.8058461,,Sleeve End  ,,,,MFL+DEF (xHD),,
10000093,Marker,Above Ground Marker,,"26,440.97",222+03,26.61,14.85,41.46,7260,"AGM 8, Sta. 245+10, MP 5 Aerial Marker- from 2017 Data","2,316.61","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,776.31",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6394274,-119.8058838,,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",,,,MFL+DEF (xHD),,
7270,Weld,Weld - Longitudinal seam,,"26,455.82",221+88,,,41.49,7260,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",14.85,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,761.46",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6394055,-119.8059244,,,,,,MFL+DEF (xHD),,
40002650,Metal Loss,Anomaly - Corrosion cluster,External,"26,466.61",221+77,10.83,30.66,41.49,7270,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",25.64,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,750.67",8.625,0.25,,42000,,17,0.041,,,,,0.851,0.559,9:45,1440,2970,2138,1753,0.673,1.22,2961,2132,,,35.6393894,-119.805955,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7280,Weld,Weld - Longitudinal seam,,"26,497.30",221+46,,,41.48,7270,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",56.33,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,719.97",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6393438,-119.8060414,,,,,,MFL+DEF (xHD),,
40002651,Metal Loss,Anomaly - Corrosion cluster,External,"26,516.76",221+27,19.48,21.99,41.48,7280,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",75.79,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,700.52",8.625,0.25,,42000,,16,0.041,,,,,0.644,0.623,12:30,1440,2988,2151,1753,0.669,1.227,2982,2147,,,35.6393149,-119.8060966,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002652,Metal Loss,Anomaly - Corrosion cluster,External,"26,517.14",221+26,19.86,21.61,41.48,7280,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",76.17,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,700.14",8.625,0.25,,42000,,17,0.042,,,,,0.597,0.504,12:15,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6393143,-119.8060977,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002653,Metal Loss,Anomaly - Corrosion cluster,External,"26,517.61",221+26,20.34,21.13,41.48,7280,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",76.64,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,699.67",8.625,0.25,,42000,,19,0.047,,,,,0.847,0.745,11:45,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6393136,-119.806099,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002654,Metal Loss,Anomaly - Corrosion cluster,External,"26,517.88",221+26,20.61,20.87,41.48,7280,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",76.91,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,699.40",8.625,0.25,,42000,,21,0.051,,,,,0.772,0.574,11:30,1440,2966,2136,1753,0.674,1.218,2956,2128,,,35.6393132,-119.8060998,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002655,Metal Loss,Anomaly - Corrosion cluster,External,"26,518.35",221+25,21.08,20.39,41.48,7280,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",77.38,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,698.92",8.625,0.25,,42000,,19,0.047,,,,,0.789,0.924,12:30,1440,2969,2138,1753,0.674,1.22,2960,2131,,,35.6393125,-119.8061011,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7290,Weld,Weld - Longitudinal seam,,"26,538.78",221+05,,,41.19,7280,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",97.81,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,678.50",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6392824,-119.8061587,,,,,,MFL+DEF (xHD),,
7300,Weld,Weld - Longitudinal seam,,"26,579.97",220+63,,,41.51,7290,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",139,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,637.31",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6392216,-119.806276,,,,,,MFL+DEF (xHD),,
7310,Weld,Weld - Longitudinal seam,,"26,621.47",220+22,,,41.51,7300,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",180.5,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,595.80",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6391607,-119.806392,,,,,,MFL+DEF (xHD),,
