Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
7320,Weld,Weld - Longitudinal seam,,"26,662.98",219+80,,,41.45,7310,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",222.01,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,554.30",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6390995,-119.8065097,,,,,,MFL+DEF (xHD),,
7330,Weld,Weld - Longitudinal seam,,"26,704.43",219+38,,,40.64,7320,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",263.46,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,512.85",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6390373,-119.8066271,,,,,,MFL+DEF (xHD),,
40002656,Metal Loss,Anomaly - Corrosion cluster,External,"26,705.01",219+38,0.62,40.02,40.64,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",264.05,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,512.26",8.625,0.25,,42000,,21,0.052,,,,,0.753,0.458,12:30,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6390365,-119.8066288,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002657,Metal Loss,Anomaly - Corrosion cluster,External,"26,706.17",219+36,1.76,38.88,40.64,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",265.2,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,511.11",8.625,0.25,,42000,,20,0.051,,,,,0.507,0.366,2:45,1440,2992,2154,1753,0.668,1.229,2987,2151,,,35.6390348,-119.8066321,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002658,Metal Loss,Anomaly - Corrosion cluster,External,"26,725.42",219+17,21.03,19.62,40.64,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",284.45,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,491.86",8.625,0.25,,42000,,22,0.055,,,,,0.876,0.402,10:15,1440,2949,2123,1753,0.678,1.211,2934,2113,,,35.6390068,-119.8066872,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
40002659,Metal Loss,Anomaly - Corrosion cluster,External,"26,726.44",219+16,22.04,18.6,40.64,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",285.47,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,490.83",8.625,0.25,,42000,,18,0.044,,,,,0.731,0.759,11:45,1440,2978,2144,1753,0.672,1.223,2971,2139,,,35.6390053,-119.8066901,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002660,Metal Loss,Anomaly - Corrosion cluster,External,"26,726.62",219+16,22.23,18.41,40.64,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",285.65,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,490.66",8.625,0.25,,42000,,24,0.061,,,,,1.048,1.305,4:00,1440,2916,2099,1753,0.686,1.198,2894,2084,,,35.6390051,-119.8066906,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002661,Metal Loss,Anomaly - Corrosion cluster,External,"26,726.96",219+16,22.56,18.08,40.64,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",285.99,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,490.31",8.625,0.25,,42000,,19,0.046,,,,,0.609,0.556,7:00,1440,2987,2150,1753,0.67,1.227,2981,2146,,,35.6390046,-119.8066916,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002662,Metal Loss,Anomaly - Corrosion cluster,External,"26,727.15",219+15,22.75,17.89,40.64,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",286.18,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,490.13",8.625,0.25,,42000,,15,0.038,,,,,0.657,0.641,6:45,1440,2989,2152,1753,0.669,1.228,2984,2149,,,35.6390043,-119.8066922,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002663,Metal Loss,Anomaly - Corrosion cluster,External,"26,727.62",219+15,23.21,17.43,40.64,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",286.65,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,489.66",8.625,0.25,,42000,,16,0.039,,,,,0.562,0.462,4:15,1440,2995,2156,1753,0.668,1.23,2991,2153,,,35.6390036,-119.8066935,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002664,Metal Loss,Anomaly - Corrosion cluster,External,"26,727.73",219+15,23.33,17.31,40.64,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",286.76,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,489.54",8.625,0.25,,42000,,19,0.048,,,,,0.727,0.519,6:15,1440,2975,2142,1753,0.672,1.222,2966,2136,,,35.6390034,-119.8066938,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002665,Metal Loss,Anomaly - Corrosion cluster,External,"26,728.69",219+14,24.3,16.34,40.64,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",287.72,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,488.59",8.625,0.25,,42000,,21,0.053,,,,,0.972,0.623,6:00,1440,2941,2118,1753,0.68,1.208,2925,2106,,,35.6390021,-119.8066966,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002666,Metal Loss,Anomaly - Corrosion cluster,External,"26,734.81",219+08,30.41,10.23,40.64,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",293.84,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,482.47",8.625,0.25,,42000,,16,0.041,,,,,0.7,0.71,8:45,1440,2984,2148,1753,0.67,1.225,2977,2144,,,35.6389932,-119.8067141,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002667,Metal Loss,Anomaly - Corrosion cluster,External,"26,736.24",219+06,31.84,8.8,40.64,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",295.27,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,481.04",8.625,0.25,,42000,,16,0.04,,,,,0.734,0.67,5:30,1440,2981,2147,1753,0.671,1.224,2974,2142,,,35.6389911,-119.8067182,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002668,Metal Loss,Anomaly - Corrosion cluster,External,"26,736.40",219+06,32.04,8.6,40.64,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",295.44,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,480.87",8.625,0.25,,42000,,18,0.046,,,,,1.47,1.625,4:15,1440,2900,2088,1753,0.69,1.191,2876,2071,,,35.6389908,-119.8067186,,Metal Loss,GENE,,,MFL+DEF (xHD),,
7340,Weld,Weld - Longitudinal seam,,"26,745.07",218+97,,,41.54,7330,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",304.1,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,472.21",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6389772,-119.8067455,,,,,,MFL+DEF (xHD),,
10000094,Sleeve Begin,Repair - Welded sleeve begin,,"26,746.17",218+96,1.1,40.43,41.54,7340,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",305.2,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,471.10",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6389756,-119.8067487,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000094,Sleeve End  ,Repair - Welded sleeve end,,"26,751.26",218+91,6.19,35.35,41.54,7340,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",310.29,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,466.02",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6389756,-119.8067487,,Sleeve End  ,,,,MFL+DEF (xHD),,
40002669,Metal Loss,Anomaly - Corrosion cluster,External,"26,778.24",218+64,33.2,8.34,41.54,7340,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",337.27,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,439.03",8.625,0.25,,42000,,16,0.04,,,,,0.62,0.384,6:45,1440,2990,2153,1753,0.669,1.228,2985,2149,,,35.6389293,-119.8068407,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002670,Metal Loss,Anomaly - Corrosion cluster,External,"26,785.92",218+56,41,0.54,41.54,7340,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",344.95,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,431.35",8.625,0.25,,42000,,18,0.046,,,,,3.513,7.82,11:45,1440,2748,1978,1753,0.728,1.128,2725,1962,,,35.6389182,-119.8068627,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002671,Metal Loss,Anomaly - Corrosion cluster,External,"26,786.26",218+56,41.22,0.32,41.54,7340,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",345.3,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,431.01",8.625,0.25,,42000,,21,0.053,,,,,0.512,0.443,4:15,1440,2991,2153,1753,0.669,1.228,2985,2149,,,35.6389177,-119.8068637,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7350,Weld,Weld - Longitudinal seam,,"26,786.60",218+56,,,41.49,7340,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",345.64,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,430.67",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6389188,-119.8068616,,,,,,MFL+DEF (xHD),,
40002672,Metal Loss,Anomaly - Corrosion cluster,External,"26,795.97",218+46,9.4,32.09,41.49,7350,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",355,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,421.31",8.625,0.25,,42000,,22,0.055,,,,,0.861,0.647,6:45,1440,2952,2125,1753,0.678,1.212,2938,2116,,,35.6389055,-119.8068886,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002673,Metal Loss,Anomaly - Corrosion cluster,External,"26,802.61",218+40,16.03,25.46,41.49,7350,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",361.64,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,414.67",8.625,0.25,,42000,,16,0.041,,,,,0.594,0.708,2:45,1440,2991,2154,1753,0.669,1.229,2987,2150,,,35.6388961,-119.8069078,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002674,Metal Loss,Anomaly - Corrosion cluster,External,"26,803.04",218+39,16.47,25.01,41.49,7350,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",362.07,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,414.23",8.625,0.25,,42000,,17,0.043,,,,,0.858,0.621,3:00,1440,2968,2137,1753,0.674,1.219,2958,2130,,,35.6388954,-119.806909,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7360,Weld,Weld - Longitudinal seam,,"26,828.09",218+14,,,41.5,7350,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",387.12,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,389.18",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6388599,-119.8069812,,,,,,MFL+DEF (xHD),,
7370,Weld,Weld - Longitudinal seam,,"26,869.59",217+72,,,41.17,7360,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",428.62,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,347.69",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6388,-119.8070979,,,,,,MFL+DEF (xHD),,
7380,Weld,Weld - Longitudinal seam,,"26,910.76",217+31,,,41.45,7370,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",469.79,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,306.51",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6387379,-119.8072152,,,,,,MFL+DEF (xHD),,
7390,Weld,Weld - Longitudinal seam,,"26,952.21",216+89,,,41.44,7380,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",511.24,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,265.07",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6386765,-119.8073316,,,,,,MFL+DEF (xHD),,
7400,Weld,Weld - Longitudinal seam,,"26,993.65",216+48,,,41.45,7390,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",552.68,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,223.63",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6386156,-119.8074488,,,,,,MFL+DEF (xHD),,
7410,Weld,Weld - Longitudinal seam,,"27,035.09",216+06,,,41.47,7400,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",594.12,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,182.18",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6385551,-119.8075661,,,,,,MFL+DEF (xHD),,
7420,Weld,Weld - Longitudinal seam,,"27,076.56",215+64,,,41.5,7410,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",635.59,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,140.72",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6384944,-119.8076837,,,,,,MFL+DEF (xHD),,
7430,Weld,Weld - Longitudinal seam,,"27,118.06",215+23,,,40.9,7420,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",677.09,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,099.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6384331,-119.8078011,,,,,,MFL+DEF (xHD),,
7440,Weld,Weld - Longitudinal seam,,"27,158.95",214+82,,,41.5,7430,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",717.98,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,058.32",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6383715,-119.8079187,,,,,,MFL+DEF (xHD),,
7450,Weld,Weld - Longitudinal seam,,"27,200.45",214+40,,,41.5,7440,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",759.48,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,016.82",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6383109,-119.8080343,,,,,,MFL+DEF (xHD),,
40002675,Metal Loss,Anomaly - Corrosion cluster,External,"27,216.76",214+23,16.33,25.17,41.5,7450,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",775.79,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,000.52",8.625,0.25,,42000,,32,0.079,,,,,0.61,1.145,7:30,1440,2960,2131,1753,0.676,1.216,2946,2121,,,35.6382869,-119.8080808,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002676,Metal Loss,Anomaly - Corrosion cluster,External,"27,218.05",214+22,17.63,23.87,41.5,7450,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",777.08,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",999.23,8.625,0.25,,42000,,19,0.047,,,,,0.653,0.499,3:30,1440,2982,2147,1753,0.671,1.225,2976,2142,,,35.638285,-119.8080845,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002677,Metal Loss,Anomaly - Corrosion cluster,External,"27,218.19",214+22,17.77,23.73,41.5,7450,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",777.22,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",999.08,8.625,0.25,,42000,,28,0.069,,,,,0.673,0.807,1:45,1440,2960,2131,1753,0.676,1.216,2947,2122,,,35.6382848,-119.8080849,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7460,Weld,Weld - Longitudinal seam,,"27,241.95",213+98,,,41.51,7450,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",800.98,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",975.33,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6382502,-119.808152,,,,,,MFL+DEF (xHD),,
40002678,Metal Loss,Anomaly - Corrosion cluster,External,"27,248.42",213+92,6.5,35.01,41.51,7460,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",807.45,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",968.86,8.625,0.25,,42000,,20,0.049,,,,,0.598,0.454,4:00,1440,2986,2150,1753,0.67,1.226,2980,2145,,,35.6382406,-119.8081704,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002679,Metal Loss,Anomaly - Corrosion cluster,External,"27,248.88",213+91,6.96,34.54,41.51,7460,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",807.91,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",968.4,8.625,0.25,,42000,,24,0.06,,,,,0.786,0.555,3:45,1440,2955,2127,1753,0.677,1.214,2941,2118,,,35.6382399,-119.8081717,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002680,Metal Loss,Anomaly - Corrosion cluster,External,"27,252.87",213+87,10.95,30.55,41.51,7460,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",811.9,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",964.4,8.625,0.25,,42000,,23,0.058,,,,,0.739,0.574,9:45,1440,2963,2134,1753,0.675,1.217,2952,2125,,,35.638234,-119.808183,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7470,Weld,Weld - Longitudinal seam,,"27,283.45",213+56,,,41.46,7460,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",842.48,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",933.82,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6381887,-119.8082693,,,,,,MFL+DEF (xHD),,
40002681,Metal Loss,Anomaly - Corrosion cluster,External,"27,290.99",213+49,7.57,33.89,41.46,7470,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",850.03,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",926.28,8.625,0.25,,42000,,16,0.039,,,,,0.61,0.563,3:30,1440,2992,2154,1753,0.669,1.229,2987,2151,,,35.6381777,-119.8082908,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002682,Metal Loss,Anomaly - Corrosion cluster,External,"27,300.21",213+40,16.79,24.66,41.46,7470,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",859.24,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",917.07,8.625,0.25,,42000,,16,0.041,,,,,0.913,0.942,6:45,1440,2966,2135,1753,0.674,1.218,2956,2128,,,35.6381642,-119.8083172,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7480,Weld,Weld - Longitudinal seam,,"27,324.91",213+15,,,41.48,7470,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",883.94,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",892.37,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6381283,-119.8083873,,,,,,MFL+DEF (xHD),,
7490,Weld,Weld - Longitudinal seam,,"27,366.38",212+73,,,41.41,7480,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",925.41,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",850.89,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6380681,-119.8085056,,,,,,MFL+DEF (xHD),,
40002683,Metal Loss,Anomaly - Corrosion cluster,External,"27,376.55",212+63,10.2,31.21,41.41,7490,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",935.58,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",840.73,8.625,0.25,,42000,,16,0.041,,,,,0.758,0.834,7:00,1440,2979,2145,1753,0.671,1.224,2972,2140,,,35.6380531,-119.8085345,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002684,Metal Loss,Anomaly - Corrosion cluster,External,"27,379.48",212+60,13.13,28.28,41.41,7490,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",938.51,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",837.8,8.625,0.25,,42000,,19,0.048,,,,,0.85,0.724,4:00,1440,2963,2133,1753,0.675,1.217,2952,2125,,,35.6380488,-119.8085429,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002685,Metal Loss,Anomaly - Corrosion cluster,External,"27,380.18",212+59,13.85,27.55,41.41,7490,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",939.21,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",837.09,8.625,0.25,,42000,,36,0.091,,,,,1.341,1.17,6:30,1440,2778,2001,1753,0.72,1.141,2719,1958,,,35.6380477,-119.8085449,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002686,Metal Loss,Anomaly - Corrosion cluster,External,"27,381.27",212+58,14.9,26.5,41.41,7490,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",940.3,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",836.01,8.625,0.25,,42000,,19,0.049,,,,,0.541,0.674,4:15,1440,2991,2153,1753,0.669,1.228,2986,2150,,,35.6380461,-119.8085479,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002687,Metal Loss,Anomaly - Corrosion cluster,External,"27,381.47",212+58,15.11,26.29,41.41,7490,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",940.5,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",835.81,8.625,0.25,,42000,,24,0.059,,,,,0.746,0.566,3:45,1440,2960,2131,1753,0.676,1.216,2948,2123,,,35.6380458,-119.8085485,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002688,Metal Loss,Anomaly - Corrosion cluster,External,"27,382.55",212+57,16.24,25.17,41.41,7490,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",941.58,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",834.73,8.625,0.25,,42000,,22,0.056,,,,,1.689,1.328,11:45,1440,2842,2046,1753,0.704,1.167,2829,2037,,,35.6380442,-119.8085516,,Metal Loss,GENE,,,MFL+DEF (xHD),,
7500,Weld,Weld - Longitudinal seam,,"27,407.79",212+31,,,41.46,7490,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",966.82,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",809.48,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.638007,-119.8086233,,,,,,MFL+DEF (xHD),,
40002689,Metal Loss,Anomaly - Corrosion cluster,External,"27,429.36",212+10,21.61,19.85,41.46,7500,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data",988.39,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",787.92,8.625,0.25,,42000,,18,0.046,,,,,0.988,1.027,7:15,1440,2950,2124,1753,0.678,1.212,2937,2114,,,35.6379746,-119.8086842,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7510,Weld,Weld - Longitudinal seam,,"27,449.25",211+90,,,41.11,7500,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,008.28","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",768.03,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6379451,-119.8087394,,,,,,MFL+DEF (xHD),,
7520,Weld,Weld - Longitudinal seam,,"27,490.36",211+48,,,41.48,7510,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,049.39","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",726.92,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6378834,-119.808856,,,,,,MFL+DEF (xHD),,
7530,Weld,Weld - Longitudinal seam,,"27,531.83",211+07,,,41.39,7520,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,090.87","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",685.44,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6378228,-119.8089729,,,,,,MFL+DEF (xHD),,
7540,Weld,Weld - Longitudinal seam,,"27,573.22",210+65,,,41.54,7530,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,132.25","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",644.05,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6377625,-119.8090909,,,,,,MFL+DEF (xHD),,
7550,Weld,Weld - Longitudinal seam,,"27,614.76",210+23,,,41.49,7540,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,173.79","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",602.52,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6377018,-119.8092084,,,,,,MFL+DEF (xHD),,
7560,Weld,Weld - Longitudinal seam,,"27,656.24",209+82,,,41.42,7550,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,215.27","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",561.03,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6376402,-119.8093254,,,,,,MFL+DEF (xHD),,
7570,Weld,Weld - Longitudinal seam,,"27,697.66",209+40,,,41.15,7560,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,256.69","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",519.61,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6375788,-119.8094427,,,,,,MFL+DEF (xHD),,
7580,Weld,Weld - Longitudinal seam,,"27,738.81",208+99,,,41.16,7570,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,297.84","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",478.46,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6375172,-119.8095596,,,,,,MFL+DEF (xHD),,
7590,Weld,Weld - Longitudinal seam,,"27,779.98",208+57,,,41.46,7580,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,339.01","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",437.3,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6374559,-119.8096761,,,,,,MFL+DEF (xHD),,
40002690,Metal Loss,Anomaly - Corrosion cluster,External,"27,797.04",208+40,17.08,24.38,41.46,7590,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,356.07","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",420.24,8.625,0.25,,42000,,22,0.055,,,,,0.465,0.459,3:45,1440,2994,2156,1753,0.668,1.23,2989,2152,,,35.6374304,-119.8097244,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002691,Metal Loss,Anomaly - Corrosion cluster,External,"27,797.51",208+40,17.56,23.89,41.46,7590,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,356.55","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",419.76,8.625,0.25,,42000,,19,0.047,,,,,0.63,0.461,6:15,1440,2984,2149,1753,0.67,1.226,2978,2144,,,35.6374297,-119.8097258,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002692,Metal Loss,Anomaly - Corrosion cluster,External,"27,806.46",208+31,26.52,14.94,41.46,7590,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,365.49","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",410.81,8.625,0.25,,42000,,17,0.043,,,,,0.772,0.569,7:30,1440,2976,2142,1753,0.672,1.222,2967,2137,,,35.6374164,-119.8097511,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7600,Weld,Weld - Longitudinal seam,,"27,821.43",208+16,,,41.34,7590,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,380.46","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",395.84,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6373946,-119.8097924,,,,,,MFL+DEF (xHD),,
7610,Weld,Weld - Longitudinal seam,,"27,862.77",207+74,,,41.12,7600,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,421.80","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",354.5,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6373323,-119.8099091,,,,,,MFL+DEF (xHD),,
7620,Weld,Weld - Longitudinal seam,,"27,903.90",207+33,,,41.53,7610,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,462.93","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",313.38,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.637271,-119.8100259,,,,,,MFL+DEF (xHD),,
7630,Weld,Weld - Longitudinal seam,,"27,945.42",206+91,,,41.42,7620,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,504.45","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",271.85,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6372095,-119.8101422,,,,,,MFL+DEF (xHD),,
7640,Weld,Weld - Longitudinal seam,,"27,986.84",206+50,,,41.1,7630,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,545.87","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",230.43,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6371476,-119.81026,,,,,,MFL+DEF (xHD),,
7650,Weld,Weld - Longitudinal seam,,"28,027.94",206+08,,,41.45,7640,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,586.98","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",189.33,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6370855,-119.8103769,,,,,,MFL+DEF (xHD),,
7660,Weld,Weld - Longitudinal seam,,"28,069.39",205+67,,,41.46,7650,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,628.42","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",147.88,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6370232,-119.8104923,,,,,,MFL+DEF (xHD),,
7670,Weld,Weld - Longitudinal seam,,"28,110.85",205+25,,,41.53,7660,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,669.88","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",106.43,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6369605,-119.8106096,,,,,,MFL+DEF (xHD),,
7680,Weld,Weld - Longitudinal seam,,"28,152.37",204+83,,,41.45,7670,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,711.41","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",64.9,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6368974,-119.8107253,,,,,,MFL+DEF (xHD),,
7690,Weld,Weld - Longitudinal seam,,"28,193.82",204+42,,,17.14,7680,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,752.85","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",23.45,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6368352,-119.8108433,,,,,,MFL+DEF (xHD),,
7700,Weld,Weld - Longitudinal seam,,"28,210.96",204+24,,,6.04,7690,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,769.99","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",6.31,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367739,-119.8109605,,,,,,MFL+DEF (xHD),,
7710,Weld,Weld - Longitudinal seam,,"28,217.00",204+18,,,0.59,7700,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,776.03","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",0.28,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367472,-119.8110093,,,,,,MFL+DEF (xHD),,
10000095,Bend Begin,Weld - Bend begin,,"28,217.01",204+18,0.02,0.57,0.59,7710,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,776.04","AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",0.26,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367472,-119.8110093,,"Bend right - 34 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
10000096,Marker,Above Ground Marker,,"28,217.27",204+18,0.28,0.31,0.59,7710,"AGM 8A, Sta. 222+03, PLM in field- from 2017 Data","1,776.31","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,788.28",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367468,-119.8110101,,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",,,,MFL+DEF (xHD),,
10000095,Bend End  ,Weld - Bend end,,"28,217.58",204+18,0.58,0.01,0.59,7710,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",0.3,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,787.98",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367472,-119.8110093,,"Bend right - 34 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
7720,Weld,Weld - Longitudinal seam,,"28,217.59",204+18,,,5.98,7710,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",0.31,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,787.97",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367379,-119.8110269,,,,,,MFL+DEF (xHD),,
7730,Weld,Weld - Longitudinal seam,,"28,223.57",204+12,,,7.44,7720,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",6.29,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,781.99",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367377,-119.8110287,,,,,,MFL+DEF (xHD),,
7740,Weld,Weld - Longitudinal seam,,"28,231.00",204+04,,,41.52,7730,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",13.73,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,774.55",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367375,-119.8110487,,,,,,MFL+DEF (xHD),,
7750,Weld,Weld - Longitudinal seam,,"28,272.52",203+63,,,41.55,7740,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",55.25,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,733.03",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367376,-119.8110747,,,,,,MFL+DEF (xHD),,
7760,Weld,Weld - Longitudinal seam,,"28,314.08",203+22,,,41.51,7750,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",96.8,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,691.48",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367413,-119.8112136,,,,,,MFL+DEF (xHD),,
7770,Weld,Weld - Longitudinal seam,,"28,355.58",202+80,,,41.47,7760,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",138.31,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,649.97",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367437,-119.8113529,,,,,,MFL+DEF (xHD),,
7780,Weld,Weld - Longitudinal seam,,"28,397.05",202+39,,,41.42,7770,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",179.77,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,608.51",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367455,-119.8114918,,,,,,MFL+DEF (xHD),,
40002693,Metal Loss,Anomaly - Corrosion cluster,External,"28,412.35",202+24,15.33,26.09,41.42,7780,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",195.07,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,593.21",8.625,0.25,,42000,,17,0.044,,,,,0.741,0.464,7:45,1440,2978,2144,1753,0.672,1.223,2970,2138,,,35.6367455,-119.8115434,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7790,Weld,Weld - Longitudinal seam,,"28,438.47",201+98,,,41.48,7780,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",221.19,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,567.09",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367456,-119.8116307,,,,,,MFL+DEF (xHD),,
7800,Weld,Weld - Longitudinal seam,,"28,479.94",201+57,,,41.42,7790,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",262.67,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,525.61",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367461,-119.8117696,,,,,,MFL+DEF (xHD),,
7810,Weld,Weld - Longitudinal seam,,"28,521.36",201+15,,,41.46,7800,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",304.08,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,484.20",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636748,-119.8119089,,,,,,MFL+DEF (xHD),,
7820,Weld,Weld - Longitudinal seam,,"28,562.81",200+74,,,41.48,7810,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",345.54,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,442.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636749,-119.812048,,,,,,MFL+DEF (xHD),,
7830,Weld,Weld - Longitudinal seam,,"28,604.29",200+33,,,41.12,7820,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",387.02,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,401.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367511,-119.8121868,,,,,,MFL+DEF (xHD),,
7840,Weld,Weld - Longitudinal seam,,"28,645.41",199+92,,,41.52,7830,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",428.14,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,360.14",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367487,-119.8123261,,,,,,MFL+DEF (xHD),,
7850,Weld,Weld - Longitudinal seam,,"28,686.93",199+51,,,41.15,7840,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",469.66,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,318.63",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367478,-119.8124641,,,,,,MFL+DEF (xHD),,
40002694,Metal Loss,Anomaly - Corrosion cluster,External,"28,721.76",199+16,34.86,6.29,41.15,7850,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",504.48,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,283.80",8.625,0.25,,42000,,15,0.038,,,,,0.917,0.871,6:15,1440,2969,2138,1753,0.674,1.219,2960,2131,,,35.6367503,-119.8125816,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002695,Metal Loss,Anomaly - Corrosion cluster,External,"28,722.57",199+15,35.73,5.42,41.15,7850,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",505.29,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,282.99",8.625,0.25,,42000,,21,0.052,,,,,2.262,2.648,7:15,1440,2797,2014,1753,0.715,1.149,2795,2012,,,35.6367504,-119.8125843,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002696,Metal Loss,Anomaly - Corrosion cluster,External,"28,724.05",199+14,37.17,3.98,41.15,7850,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",506.77,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,281.51",8.625,0.25,,42000,,16,0.039,,,,,1.27,0.993,12:45,1440,2936,2114,1753,0.681,1.206,2920,2102,,,35.6367505,-119.8125893,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002697,Metal Loss,Anomaly - Corrosion cluster,External,"28,724.57",199+13,37.74,3.41,41.15,7850,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",507.3,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,280.98",8.625,0.25,,42000,,19,0.047,,,,,2.374,1.384,11:15,1440,2810,2024,1753,0.712,1.154,2785,2005,,,35.6367505,-119.8125911,,Metal Loss,GENE,,,MFL+DEF (xHD),,
40002698,Metal Loss,Anomaly - Corrosion cluster,External,"28,725.12",199+13,38.23,2.92,41.15,7850,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",507.84,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,280.44",8.625,0.25,,42000,,23,0.057,,,,,1.057,1.351,12:30,1440,2922,2104,1753,0.684,1.2,2902,2090,,,35.6367506,-119.8125929,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002699,Metal Loss,Anomaly - Corrosion cluster,External,"28,725.71",199+12,38.87,2.29,41.15,7850,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",508.44,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,279.84",8.625,0.25,,42000,,24,0.06,,,,,1.945,1.124,1:00,1440,2795,2012,1753,0.716,1.148,2748,1979,,,35.6367506,-119.812595,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002700,Metal Loss,Anomaly - Corrosion cluster,External,"28,726.22",199+11,39.36,1.8,41.15,7850,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",508.95,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,279.33",8.625,0.25,,42000,,20,0.049,,,,,1.498,0.587,12:45,1440,2887,2078,1753,0.693,1.186,2860,2059,,,35.6367507,-119.8125967,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
7860,Weld,Weld - Longitudinal seam,,"28,728.08",199+10,,,41.48,7850,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",510.81,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,277.47",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367508,-119.8126031,,,,,,MFL+DEF (xHD),,
7870,Weld,Weld - Longitudinal seam,,"28,769.56",198+68,,,41.43,7860,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",552.28,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,236.00",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367515,-119.8127407,,,,,,MFL+DEF (xHD),,
7880,Weld,Weld - Longitudinal seam,,"28,810.99",198+27,,,41.51,7870,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",593.71,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,194.57",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367524,-119.8128795,,,,,,MFL+DEF (xHD),,
40002701,Metal Loss,Anomaly - Corrosion cluster,External,"28,814.51",198+24,3.56,37.95,41.51,7880,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",597.24,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,191.04",8.625,0.25,,42000,,15,0.038,,,,,0.799,0.59,4:30,1440,2978,2144,1753,0.671,1.223,2971,2139,,,35.6367525,-119.8128914,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7890,Weld,Weld - Longitudinal seam,,"28,852.49",197+86,,,41.28,7880,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",635.22,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,153.06",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367531,-119.8130187,,,,,,MFL+DEF (xHD),,
7900,Weld,Weld - Longitudinal seam,,"28,893.77",197+45,,,41.5,7890,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",676.5,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,111.78",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367524,-119.8131576,,,,,,MFL+DEF (xHD),,
40002702,Metal Loss,Anomaly - Corrosion cluster,External,"28,912.22",197+26,18.48,23.02,41.5,7900,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",694.95,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,093.33",8.625,0.25,,42000,,19,0.047,,,,,0.724,0.594,3:30,1440,2976,2142,1753,0.672,1.222,2967,2136,,,35.6367513,-119.8132199,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7910,Weld,Weld - Longitudinal seam,,"28,935.27",197+03,,,41.46,7900,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",718,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,070.29",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.63675,-119.8132965,,,,,,MFL+DEF (xHD),,
40002703,Metal Loss,Anomaly - Corrosion cluster,External,"28,955.11",196+84,19.86,21.59,41.46,7910,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",737.84,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,050.45",8.625,0.25,,42000,,19,0.048,,,,,0.591,0.454,4:45,1440,2987,2151,1753,0.67,1.227,2981,2147,,,35.63675,-119.8133635,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7920,Weld,Weld - Longitudinal seam,,"28,976.73",196+62,,,41.1,7910,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",759.45,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,028.83",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367499,-119.8134357,,,,,,MFL+DEF (xHD),,
40002704,Metal Loss,Anomaly - Corrosion cluster,External,"28,980.17",196+59,3.47,37.63,41.1,7920,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",762.9,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","2,025.38",8.625,0.25,,42000,,24,0.061,,,,,0.651,0.5,2:45,1440,2971,2139,1753,0.673,1.22,2961,2132,,,35.6367499,-119.8134473,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002705,Metal Loss,Anomaly - Corrosion cluster,External,"29,016.99",196+22,40.29,0.82,41.1,7920,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",799.71,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,988.57",8.625,0.25,,42000,,15,0.038,,,,,0.589,0.543,2:15,1440,2994,2155,1753,0.668,1.23,2989,2152,,,35.6367503,-119.8135716,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002706,Metal Loss,Anomaly - Corrosion cluster,External,"29,017.22",196+22,40.51,0.59,41.1,7920,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",799.94,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,988.34",8.625,0.25,,42000,,17,0.042,,,,,0.583,0.638,1:45,1440,2991,2154,1753,0.669,1.229,2987,2150,,,35.6367503,-119.8135724,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7930,Weld,Weld - Longitudinal seam,,"29,017.83",196+21,,,41.04,7920,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",800.56,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,987.72",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367503,-119.8135747,,,,,,MFL+DEF (xHD),,
7940,Weld,Weld - Longitudinal seam,,"29,058.88",195+80,,,41.11,7930,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",841.6,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,946.68",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367495,-119.813712,,,,,,MFL+DEF (xHD),,
40002707,Metal Loss,Anomaly - Corrosion cluster,External,"29,077.18",195+62,18.32,22.79,41.11,7940,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",859.9,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,928.38",8.625,0.25,,42000,,17,0.043,,,,,0.499,0.406,3:45,1440,2997,2158,1753,0.667,1.231,2993,2155,,,35.6367499,-119.8137738,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002708,Metal Loss,Anomaly - Corrosion cluster,External,"29,077.98",195+61,19.14,21.98,41.11,7940,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",860.71,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,927.57",8.625,0.25,,42000,,20,0.049,,,,,0.708,0.491,10:00,1440,2975,2142,1753,0.672,1.222,2967,2136,,,35.6367499,-119.8137765,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002709,Metal Loss,Anomaly - Corrosion cluster,External,"29,084.70",195+55,25.85,15.26,41.11,7940,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",867.43,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,920.85",8.625,0.25,,42000,,16,0.039,,,,,0.669,0.875,9:30,1440,2987,2151,1753,0.669,1.227,2982,2147,,,35.63675,-119.8137992,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002710,Metal Loss,Anomaly - Corrosion cluster,External,"29,085.13",195+54,26.27,14.84,41.11,7940,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",867.85,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,920.43",8.625,0.25,,42000,,25,0.061,,,,,0.552,0.498,2:00,1440,2982,2147,1753,0.671,1.225,2974,2141,,,35.63675,-119.8138006,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002711,Metal Loss,Anomaly - Corrosion cluster,External,"29,085.97",195+53,27.12,14,41.11,7940,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",868.69,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,919.59",8.625,0.25,,42000,,19,0.048,,,,,0.588,0.712,2:00,1440,2987,2151,1753,0.67,1.227,2981,2147,,,35.63675,-119.8138034,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002712,Metal Loss,Anomaly - Corrosion cluster,External,"29,087.11",195+52,28.27,12.84,41.11,7940,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",869.84,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,918.44",8.625,0.25,,42000,,21,0.052,,,,,0.773,0.419,4:00,1440,2965,2135,1753,0.674,1.218,2954,2127,,,35.6367501,-119.8138073,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7950,Weld,Weld - Longitudinal seam,,"29,099.99",195+39,,,35.01,7940,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",882.71,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,905.57",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367503,-119.8138497,,,,,,MFL+DEF (xHD),,
40002713,Metal Loss,Anomaly - Corrosion cluster,External,"29,101.86",195+38,1.9,33.11,35.01,7950,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",884.59,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,903.69",8.625,0.25,,42000,,19,0.047,,,,,0.658,0.546,11:30,1440,2982,2147,1753,0.671,1.225,2974,2142,,,35.6367502,-119.813856,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002714,Metal Loss,Anomaly - Corrosion cluster,External,"29,102.36",195+37,2.4,32.61,35.01,7950,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",885.08,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,903.20",8.625,0.25,,42000,,17,0.043,,,,,0.721,0.595,11:15,1440,2980,2145,1753,0.671,1.224,2972,2140,,,35.6367502,-119.8138577,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002715,Metal Loss,Anomaly - Corrosion cluster,External,"29,102.69",195+37,2.73,32.28,35.01,7950,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",885.41,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,902.87",8.625,0.25,,42000,,17,0.043,,,,,0.808,0.873,10:45,1440,2972,2140,1753,0.673,1.22,2963,2133,,,35.6367501,-119.8138588,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002716,Metal Loss,Anomaly - Corrosion cluster,External,"29,104.89",195+35,4.94,30.07,35.01,7950,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",887.62,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,900.66",8.625,0.25,,42000,,15,0.038,,,,,0.777,0.803,2:30,1440,2981,2146,1753,0.671,1.224,2974,2141,,,35.63675,-119.8138663,,Metal Loss,PITT,,,MFL+DEF (xHD),,
7960,Weld,Weld - Longitudinal seam,,"29,135.00",195+05,,,41.52,7950,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",917.72,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,870.56",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367477,-119.8139875,,,,,,MFL+DEF (xHD),,
7970,Weld,Weld - Longitudinal seam,,"29,176.51",194+63,,,41.53,7960,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data",959.24,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,829.04",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367465,-119.814105,,,,,,MFL+DEF (xHD),,
7980,Weld,Weld - Longitudinal seam,,"29,218.04",194+22,,,41.45,7970,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,000.76","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,787.52",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367461,-119.814244,,,,,,MFL+DEF (xHD),,
7990,Weld,Weld - Longitudinal seam,,"29,259.49",193+81,,,40.96,7980,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,042.21","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,746.07",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367457,-119.8143826,,,,,,MFL+DEF (xHD),,
8000,Weld,Weld - Longitudinal seam,,"29,300.44",193+40,,,41.46,7990,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,083.17","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,705.12",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367446,-119.8145219,,,,,,MFL+DEF (xHD),,
8010,Weld,Weld - Longitudinal seam,,"29,341.90",192+99,,,41.25,8000,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,124.62","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,663.66",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367431,-119.814659,,,,,,MFL+DEF (xHD),,
8020,Weld,Weld - Longitudinal seam,,"29,383.15",192+58,,,41.48,8010,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,165.87","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,622.41",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367422,-119.8147984,,,,,,MFL+DEF (xHD),,
8030,Weld,Weld - Longitudinal seam,,"29,424.62",192+16,,,41.49,8020,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,207.35","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,580.93",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367408,-119.8149368,,,,,,MFL+DEF (xHD),,
8040,Weld,Weld - Longitudinal seam,,"29,466.11",191+75,,,41.48,8030,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,248.83","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,539.45",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367407,-119.8150759,,,,,,MFL+DEF (xHD),,
8050,Weld,Weld - Longitudinal seam,,"29,507.58",191+34,,,41.5,8040,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,290.31","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,497.97",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367413,-119.815215,,,,,,MFL+DEF (xHD),,
8060,Weld,Weld - Longitudinal seam,,"29,549.08",190+93,,,41.47,8050,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,331.80","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,456.48",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367427,-119.8153539,,,,,,MFL+DEF (xHD),,
8070,Weld,Weld - Longitudinal seam,,"29,590.54",190+51,,,41.45,8060,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,373.27","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,415.01",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367442,-119.8154934,,,,,,MFL+DEF (xHD),,
8080,Weld,Weld - Longitudinal seam,,"29,631.99",190+10,,,41.49,8070,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,414.72","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,373.56",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367448,-119.8156321,,,,,,MFL+DEF (xHD),,
8090,Weld,Weld - Longitudinal seam,,"29,673.48",189+69,,,41.15,8080,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,456.20","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,332.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367465,-119.8157711,,,,,,MFL+DEF (xHD),,
8100,Weld,Weld - Longitudinal seam,,"29,714.63",189+28,,,41.48,8090,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,497.36","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,290.92",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367466,-119.8159097,,,,,,MFL+DEF (xHD),,
8110,Weld,Weld - Longitudinal seam,,"29,756.11",188+87,,,41.54,8100,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,538.83","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,249.45",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367473,-119.8160472,,,,,,MFL+DEF (xHD),,
8120,Weld,Weld - Longitudinal seam,,"29,797.64",188+45,,,41.45,8110,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,580.37","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,207.91",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367487,-119.8161865,,,,,,MFL+DEF (xHD),,
