Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
8130,Weld,Weld - Longitudinal seam,,"29,839.09",188+04,,,41.49,8120,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,621.82","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,166.46",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367507,-119.8163253,,,,,,MFL+DEF (xHD),,
8140,Weld,Weld - Longitudinal seam,,"29,880.58",187+63,,,41.51,8130,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,663.30","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,124.98",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367521,-119.8164637,,,,,,MFL+DEF (xHD),,
8150,Weld,Weld - Longitudinal seam,,"29,922.08",187+21,,,41.46,8140,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,704.81","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,083.47",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367542,-119.8166031,,,,,,MFL+DEF (xHD),,
8160,Weld,Weld - Longitudinal seam,,"29,963.54",186+80,,,41.47,8150,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,746.26","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,042.02",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636756,-119.8167426,,,,,,MFL+DEF (xHD),,
8170,Weld,Weld - Longitudinal seam,,"30,005.01",186+39,,,41.46,8160,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,787.73","AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,000.55",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367567,-119.8168818,,,,,,MFL+DEF (xHD),,
8180,Weld,Weld - Longitudinal seam,,"30,046.46",185+98,,,41.43,8170,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,829.19","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",959.09,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367578,-119.8170211,,,,,,MFL+DEF (xHD),,
8190,Weld,Weld - Longitudinal seam,,"30,087.89",185+56,,,41.48,8180,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,870.61","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",917.67,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367589,-119.8171603,,,,,,MFL+DEF (xHD),,
8200,Weld,Weld - Longitudinal seam,,"30,129.36",185+15,,,41.08,8190,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,912.09","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",876.19,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367598,-119.8172996,,,,,,MFL+DEF (xHD),,
8210,Weld,Weld - Longitudinal seam,,"30,170.45",184+74,,,41.26,8200,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,953.17","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",835.11,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367608,-119.8174394,,,,,,MFL+DEF (xHD),,
8220,Weld,Weld - Longitudinal seam,,"30,211.71",184+33,,,41.57,8210,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","1,994.43","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",793.85,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367615,-119.8175772,,,,,,MFL+DEF (xHD),,
8230,Weld,Weld - Longitudinal seam,,"30,253.27",183+92,,,41.47,8220,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,036.00","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",752.29,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367632,-119.8177156,,,,,,MFL+DEF (xHD),,
8240,Weld,Weld - Longitudinal seam,,"30,294.74",183+50,,,41.51,8230,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,077.46","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",710.82,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367649,-119.8178546,,,,,,MFL+DEF (xHD),,
8250,Weld,Weld - Longitudinal seam,,"30,336.24",183+09,,,41.44,8240,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,118.97","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",669.31,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367652,-119.8179938,,,,,,MFL+DEF (xHD),,
8260,Weld,Weld - Longitudinal seam,,"30,377.68",182+68,,,41.06,8250,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,160.41","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",627.87,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367667,-119.8181328,,,,,,MFL+DEF (xHD),,
8270,Weld,Weld - Longitudinal seam,,"30,418.75",182+27,,,41.47,8260,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,201.47","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",586.81,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636768,-119.8182716,,,,,,MFL+DEF (xHD),,
8280,Weld,Weld - Longitudinal seam,,"30,460.21",181+86,,,41.06,8270,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,242.94","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",545.34,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367691,-119.8184093,,,,,,MFL+DEF (xHD),,
8290,Weld,Weld - Longitudinal seam,,"30,501.28",181+45,,,41.45,8280,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,284.00","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",504.28,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367701,-119.8185485,,,,,,MFL+DEF (xHD),,
8300,Weld,Weld - Longitudinal seam,,"30,542.73",181+04,,,35.48,8290,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,325.45","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",462.83,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367701,-119.8186862,,,,,,MFL+DEF (xHD),,
8310,Weld,Weld - Longitudinal seam,,"30,578.20",180+68,,,41.03,8300,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,360.93","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",427.35,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367728,-119.8188249,,,,,,MFL+DEF (xHD),,
8320,Weld,Weld - Longitudinal seam,,"30,619.23",180+27,,,40.75,8310,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,401.95","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",386.33,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367745,-119.8189438,,,,,,MFL+DEF (xHD),,
8330,Weld,Weld - Longitudinal seam,,"30,659.98",179+87,,,41.11,8320,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,442.70","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",345.58,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636775,-119.8190815,,,,,,MFL+DEF (xHD),,
8340,Weld,Weld - Longitudinal seam,,"30,701.09",179+46,,,41.53,8330,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,483.82","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",304.46,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367765,-119.8192188,,,,,,MFL+DEF (xHD),,
8350,Weld,Weld - Longitudinal seam,,"30,742.62",179+05,,,41.12,8340,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,525.34","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",262.94,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367756,-119.8193564,,,,,,MFL+DEF (xHD),,
8360,Weld,Weld - Longitudinal seam,,"30,783.74",178+64,,,35.45,8350,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,566.47","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",221.81,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367745,-119.8194953,,,,,,MFL+DEF (xHD),,
8370,Weld,Weld - Longitudinal seam,,"30,819.19",178+28,,,41.47,8360,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,601.92","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",186.37,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367766,-119.8196336,,,,,,MFL+DEF (xHD),,
8380,Weld,Weld - Longitudinal seam,,"30,860.66",177+87,,,41.07,8370,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,643.38","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",144.9,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367787,-119.8197529,,,,,,MFL+DEF (xHD),,
13000000,GAIN,Additional metal - Touching metal to metal,,"30,875.14",177+72,15.44,25.63,41.07,8380,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,657.86","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",130.42,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6367787,-119.8198018,,GAIN - 18 Gauss,,,,MFL+DEF (xHD),,
8390,Weld,Weld - Longitudinal seam,,"30,901.73",177+46,,,41.47,8380,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,684.46","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",103.82,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367787,-119.819892,,,,,,MFL+DEF (xHD),,
8400,Weld,Weld - Longitudinal seam,,"30,943.20",177+05,,,41.07,8390,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,725.92","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",62.36,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367755,-119.8200295,,,,,,MFL+DEF (xHD),,
8410,Weld,Weld - Longitudinal seam,,"30,984.27",176+64,,,41.16,8400,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,767.00","AGM 10, Sta. 176+43, PLM in field- from 2017 Data",21.29,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367731,-119.8201689,,,,,,MFL+DEF (xHD),,
10000097,Marker,Above Ground Marker,,"31,005.56",176+43,21.29,19.88,41.16,8410,"AGM 9, Sta. 204+18, P/L Marker S/O Carrot crop- from 2017 Data","2,788.28","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,766.18",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367739,-119.8202407,,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",,,,MFL+DEF (xHD),,
8420,Weld,Weld - Longitudinal seam,,"31,025.43",176+23,,,41.14,8410,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",19.88,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,746.31",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367747,-119.8203061,,,,,,MFL+DEF (xHD),,
8430,Weld,Weld - Longitudinal seam,,"31,066.57",175+82,,,41.45,8420,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",61.02,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,705.17",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367758,-119.8204445,,,,,,MFL+DEF (xHD),,
8440,Weld,Weld - Longitudinal seam,,"31,108.02",175+41,,,41.21,8430,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",102.46,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,663.72",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367746,-119.8205831,,,,,,MFL+DEF (xHD),,
8450,Weld,Weld - Longitudinal seam,,"31,149.23",175+00,,,41.5,8440,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",143.67,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,622.51",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367714,-119.8207221,,,,,,MFL+DEF (xHD),,
8460,Weld,Weld - Longitudinal seam,,"31,190.73",174+58,,,41.5,8450,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",185.17,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,581.01",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367715,-119.8208608,,,,,,MFL+DEF (xHD),,
8470,Weld,Weld - Longitudinal seam,,"31,232.22",174+17,,,41.13,8460,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",226.67,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,539.52",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367719,-119.8209999,,,,,,MFL+DEF (xHD),,
8480,Weld,Weld - Longitudinal seam,,"31,273.35",173+76,,,41.49,8470,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",267.8,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,498.39",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367704,-119.8211385,,,,,,MFL+DEF (xHD),,
8490,Weld,Weld - Longitudinal seam,,"31,314.84",173+35,,,41.46,8480,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",309.29,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,456.90",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367674,-119.8212764,,,,,,MFL+DEF (xHD),,
8500,Weld,Weld - Longitudinal seam,,"31,356.30",172+93,,,41.42,8490,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",350.74,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,415.44",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636767,-119.8214161,,,,,,MFL+DEF (xHD),,
8510,Weld,Weld - Longitudinal seam,,"31,397.72",172+52,,,41.45,8500,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",392.16,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,374.02",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367667,-119.8215554,,,,,,MFL+DEF (xHD),,
8520,Weld,Weld - Longitudinal seam,,"31,439.16",172+11,,,41.44,8510,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",433.61,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,332.58",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367639,-119.8216944,,,,,,MFL+DEF (xHD),,
8530,Weld,Weld - Longitudinal seam,,"31,480.60",171+70,,,41.18,8520,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",475.05,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,291.14",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636763,-119.8218331,,,,,,MFL+DEF (xHD),,
8540,Weld,Weld - Longitudinal seam,,"31,521.78",171+29,,,41.08,8530,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",516.23,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,249.96",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367629,-119.8219724,,,,,,MFL+DEF (xHD),,
8550,Weld,Weld - Longitudinal seam,,"31,562.87",170+88,,,33.36,8540,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",557.31,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,208.87",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367608,-119.8221109,,,,,,MFL+DEF (xHD),,
8560,Weld,Weld - Longitudinal seam,,"31,596.23",170+54,,,41.11,8550,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",590.67,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,175.51",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367593,-119.8222483,,,,,,MFL+DEF (xHD),,
8570,Weld,Weld - Longitudinal seam,,"31,637.34",170+13,,,41.49,8560,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",631.78,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,134.40",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367585,-119.8223604,,,,,,MFL+DEF (xHD),,
8580,Weld,Weld - Longitudinal seam,,"31,678.83",169+72,,,41.45,8570,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",673.27,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,092.91",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367574,-119.8224992,,,,,,MFL+DEF (xHD),,
8590,Weld,Weld - Longitudinal seam,,"31,720.27",169+31,,,38.86,8580,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",714.72,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,051.47",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636756,-119.8226384,,,,,,MFL+DEF (xHD),,
8600,Weld,Weld - Longitudinal seam,,"31,759.13",168+92,,,40.96,8590,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",753.57,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,012.61",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367546,-119.8227773,,,,,,MFL+DEF (xHD),,
8610,Weld,Weld - Longitudinal seam,,"31,800.09",168+51,,,41.07,8600,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",794.53,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",971.65,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636752,-119.8229073,,,,,,MFL+DEF (xHD),,
8620,Weld,Weld - Longitudinal seam,,"31,841.16",168+10,,,41.17,8610,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",835.6,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",930.58,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367504,-119.8230449,,,,,,MFL+DEF (xHD),,
8630,Weld,Weld - Longitudinal seam,,"31,882.33",167+69,,,41.17,8620,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",876.78,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",889.41,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367508,-119.8231828,,,,,,MFL+DEF (xHD),,
8640,Weld,Weld - Longitudinal seam,,"31,923.50",167+28,,,34.04,8630,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",917.95,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",848.24,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367486,-119.823321,,,,,,MFL+DEF (xHD),,
8650,Weld,Weld - Longitudinal seam,,"31,957.55",166+94,,,41.47,8640,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",951.99,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",814.19,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367487,-119.8234591,,,,,,MFL+DEF (xHD),,
8660,Weld,Weld - Longitudinal seam,,"31,999.01",166+53,,,41.49,8650,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data",993.46,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",772.73,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367481,-119.8235732,,,,,,MFL+DEF (xHD),,
8670,Weld,Weld - Longitudinal seam,,"32,040.50",166+12,,,41.46,8660,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,034.94","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",731.24,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367458,-119.8237116,,,,,,MFL+DEF (xHD),,
8680,Weld,Weld - Longitudinal seam,,"32,081.95",165+70,,,33.24,8670,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,076.40","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",689.79,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367468,-119.8238516,,,,,,MFL+DEF (xHD),,
8690,Weld,Weld - Longitudinal seam,,"32,115.19",165+37,,,40.38,8680,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,109.64","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",656.55,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367439,-119.8239907,,,,,,MFL+DEF (xHD),,
8700,Weld,Weld - Longitudinal seam,,"32,155.57",164+97,,,41.12,8690,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,150.01","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",616.17,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367445,-119.8241024,,,,,,MFL+DEF (xHD),,
8710,Weld,Weld - Longitudinal seam,,"32,196.69",164+56,,,41.25,8700,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,191.14","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",575.05,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367438,-119.8242381,,,,,,MFL+DEF (xHD),,
8720,Weld,Weld - Longitudinal seam,,"32,237.94",164+15,,,41.19,8710,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,232.39","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",533.8,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367418,-119.8243758,,,,,,MFL+DEF (xHD),,
8730,Weld,Weld - Longitudinal seam,,"32,279.14",163+74,,,41.17,8720,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,273.58","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",492.6,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367442,-119.8245139,,,,,,MFL+DEF (xHD),,
8740,Weld,Weld - Longitudinal seam,,"32,320.31",163+33,,,37.54,8730,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,314.75","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",451.43,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636746,-119.8246528,,,,,,MFL+DEF (xHD),,
8750,Weld,Weld - Longitudinal seam,,"32,357.85",162+95,,,41.45,8740,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,352.29","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",413.89,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367464,-119.8247907,,,,,,MFL+DEF (xHD),,
8760,Weld,Weld - Longitudinal seam,,"32,399.30",162+54,,,41.49,8750,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,393.74","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",372.44,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367457,-119.8249168,,,,,,MFL+DEF (xHD),,
8770,Weld,Weld - Longitudinal seam,,"32,440.78",162+13,,,41.46,8760,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,435.23","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",330.96,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367445,-119.8250562,,,,,,MFL+DEF (xHD),,
8780,Weld,Weld - Longitudinal seam,,"32,482.24",161+71,,,41.49,8770,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,476.68","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",289.5,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367434,-119.8251953,,,,,,MFL+DEF (xHD),,
8790,Weld,Weld - Longitudinal seam,,"32,523.73",161+30,,,41.52,8780,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,518.17","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",248.01,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367435,-119.825334,,,,,,MFL+DEF (xHD),,
8800,Weld,Weld - Longitudinal seam,,"32,565.24",160+89,,,41.49,8790,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,559.69","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",206.5,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367432,-119.8254733,,,,,,MFL+DEF (xHD),,
8810,Weld,Weld - Longitudinal seam,,"32,606.73",160+47,,,41.53,8800,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,601.17","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",165.01,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367431,-119.8256132,,,,,,MFL+DEF (xHD),,
8820,Weld,Weld - Longitudinal seam,,"32,648.25",160+06,,,41.5,8810,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,642.70","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",123.49,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367435,-119.8257528,,,,,,MFL+DEF (xHD),,
8830,Weld,Weld - Longitudinal seam,,"32,689.75",159+65,,,41.04,8820,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,684.19","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",81.99,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367439,-119.825892,,,,,,MFL+DEF (xHD),,
8840,Weld,Weld - Longitudinal seam,,"32,730.79",159+24,,,41.48,8830,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,725.23","AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",40.95,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367444,-119.8260316,,,,,,MFL+DEF (xHD),,
10000098,Marker,Above Ground Marker,,"32,771.74",158+83,40.95,0.52,41.48,8840,"AGM 10, Sta. 176+43, PLM in field- from 2017 Data","1,766.18","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,786.88",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367442,-119.8261698,,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",,,,MFL+DEF (xHD),,
8850,Weld,Weld - Longitudinal seam,,"32,772.26",158+82,,,41.52,8840,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",0.52,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,786.36",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367442,-119.8261697,,,,,,MFL+DEF (xHD),,
8860,Weld,Weld - Longitudinal seam,,"32,813.78",158+41,,,41.44,8850,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",42.04,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,744.84",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367441,-119.8263095,,,,,,MFL+DEF (xHD),,
8870,Weld,Weld - Longitudinal seam,,"32,855.22",157+99,,,41.14,8860,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",83.48,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,703.40",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367418,-119.8264488,,,,,,MFL+DEF (xHD),,
8880,Weld,Weld - Longitudinal seam,,"32,896.36",157+58,,,41.04,8870,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",124.62,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,662.26",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367397,-119.826588,,,,,,MFL+DEF (xHD),,
8890,Weld,Weld - Longitudinal seam,,"32,937.40",157+17,,,41.44,8880,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",165.66,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,621.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367381,-119.8267263,,,,,,MFL+DEF (xHD),,
8900,Weld,Weld - Longitudinal seam,,"32,978.84",156+76,,,40.68,8890,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",207.1,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,579.78",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367374,-119.8268636,,,,,,MFL+DEF (xHD),,
8910,Weld,Weld - Longitudinal seam,,"33,019.52",156+35,,,41.44,8900,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",247.78,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,539.10",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367376,-119.827003,,,,,,MFL+DEF (xHD),,
8920,Weld,Weld - Longitudinal seam,,"33,060.95",155+94,,,41.52,8910,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",289.21,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,497.66",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367369,-119.8271395,,,,,,MFL+DEF (xHD),,
8930,Weld,Weld - Longitudinal seam,,"33,102.48",155+52,,,41.54,8920,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",330.74,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,456.14",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367356,-119.8272786,,,,,,MFL+DEF (xHD),,
8940,Weld,Weld - Longitudinal seam,,"33,144.02",155+10,,,41.58,8930,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",372.28,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,414.60",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367361,-119.8274177,,,,,,MFL+DEF (xHD),,
8950,Weld,Weld - Longitudinal seam,,"33,185.61",154+69,,,13.81,8940,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",413.87,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,373.01",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367366,-119.8275576,,,,,,MFL+DEF (xHD),,
8960,Weld,Weld - Longitudinal seam,,"33,199.42",154+55,,,41.46,8950,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",427.68,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,359.20",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367367,-119.827696,,,,,,MFL+DEF (xHD),,
8970,Weld,Weld - Longitudinal seam,,"33,240.88",154+14,,,40.94,8960,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",469.14,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,317.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367365,-119.8277421,,,,,,MFL+DEF (xHD),,
8980,Weld,Weld - Longitudinal seam,,"33,281.81",153+73,,,41.46,8970,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",510.07,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,276.81",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367349,-119.8278819,,,,,,MFL+DEF (xHD),,
8990,Weld,Weld - Longitudinal seam,,"33,323.27",153+31,,,41.14,8980,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",551.53,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,235.35",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367322,-119.8280199,,,,,,MFL+DEF (xHD),,
9000,Weld,Weld - Longitudinal seam,,"33,364.41",152+90,,,41.49,8990,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",592.67,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,194.20",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367307,-119.8281582,,,,,,MFL+DEF (xHD),,
9010,Weld,Weld - Longitudinal seam,,"33,405.90",152+48,,,39.55,9000,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",634.16,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,152.72",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367314,-119.8282953,,,,,,MFL+DEF (xHD),,
9020,Weld,Weld - Longitudinal seam,,"33,445.45",152+09,,,41.52,9010,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",673.71,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,113.17",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367312,-119.8284341,,,,,,MFL+DEF (xHD),,
9030,Weld,Weld - Longitudinal seam,,"33,486.97",151+67,,,41.54,9020,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",715.23,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,071.65",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367327,-119.828567,,,,,,MFL+DEF (xHD),,
9040,Weld,Weld - Longitudinal seam,,"33,528.51",151+26,,,41.45,9030,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",756.77,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,030.11",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367335,-119.8287061,,,,,,MFL+DEF (xHD),,
9050,Weld,Weld - Longitudinal seam,,"33,569.95",150+84,,,41.49,9040,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",798.21,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",988.67,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367322,-119.8288456,,,,,,MFL+DEF (xHD),,
9060,Weld,Weld - Longitudinal seam,,"33,611.44",150+43,,,41.08,9050,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",839.7,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",947.18,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367305,-119.8289851,,,,,,MFL+DEF (xHD),,
9070,Weld,Weld - Longitudinal seam,,"33,652.52",150+02,,,41.49,9060,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",880.78,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",906.1,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367301,-119.8291243,,,,,,MFL+DEF (xHD),,
9080,Weld,Weld - Longitudinal seam,,"33,694.01",149+60,,,41.44,9070,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",922.27,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",864.61,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367291,-119.8292619,,,,,,MFL+DEF (xHD),,
9090,Weld,Weld - Longitudinal seam,,"33,735.45",149+19,,,41.48,9080,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data",963.71,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",823.17,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367283,-119.8294013,,,,,,MFL+DEF (xHD),,
9100,Weld,Weld - Longitudinal seam,,"33,776.92",148+77,,,41.51,9090,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,005.18","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",781.69,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367268,-119.8295401,,,,,,MFL+DEF (xHD),,
9110,Weld,Weld - Longitudinal seam,,"33,818.43",148+36,,,41.5,9100,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,046.69","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",740.19,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636726,-119.8296787,,,,,,MFL+DEF (xHD),,
9120,Weld,Weld - Longitudinal seam,,"33,859.93",147+94,,,41.5,9110,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,088.19","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",698.69,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367257,-119.8298176,,,,,,MFL+DEF (xHD),,
9130,Weld,Weld - Longitudinal seam,,"33,901.42",147+53,,,30.29,9120,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,129.68","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",657.2,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367253,-119.8299568,,,,,,MFL+DEF (xHD),,
9140,Weld,Weld - Longitudinal seam,,"33,931.72",147+22,,,41.2,9130,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,159.98","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",626.9,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367251,-119.8300958,,,,,,MFL+DEF (xHD),,
9150,Weld,Weld - Longitudinal seam,,"33,972.92",146+81,,,41.5,9140,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,201.18","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",585.7,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367242,-119.8301974,,,,,,MFL+DEF (xHD),,
9160,Weld,Weld - Longitudinal seam,,"34,014.41",146+40,,,41.22,9150,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,242.67","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",544.21,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367229,-119.8303356,,,,,,MFL+DEF (xHD),,
9170,Weld,Weld - Longitudinal seam,,"34,055.63",145+98,,,41.5,9160,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,283.89","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",502.99,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367218,-119.8304742,,,,,,MFL+DEF (xHD),,
9180,Weld,Weld - Longitudinal seam,,"34,097.13",145+57,,,41.44,9170,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,325.39","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",461.49,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367215,-119.8306118,,,,,,MFL+DEF (xHD),,
9190,Weld,Weld - Longitudinal seam,,"34,138.56",145+15,,,41.52,9180,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,366.82","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",420.06,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367221,-119.8307499,,,,,,MFL+DEF (xHD),,
9200,Weld,Weld - Longitudinal seam,,"34,180.08",144+74,,,41.41,9190,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,408.34","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",378.54,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367232,-119.8308891,,,,,,MFL+DEF (xHD),,
9210,Weld,Weld - Longitudinal seam,,"34,221.49",144+32,,,41.16,9200,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,449.75","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",337.13,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367233,-119.8310279,,,,,,MFL+DEF (xHD),,
9220,Weld,Weld - Longitudinal seam,,"34,262.65",143+91,,,41.53,9210,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,490.91","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",295.97,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367224,-119.8311665,,,,,,MFL+DEF (xHD),,
9230,Weld,Weld - Longitudinal seam,,"34,304.18",143+50,,,41.51,9220,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,532.44","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",254.44,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367224,-119.8313046,,,,,,MFL+DEF (xHD),,
9240,Weld,Weld - Longitudinal seam,,"34,345.68",143+08,,,39.53,9230,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,573.94","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",212.94,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367233,-119.8314437,,,,,,MFL+DEF (xHD),,
9250,Weld,Weld - Longitudinal seam,,"34,385.21",142+69,,,41.49,9240,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,613.47","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",173.4,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367234,-119.831582,,,,,,MFL+DEF (xHD),,
9260,Weld,Weld - Longitudinal seam,,"34,426.70",142+27,,,41.16,9250,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,654.96","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",131.92,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367231,-119.8317141,,,,,,MFL+DEF (xHD),,
9270,Weld,Weld - Longitudinal seam,,"34,467.86",141+86,,,36.18,9260,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,696.12","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",90.75,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367229,-119.8318532,,,,,,MFL+DEF (xHD),,
9280,Weld,Weld - Longitudinal seam,,"34,504.05",141+50,,,23.26,9270,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,732.31","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",54.57,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367235,-119.8319903,,,,,,MFL+DEF (xHD),,
9290,Weld,Weld - Longitudinal seam,,"34,527.30",141+26,,,41.5,9280,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,755.56","AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",31.31,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367224,-119.8321114,,,,,,MFL+DEF (xHD),,
10000099,Marker,Above Ground Marker,,"34,558.62",140+95,31.31,10.18,41.5,9290,"AGM 10A, Sta. 158+83, P/L Marker- from 2017 Data","1,786.88","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","3,308.12",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367204,-119.8322171,,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",,,,MFL+DEF (xHD),,
9300,Weld,Weld - Longitudinal seam,,"34,568.80",140+85,,,41.46,9290,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",10.18,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","3,297.94",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367209,-119.8321894,,,,,,MFL+DEF (xHD),,
9310,Weld,Weld - Longitudinal seam,,"34,610.26",140+43,,,37.86,9300,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",51.64,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","3,256.48",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636718,-119.8323291,,,,,,MFL+DEF (xHD),,
9320,Weld,Weld - Longitudinal seam,,"34,648.12",140+06,,,41.08,9310,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",89.5,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","3,218.62",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367178,-119.8324678,,,,,,MFL+DEF (xHD),,
9330,Weld,Weld - Longitudinal seam,,"34,689.20",139+65,,,41.52,9320,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",130.58,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","3,177.53",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636717,-119.8325948,,,,,,MFL+DEF (xHD),,
9340,Weld,Weld - Longitudinal seam,,"34,730.73",139+23,,,41.44,9330,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",172.11,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","3,136.01",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367161,-119.8327328,,,,,,MFL+DEF (xHD),,
9350,Weld,Weld - Longitudinal seam,,"34,772.16",138+82,,,41.54,9340,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",213.54,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","3,094.57",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367165,-119.8328725,,,,,,MFL+DEF (xHD),,
9360,Weld,Weld - Longitudinal seam,,"34,813.71",138+41,,,41.49,9350,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",255.09,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","3,053.03",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367168,-119.8330113,,,,,,MFL+DEF (xHD),,
9370,Weld,Weld - Longitudinal seam,,"34,855.19",137+99,,,41.5,9360,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",296.57,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","3,011.54",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367178,-119.83315,,,,,,MFL+DEF (xHD),,
9380,Weld,Weld - Longitudinal seam,,"34,896.69",137+58,,,41.52,9370,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",338.07,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,970.05",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367198,-119.8332894,,,,,,MFL+DEF (xHD),,
9390,Weld,Weld - Longitudinal seam,,"34,938.21",137+16,,,41.5,9380,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",379.59,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,928.53",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367213,-119.8334286,,,,,,MFL+DEF (xHD),,
9400,Weld,Weld - Longitudinal seam,,"34,979.70",136+75,,,41.48,9390,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",421.08,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,887.03",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636723,-119.833568,,,,,,MFL+DEF (xHD),,
9410,Weld,Weld - Longitudinal seam,,"35,021.18",136+34,,,41.1,9400,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",462.56,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,845.56",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367257,-119.8337075,,,,,,MFL+DEF (xHD),,
9420,Weld,Weld - Longitudinal seam,,"35,062.28",135+93,,,41.13,9410,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",503.66,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,804.45",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367282,-119.8338471,,,,,,MFL+DEF (xHD),,
9430,Weld,Weld - Longitudinal seam,,"35,103.42",135+52,,,41.14,9420,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",544.8,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,763.32",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367301,-119.8339853,,,,,,MFL+DEF (xHD),,
9440,Weld,Weld - Longitudinal seam,,"35,144.56",135+11,,,41.26,9430,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",585.94,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,722.18",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367315,-119.8341232,,,,,,MFL+DEF (xHD),,
9450,Weld,Weld - Longitudinal seam,,"35,185.82",134+69,,,41.48,9440,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",627.2,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,680.92",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367331,-119.8342611,,,,,,MFL+DEF (xHD),,
9460,Weld,Weld - Longitudinal seam,,"35,227.30",134+28,,,41.19,9450,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",668.68,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,639.44",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367353,-119.8343995,,,,,,MFL+DEF (xHD),,
9470,Weld,Weld - Longitudinal seam,,"35,268.49",133+87,,,41.47,9460,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",709.87,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,598.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367381,-119.8345385,,,,,,MFL+DEF (xHD),,
9480,Weld,Weld - Longitudinal seam,,"35,309.96",133+46,,,41.16,9470,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",751.34,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,556.78",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367415,-119.834677,,,,,,MFL+DEF (xHD),,
9490,Weld,Weld - Longitudinal seam,,"35,351.12",133+04,,,41.98,9480,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",792.5,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,515.62",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367433,-119.8348161,,,,,,MFL+DEF (xHD),,
9500,Weld,Weld - Longitudinal seam,,"35,393.10",132+63,,,41.43,9490,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",834.48,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,473.64",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367438,-119.8349539,,,,,,MFL+DEF (xHD),,
9510,Weld,Weld - Longitudinal seam,,"35,434.52",132+21,,,41.48,9500,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",875.91,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,432.21",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367432,-119.8350943,,,,,,MFL+DEF (xHD),,
9520,Weld,Weld - Longitudinal seam,,"35,476.00",131+80,,,41.49,9510,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",917.38,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,390.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367424,-119.8352339,,,,,,MFL+DEF (xHD),,
9530,Weld,Weld - Longitudinal seam,,"35,517.49",131+38,,,41.43,9520,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data",958.87,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,349.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367447,-119.8353727,,,,,,MFL+DEF (xHD),,
9540,Weld,Weld - Longitudinal seam,,"35,558.91",130+97,,,41.49,9530,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,000.29","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,307.82",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636747,-119.8355116,,,,,,MFL+DEF (xHD),,
9550,Weld,Weld - Longitudinal seam,,"35,600.40",130+56,,,41.5,9540,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,041.78","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,266.34",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367466,-119.8356502,,,,,,MFL+DEF (xHD),,
9560,Weld,Weld - Longitudinal seam,,"35,641.89",130+14,,,41.46,9550,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,083.27","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,224.84",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636746,-119.8357895,,,,,,MFL+DEF (xHD),,
9570,Weld,Weld - Longitudinal seam,,"35,683.35",129+73,,,42.16,9560,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,124.73","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,183.39",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367472,-119.8359286,,,,,,MFL+DEF (xHD),,
9580,Weld,Weld - Longitudinal seam,,"35,725.51",129+31,,,41.66,9570,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,166.89","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,141.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367485,-119.8360676,,,,,,MFL+DEF (xHD),,
9590,Weld,Weld - Longitudinal seam,,"35,767.17",128+89,,,41.24,9580,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,208.55","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,099.56",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367507,-119.8362089,,,,,,MFL+DEF (xHD),,
9600,Weld,Weld - Longitudinal seam,,"35,808.41",128+48,,,33.37,9590,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,249.80","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,058.32",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367477,-119.8363485,,,,,,MFL+DEF (xHD),,
20002868,Manufacturing Anomaly,Anomaly - Mill Anomaly cluster,Internal,"35,825.05",128+32,16.77,16.6,33.37,9600,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,266.43","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,041.69",8.625,,,,,,,,,,,,,10:00,1440,,,,,,,,,,35.6367471,-119.8364046,,,,,,MFL+DEF (xHD),,
9610,Weld,Weld - Longitudinal seam,,"35,841.78",128+15,,,33.98,9600,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,283.16","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,024.95",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367461,-119.836487,,,,,,MFL+DEF (xHD),,
9620,Weld,Weld - Longitudinal seam,,"35,875.76",127+81,,,41.12,9610,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,317.14","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,990.98",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636747,-119.8366,,,,,,MFL+DEF (xHD),,
9630,Weld,Weld - Longitudinal seam,,"35,916.88",127+40,,,41.51,9620,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,358.26","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,949.85",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367473,-119.836714,,,,,,MFL+DEF (xHD),,
9640,Weld,Weld - Longitudinal seam,,"35,958.39",126+99,,,42.39,9630,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,399.77","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,908.35",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367493,-119.8368519,,,,,,MFL+DEF (xHD),,
9650,Weld,Weld - Longitudinal seam,,"36,000.78",126+56,,,41.42,9640,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,442.16","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,865.96",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367511,-119.8369912,,,,,,MFL+DEF (xHD),,
9660,Weld,Weld - Longitudinal seam,,"36,042.20",126+15,,,39.23,9650,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,483.58","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,824.54",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367504,-119.837133,,,,,,MFL+DEF (xHD),,
9670,Weld,Weld - Longitudinal seam,,"36,081.42",125+76,,,41.5,9660,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,522.81","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,785.31",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367513,-119.8372717,,,,,,MFL+DEF (xHD),,
9680,Weld,Weld - Longitudinal seam,,"36,122.92",125+35,,,41.05,9670,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,564.30","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,743.81",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367534,-119.8374029,,,,,,MFL+DEF (xHD),,
9690,Weld,Weld - Longitudinal seam,,"36,163.98",124+94,,,41,9680,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,605.36","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,702.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367514,-119.8375412,,,,,,MFL+DEF (xHD),,
9700,Weld,Weld - Longitudinal seam,,"36,204.97",124+53,,,41.42,9690,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,646.35","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,661.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367501,-119.8376784,,,,,,MFL+DEF (xHD),,
9710,Weld,Weld - Longitudinal seam,,"36,246.39",124+11,,,41.45,9700,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,687.77","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,620.35",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367508,-119.8378159,,,,,,MFL+DEF (xHD),,
9720,Weld,Weld - Longitudinal seam,,"36,287.84",123+70,,,33.51,9710,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,729.22","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,578.90",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367505,-119.837955,,,,,,MFL+DEF (xHD),,
9730,Weld,Weld - Longitudinal seam,,"36,321.34",123+37,,,41.14,9720,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,762.72","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,545.39",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636749,-119.8380945,,,,,,MFL+DEF (xHD),,
9740,Weld,Weld - Longitudinal seam,,"36,362.49",122+96,,,41.12,9730,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,803.87","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,504.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367476,-119.8382066,,,,,,MFL+DEF (xHD),,
9750,Weld,Weld - Longitudinal seam,,"36,403.61",122+55,,,41.43,9740,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,844.99","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,463.13",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367462,-119.8383447,,,,,,MFL+DEF (xHD),,
9760,Weld,Weld - Longitudinal seam,,"36,445.04",122+13,,,41.47,9750,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,886.42","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,421.70",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367458,-119.8384827,,,,,,MFL+DEF (xHD),,
9770,Weld,Weld - Longitudinal seam,,"36,486.50",121+72,,,41.46,9760,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,927.88","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,380.23",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367459,-119.8386217,,,,,,MFL+DEF (xHD),,
9780,Weld,Weld - Longitudinal seam,,"36,527.96",121+30,,,40.15,9770,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","1,969.34","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,338.78",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367457,-119.8387607,,,,,,MFL+DEF (xHD),,
9790,Weld,Weld - Longitudinal seam,,"36,568.11",120+90,,,41.41,9780,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,009.49","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,298.63",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367445,-119.8388997,,,,,,MFL+DEF (xHD),,
9800,Weld,Weld - Longitudinal seam,,"36,609.52",120+49,,,40.97,9790,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,050.90","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,257.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367435,-119.8390342,,,,,,MFL+DEF (xHD),,
9810,Weld,Weld - Longitudinal seam,,"36,650.48",120+08,,,41.32,9800,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,091.86","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,216.26",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367423,-119.8391727,,,,,,MFL+DEF (xHD),,
