Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
9820,Weld,Weld - Longitudinal seam,,"36,691.80",119+67,,,41.48,9810,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,133.18","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,174.94",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367411,-119.8393099,,,,,,MFL+DEF (xHD),,
9830,Weld,Weld - Longitudinal seam,,"36,733.27",119+26,,,41.45,9820,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,174.66","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,133.46",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367411,-119.839448,,,,,,MFL+DEF (xHD),,
9840,Weld,Weld - Longitudinal seam,,"36,774.72",118+84,,,41.12,9830,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,216.10","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,092.01",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367406,-119.8395875,,,,,,MFL+DEF (xHD),,
9850,Weld,Weld - Longitudinal seam,,"36,815.84",118+43,,,41.95,9840,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,257.23","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,050.89",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367404,-119.8397273,,,,,,MFL+DEF (xHD),,
9860,Weld,Weld - Longitudinal seam,,"36,857.79",118+01,,,41.45,9850,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,299.17","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,008.94",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367404,-119.8398655,,,,,,MFL+DEF (xHD),,
9870,Weld,Weld - Longitudinal seam,,"36,899.24",117+60,,,41.11,9860,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,340.62","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",967.5,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367399,-119.8400057,,,,,,MFL+DEF (xHD),,
9880,Weld,Weld - Longitudinal seam,,"36,940.35",117+19,,,41.47,9870,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,381.73","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",926.38,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367389,-119.8401446,,,,,,MFL+DEF (xHD),,
9890,Weld,Weld - Longitudinal seam,,"36,981.82",116+78,,,41.46,9880,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,423.20","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",884.92,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367379,-119.8402826,,,,,,MFL+DEF (xHD),,
9900,Weld,Weld - Longitudinal seam,,"37,023.28",116+36,,,41.45,9890,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,464.66","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",843.46,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367379,-119.840422,,,,,,MFL+DEF (xHD),,
9910,Weld,Weld - Longitudinal seam,,"37,064.72",115+95,,,36.36,9900,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,506.11","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",802.01,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367384,-119.8405612,,,,,,MFL+DEF (xHD),,
9920,Weld,Weld - Longitudinal seam,,"37,101.09",115+59,,,41.48,9910,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,542.47","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",765.65,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367386,-119.8407001,,,,,,MFL+DEF (xHD),,
9930,Weld,Weld - Longitudinal seam,,"37,142.56",115+17,,,40.71,9920,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,583.94","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",724.17,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367393,-119.8408222,,,,,,MFL+DEF (xHD),,
9940,Weld,Weld - Longitudinal seam,,"37,183.27",114+77,,,41.55,9930,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,624.66","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",683.46,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367397,-119.8409609,,,,,,MFL+DEF (xHD),,
9950,Weld,Weld - Longitudinal seam,,"37,224.82",114+35,,,41.55,9940,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,666.20","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",641.92,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367406,-119.8410976,,,,,,MFL+DEF (xHD),,
9960,Weld,Weld - Longitudinal seam,,"37,266.37",113+94,,,41.46,9950,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,707.75","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",600.37,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367421,-119.8412369,,,,,,MFL+DEF (xHD),,
9970,Weld,Weld - Longitudinal seam,,"37,307.82",113+53,,,41.16,9960,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,749.20","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",558.91,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636742,-119.8413759,,,,,,MFL+DEF (xHD),,
9980,Weld,Weld - Longitudinal seam,,"37,348.99",113+11,,,41.45,9970,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,790.37","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",517.75,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636741,-119.8415148,,,,,,MFL+DEF (xHD),,
9990,Weld,Weld - Longitudinal seam,,"37,390.43",112+70,,,41.5,9980,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,831.81","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",476.3,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367422,-119.8416525,,,,,,MFL+DEF (xHD),,
10000,Weld,Weld - Longitudinal seam,,"37,431.93",112+29,,,41.46,9990,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,873.31","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",434.8,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367435,-119.8417915,,,,,,MFL+DEF (xHD),,
10010,Weld,Weld - Longitudinal seam,,"37,473.39",111+87,,,30.45,10000,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,914.78","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",393.34,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367443,-119.8419305,,,,,,MFL+DEF (xHD),,
10020,Weld,Weld - Longitudinal seam,,"37,503.85",111+57,,,41.41,10010,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,945.23","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",362.89,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636747,-119.8420693,,,,,,MFL+DEF (xHD),,
10030,Weld,Weld - Longitudinal seam,,"37,545.25",111+16,,,41.43,10020,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","2,986.63","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",321.48,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367493,-119.8421714,,,,,,MFL+DEF (xHD),,
10040,Weld,Weld - Longitudinal seam,,"37,586.68",110+74,,,42,10030,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","3,028.06","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",280.06,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367501,-119.8423105,,,,,,MFL+DEF (xHD),,
10050,Weld,Weld - Longitudinal seam,,"37,628.68",110+32,,,41.43,10040,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","3,070.06","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",238.06,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367501,-119.8424495,,,,,,MFL+DEF (xHD),,
10060,Weld,Weld - Longitudinal seam,,"37,670.10",109+91,,,41.43,10050,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","3,111.48","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",196.63,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367503,-119.84259,,,,,,MFL+DEF (xHD),,
10070,Weld,Weld - Longitudinal seam,,"37,711.53",109+50,,,41.47,10060,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","3,152.91","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",155.21,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367507,-119.8427288,,,,,,MFL+DEF (xHD),,
10080,Weld,Weld - Longitudinal seam,,"37,752.99",109+08,,,41.52,10070,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","3,194.38","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",113.74,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636752,-119.8428677,,,,,,MFL+DEF (xHD),,
10090,Weld,Weld - Longitudinal seam,,"37,794.51",108+67,,,40.99,10080,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","3,235.89","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",72.23,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367523,-119.8430069,,,,,,MFL+DEF (xHD),,
10100,Weld,Weld - Longitudinal seam,,"37,835.50",108+26,,,41.08,10090,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","3,276.88","AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",31.24,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367529,-119.8431467,,,,,,MFL+DEF (xHD),,
10000100,Marker,Above Ground Marker,,"37,866.74",107+95,31.24,9.84,41.08,10100,"AGM 11, Sta. 140+95, 11' D/S of test sta.- from 2017 Data","3,308.12","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","3,106.53",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367544,-119.8432521,,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",,,,MFL+DEF (xHD),,
10110,Weld,Weld - Longitudinal seam,,"37,876.58",107+85,,,41.46,10100,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",9.84,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","3,096.69",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367548,-119.8432845,,,,,,MFL+DEF (xHD),,
10120,Weld,Weld - Longitudinal seam,,"37,918.04",107+44,,,31.74,10110,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",51.3,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","3,055.23",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367559,-119.8434226,,,,,,MFL+DEF (xHD),,
10130,Weld,Weld - Longitudinal seam,,"37,949.78",107+12,,,41.24,10120,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",83.04,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","3,023.49",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367554,-119.8435627,,,,,,MFL+DEF (xHD),,
10140,Weld,Weld - Longitudinal seam,,"37,991.02",106+71,,,41.49,10130,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",124.28,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,982.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367553,-119.8436695,,,,,,MFL+DEF (xHD),,
10150,Weld,Weld - Longitudinal seam,,"38,032.50",106+30,,,41.51,10140,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",165.77,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,940.77",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367544,-119.8438073,,,,,,MFL+DEF (xHD),,
10160,Weld,Weld - Longitudinal seam,,"38,074.01",105+89,,,41.53,10150,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",207.27,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,899.26",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636754,-119.843946,,,,,,MFL+DEF (xHD),,
10170,Weld,Weld - Longitudinal seam,,"38,115.54",105+48,,,41.45,10160,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",248.81,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,857.73",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367554,-119.844085,,,,,,MFL+DEF (xHD),,
10180,Weld,Weld - Longitudinal seam,,"38,156.99",105+06,,,41.43,10170,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",290.26,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,816.28",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367566,-119.8442242,,,,,,MFL+DEF (xHD),,
10190,Weld,Weld - Longitudinal seam,,"38,198.42",104+65,,,26.82,10180,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",331.68,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,774.85",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367535,-119.8443638,,,,,,MFL+DEF (xHD),,
10200,Weld,Weld - Longitudinal seam,,"38,225.24",104+39,,,6.06,10190,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",358.5,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,748.03",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636756,-119.8445025,,,,,,MFL+DEF (xHD),,
10200,Wall Thickness,Weld - Change in wall thickness,,"38,225.26",104+39,,,6.06,10200,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",358.52,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,748.01",8.625,0.188,,46000,,,,,,,,,,,1440,,,,,,,,,,35.636756,-119.8445025,,Wall Thickness,,,,MFL+DEF (xHD),,
10210,Weld,Weld - Longitudinal seam,,"38,231.29",104+33,,,41.57,10200,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",364.56,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,741.98",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367576,-119.8445926,,,,,,MFL+DEF (xHD),,
10220,Weld,Weld - Longitudinal seam,,"38,272.87",103+91,,,41.74,10210,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",406.13,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,700.40",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367571,-119.844613,,,,,,MFL+DEF (xHD),,
10230,Weld,Weld - Longitudinal seam,,"38,314.61",103+50,,,41.75,10220,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",447.87,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,658.66",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636757,-119.8447526,,,,,,MFL+DEF (xHD),,
10240,Weld,Weld - Longitudinal seam,,"38,356.36",103+08,,,42.41,10230,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",489.62,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,616.91",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367511,-119.844893,,,,,,MFL+DEF (xHD),,
10000101,Sleeve Begin,Repair - Welded sleeve begin,,"38,384.84",102+80,28.48,13.93,42.41,10240,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",518.1,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,588.43",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6367529,-119.8449891,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000101,Sleeve End  ,Repair - Welded sleeve end,,"38,389.89",102+75,33.53,8.88,42.41,10240,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",523.15,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,583.38",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6367529,-119.8449891,,Sleeve End  ,,,,MFL+DEF (xHD),,
10250,Weld,Weld - Longitudinal seam,,"38,398.77",102+66,,,41.35,10240,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",532.03,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,574.50",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367537,-119.8450321,,,,,,MFL+DEF (xHD),,
10260,Weld,Weld - Longitudinal seam,,"38,440.11",102+25,,,42.8,10250,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",573.38,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,533.16",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636754,-119.845174,,,,,,MFL+DEF (xHD),,
10270,Weld,Weld - Longitudinal seam,,"38,482.92",101+82,,,41.76,10260,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",616.18,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,490.35",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367556,-119.8453125,,,,,,MFL+DEF (xHD),,
10280,Weld,Weld - Longitudinal seam,,"38,524.68",101+41,,,41.83,10270,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",657.94,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,448.59",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636754,-119.8454561,,,,,,MFL+DEF (xHD),,
10290,Weld,Weld - Longitudinal seam,,"38,566.51",100+99,,,41.78,10280,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",699.77,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,406.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367545,-119.8455961,,,,,,MFL+DEF (xHD),,
10300,Weld,Weld - Longitudinal seam,,"38,608.29",100+58,,,41.74,10290,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",741.55,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,364.98",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367538,-119.8457367,,,,,,MFL+DEF (xHD),,
10310,Weld,Weld - Longitudinal seam,,"38,650.03",100+16,,,42.38,10300,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",783.3,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,323.24",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367523,-119.8458772,,,,,,MFL+DEF (xHD),,
10320,Weld,Weld - Longitudinal seam,,"38,692.41",99+74,,,42.43,10310,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",825.68,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,280.86",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367519,-119.8460175,,,,,,MFL+DEF (xHD),,
40002717,Metal Loss,Anomaly - Corrosion cluster,Internal,"38,692.46",99+74,0.09,42.34,42.43,10320,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",825.73,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,280.81",8.625,0.188,,46000,,16,0.03,,,,,0.81,1.288,5:45,1440,2402,1729,1444,0.833,1.198,2394,1723,,,35.6367519,-119.8460177,,Metal Loss,PITT,,,MFL+DEF (xHD),,
10330,Weld,Weld - Longitudinal seam,,"38,734.84",99+32,,,42.35,10320,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",868.11,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,238.43",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636753,-119.8461593,,,,,,MFL+DEF (xHD),,
10340,Weld,Weld - Longitudinal seam,,"38,777.19",98+90,,,41.74,10330,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",910.46,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,196.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367523,-119.8463012,,,,,,MFL+DEF (xHD),,
10350,Weld,Weld - Longitudinal seam,,"38,818.93",98+48,,,41.78,10340,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",952.2,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,154.34",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367522,-119.8464428,,,,,,MFL+DEF (xHD),,
10360,Weld,Weld - Longitudinal seam,,"38,860.71",98+07,,,41.61,10350,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data",993.98,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,112.56",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367509,-119.8465824,,,,,,MFL+DEF (xHD),,
10370,Weld,Weld - Longitudinal seam,,"38,902.33",97+66,,,41.85,10360,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,035.59","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,070.94",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367518,-119.8467228,,,,,,MFL+DEF (xHD),,
10380,Weld,Weld - Longitudinal seam,,"38,944.18",97+24,,,41.75,10370,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,077.44","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,029.09",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367527,-119.8468626,,,,,,MFL+DEF (xHD),,
10390,Weld,Weld - Longitudinal seam,,"38,985.93",96+82,,,42.34,10380,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,119.19","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,987.34",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367537,-119.8470031,,,,,,MFL+DEF (xHD),,
10400,Weld,Weld - Longitudinal seam,,"39,028.27",96+40,,,41.71,10390,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,161.54","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,945.00",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367548,-119.8471426,,,,,,MFL+DEF (xHD),,
10410,Weld,Weld - Longitudinal seam,,"39,069.98",95+99,,,40.8,10400,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,203.25","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,903.29",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367549,-119.8472849,,,,,,MFL+DEF (xHD),,
10420,Weld,Weld - Longitudinal seam,,"39,110.78",95+58,,,41.64,10410,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,244.05","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,862.49",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367553,-119.8474242,,,,,,MFL+DEF (xHD),,
10430,Weld,Weld - Longitudinal seam,,"39,152.42",95+17,,,42.35,10420,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,285.69","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,820.85",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367553,-119.8475613,,,,,,MFL+DEF (xHD),,
10440,Weld,Weld - Longitudinal seam,,"39,194.77",94+75,,,42.33,10430,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,328.04","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,778.50",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367555,-119.8477011,,,,,,MFL+DEF (xHD),,
10450,Weld,Weld - Longitudinal seam,,"39,237.10",94+33,,,41.74,10440,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,370.37","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,736.17",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367561,-119.8478427,,,,,,MFL+DEF (xHD),,
10460,Weld,Weld - Longitudinal seam,,"39,278.84",93+91,,,41.77,10450,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,412.11","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,694.43",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367558,-119.847985,,,,,,MFL+DEF (xHD),,
10470,Weld,Weld - Longitudinal seam,,"39,320.61",93+50,,,41.74,10460,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,453.88","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,652.66",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367553,-119.8481251,,,,,,MFL+DEF (xHD),,
10480,Weld,Weld - Longitudinal seam,,"39,362.35",93+08,,,41.76,10470,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,495.62","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,610.92",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367553,-119.8482649,,,,,,MFL+DEF (xHD),,
10490,Weld,Weld - Longitudinal seam,,"39,404.11",92+67,,,37.28,10480,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,537.38","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,569.16",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367545,-119.8484047,,,,,,MFL+DEF (xHD),,
10500,Weld,Weld - Longitudinal seam,,"39,441.39",92+30,,,42.27,10490,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,574.65","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,531.88",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636755,-119.8485449,,,,,,MFL+DEF (xHD),,
10510,Weld,Weld - Longitudinal seam,,"39,483.66",91+88,,,41.83,10500,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,616.93","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,489.61",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367551,-119.8486702,,,,,,MFL+DEF (xHD),,
10520,Weld,Weld - Longitudinal seam,,"39,525.49",91+46,,,41.56,10510,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,658.76","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,447.78",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367554,-119.8488119,,,,,,MFL+DEF (xHD),,
10530,Weld,Weld - Longitudinal seam,,"39,567.05",91+05,,,41.84,10520,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,700.31","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,406.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367559,-119.8489523,,,,,,MFL+DEF (xHD),,
10540,Weld,Weld - Longitudinal seam,,"39,608.89",90+63,,,41.81,10530,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,742.15","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,364.38",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367564,-119.8490914,,,,,,MFL+DEF (xHD),,
10550,Weld,Weld - Longitudinal seam,,"39,650.70",90+22,,,41.82,10540,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,783.96","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,322.57",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367566,-119.8492324,,,,,,MFL+DEF (xHD),,
10560,Weld,Weld - Longitudinal seam,,"39,692.52",89+80,,,42.35,10550,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,825.78","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,280.75",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367564,-119.8493726,,,,,,MFL+DEF (xHD),,
10570,Weld,Weld - Longitudinal seam,,"39,734.87",89+38,,,41.97,10560,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,868.13","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,238.40",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367568,-119.8495134,,,,,,MFL+DEF (xHD),,
10580,Weld,Weld - Longitudinal seam,,"39,776.84",88+96,,,41.75,10570,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,910.10","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,196.43",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367572,-119.8496556,,,,,,MFL+DEF (xHD),,
10590,Weld,Weld - Longitudinal seam,,"39,818.59",88+55,,,33.39,10580,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,951.85","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,154.68",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367579,-119.8497963,,,,,,MFL+DEF (xHD),,
40002718,Metal Loss,Anomaly - Corrosion cluster,External,"39,820.43",88+53,1.87,31.51,33.39,10590,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,953.70","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,152.84",8.625,0.188,,46000,,21,0.039,,,,,0.76,0.636,11:00,1440,2392,1722,1444,0.836,1.193,2381,1714,,,35.636758,-119.8498025,,Metal Loss,PITT,,,MFL+DEF (xHD),,
10600,Weld,Weld - Longitudinal seam,,"39,851.98",88+22,,,41.39,10590,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","1,985.24","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,121.29",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367591,-119.849936,,,,,,MFL+DEF (xHD),,
10610,Weld,Weld - Longitudinal seam,,"39,893.36",87+80,,,42.35,10600,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,026.63","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,079.91",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367593,-119.8500478,,,,,,MFL+DEF (xHD),,
10620,Weld,Weld - Longitudinal seam,,"39,935.71",87+38,,,42.01,10610,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,068.98","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,037.56",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367601,-119.8501864,,,,,,MFL+DEF (xHD),,
10630,Weld,Weld - Longitudinal seam,,"39,977.72",86+97,,,42.26,10620,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,110.99","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",995.55,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367604,-119.8503287,,,,,,MFL+DEF (xHD),,
10640,Weld,Weld - Longitudinal seam,,"40,019.98",86+55,,,42.4,10630,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,153.25","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",953.29,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367601,-119.8504693,,,,,,MFL+DEF (xHD),,
10650,Weld,Weld - Longitudinal seam,,"40,062.38",86+12,,,41.66,10640,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,195.65","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",910.89,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367615,-119.8506114,,,,,,MFL+DEF (xHD),,
10660,Weld,Weld - Longitudinal seam,,"40,104.05",85+71,,,42.4,10650,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,237.31","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",869.22,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367616,-119.8507542,,,,,,MFL+DEF (xHD),,
40002719,Metal Loss,Anomaly - Corrosion cluster,Internal,"40,146.35",85+29,42.34,0.06,42.4,10660,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,279.61","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",826.92,8.625,0.188,,46000,,19,0.036,,,,,0.968,1.841,6:00,1440,2376,1711,1444,0.842,1.185,2362,1701,,,35.6367615,-119.850897,,Metal Loss,PITT,,,MFL+DEF (xHD),,
10670,Weld,Weld - Longitudinal seam,,"40,146.44",85+29,,,41.83,10660,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,279.71","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",826.83,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367615,-119.8508938,,,,,,MFL+DEF (xHD),,
10680,Weld,Weld - Longitudinal seam,,"40,188.27",84+87,,,41.84,10670,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,321.54","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",785,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367613,-119.851036,,,,,,MFL+DEF (xHD),,
10690,Weld,Weld - Longitudinal seam,,"40,230.11",84+46,,,42.04,10680,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,363.38","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",743.16,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367634,-119.8511765,,,,,,MFL+DEF (xHD),,
10700,Weld,Weld - Longitudinal seam,,"40,272.16",84+04,,,41.95,10690,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,405.42","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",701.11,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367662,-119.8513169,,,,,,MFL+DEF (xHD),,
10710,Weld,Weld - Longitudinal seam,,"40,314.10",83+62,,,41.95,10700,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,447.37","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",659.17,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367665,-119.851458,,,,,,MFL+DEF (xHD),,
10720,Weld,Weld - Longitudinal seam,,"40,356.05",83+21,,,42.27,10710,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,489.31","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",617.22,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367658,-119.8515989,,,,,,MFL+DEF (xHD),,
10730,Weld,Weld - Longitudinal seam,,"40,398.32",82+79,,,41.81,10720,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,531.59","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",574.95,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367685,-119.8517396,,,,,,MFL+DEF (xHD),,
10740,Weld,Weld - Longitudinal seam,,"40,440.13",82+37,,,42.48,10730,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,573.40","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",533.14,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367687,-119.8518815,,,,,,MFL+DEF (xHD),,
10750,Weld,Weld - Longitudinal seam,,"40,482.61",81+95,,,42.37,10740,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,615.87","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",490.66,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367698,-119.8520213,,,,,,MFL+DEF (xHD),,
10760,Weld,Weld - Longitudinal seam,,"40,524.98",81+53,,,42.41,10750,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,658.24","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",448.29,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367693,-119.852164,,,,,,MFL+DEF (xHD),,
10770,Weld,Weld - Longitudinal seam,,"40,567.39",81+10,,,42.37,10760,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,700.65","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",405.88,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367711,-119.8523059,,,,,,MFL+DEF (xHD),,
10780,Weld,Weld - Longitudinal seam,,"40,609.76",80+68,,,41.72,10770,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,743.02","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",363.51,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636774,-119.852448,,,,,,MFL+DEF (xHD),,
10790,Weld,Weld - Longitudinal seam,,"40,651.48",80+27,,,41.94,10780,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,784.75","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",321.79,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367743,-119.8525898,,,,,,MFL+DEF (xHD),,
10800,Weld,Weld - Longitudinal seam,,"40,693.42",79+85,,,38.82,10790,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,826.68","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",279.85,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367739,-119.8527296,,,,,,MFL+DEF (xHD),,
10810,Weld,Weld - Longitudinal seam,,"40,732.24",79+47,,,41.51,10800,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,865.50","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",241.03,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367757,-119.8528705,,,,,,MFL+DEF (xHD),,
10820,Weld,Weld - Longitudinal seam,,"40,773.74",79+05,,,41.69,10810,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,907.01","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",199.53,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367748,-119.8530003,,,,,,MFL+DEF (xHD),,
10830,Weld,Weld - Longitudinal seam,,"40,815.43",78+64,,,41.86,10820,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,948.70","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",157.83,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367731,-119.8531395,,,,,,MFL+DEF (xHD),,
10840,Weld,Weld - Longitudinal seam,,"40,857.29",78+22,,,31.16,10830,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","2,990.56","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",115.98,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367725,-119.8532793,,,,,,MFL+DEF (xHD),,
10850,Weld,Weld - Longitudinal seam,,"40,888.45",77+91,,,41.8,10840,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","3,021.72","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",84.82,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367713,-119.8534202,,,,,,MFL+DEF (xHD),,
10860,Weld,Weld - Longitudinal seam,,"40,930.25",77+50,,,26.43,10850,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","3,063.52","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",43.02,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.63677,-119.8535245,,,,,,MFL+DEF (xHD),,
10870,Weld,Weld - Longitudinal seam,,"40,956.68",77+23,,,41.77,10860,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","3,089.95","AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",16.59,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367678,-119.8536642,,,,,,MFL+DEF (xHD),,
10000102,Marker,Above Ground Marker,,"40,973.27",77+07,16.59,25.18,41.77,10870,"AGM 12, Sta. 107+95, 2"" N/O PLM- from 2017 Data","3,106.53","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,549.81",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367676,-119.8537202,,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",,,,MFL+DEF (xHD),,
10880,Weld,Weld - Longitudinal seam,,"40,998.45",76+82,,,42.46,10870,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",25.18,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,524.63",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367674,-119.8537535,,,,,,MFL+DEF (xHD),,
10890,Weld,Weld - Longitudinal seam,,"41,040.91",76+40,,,41.73,10880,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",67.64,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,482.17",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367674,-119.8538937,,,,,,MFL+DEF (xHD),,
10900,Weld,Weld - Longitudinal seam,,"41,082.64",75+99,,,41.85,10890,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",109.37,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,440.44",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367674,-119.8540356,,,,,,MFL+DEF (xHD),,
10910,Weld,Weld - Longitudinal seam,,"41,124.49",75+58,,,41.81,10900,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",151.22,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,398.59",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367681,-119.854176,,,,,,MFL+DEF (xHD),,
10920,Weld,Weld - Longitudinal seam,,"41,166.30",75+17,,,41.6,10910,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",193.03,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,356.78",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367685,-119.8543165,,,,,,MFL+DEF (xHD),,
10930,Weld,Weld - Longitudinal seam,,"41,207.90",74+76,,,41.35,10920,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",234.63,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,315.18",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367692,-119.8544573,,,,,,MFL+DEF (xHD),,
10940,Weld,Weld - Longitudinal seam,,"41,249.25",74+35,,,41.82,10930,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",275.98,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,273.83",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.63677,-119.8545972,,,,,,MFL+DEF (xHD),,
10950,Weld,Weld - Longitudinal seam,,"41,291.07",73+94,,,41.74,10940,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",317.8,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,232.01",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367704,-119.8547362,,,,,,MFL+DEF (xHD),,
10960,Weld,Weld - Longitudinal seam,,"41,332.81",73+53,,,42.1,10950,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",359.54,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,190.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367705,-119.8548766,,,,,,MFL+DEF (xHD),,
10970,Weld,Weld - Longitudinal seam,,"41,374.92",73+11,,,42.09,10960,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",401.65,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,148.17",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367709,-119.8550173,,,,,,MFL+DEF (xHD),,
10980,Weld,Weld - Longitudinal seam,,"41,417.00",72+70,,,41.93,10970,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",443.73,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,106.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367716,-119.8551584,,,,,,MFL+DEF (xHD),,
10990,Weld,Weld - Longitudinal seam,,"41,458.93",72+28,,,42.01,10980,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",485.66,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,064.16",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367726,-119.8552995,,,,,,MFL+DEF (xHD),,
11000,Weld,Weld - Longitudinal seam,,"41,500.94",71+87,,,42.18,10990,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",527.67,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,022.15",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636773,-119.8554403,,,,,,MFL+DEF (xHD),,
11010,Weld,Weld - Longitudinal seam,,"41,543.12",71+45,,,42.14,11000,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",569.85,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,979.96",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367732,-119.8555818,,,,,,MFL+DEF (xHD),,
11020,Weld,Weld - Longitudinal seam,,"41,585.26",71+04,,,41.64,11010,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",611.99,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,937.82",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636774,-119.8557233,,,,,,MFL+DEF (xHD),,
11030,Weld,Weld - Longitudinal seam,,"41,626.91",70+63,,,26.95,11020,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",653.64,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,896.18",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367738,-119.8558652,,,,,,MFL+DEF (xHD),,
11040,Weld,Weld - Longitudinal seam,,"41,653.86",70+36,,,42.14,11030,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",680.59,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,869.23",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367742,-119.8560048,,,,,,MFL+DEF (xHD),,
11050,Weld,Weld - Longitudinal seam,,"41,696.00",69+94,,,41.72,11040,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",722.73,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,827.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367736,-119.856095,,,,,,MFL+DEF (xHD),,
11060,Weld,Weld - Longitudinal seam,,"41,737.72",69+53,,,42.31,11050,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",764.45,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,785.36",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367729,-119.8562365,,,,,,MFL+DEF (xHD),,
11070,Weld,Weld - Longitudinal seam,,"41,780.03",69+12,,,42.35,11060,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",806.76,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,743.05",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367729,-119.8563766,,,,,,MFL+DEF (xHD),,
40002720,Metal Loss,Anomaly - Corrosion cluster,Internal,"41,780.07",69+11,0.09,42.26,42.35,11070,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",806.8,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,743.01",8.625,0.188,,46000,,16,0.029,,,,,1.093,1.329,6:00,1440,2378,1712,1444,0.841,1.186,2366,1703,,,35.6367729,-119.8563767,,Metal Loss,PITT,,,MFL+DEF (xHD),,
11080,Weld,Weld - Longitudinal seam,,"41,822.38",68+70,,,41.86,11070,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",849.11,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,700.70",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636773,-119.856519,,,,,,MFL+DEF (xHD),,
11090,Weld,Weld - Longitudinal seam,,"41,864.24",68+29,,,41.73,11080,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",890.97,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,658.85",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367734,-119.8566611,,,,,,MFL+DEF (xHD),,
11100,Weld,Weld - Longitudinal seam,,"41,905.97",67+87,,,41.75,11090,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",932.7,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,617.12",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367747,-119.8568012,,,,,,MFL+DEF (xHD),,
11110,Weld,Weld - Longitudinal seam,,"41,947.72",67+46,,,41.78,11100,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data",974.45,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,575.36",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367746,-119.8569414,,,,,,MFL+DEF (xHD),,
11120,Weld,Weld - Longitudinal seam,,"41,989.50",67+05,,,42.32,11110,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,016.23","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,533.58",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367745,-119.8570821,,,,,,MFL+DEF (xHD),,
40002721,Metal Loss,Anomaly - Corrosion cluster,External,"42,026.70",66+68,37.23,5.09,42.32,11120,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,053.43","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,496.38",8.625,0.188,,46000,,19,0.035,,,,,0.751,0.602,3:15,1440,2399,1727,1444,0.834,1.196,2390,1721,,,35.6367758,-119.8572077,,Metal Loss,PITT,,,MFL+DEF (xHD),,
11130,Weld,Weld - Longitudinal seam,,"42,031.82",66+63,,,41.71,11120,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,058.55","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,491.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636776,-119.8572225,,,,,,MFL+DEF (xHD),,
11140,Weld,Weld - Longitudinal seam,,"42,073.53",66+22,,,41.42,11130,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,100.26","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,449.55",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367778,-119.8573647,,,,,,MFL+DEF (xHD),,
11150,Weld,Weld - Longitudinal seam,,"42,114.95",65+81,,,41.73,11140,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,141.68","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,408.13",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367792,-119.8575046,,,,,,MFL+DEF (xHD),,
11160,Weld,Weld - Longitudinal seam,,"42,156.68",65+40,,,41.99,11150,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,183.41","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,366.40",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367803,-119.857644,,,,,,MFL+DEF (xHD),,
11170,Weld,Weld - Longitudinal seam,,"42,198.67",64+99,,,42.39,11160,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,225.40","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,324.42",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367813,-119.8577842,,,,,,MFL+DEF (xHD),,
11180,Weld,Weld - Longitudinal seam,,"42,241.06",64+57,,,41.66,11170,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,267.79","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,282.03",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367826,-119.8579257,,,,,,MFL+DEF (xHD),,
40002722,Metal Loss,Anomaly - Corrosion cluster,Internal,"42,241.10",64+57,0.09,41.57,41.66,11180,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,267.83","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,281.99",8.625,0.188,,46000,,28,0.052,,,,,1.3,2.739,6:15,1440,2287,1646,1444,0.875,1.14,2252,1621,,,35.6367826,-119.8579258,,Metal Loss,GENE,,,MFL+DEF (xHD),,
11190,Weld,Weld - Longitudinal seam,,"42,282.72",64+16,,,41.34,11180,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,309.45","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,240.36",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367836,-119.8580682,,,,,,MFL+DEF (xHD),,
11200,Weld,Weld - Longitudinal seam,,"42,324.06",63+75,,,41.86,11190,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,350.79","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,199.02",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367846,-119.8582081,,,,,,MFL+DEF (xHD),,
11210,Weld,Weld - Longitudinal seam,,"42,365.92",63+34,,,41.69,11200,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,392.65","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,157.16",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367863,-119.8583472,,,,,,MFL+DEF (xHD),,
11220,Weld,Weld - Longitudinal seam,,"42,407.61",62+93,,,41.8,11210,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,434.34","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,115.47",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367875,-119.858488,,,,,,MFL+DEF (xHD),,
40002723,Metal Loss,Anomaly - Corrosion cluster,External,"42,440.25",62+61,32.66,9.13,41.8,11220,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,466.98","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,082.83",8.625,0.188,,46000,,19,0.036,,,,,0.55,0.566,10:00,1440,2416,1739,1444,0.828,1.205,2410,1735,,,35.6367879,-119.8585982,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002724,Metal Loss,Anomaly - Corrosion cluster,External,"42,440.40",62+60,32.82,8.98,41.8,11220,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,467.13","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,082.68",8.625,0.188,,46000,,17,0.031,,,,,0.759,0.633,10:00,1440,2404,1731,1444,0.832,1.199,2396,1725,,,35.6367879,-119.8585987,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002725,Metal Loss,Anomaly - Corrosion cluster,External,"42,442.36",62+59,34.77,7.02,41.8,11220,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,469.09","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,080.73",8.625,0.188,,46000,,16,0.03,,,,,0.76,0.429,9:45,1440,2405,1732,1444,0.831,1.2,2398,1727,,,35.6367879,-119.8586053,,Metal Loss,PITT,,,MFL+DEF (xHD),,
11230,Weld,Weld - Longitudinal seam,,"42,449.41",62+52,,,0.31,11220,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,476.14","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,073.67",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636788,-119.858628,,,,,,MFL+DEF (xHD),,
10000103,Bend Begin,Weld - Bend begin,,"42,449.42",62+52,0.01,0.31,0.31,11230,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,476.15","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,073.67",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636788,-119.858628,,"Bend left - 23 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
10000103,Bend End  ,Weld - Bend end,,"42,449.71",62+51,0.3,0.02,0.31,11230,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,476.44","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,073.38",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.636788,-119.858628,,"Bend left - 23 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
11240,Weld,Weld - Longitudinal seam,,"42,449.72",62+51,,,40.86,11230,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,476.45","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,073.36",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367884,-119.858769,,,,,,MFL+DEF (xHD),,
10000104,Sleeve Begin,Repair - Welded sleeve begin,,"42,452.58",62+48,2.86,38.01,40.86,11240,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,479.31","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,070.51",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6367874,-119.8587786,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000104,Sleeve End  ,Repair - Welded sleeve end,,"42,454.59",62+46,4.87,36,40.86,11240,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,481.32","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,068.50",8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6367874,-119.8587786,,Sleeve End  ,,,,MFL+DEF (xHD),,
11250,Weld,Weld - Longitudinal seam,,"42,490.59",62+11,,,41.86,11240,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,517.32","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,032.50",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367883,-119.85877,,,,,,MFL+DEF (xHD),,
