Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
11260,Weld,Weld - Longitudinal seam,,"42,532.45",61+70,,,42.36,11250,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,559.18","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",990.64,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367475,-119.8588966,,,,,,MFL+DEF (xHD),,
40002726,Metal Loss,Anomaly - Corrosion cluster,Internal,"42,569.24",61+33,36.82,5.55,42.36,11260,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,595.97","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",953.84,8.625,0.188,,46000,,16,0.029,,,,,0.535,0.348,6:15,1440,2422,1744,1444,0.826,1.208,2418,1741,,,35.636708,-119.8590109,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
11270,Weld,Weld - Longitudinal seam,,"42,574.81",61+28,,,41.36,11260,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,601.54","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",948.28,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6367032,-119.8590248,,,,,,MFL+DEF (xHD),,
11280,Weld,Weld - Longitudinal seam,,"42,616.17",60+87,,,42.43,11270,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,642.90","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",906.92,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6366559,-119.8591549,,,,,,MFL+DEF (xHD),,
11290,Weld,Weld - Longitudinal seam,,"42,658.60",60+45,,,42.38,11280,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,685.33","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",864.49,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6366099,-119.8592815,,,,,,MFL+DEF (xHD),,
11300,Weld,Weld - Longitudinal seam,,"42,700.97",60+04,,,42.38,11290,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,727.71","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",822.11,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6365624,-119.8594114,,,,,,MFL+DEF (xHD),,
11310,Weld,Weld - Longitudinal seam,,"42,743.35",59+62,,,41.86,11300,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,770.08","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",779.73,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6365142,-119.85954,,,,,,MFL+DEF (xHD),,
11320,Weld,Weld - Longitudinal seam,,"42,785.21",59+21,,,41.91,11310,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,811.94","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",737.87,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6364671,-119.8596698,,,,,,MFL+DEF (xHD),,
11330,Weld,Weld - Longitudinal seam,,"42,827.12",58+79,,,41.77,11320,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,853.85","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",695.97,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6364193,-119.8597974,,,,,,MFL+DEF (xHD),,
11340,Weld,Weld - Longitudinal seam,,"42,868.89",58+38,,,41.68,11330,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,895.62","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",654.19,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6363706,-119.8599244,,,,,,MFL+DEF (xHD),,
10000105,Sleeve Begin,Repair - Welded sleeve begin,,"42,906.56",58+01,37.67,4.01,41.68,11340,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,933.29","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",616.53,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6363279,-119.8600402,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
11350,Weld,Weld - Longitudinal seam,,"42,910.57",57+97,,,42.09,11340,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,937.30","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",612.51,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6363235,-119.8600521,,,,,,MFL+DEF (xHD),,
10000105,Sleeve End  ,Repair - Welded sleeve end,,"42,911.64",57+96,1.07,41.03,42.09,11350,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,938.37","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",611.45,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6363279,-119.8600402,,Sleeve End  ,,,,MFL+DEF (xHD),,
10000106,Sleeve Begin,Repair - Welded sleeve begin,,"42,948.60",57+59,38.03,4.06,42.09,11350,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,975.33","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",574.49,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6362812,-119.8601694,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
11360,Weld,Weld - Longitudinal seam,,"42,952.66",57+55,,,41.75,11350,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,979.39","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",570.42,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6362774,-119.8601799,,,,,,MFL+DEF (xHD),,
10000106,Sleeve End  ,Repair - Welded sleeve end,,"42,953.72",57+54,1.06,40.7,41.75,11360,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","1,980.45","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",569.37,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6362812,-119.8601694,,Sleeve End  ,,,,MFL+DEF (xHD),,
11370,Weld,Weld - Longitudinal seam,,"42,994.42",57+14,,,42.06,11360,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,021.15","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",528.67,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6362302,-119.8603085,,,,,,MFL+DEF (xHD),,
11380,Weld,Weld - Longitudinal seam,,"43,036.47",56+73,,,42.11,11370,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,063.20","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",486.61,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6361847,-119.8604364,,,,,,MFL+DEF (xHD),,
11390,Weld,Weld - Longitudinal seam,,"43,078.58",56+31,,,41.92,11380,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,105.31","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",444.51,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6361364,-119.8605637,,,,,,MFL+DEF (xHD),,
11400,Weld,Weld - Longitudinal seam,,"43,120.49",55+90,,,39.5,11390,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,147.23","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",402.59,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6360883,-119.8606924,,,,,,MFL+DEF (xHD),,
11410,Weld,Weld - Longitudinal seam,,"43,160.00",55+51,,,38.45,11400,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,186.73","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",363.09,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6360415,-119.8608211,,,,,,MFL+DEF (xHD),,
11420,Weld,Weld - Longitudinal seam,,"43,198.45",55+13,,,41.65,11410,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,225.18","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",324.63,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6359963,-119.8609412,,,,,,MFL+DEF (xHD),,
11430,Weld,Weld - Longitudinal seam,,"43,240.11",54+72,,,42.08,11420,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,266.84","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",282.98,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6359533,-119.8610585,,,,,,MFL+DEF (xHD),,
11440,Weld,Weld - Longitudinal seam,,"43,282.18",54+31,,,39.55,11430,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,308.91","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",240.9,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.635907,-119.8611863,,,,,,MFL+DEF (xHD),,
11450,Weld,Weld - Longitudinal seam,,"43,321.73",53+92,,,41.73,11440,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,348.46","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",201.35,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6358608,-119.8613154,,,,,,MFL+DEF (xHD),,
11460,Weld,Weld - Longitudinal seam,,"43,363.47",53+50,,,30.92,11450,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,390.20","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",159.62,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6358175,-119.8614366,,,,,,MFL+DEF (xHD),,
11470,Weld,Weld - Longitudinal seam,,"43,394.39",53+20,,,41.5,11460,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,421.12","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",128.7,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6357705,-119.8615642,,,,,,MFL+DEF (xHD),,
11480,Weld,Weld - Longitudinal seam,,"43,435.89",52+79,,,41.9,11470,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,462.62","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",87.2,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6357348,-119.8616583,,,,,,MFL+DEF (xHD),,
11490,Weld,Weld - Longitudinal seam,,"43,477.78",52+38,,,31.7,11480,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,504.51","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",45.3,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6356872,-119.8617847,,,,,,MFL+DEF (xHD),,
11500,Weld,Weld - Longitudinal seam,,"43,509.48",52+06,,,41.72,11490,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,536.21","AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",13.6,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6356393,-119.8619121,,,,,,MFL+DEF (xHD),,
10000107,Marker,Above Ground Marker,,"43,523.08",51+93,13.6,28.12,41.72,11500,"AGM 13, Sta. 77+07, Thur gate 1200"" U/S of AGM @ PLM- from 2017 Data","2,549.81","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,350.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6356237,-119.8619538,,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",,,,MFL+DEF (xHD),,
11510,Weld,Weld - Longitudinal seam,,"43,551.21",51+65,,,41.8,11500,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",28.12,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,322.12",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6356032,-119.8620085,,,,,,MFL+DEF (xHD),,
11520,Weld,Weld - Longitudinal seam,,"43,593.01",51+24,,,38.27,11510,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",69.92,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,280.32",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6355566,-119.8621359,,,,,,MFL+DEF (xHD),,
11530,Weld,Weld - Longitudinal seam,,"43,631.27",50+86,,,41.54,11520,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",108.19,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,242.06",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6355101,-119.8622643,,,,,,MFL+DEF (xHD),,
11540,Weld,Weld - Longitudinal seam,,"43,672.81",50+45,,,42.37,11530,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",149.72,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,200.52",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6354673,-119.862382,,,,,,MFL+DEF (xHD),,
40002727,Metal Loss,Anomaly - Corrosion cluster,Internal,"43,672.87",50+45,0.1,42.27,42.37,11540,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",149.79,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,200.46",8.625,0.188,,46000,,28,0.054,,,,,0.888,1.34,6:15,1440,2348,1690,1444,0.852,1.171,2326,1675,,,35.6354672,-119.8623822,,Metal Loss,PITT,,,MFL+DEF (xHD),,
11550,Weld,Weld - Longitudinal seam,,"43,715.18",50+03,,,41.83,11540,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",192.09,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,158.15",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6354208,-119.8625091,,,,,,MFL+DEF (xHD),,
11560,Weld,Weld - Longitudinal seam,,"43,757.01",49+61,,,42.01,11550,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",233.92,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,116.32",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6353726,-119.8626385,,,,,,MFL+DEF (xHD),,
11570,Weld,Weld - Longitudinal seam,,"43,799.01",49+20,,,41.93,11560,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",275.93,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,074.32",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.635325,-119.8627659,,,,,,MFL+DEF (xHD),,
11580,Weld,Weld - Longitudinal seam,,"43,840.94",48+78,,,41.98,11570,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",317.85,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,032.39",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6352769,-119.8628941,,,,,,MFL+DEF (xHD),,
11590,Weld,Weld - Longitudinal seam,,"43,882.92",48+36,,,42.35,11580,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",359.83,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,990.41",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6352305,-119.8630229,,,,,,MFL+DEF (xHD),,
11600,Weld,Weld - Longitudinal seam,,"43,925.26",47+94,,,41.69,11590,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",402.18,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,948.06",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6351824,-119.8631513,,,,,,MFL+DEF (xHD),,
11610,Weld,Weld - Longitudinal seam,,"43,966.96",47+53,,,41.42,11600,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",443.87,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,906.37",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6351336,-119.8632804,,,,,,MFL+DEF (xHD),,
11620,Weld,Weld - Longitudinal seam,,"44,008.37",47+12,,,42.4,11610,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",485.29,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,864.96",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6350869,-119.8634081,,,,,,MFL+DEF (xHD),,
11630,Weld,Weld - Longitudinal seam,,"44,050.77",46+70,,,41.8,11620,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",527.69,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,822.56",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6350384,-119.863534,,,,,,MFL+DEF (xHD),,
11640,Weld,Weld - Longitudinal seam,,"44,092.57",46+29,,,42.04,11630,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",569.49,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,780.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6349901,-119.8636632,,,,,,MFL+DEF (xHD),,
11650,Weld,Weld - Longitudinal seam,,"44,134.61",45+87,,,41.67,11640,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",611.53,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,738.72",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6349436,-119.8637913,,,,,,MFL+DEF (xHD),,
11660,Weld,Weld - Longitudinal seam,,"44,176.28",45+46,,,41.89,11650,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",653.2,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,697.05",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.634896,-119.8639195,,,,,,MFL+DEF (xHD),,
11670,Weld,Weld - Longitudinal seam,,"44,218.17",45+04,,,42.37,11660,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",695.09,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,655.16",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6348497,-119.8640473,,,,,,MFL+DEF (xHD),,
11680,Weld,Weld - Longitudinal seam,,"44,260.54",44+62,,,41.77,11670,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",737.46,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,612.79",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6348037,-119.8641757,,,,,,MFL+DEF (xHD),,
11690,Weld,Weld - Longitudinal seam,,"44,302.31",44+21,,,41.56,11680,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",779.23,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,571.02",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6347569,-119.8643059,,,,,,MFL+DEF (xHD),,
11700,Weld,Weld - Longitudinal seam,,"44,343.87",43+80,,,41.72,11690,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",820.78,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,529.46",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6347101,-119.8644339,,,,,,MFL+DEF (xHD),,
11710,Weld,Weld - Longitudinal seam,,"44,385.59",43+38,,,41.79,11700,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",862.51,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,487.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.634663,-119.8645609,,,,,,MFL+DEF (xHD),,
11720,Weld,Weld - Longitudinal seam,,"44,427.38",42+97,,,41.85,11710,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",904.3,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,445.95",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6346157,-119.8646879,,,,,,MFL+DEF (xHD),,
11730,Weld,Weld - Longitudinal seam,,"44,469.23",42+55,,,41.85,11720,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",946.15,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,404.10",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6345692,-119.8648158,,,,,,MFL+DEF (xHD),,
11740,Weld,Weld - Longitudinal seam,,"44,511.08",42+14,,,42.4,11730,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data",988,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,362.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6345216,-119.8649434,,,,,,MFL+DEF (xHD),,
11750,Weld,Weld - Longitudinal seam,,"44,553.48",41+72,,,32.64,11740,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,030.40","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,319.85",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6344744,-119.8650715,,,,,,MFL+DEF (xHD),,
11760,Weld,Weld - Longitudinal seam,,"44,586.12",41+40,,,16.95,11750,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,063.04","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,287.21",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6344267,-119.8652007,,,,,,MFL+DEF (xHD),,
11770,Weld,Weld - Longitudinal seam,,"44,603.08",41+23,,,42.3,11760,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,079.99","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,270.25",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6343904,-119.8653008,,,,,,MFL+DEF (xHD),,
11780,Weld,Weld - Longitudinal seam,,"44,645.38",40+81,,,41.87,11770,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,122.29","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,227.95",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6343712,-119.8653528,,,,,,MFL+DEF (xHD),,
11790,Weld,Weld - Longitudinal seam,,"44,687.25",40+39,,,42.34,11780,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,164.16","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,186.08",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6343227,-119.8654821,,,,,,MFL+DEF (xHD),,
11800,Weld,Weld - Longitudinal seam,,"44,729.59",39+97,,,41.62,11790,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,206.50","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,143.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6342746,-119.8656096,,,,,,MFL+DEF (xHD),,
11810,Weld,Weld - Longitudinal seam,,"44,771.21",39+56,,,41.79,11800,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,248.12","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,102.12",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6342269,-119.8657396,,,,,,MFL+DEF (xHD),,
11820,Weld,Weld - Longitudinal seam,,"44,813.00",39+15,,,42.37,11810,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,289.91","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,060.33",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6341791,-119.8658663,,,,,,MFL+DEF (xHD),,
11830,Weld,Weld - Longitudinal seam,,"44,855.37",38+73,,,35.75,11820,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,332.28","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,017.96",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6341326,-119.8659944,,,,,,MFL+DEF (xHD),,
11840,Weld,Weld - Longitudinal seam,,"44,891.12",38+37,,,41.81,11830,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,368.04","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",982.21,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6340837,-119.8661232,,,,,,MFL+DEF (xHD),,
11850,Weld,Weld - Longitudinal seam,,"44,932.93",37+96,,,41.84,11840,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,409.85","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",940.4,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6340403,-119.8662306,,,,,,MFL+DEF (xHD),,
11860,Weld,Weld - Longitudinal seam,,"44,974.77",37+54,,,41.92,11850,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,451.68","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",898.56,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6339904,-119.8663569,,,,,,MFL+DEF (xHD),,
11870,Weld,Weld - Longitudinal seam,,"45,016.69",37+13,,,41.72,11860,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,493.60","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",856.64,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.63394,-119.8664828,,,,,,MFL+DEF (xHD),,
11880,Weld,Weld - Longitudinal seam,,"45,058.41",36+72,,,41.8,11870,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,535.32","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",814.92,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.63389,-119.8666095,,,,,,MFL+DEF (xHD),,
11890,Weld,Weld - Longitudinal seam,,"45,100.21",36+30,,,41.77,11880,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,577.13","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",773.12,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6338394,-119.8667351,,,,,,MFL+DEF (xHD),,
11900,Weld,Weld - Longitudinal seam,,"45,141.98",35+89,,,41.55,11890,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,618.90","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",731.35,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.633788,-119.8668608,,,,,,MFL+DEF (xHD),,
11910,Weld,Weld - Longitudinal seam,,"45,183.53",35+48,,,41.44,11900,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,660.44","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",689.8,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6337369,-119.8669865,,,,,,MFL+DEF (xHD),,
11920,Weld,Weld - Longitudinal seam,,"45,224.96",35+07,,,41.52,11910,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,701.88","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",648.37,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6336875,-119.8671122,,,,,,MFL+DEF (xHD),,
11930,Weld,Weld - Longitudinal seam,,"45,266.48",34+65,,,42.33,11920,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,743.40","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",606.85,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6336383,-119.8672378,,,,,,MFL+DEF (xHD),,
11940,Weld,Weld - Longitudinal seam,,"45,308.81",34+23,,,41.72,11930,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,785.73","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",564.52,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6335893,-119.8673631,,,,,,MFL+DEF (xHD),,
11950,Weld,Weld - Longitudinal seam,,"45,350.53",33+82,,,34.57,11940,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,827.45","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",522.8,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6335382,-119.8674901,,,,,,MFL+DEF (xHD),,
11960,Weld,Weld - Longitudinal seam,,"45,385.10",33+48,,,41.74,11950,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,862.01","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",488.23,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.633489,-119.867616,,,,,,MFL+DEF (xHD),,
11970,Weld,Weld - Longitudinal seam,,"45,426.84",33+06,,,42.32,11960,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,903.76","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",446.49,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6334478,-119.8677205,,,,,,MFL+DEF (xHD),,
12000001,Begin failed sensor,Begin failed sensor,,"45,468.46",32+65,41.62,0.71,42.32,11970,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,945.37","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",404.87,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6333967,-119.8678461,,DEF,,,,MFL+DEF (xHD),,
12000002,Begin failed sensor,Begin failed sensor,,"45,468.46",32+65,41.62,0.71,42.32,11970,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,945.37","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",404.87,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6333967,-119.8678461,,DEF,,,,MFL+DEF (xHD),,
12000003,Begin failed sensor,Begin failed sensor,,"45,468.46",32+65,41.62,0.71,42.32,11970,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,945.37","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",404.87,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6333967,-119.8678461,,DEF,,,,MFL+DEF (xHD),,
12000004,Begin failed sensor,Begin failed sensor,,"45,468.46",32+65,41.62,0.71,42.32,11970,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,945.37","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",404.87,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6333967,-119.8678461,,DEF,,,,MFL+DEF (xHD),,
11980,Weld,Weld - Longitudinal seam,,"45,469.16",32+65,,,41.85,11970,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,946.08","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",404.17,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6333968,-119.8678459,,,,,,MFL+DEF (xHD),,
11990,Weld,Weld - Longitudinal seam,,"45,511.01",32+23,,,41.79,11980,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","1,987.93","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",362.32,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6333479,-119.8679744,,,,,,MFL+DEF (xHD),,
12000,Weld,Weld - Longitudinal seam,,"45,552.80",31+82,,,41.04,11990,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,029.72","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",320.53,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6332965,-119.8681,,,,,,MFL+DEF (xHD),,
12010,Weld,Weld - Longitudinal seam,,"45,593.85",31+41,,,42.38,12000,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,070.76","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",279.48,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6332461,-119.868226,,,,,,MFL+DEF (xHD),,
12020,Weld,Weld - Longitudinal seam,,"45,636.23",30+99,,,42.42,12010,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,113.14","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",237.1,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.633197,-119.86835,,,,,,MFL+DEF (xHD),,
12030,Weld,Weld - Longitudinal seam,,"45,678.65",30+57,,,41.76,12020,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,155.56","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",194.68,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6331462,-119.8684779,,,,,,MFL+DEF (xHD),,
12040,Weld,Weld - Longitudinal seam,,"45,720.41",30+16,,,34.05,12030,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,197.32","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",152.92,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6330948,-119.868605,,,,,,MFL+DEF (xHD),,
12050,Weld,Weld - Longitudinal seam,,"45,754.46",29+82,,,41.81,12040,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,231.38","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",118.87,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6330434,-119.8687302,,,,,,MFL+DEF (xHD),,
12060,Weld,Weld - Longitudinal seam,,"45,796.27",29+40,,,41.85,12050,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,273.18","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",77.06,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6330017,-119.8688323,,,,,,MFL+DEF (xHD),,
12070,Weld,Weld - Longitudinal seam,,"45,838.12",28+99,,,41.5,12060,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,315.03","AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",35.21,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.632951,-119.868958,,,,,,MFL+DEF (xHD),,
10000108,Marker,Above Ground Marker,,"45,873.33",28+64,35.21,6.28,41.5,12070,"AGM 14, Sta. 51+93, At PLM in Field- from 2017 Data","2,350.25","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,857.34",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6329088,-119.8690649,,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",,,,MFL+DEF (xHD),,
12080,Weld,Weld - Longitudinal seam,,"45,879.61",28+58,,,41.85,12070,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",6.28,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,851.05",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6329012,-119.8690843,,,,,,MFL+DEF (xHD),,
12090,Weld,Weld - Longitudinal seam,,"45,921.46",28+16,,,41.74,12080,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",48.13,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,809.21",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6328519,-119.8692095,,,,,,MFL+DEF (xHD),,
12100,Weld,Weld - Longitudinal seam,,"45,963.20",27+75,,,41.82,12090,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",89.87,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,767.46",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6328027,-119.8693364,,,,,,MFL+DEF (xHD),,
12110,Weld,Weld - Longitudinal seam,,"46,005.02",27+33,,,42.47,12100,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",131.69,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,725.64",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6327535,-119.8694631,,,,,,MFL+DEF (xHD),,
40002728,Metal Loss,Anomaly - Corrosion cluster,External,"46,007.64",27+31,2.65,39.82,42.47,12110,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",134.31,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,723.03",8.625,0.188,,46000,,20,0.037,,,,,0.862,0.446,12:15,1440,2384,1717,1444,0.839,1.189,2372,1708,,,35.6327504,-119.869471,,Metal Loss,PITT,,,MFL+DEF (xHD),,
12120,Weld,Weld - Longitudinal seam,,"46,047.49",26+91,,,41.85,12110,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",174.16,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,683.18",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6327036,-119.8695892,,,,,,MFL+DEF (xHD),,
12130,Weld,Weld - Longitudinal seam,,"46,089.34",26+49,,,41.78,12120,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",216.01,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,641.33",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6326524,-119.8697169,,,,,,MFL+DEF (xHD),,
12140,Weld,Weld - Longitudinal seam,,"46,131.12",26+08,,,41.78,12130,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",257.79,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,599.55",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6326023,-119.8698432,,,,,,MFL+DEF (xHD),,
12150,Weld,Weld - Longitudinal seam,,"46,172.90",25+66,,,41.57,12140,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",299.57,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,557.76",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6325521,-119.8699693,,,,,,MFL+DEF (xHD),,
12160,Weld,Weld - Longitudinal seam,,"46,214.48",25+25,,,41.7,12150,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",341.15,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,516.19",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6325026,-119.8700957,,,,,,MFL+DEF (xHD),,
12170,Weld,Weld - Longitudinal seam,,"46,256.18",24+84,,,41.99,12160,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",382.85,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,474.49",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6324544,-119.8702222,,,,,,MFL+DEF (xHD),,
12180,Weld,Weld - Longitudinal seam,,"46,298.17",24+42,,,41.8,12170,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",424.84,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,432.50",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.632404,-119.8703474,,,,,,MFL+DEF (xHD),,
12190,Weld,Weld - Longitudinal seam,,"46,339.97",24+00,,,42.43,12180,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",466.64,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,390.70",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6323543,-119.8704742,,,,,,MFL+DEF (xHD),,
12200,Weld,Weld - Longitudinal seam,,"46,382.40",23+58,,,41.89,12190,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",509.07,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,348.27",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6323034,-119.8705996,,,,,,MFL+DEF (xHD),,
12210,Weld,Weld - Longitudinal seam,,"46,424.28",23+17,,,41.47,12200,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",550.95,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,306.38",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6322522,-119.870727,,,,,,MFL+DEF (xHD),,
12220,Weld,Weld - Longitudinal seam,,"46,465.75",22+76,,,41.86,12210,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",592.42,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,264.92",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6322015,-119.8708528,,,,,,MFL+DEF (xHD),,
12230,Weld,Weld - Longitudinal seam,,"46,507.61",22+34,,,25.25,12220,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",634.28,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,223.06",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6321518,-119.8709779,,,,,,MFL+DEF (xHD),,
12240,Weld,Weld - Longitudinal seam,,"46,532.86",22+09,,,41.69,12230,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",659.53,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,197.81",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6321016,-119.8711042,,,,,,MFL+DEF (xHD),,
12250,Weld,Weld - Longitudinal seam,,"46,574.55",21+67,,,41.83,12240,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",701.22,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,156.12",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6320705,-119.8711803,,,,,,MFL+DEF (xHD),,
12260,Weld,Weld - Longitudinal seam,,"46,616.38",21+26,,,41.8,12250,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",743.05,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,114.29",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6320198,-119.8713055,,,,,,MFL+DEF (xHD),,
12270,Weld,Weld - Longitudinal seam,,"46,658.18",20+84,,,41.48,12260,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",784.85,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,072.49",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6319698,-119.871432,,,,,,MFL+DEF (xHD),,
12280,Weld,Weld - Longitudinal seam,,"46,699.65",20+43,,,41.79,12270,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",826.32,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","2,031.01",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6319198,-119.8715581,,,,,,MFL+DEF (xHD),,
12290,Weld,Weld - Longitudinal seam,,"46,741.44",20+02,,,42.44,12280,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",868.11,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,989.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6318691,-119.8716825,,,,,,MFL+DEF (xHD),,
40002729,Metal Loss,Anomaly - Corrosion cluster,Internal,"46,741.48",20+02,0.09,42.35,42.44,12290,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",868.15,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,989.19",8.625,0.188,,46000,,23,0.044,,,,,1.333,1.744,5:45,1440,2310,1663,1444,0.866,1.152,2282,1643,,,35.6318691,-119.8716826,,Metal Loss,GENE,,,MFL+DEF (xHD),,
12300,Weld,Weld - Longitudinal seam,,"46,783.88",19+60,,,41.46,12290,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",910.55,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,946.78",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6318191,-119.8718085,,,,,,MFL+DEF (xHD),,
12310,Weld,Weld - Longitudinal seam,,"46,825.34",19+18,,,41.78,12300,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",952.01,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,905.33",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6317706,-119.8719386,,,,,,MFL+DEF (xHD),,
12320,Weld,Weld - Longitudinal seam,,"46,867.12",18+77,,,41.72,12310,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data",993.79,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,863.55",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6317215,-119.8720642,,,,,,MFL+DEF (xHD),,
12330,Weld,Weld - Longitudinal seam,,"46,908.84",18+35,,,41.41,12320,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,035.51","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,821.82",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6316726,-119.8721909,,,,,,MFL+DEF (xHD),,
12340,Weld,Weld - Longitudinal seam,,"46,950.25",17+94,,,39.46,12330,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,076.92","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,780.42",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6316215,-119.8723161,,,,,,MFL+DEF (xHD),,
12350,Weld,Weld - Longitudinal seam,,"46,989.72",17+55,,,41.82,12340,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,116.39","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,740.95",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6315708,-119.8724402,,,,,,MFL+DEF (xHD),,
12360,Weld,Weld - Longitudinal seam,,"47,031.54",17+14,,,36.68,12350,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,158.21","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,699.13",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.631522,-119.8725582,,,,,,MFL+DEF (xHD),,
12370,Weld,Weld - Longitudinal seam,,"47,068.21",16+77,,,41.82,12360,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,194.88","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,662.45",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6314721,-119.8726846,,,,,,MFL+DEF (xHD),,
12380,Weld,Weld - Longitudinal seam,,"47,110.03",16+36,,,42.41,12370,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,236.70","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,620.63",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6314298,-119.8727962,,,,,,MFL+DEF (xHD),,
12390,Weld,Weld - Longitudinal seam,,"47,152.44",15+93,,,41.84,12380,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,279.11","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,578.22",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6313815,-119.8729232,,,,,,MFL+DEF (xHD),,
12400,Weld,Weld - Longitudinal seam,,"47,194.28",15+52,,,24.01,12390,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,320.95","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,536.38",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6313296,-119.8730506,,,,,,MFL+DEF (xHD),,
12410,Weld,Weld - Longitudinal seam,,"47,218.30",15+28,,,41.81,12400,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,344.97","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,512.37",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6312798,-119.8731766,,,,,,MFL+DEF (xHD),,
40002730,Metal Loss,Anomaly - Corrosion cluster,Internal,"47,218.96",15+27,0.7,41.11,41.81,12410,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,345.63","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,511.71",8.625,0.188,,46000,,19,0.035,,,,,0.937,0.711,6:00,1440,2380,1713,1444,0.84,1.187,2367,1704,,,35.631279,-119.8731786,,Metal Loss,PITT,,,MFL+DEF (xHD),,
12420,Weld,Weld - Longitudinal seam,,"47,260.11",14+87,,,39.53,12410,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,386.78","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,470.56",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6312514,-119.8732493,,,,,,MFL+DEF (xHD),,
12430,Weld,Weld - Longitudinal seam,,"47,299.64",14+47,,,41.53,12420,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,426.31","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,431.03",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6312003,-119.8733756,,,,,,MFL+DEF (xHD),,
12440,Weld,Weld - Longitudinal seam,,"47,341.17",14+06,,,41.71,12430,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,467.84","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,389.49",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6311524,-119.8734946,,,,,,MFL+DEF (xHD),,
12450,Weld,Weld - Longitudinal seam,,"47,382.88",13+65,,,41.77,12440,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,509.55","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,347.78",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6311042,-119.873621,,,,,,MFL+DEF (xHD),,
12460,Weld,Weld - Longitudinal seam,,"47,424.65",13+23,,,37.71,12450,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,551.32","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,306.01",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6310557,-119.8737481,,,,,,MFL+DEF (xHD),,
12470,Weld,Weld - Longitudinal seam,,"47,462.36",12+86,,,41.51,12460,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,589.03","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,268.31",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6310067,-119.8738744,,,,,,MFL+DEF (xHD),,
12480,Weld,Weld - Longitudinal seam,,"47,503.87",12+44,,,37.36,12470,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,630.55","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,226.79",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6309621,-119.8739886,,,,,,MFL+DEF (xHD),,
12490,Weld,Weld - Longitudinal seam,,"47,541.24",12+07,,,39.34,12480,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,667.91","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,189.43",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6309111,-119.8741131,,,,,,MFL+DEF (xHD),,
12500,Weld,Weld - Longitudinal seam,,"47,580.57",11+68,,,42.35,12490,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,707.24","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,150.09",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6308653,-119.874225,,,,,,MFL+DEF (xHD),,
12510,Weld,Weld - Longitudinal seam,,"47,622.92",11+26,,,41.89,12500,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,749.59","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,107.74",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6308194,-119.8743442,,,,,,MFL+DEF (xHD),,
12520,Weld,Weld - Longitudinal seam,,"47,664.81",10+85,,,41.76,12510,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,791.48","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,065.86",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6307701,-119.8744726,,,,,,MFL+DEF (xHD),,
12530,Weld,Weld - Longitudinal seam,,"47,706.57",10+43,,,38.6,12520,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,833.24","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data","1,024.09",8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6307182,-119.8745978,,,,,,MFL+DEF (xHD),,
12540,Weld,Weld - Longitudinal seam,,"47,745.17",10+05,,,42.34,12530,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,871.84","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",985.49,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6306656,-119.874722,,,,,,MFL+DEF (xHD),,
12550,Weld,Weld - Longitudinal seam,,"47,787.51",9+63,,,42.34,12540,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,914.18","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",943.15,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.630617,-119.8748368,,,,,,MFL+DEF (xHD),,
12560,Weld,Weld - Longitudinal seam,,"47,829.85",9+21,,,41.87,12550,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,956.53","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",900.81,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6305662,-119.8749647,,,,,,MFL+DEF (xHD),,
12570,Weld,Weld - Longitudinal seam,,"47,871.72",8+79,,,41.52,12560,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","1,998.39","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",858.94,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6305145,-119.875092,,,,,,MFL+DEF (xHD),,
12580,Weld,Weld - Longitudinal seam,,"47,913.24",8+38,,,42.36,12570,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,039.91","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",817.43,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6304612,-119.875216,,,,,,MFL+DEF (xHD),,
12590,Weld,Weld - Longitudinal seam,,"47,955.60",7+96,,,41.82,12580,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,082.27","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",775.07,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6304106,-119.8753406,,,,,,MFL+DEF (xHD),,
12600,Weld,Weld - Longitudinal seam,,"47,997.42",7+54,,,20.49,12590,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,124.09","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",733.25,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6303625,-119.8754701,,,,,,MFL+DEF (xHD),,
12610,Weld,Weld - Longitudinal seam,,"48,017.91",7+34,,,42.41,12600,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,144.58","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",712.76,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6303149,-119.8755977,,,,,,MFL+DEF (xHD),,
12620,Weld,Weld - Longitudinal seam,,"48,060.32",6+92,,,42.37,12610,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,186.99","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",670.35,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6302906,-119.8756598,,,,,,MFL+DEF (xHD),,
12630,Weld,Weld - Longitudinal seam,,"48,102.69",6+50,,,41.79,12620,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,229.36","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",627.98,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6302403,-119.8757882,,,,,,MFL+DEF (xHD),,
12640,Weld,Weld - Longitudinal seam,,"48,144.48",6+08,,,41.8,12630,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,271.15","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",586.19,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6301906,-119.8759164,,,,,,MFL+DEF (xHD),,
12650,Weld,Weld - Longitudinal seam,,"48,186.28",5+67,,,41.53,12640,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,312.95","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",544.39,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6301428,-119.8760438,,,,,,MFL+DEF (xHD),,
12660,Weld,Weld - Longitudinal seam,,"48,227.81",5+25,,,41.88,12650,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,354.48","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",502.86,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6300958,-119.8761713,,,,,,MFL+DEF (xHD),,
12670,Weld,Weld - Longitudinal seam,,"48,269.69",4+84,,,42.06,12660,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,396.36","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",460.98,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6300479,-119.8762977,,,,,,MFL+DEF (xHD),,
12680,Weld,Weld - Longitudinal seam,,"48,311.75",4+42,,,41.87,12670,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,438.42","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",418.92,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6300003,-119.8764252,,,,,,MFL+DEF (xHD),,
12690,Weld,Weld - Longitudinal seam,,"48,353.62",4+00,,,41.82,12680,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,480.29","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",377.05,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6299539,-119.8765544,,,,,,MFL+DEF (xHD),,
12700,Weld,Weld - Longitudinal seam,,"48,395.44",3+59,,,41.45,12690,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,522.11","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",335.23,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6299071,-119.8766826,,,,,,MFL+DEF (xHD),,
12710,Weld,Weld - Longitudinal seam,,"48,436.88",3+18,,,42.43,12700,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,563.55","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",293.78,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.62986,-119.876811,,,,,,MFL+DEF (xHD),,
12720,Weld,Weld - Longitudinal seam,,"48,479.31",2+75,,,41.8,12710,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,605.98","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",251.36,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.629815,-119.8769388,,,,,,MFL+DEF (xHD),,
12730,Weld,Weld - Longitudinal seam,,"48,521.11",2+34,,,22.24,12720,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,647.78","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",209.56,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6297698,-119.87707,,,,,,MFL+DEF (xHD),,
12740,Weld,Weld - Longitudinal seam,,"48,543.36",2+12,,,35.68,12730,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,670.03","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",187.31,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6297263,-119.8771993,,,,,,MFL+DEF (xHD),,
12750,Weld,Weld - Longitudinal seam,,"48,579.04",1+76,,,0.43,12740,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,705.71","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",151.63,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6297044,-119.8772691,,,,,,MFL+DEF (xHD),,
10000109,Bend Begin,Weld - Bend begin,,"48,579.06",1+76,0.02,0.42,0.43,12750,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,705.73","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",151.61,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6297044,-119.8772692,,"Bend right - 27 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
