Feature Number (sequential order),Vendor-Specific Feature Name,Standard Feature Name,INT/ EXT (ID/OD),Odometer,Station Number,Distance to U/S weld,Distance to D/S weld,Joint Length,Defect Joint Number,Upstream (U/S) Reference Name,Upstream (U/S) Reference Distance From,Downstream (D/S) Reference Name,Downstream (D/S) Reference Distance To,Diameter,Nominal Wall Thickness,Measured Wall Thickness,Pipe Grade (SMYS),Long Seam Orientation,Metal Loss Depth,Metal Loss Depth,Deformation Depth,Deformation Depth,Crack Depth,Crack Depth,Length,Width,Orientation,MOP,Modified B31.G Pburst,Modified B31.G Psafe,Design Pressure (72% SMYS),ERF,RPR,Effective Area Pburst,Effective Area Psafe,Group Number,Group Category,NAD 83 Latittude,NAD 83 Longititude,NAVD 88 elevation,Comments,POF classification,Excavation/ Repair Required,SPLC Notes,Tool Type/ Technology,Length/A (x),Width/A (y)
10000109,Bend End  ,Weld - Bend end,,"48,579.45",1+76,0.41,0.03,0.43,12750,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,706.12","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",151.22,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6297044,-119.8772692,,"Bend right - 27 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
12760,Weld,Weld - Longitudinal seam,,"48,579.47",1+76,,,7.11,12750,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,706.14","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",151.19,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6296718,-119.8773814,,,,,,MFL+DEF (xHD),,
12770,Weld,Weld - Longitudinal seam,,"48,586.58",1+69,,,36.26,12760,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,713.25","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",144.08,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6296718,-119.8773827,,,,,,MFL+DEF (xHD),,
40002731,Metal Loss,Anomaly - Corrosion cluster,External,"48,620.44",1+35,33.88,2.37,36.26,12770,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,747.11","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",110.23,8.625,0.188,,46000,,20,0.038,,,,,0.597,0.438,3:30,1440,2410,1735,1444,0.83,1.202,2403,1730,,,35.6296811,-119.8774964,,Metal Loss,PITT,,,MFL+DEF (xHD),,
12780,Weld,Weld - Longitudinal seam,,"48,622.84",1+33,,,0.6,12770,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,749.51","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",107.83,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6296737,-119.877406,,,,,,MFL+DEF (xHD),,
10000110,Bend Begin,Weld - Bend begin,,"48,622.85",1+33,0.01,0.58,0.6,12780,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,749.52","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",107.81,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6296737,-119.8774061,,"Bend left - 39 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
10000110,Bend End  ,Weld - Bend end,,"48,623.42",1+32,0.58,0.02,0.6,12780,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,750.09","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",107.25,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6296737,-119.8774061,,"Bend left - 39 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
12790,Weld,Weld - Longitudinal seam,,"48,623.44",1+32,,,15.77,12780,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,750.11","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",107.23,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6296847,-119.8775279,,,,,,MFL+DEF (xHD),,
40002732,Metal Loss,Anomaly - Corrosion cluster,External,"48,633.45",1+22,10.03,5.74,15.77,12790,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,760.12","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",97.22,8.625,0.188,,46000,,15,0.029,,,,,0.58,0.461,9:30,1440,2420,1742,1444,0.827,1.207,2415,1739,,,35.6296784,-119.8775608,,Metal Loss,PITT,,,MFL+DEF (xHD),,
12800,Weld,Weld - Longitudinal seam,,"48,639.21",1+17,,,6.5,12790,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,765.88","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",91.46,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6296843,-119.87753,,,,,,MFL+DEF (xHD),,
12810,Weld,Weld - Longitudinal seam,,"48,645.70",1+10,,,18.56,12800,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,772.38","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",84.96,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6296617,-119.8775743,,,,,,MFL+DEF (xHD),,
10000111,Casing,Casing begin,,"48,647.92",1+08,2.22,16.34,18.56,12810,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,774.59","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",82.74,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6296585,-119.8775807,,Casing - 68.69 ft.,,,,MFL+DEF (xHD),,
40002733,Metal Loss,Anomaly - Corrosion cluster,External,"48,651.31",1+05,5.64,12.92,18.56,12810,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,777.99","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",79.35,8.625,0.188,,46000,,16,0.03,,,,,0.66,0.615,4:15,1440,2413,1737,1444,0.829,1.203,2407,1733,,,35.6296536,-119.8775904,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002734,Metal Loss,Anomaly - Corrosion cluster,External,"48,664.02",0+92,18.34,0.21,18.56,12810,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,790.69","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",66.64,8.625,0.188,,46000,,26,0.048,,,,,0.579,0.662,12:45,1440,2402,1729,1444,0.833,1.198,2393,1723,,,35.6296353,-119.8776269,,Metal Loss,PITT,,,MFL+DEF (xHD),,
12820,Weld,Weld - Longitudinal seam,,"48,664.26",0+92,,,13.81,12810,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,790.93","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",66.41,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6296524,-119.8775928,,,,,,MFL+DEF (xHD),,
40002735,Metal Loss,Anomaly - Corrosion cluster,External,"48,671.48",0+85,7.25,6.56,13.81,12820,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,798.15","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",59.19,8.625,0.188,,46000,,19,0.036,,,,,0.748,0.333,9:00,1440,2398,1727,1444,0.834,1.196,2389,1720,,,35.6296423,-119.8776138,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002736,Metal Loss,Anomaly - Corrosion cluster,External,"48,677.69",0+79,13.46,0.36,13.81,12820,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,804.36","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",52.98,8.625,0.188,,46000,,19,0.035,,,,,0.675,0.91,1:15,1440,2406,1732,1444,0.831,1.2,2399,1727,,,35.6296336,-119.8776318,,Metal Loss,PITT,,,MFL+DEF (xHD),,
12830,Weld,Weld - Longitudinal seam,,"48,678.08",0+78,,,41.67,12820,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,804.75","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",52.59,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6296267,-119.8776462,,,,,,MFL+DEF (xHD),,
40002737,Metal Loss,Anomaly - Corrosion cluster,External,"48,678.88",0+77,0.85,40.82,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,805.55","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",51.79,8.625,0.188,,46000,,17,0.031,,,,,1.081,1.136,2:15,1440,2375,1710,1444,0.842,1.184,2362,1700,,,35.6296256,-119.8776485,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002738,Metal Loss,Anomaly - Corrosion cluster,External,"48,679.47",0+77,1.42,40.25,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,806.14","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",51.2,8.625,0.188,,46000,,18,0.033,,,,,0.695,0.464,9:15,1440,2406,1733,1444,0.831,1.2,2399,1727,,,35.6296248,-119.8776502,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002739,Metal Loss,Anomaly - Corrosion cluster,External,"48,689.45",0+67,11.39,30.28,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,816.12","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",41.22,8.625,0.188,,46000,,17,0.031,,,,,0.491,0.885,1:45,1440,2424,1745,1444,0.825,1.209,2420,1742,,,35.6296109,-119.8776792,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002740,Metal Loss,Anomaly - Corrosion cluster,External,"48,689.74",0+67,11.68,29.98,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,816.41","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",40.93,8.625,0.188,,46000,,16,0.03,,,,,0.514,0.476,2:00,1440,2423,1745,1444,0.825,1.208,2420,1742,,,35.6296104,-119.8776801,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002741,Metal Loss,Anomaly - Corrosion cluster,External,"48,694.98",0+61,16.94,24.73,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,821.65","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",35.69,8.625,0.188,,46000,,17,0.032,,,,,0.818,0.569,3:00,1440,2398,1727,1444,0.834,1.196,2389,1720,,,35.6296031,-119.8776953,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002742,Metal Loss,Anomaly - Corrosion cluster,External,"48,695.45",0+61,17.39,24.28,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,822.12","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",35.21,8.625,0.188,,46000,,16,0.03,,,,,0.319,0.333,3:15,1440,2434,1753,1444,0.822,1.214,2433,1751,,,35.6296025,-119.8776967,,Metal Loss,PINH,,,MFL+DEF (xHD),,
40002743,Metal Loss,Anomaly - Corrosion cluster,External,"48,699.77",0+57,21.74,19.93,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,826.44","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",30.9,8.625,0.188,,46000,,19,0.035,,,,,1,0.802,6:30,1440,2374,1709,1444,0.842,1.184,2360,1699,,,35.6295965,-119.8777093,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002744,Metal Loss,Anomaly - Corrosion cluster,External,"48,702.83",0+54,24.8,16.87,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,829.50","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",27.84,8.625,0.188,,46000,,16,0.03,,,,,1.138,0.976,3:15,1440,2372,1708,1444,0.843,1.183,2358,1698,,,35.6295922,-119.8777181,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002745,Metal Loss,Anomaly - Corrosion cluster,External,"48,709.45",0+47,31.4,10.27,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,836.12","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",21.21,8.625,0.188,,46000,,27,0.051,,,,,0.598,0.388,2:45,1440,2396,1725,1444,0.835,1.195,2385,1717,,,35.629583,-119.8777374,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002746,Metal Loss,Anomaly - Corrosion cluster,External,"48,709.88",0+47,31.83,9.84,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,836.55","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",20.79,8.625,0.188,,46000,,17,0.033,,,,,0.585,0.55,2:45,1440,2416,1740,1444,0.828,1.205,2411,1736,,,35.6295824,-119.8777386,,Metal Loss,PITT,,,MFL+DEF (xHD),,
40002747,Metal Loss,Anomaly - Corrosion cluster,External,"48,710.82",0+46,32.76,8.91,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,837.49","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",19.85,8.625,0.188,,46000,,16,0.029,,,,,0.419,0.333,2:45,1440,2429,1749,1444,0.823,1.211,2427,1747,,,35.6295811,-119.8777414,,Metal Loss,AXSL,,,MFL+DEF (xHD),,
40002748,Metal Loss,Anomaly - Corrosion cluster,External,"48,711.53",0+45,33.48,8.19,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,838.20","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",19.13,8.625,0.188,,46000,,16,0.03,,,,,0.469,0.415,2:45,1440,2426,1747,1444,0.824,1.21,2423,1744,,,35.6295801,-119.8777434,,Metal Loss,PITT,,,MFL+DEF (xHD),,
10000112,Casing,Casing end,,"48,716.61",0+40,38.54,3.13,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,843.28","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",14.06,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.629573,-119.8777582,,Casing End - 0+40,,,,MFL+DEF (xHD),,
10000113,Sleeve Begin,Repair - Welded sleeve begin,,"48,717.13",0+39,39.05,2.61,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,843.80","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",13.54,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6295722,-119.8777597,,"Sleeve Begin - 0 ft,",,,,MFL+DEF (xHD),,
10000113,Sleeve End  ,Repair - Welded sleeve end,,"48,718.15",0+38,40.07,1.59,41.67,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,844.82","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",12.52,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6295722,-119.8777597,,Sleeve End  ,,,,MFL+DEF (xHD),,
12840,Weld,Weld - Longitudinal seam,,"48,719.74",0+37,,,8.86,12830,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,846.41","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",10.92,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6296077,-119.8776858,,,,,,MFL+DEF (xHD),,
15000008,Bore restriction,Bore restriction,,"48,728.45",0+27,0.64,0.77,1.41,12850,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,855.12","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",2.22,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295955,-119.8777111,,,,,,MFL+DEF (xHD),,
12850,Weld,Weld - Longitudinal seam,,"48,728.60",0+28,,,1.41,12840,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,855.27","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",2.07,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295501,-119.877805,,,,,,MFL+DEF (xHD),,
10000114,Bend Begin,Weld - Bend begin,,"48,728.66",0+28,0.06,1.36,1.41,12850,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,855.33","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",2.01,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.62955,-119.8778052,,"Bend up - 91 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
10000114,Bend End  ,Weld - Bend end,,"48,729.97",0+27,1.37,0.05,1.41,12850,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,856.64","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",0.7,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.62955,-119.8778052,,"Bend up - 91 deg., 1.5D - FORGED",,,,MFL+DEF (xHD),,
12860,Weld,Weld - Longitudinal seam,,"48,730.01",0+27,,,3.11,12850,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,856.68","AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",0.65,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.629539,-119.8778312,,,,,,MFL+DEF (xHD),,
10000115,Marker,Above Ground Marker,,"48,730.67",0+26,0.65,2.45,3.11,12860,"AGM 14A, Sta. 28+64, At PLM IN Field- from 2017 Data","2,857.34","Valve (Receiver), Sta. 0+00, Beer Nose Station",25.86,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295382,-119.8778332,,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",,,,MFL+DEF (xHD),,
12870,Weld,Weld - Longitudinal seam,,"48,733.12",0+24,,,0.91,12860,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",2.45,"Valve (Receiver), Sta. 0+00, Beer Nose Station",23.41,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295381,-119.8778334,,,,,,MFL+DEF (xHD),,
10000116,Flange,Pipeline fixture,,"48,733.58",0+23,0.47,0.44,0.91,12870,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",2.92,"Valve (Receiver), Sta. 0+00, Beer Nose Station",22.94,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295368,-119.8778334,,Flange,,,,MFL+DEF (xHD),,
12880,Weld,Weld - Longitudinal seam,,"48,734.03",0+23,,,6.42,12870,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",3.36,"Valve (Receiver), Sta. 0+00, Beer Nose Station",22.5,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295377,-119.8778334,,,,,,MFL+DEF (xHD),,
12880,Wall Thickness,Weld - Change in wall thickness,,"48,734.05",0+23,,,6.42,12880,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",3.38,"Valve (Receiver), Sta. 0+00, Beer Nose Station",22.48,8.625,0.322,,42000,,,,,,,,,,,1440,,,,,,,,,,35.6295377,-119.8778334,,Wall Thickness,,,,MFL+DEF (xHD),,
12890,Weld,Weld - Longitudinal seam,,"48,740.44",0+16,,,3.22,12880,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",9.78,"Valve (Receiver), Sta. 0+00, Beer Nose Station",16.08,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295375,-119.8778336,,,,,,MFL+DEF (xHD),,
10000117,Bend Begin,Weld - Bend begin,,"48,740.51",0+16,0.07,3.16,3.22,12890,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",9.84,"Valve (Receiver), Sta. 0+00, Beer Nose Station",16.02,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295374,-119.8778338,,"Bend down - 91 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
10000117,Bend End  ,Weld - Bend end,,"48,743.56",0+13,3.12,0.1,3.22,12890,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",12.9,"Valve (Receiver), Sta. 0+00, Beer Nose Station",12.96,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295374,-119.8778338,,"Bend down - 91 deg., 3D - FORGED",,,,MFL+DEF (xHD),,
12900,Weld,Weld - Longitudinal seam,,"48,743.66",0+13,,,9.14,12890,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",13,"Valve (Receiver), Sta. 0+00, Beer Nose Station",12.86,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295349,-119.877839,,,,,,MFL+DEF (xHD),,
40002749,Metal Loss,Anomaly - Corrosion cluster,External,"48,744.40",0+12,0.81,8.33,9.14,12900,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",13.73,"Valve (Receiver), Sta. 0+00, Beer Nose Station",12.13,8.625,0.322,,42000,,16,0.052,,,,,1.759,0.649,12:00,1440,3744,2696,2258,0.534,1.194,3716,2676,,,35.6295338,-119.8778411,,Metal Loss,AXGR,,,MFL+DEF (xHD),,
15000009,Bore restriction,Bore restriction,,"48,752.74",0+03,0.54,0.59,1.13,12910,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",22.07,"Valve (Receiver), Sta. 0+00, Beer Nose Station",3.79,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295217,-119.8778649,,,,,,MFL+DEF (xHD),,
12910,Weld,Weld - Longitudinal seam,,"48,752.80",0+04,,,1.13,12900,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",22.13,"Valve (Receiver), Sta. 0+00, Beer Nose Station",3.72,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295225,-119.8778633,,,,,,MFL+DEF (xHD),,
12000005,End failed sensor,End failed sensor,,"48,752.98",0+04,0.18,0.95,1.13,12910,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",22.32,"Valve (Receiver), Sta. 0+00, Beer Nose Station",3.54,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295223,-119.8778638,,DEF,,,,MFL+DEF (xHD),,
12000006,End failed sensor,End failed sensor,,"48,752.98",0+04,0.18,0.95,1.13,12910,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",22.32,"Valve (Receiver), Sta. 0+00, Beer Nose Station",3.54,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295223,-119.8778638,,DEF,,,,MFL+DEF (xHD),,
12000007,End failed sensor,End failed sensor,,"48,752.98",0+04,0.18,0.95,1.13,12910,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",22.32,"Valve (Receiver), Sta. 0+00, Beer Nose Station",3.54,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295223,-119.8778638,,DEF,,,,MFL+DEF (xHD),,
12000008,End failed sensor,End failed sensor,,"48,752.98",0+04,0.18,0.95,1.13,12910,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",22.32,"Valve (Receiver), Sta. 0+00, Beer Nose Station",3.54,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295223,-119.8778638,,DEF,,,,MFL+DEF (xHD),,
10000118,Tee,Tee,,"48,753.00",0+03,0.58,0.55,1.13,12910,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",22.33,"Valve (Receiver), Sta. 0+00, Beer Nose Station",3.53,8.625,,,,,,,,,,,,,3:00,1440,,,,,,,,,,35.6295222,-119.8778639,,Tee at 90 deg.,,,,MFL+DEF (xHD),,
12920,Weld,Weld - Longitudinal seam,,"48,753.93",0+03,,,1.03,12910,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",23.27,"Valve (Receiver), Sta. 0+00, Beer Nose Station",2.59,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295208,-119.8778671,,,,,,MFL+DEF (xHD),,
10000119,Fitting,Offtake,,"48,754.38",0+02,0.52,0.52,1.03,12920,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",23.71,"Valve (Receiver), Sta. 0+00, Beer Nose Station",2.15,8.625,,,,,,,,,,,,,12:00,1440,,,,,,,,,,35.6295202,-119.8778684,,Fitting on top of pipe,,,,MFL+DEF (xHD),,
12930,Weld,Weld - Longitudinal seam,,"48,754.97",0+02,,,3.1,12920,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",24.3,"Valve (Receiver), Sta. 0+00, Beer Nose Station",1.56,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.629519,-119.8778706,,,,,,MFL+DEF (xHD),,
10000120,Flange,Pipeline fixture,,"48,755.43",0+01,0.47,2.63,3.1,12930,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",24.77,"Valve (Receiver), Sta. 0+00, Beer Nose Station",1.09,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295189,-119.877869,,Flange,,,,MFL+DEF (xHD),,
10000121,Receive Valve,Valve,,"48,756.53",0+00,1.56,1.54,3.1,12930,"AGM 15, Sta. 0+26, 26' up stream receiver Valve- from 2017 Data",25.86,,,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295185,-119.8778654,,"Valve (Receiver), Sta. 0+00, Beer Nose Station",,,,MFL+DEF (xHD),,
10000122,Flange,Pipeline fixture,,"48,757.60",0+00,2.64,0.46,3.1,12930,"Valve (Receiver), Sta. 0+00, Beer Nose Station",1.08,,,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.6295181,-119.8778618,,Flange,,,,MFL+DEF (xHD),,
12940,Weld,Weld - Longitudinal seam,,"48,758.06",0+00,,,0,12930,"Valve (Receiver), Sta. 0+00, Beer Nose Station",1.54,,,8.625,,,,,,,,,,,,,,1440,,,,,,,,,,35.629517,-119.87785,,,,,,MFL+DEF (xHD),,
