Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in),,,,,
4400,InVista,444,2.231,117+82,"13,247.22",IML-4420-04,Internal Metal Loss,D1.21,44.01,1.21,D64.47,"2,298.14",64.47,0.240,0.255,24,34,,2.28,1.21,171,,,"1,247","1,189","1,296","1,235","1,800","1,715",33.80843733,-118.26218667,36.5,WT Inferred from IR; Not Associated with Deposits;,99.4,Internal,0.061,0.025,0.086,0.169,0.194,912,0.819,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.240,0.236,"13,247.22","11,781.79",4.072,4.076,4.063,0.250,,,,,
4410,InVista,445,2.232,117+83,"13,248.43",GW4430,Weld,D2.44,45.22,2.44,D63.26,"2,299.35",63.26,0.254,0.254,,,,,,,2.44,174,,,,,,,33.80843717,-118.26219067,36.5,Metal Loss (<15.0%) in Joint,98.4,,,,,,0.220,985,0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.256,"13,248.43","11,783.00",4.058,4.058,3.832,0.250,,,,,
4420,InVista,446,2.232,117+85,"13,250.87",GW4440,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D1.54,2.44,1.54,D60.82,"2,301.79",60.82,0.515,0.515,,,,,,,1.54,,,,,,,,33.80843681,-118.26219875,36.6,,29.2,,,,,,0.463,"2,504",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.515,0.559,"13,250.87","11,785.44",3.807,3.812,3.023,0.500,,,,,
4420,InVista,446,2.232,117+86,"13,251.67",BD,Bend; Possible Bend Signatures,D0.74,,,D60.02,"2,302.59",60.02,,,,,,,,,,,,,,,,,33.80843652,-118.26220125,36.6,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,251.67","11,786.24",,,,0.500,,,,,
4430,InVista,447,2.232,117+87,"13,252.41",GW4450,Weld; Begin 0.219 in wall. API 5L (A) LongSeam,U1.54,1.54,2.01,D59.28,"2,303.33",59.28,0.213,0.213,,,,,,,2.01,88,,,,,,,33.80843523,-118.26220365,36.6,,96.3,,,,,,0.207,"1,097",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.213,0.216,"13,252.41","11,786.98",4.099,4.096,3.023,0.219,,,,,
4440,InVista,448,2.233,117+89,"13,254.41",GW4460,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D1.53,2.01,1.53,D57.28,"2,305.33",57.28,0.501,0.501,,,,,,,1.53,,,,,,,,33.80843046,-118.26220906,36.8,,35.6,,,,,,0.459,"2,504",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,"2,504",8.625,0.501,0.540,"13,254.41","11,788.99",3.808,3.808,2.909,0.500,,,,,
4440,InVista,448,2.233,117+90,"13,255.24",BD,Bend; Possible Bend Signatures,D0.70,,,D56.46,"2,306.16",56.46,,,,,,,,,,,,,,,,,33.80842861,-118.26221159,36.8,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,,,,,"13,255.24","11,789.81",,,,0.500,,,,,
4440,InVista,448,2.233,117+90,"13,255.24",EQ,Equation EQ: 117+89.81 (BK),D0.70,0.82,0.70,D56.46,"2,306.16",56.46,,,,,,,,,,,,,,,,,33.80842861,-118.26221159,36.8,EQ: 117+89.81 (BK),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,,,,,"13,255.24","11,789.81",,,,0.500,,,,,
4440,InVista,448,2.229,117+67,"13,255.24",EQ,Equation EQ: 117+67.25 (AH),D0.70,0.83,0.70,D56.45,"2,306.16",56.45,,,,,,,,,,,,,,,,,33.80842859,-118.26221161,36.8,EQ: 117+67.25 (AH),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,35,,,,,"13,255.24","11,767.25",,,,0.500,,,,,
4450,InVista,449,2.229,117+68,"13,255.94",GW4470,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.53,1.53,31.25,D55.75,"2,306.86",55.75,0.255,0.255,,,,,,,31.25,171,,,,,,,33.80842813,-118.26221370,36.8,,99.8,,,,,,0.228,"1,002",0.940,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.255,"13,255.94","11,767.95",4.057,4.057,2.870,0.250,,,,,
4450,InVista,449,2.233,117+89,"13,277.00",A.T. & S.F. Railroad,Railroad Centerline (approx),D10.18,21.06,10.18,D34.69,"2,327.92",34.69,0.255,,,,,0.07,0.08,359,,,,,,,,,33.80842663,-118.26228264,36.9,"A.T. & S.F. Railroad
117+89
(Alignment Sheet 4-A-725A)",100.0,,,,,,0.255,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.255,0.255,"13,277.00","11,788.99",,,,0.250,,,,,
4460,InVista,450,2.235,117+99,"13,287.19",GW4480,Weld,D11.12,31.25,11.12,D24.50,"2,338.11",24.50,0.254,0.254,,,,,,,11.12,202,,,,,,,33.80842595,-118.26231600,36.8,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.4,,,,,,0.116,"1,000",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"13,287.19","11,799.17",4.06,4.062,2.968,0.250,,,,,
4460,InVista,450,2.236,118+08,"13,296.32",CE,Casing (End),D1.99,9.13,1.99,D15.37,"2,347.24",15.37,,,,,,,,,,,,,,,,,33.80842502,-118.26234595,36.6,"Casing Ends 12"" Station 118+08",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,296.32","11,808.29",,,,0.250,,,,,
4460,InVista,450,2.237,118+10,"13,298.29",IML-4480-02,Internal Metal Loss,D0.02,11.11,0.02,D13.40,"2,349.21",13.40,0.259,0.254,54,64,,0.34,6.53,126,,,"1,338","1,331","1,345","1,339","1,868","1,859",33.80842481,-118.26235242,36.6,Possible Lack of Penetration; Echo Loss in IR; In Girth Weld; WT Inferred from IR,78.4,Internal,0.138,0.025,0.163,0.091,0.116,"1,002",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.259,0.250,"13,298.29","11,810.26",4.054,4.063,3.962,0.250,,,,,
4470,InVista,451,2.237,118+10,"13,298.31",GW4490,Weld,D0.96,11.12,0.96,D13.38,"2,349.23",13.38,0.246,0.246,,,,,,,0.96,163,,,,,,,33.80842481,-118.26235242,36.6,,94.9,,,,,,0.159,"1,002",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.246,0.251,"13,298.31","11,810.28",4.06,4.060,3.040,0.250,,,,,
4480,InVista,452,2.237,118+11,"13,299.27",GW4500,Weld; Begin 0.5 in wall. API 5L (A) Seamless,U0.96,0.96,1.52,D12.42,"2,350.19",12.42,0.472,0.472,,,,,,,1.52,,,,,,,,33.80842471,-118.26235566,36.6,,34.1,,,,,,0.427,"2,504",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.472,0.523,"13,299.27","11,811.24",3.806,3.810,3.289,0.500,,,,,
4480,InVista,452,2.237,118+12,"13,300.07",BD,Bend; Possible Bend Signatures,D0.73,,,D11.62,"2,350.99",11.62,,,,,,,,,,,,,,,,,33.80842410,-118.26235810,36.6,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,300.07","11,812.04",,,,0.500,,,,,
4490,InVista,453,2.237,118+13,"13,300.80",GW4510,Weld,U1.52,1.52,1.54,D10.89,"2,351.72",10.89,0.471,0.471,,,,,,,1.54,,,,,,,,33.80842277,-118.26235982,36.5,,39.4,,,,,,0.433,"2,504",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.471,0.508,"13,300.80","11,812.77",3.805,3.809,3.135,0.500,,,,,
4490,InVista,453,2.237,118+14,"13,301.59",BD,Bend,D0.75,,,D10.10,"2,352.51",10.10,,,,,,,,,,,,,,,,,33.80842133,-118.26236136,36.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,301.59","11,813.56",,,,0.500,,,,,
4500,InVista,454,2.238,118+14,"13,302.34",GW4520,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.54,1.54,19.87,D9.35,"2,353.26",9.35,0.248,0.248,,,,,,,19.87,174,,,,,,,33.80842049,-118.26236358,36.1,,99.5,,,,,,0.212,"1,002",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.249,"13,302.34","11,814.31",4.06,4.061,2.815,0.250,,,,,
4500,InVista,454,2.239,118+20,"13,307.54",EML-4520-01,External Metal Loss,U5.20,5.20,14.67,D4.15,"2,358.46",4.15,0.246,0.248,15,25,,1.35,3.23,8,,,"1,290","1,261","1,289","1,254","1,790","1,741",33.80842011,-118.26238058,36.3,,95.6,External,0.036,0.025,0.061,0.187,0.212,"1,002",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.246,0.244,"13,307.54","11,819.51",4.054,4.053,4.046,0.250,,,,,
4500,InVista,454,2.239,118+24,"13,311.69",AGM 7,"AGM 7
Description: Broken Spk, -3.5 CL
Location: Sepulveda Blvd R/W
Map: 4A-725A
(Above Descriptions from PSOMAS)",U9.35,9.35,10.52,U2362.61,"2,362.61","3,130.94",,,,,,,,,,,,,,,,,33.80841980,-118.26239431,36.4,"AGM 7
Description: Broken Spk, -3.5 CL
Location: Sepulveda Blvd R/W
Map: 4A-725A
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,311.69","11,823.65",,,,0.250,,,,,
4500,InVista,454,2.240,118+29,"13,317.04",Broad Street (Produced),Road Centerline (approx),D5.17,14.70,5.17,U5.35,5.35,"3,125.59",0.252,,,,,0.07,0.08,359,,,,,,,,,33.80841969,-118.26241186,36.4,"Broad Street (Produced)
118+29
(Alignment Sheet 4-A-725A)",100.0,,,,,,0.252,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.252,0.252,"13,317.04","11,828.99",,,,0.250,,,,,
4510,InVista,455,2.241,118+34,"13,322.21",GW4530,Weld,U19.87,19.87,29.50,U10.52,10.52,"3,120.42",0.248,0.248,,,,,,,29.50,83,,,,,,,33.80841958,-118.26242887,36.5,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.223,"1,002",0.976,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.249,"13,322.21","11,834.16",4.06,4.059,2.893,0.250,,,,,
4510,InVista,455,2.246,118+61,"13,349.50",DNT-4530-01,Dent,D2.21,27.28,2.21,U37.81,37.81,"3,093.13",,,,,1.86,4,4,137,,,,,,,,,33.80841802,-118.26251876,36.3,,54.6,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"13,349.50","11,861.42",4.018,4.009,3.902,0.250,,,,,
4510,InVista,455,2.247,118+62,"13,350.07",AWMBS,Armor Wrap Marker Band Start,D1.64,27.85,1.64,U38.37,38.37,"3,092.57",0.244,,,,,0.07,0.08,360,,,,,,,,,33.80841798,-118.26252065,36.3,,100.0,,,,,,0.244,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.244,0.244,"13,350.07","11,861.99",,,,0.250,,,,,
4510,InVista,455,2.247,118+63,"13,351.07",AWMBE,Armor Wrap Marker Band End,D0.64,28.85,0.64,U39.37,39.37,"3,091.57",0.246,,,,,0.07,0.08,360,,,,,,,,,33.80841792,-118.26252389,36.3,,100.0,,,,,,0.246,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.246,0.246,"13,351.07","11,862.99",,,,0.250,,,,,
4520,InVista,456,2.247,118+64,"13,351.71",GW4540,Weld,U29.50,29.50,37.44,U40.02,40.02,"3,090.92",0.240,0.240,,,,,,,37.44,159,,,,,,,33.80841788,-118.26252605,36.3,,99.7,,,,,,0.199,"1,002",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.240,0.240,"13,351.71","11,863.63",4.067,4.067,2.835,0.250,,,,,
4520,InVista,456,2.251,118+86,"13,374.54",EML-4540-01,External Metal Loss,D14.61,22.83,14.61,U62.85,62.85,"3,068.09",0.231,0.240,17,27,,0.43,2.10,78,,,"1,276","1,272","1,274","1,268","1,769","1,761",33.80841673,-118.26260098,36.2,,93.4,External,0.041,0.025,0.066,0.174,0.199,"1,002",0.962,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.231,0.224,"13,374.54","11,886.44",4.067,4.068,4.060,0.250,,,,,
4530,InVista,457,2.254,119+01,"13,389.15",GW4550,Weld,U37.44,37.44,42.03,U77.46,77.46,"3,053.49",0.249,0.249,,,,,,,42.03,200,,,,,,,33.80841588,-118.26264909,36.1,,99.7,,,,,,0.235,"1,002",0.975,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.249,0.250,"13,389.15","11,901.03",4.059,4.058,2.934,0.250,,,,,
4540,InVista,458,2.262,119+43,"13,431.18",GW4560,Weld,D41.96,42.03,41.96,U119.49,119.49,"3,011.45",0.249,0.249,,,,,,,41.96,298,,,,,,,33.80841245,-118.26278730,35.9,,99.9,,,,,,0.240,"1,002",0.983,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.249,0.250,"13,431.18","11,943.03",4.059,4.058,2.945,0.250,,,,,
4550,InVista,459,2.270,119+85,"13,473.14",GW4570,Weld,U41.96,41.96,46.29,U161.45,161.45,"2,969.49",0.249,0.249,,,,,,,46.29,215,,,,,,,33.80840900,-118.26292551,35.7,,99.8,,,,,,0.239,"1,002",0.982,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.249,0.251,"13,473.14","11,984.95",4.058,4.058,2.787,0.250,,,,,
4560,InVista,460,2.279,120+31,"13,519.44",GW4580,Weld,D42.05,46.29,42.05,U207.75,207.74,"2,923.20",0.248,0.248,,,,,,,42.05,245,,,,,,,33.80840521,-118.26307776,35.6,,99.8,,,,,,0.204,"1,002",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.250,"13,519.44","12,031.21",4.059,4.058,2.765,0.250,,,,,
4560,InVista,460,2.282,120+49,"13,536.85",EML-4580-01,External Metal Loss,U17.42,17.42,24.63,U225.16,225.16,"2,905.78",0.254,0.248,18,28,,1.75,1.21,55,,,"1,264","1,222","1,278","1,231","1,775","1,709",33.80840379,-118.26313499,35.5,,91.9,External,0.044,0.025,0.069,0.179,0.204,"1,002",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.250,"13,536.85","12,048.61",4.053,4.052,4.046,0.250,,,,,
4570,InVista,461,2.287,120+73,"13,561.49",GW4590,Weld,U42.05,42.05,45.45,U249.80,249.80,"2,881.15",0.250,0.250,,,,,,,45.45,54,,,,,,,33.80840178,-118.26321598,35.4,,99.9,,,,,,0.167,"1,002",0.970,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.250,0.251,"13,561.49","12,073.22",4.057,4.056,2.868,0.250,,,,,
4570,InVista,461,2.295,121+19,"13,606.92",IML-4590-01,Internal Metal Loss,D0.02,45.43,0.02,U295.23,295.23,"2,835.71",0.254,0.250,36,46,,0.37,0.89,147,,,"1,324","1,319","1,323","1,317","1,838","1,829",33.80839806,-118.26336553,35.2,Possibe Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,89.4,Internal,0.089,0.025,0.114,0.136,0.161,"1,002",0.971,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.234,"13,606.92","12,118.61",4.058,4.078,4.012,0.250,,,,,
4580,InVista,462,2.295,121+19,"13,606.94",GW4600,Weld,D41.99,45.45,41.99,U295.24,295.24,"2,835.70",0.248,0.248,,,,,,,41.99,205,,,,,,,33.80839806,-118.26336553,35.2,,99.9,,,,,,0.161,"1,002",0.971,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.249,"13,606.94","12,118.62",4.059,4.058,2.803,0.250,,,,,
4590,InVista,463,2.303,121+61,"13,648.93",GW4610,Weld,U41.99,41.99,42.02,U337.24,337.24,"2,793.70",0.250,0.250,,,,,,,42.02,17,,,,,,,33.80839479,-118.26350355,35.1,,99.8,,,,,,0.219,"1,002",0.962,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.250,0.252,"13,648.93","12,160.58",4.057,4.056,2.785,0.250,,,,,
4600,InVista,464,2.311,122+03,"13,690.95",GW4620,Weld,D40.41,42.02,40.41,U379.26,379.26,"2,751.69",0.250,0.250,,,,,,,40.41,320,,,,,,,33.80839187,-118.26364178,35.2,,99.8,,,,,,0.240,"1,002",0.975,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.250,0.251,"13,690.95","12,202.56",4.057,4.056,2.794,0.250,,,,,
4610,InVista,465,2.319,122+43,"13,731.35",GW4630,Weld,U40.41,40.41,41.97,U419.66,419.66,"2,711.28",0.250,0.250,,,,,,,41.97,180,,,,,,,33.80838907,-118.26377461,35.2,,99.9,,,,,,0.229,"1,002",0.976,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.250,0.252,"13,731.35","12,242.93",4.057,4.056,2.875,0.250,,,,,
4620,InVista,466,2.327,122+85,"13,773.32",GW4640,Weld,D35.00,41.97,35.00,U461.63,461.63,"2,669.31",0.250,0.250,,,,,,,35.00,227,,,,,,,33.80838614,-118.26391284,35.3,,99.9,,,,,,0.233,"1,002",0.976,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.250,0.251,"13,773.32","12,284.86",4.054,4.055,2.826,0.250,,,,,
4620,InVista,466,2.328,122+93,"13,781.47",CB,Casing (Begin),U8.15,8.15,26.86,U469.78,469.78,"2,661.16",,,,,,,,,,,,,,,,,33.80838558,-118.26393957,35.3,"Casing Begins 12"" Station 122+93",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,781.47","12,293.00",,,,0.250,,,,,
4630,InVista,467,2.333,123+20,"13,808.32",GW4650,Weld,U35.00,35.00,45.06,U496.63,496.63,"2,634.31",0.250,0.250,,,,,,,45.06,,,,,,,,33.80838371,-118.26402785,35.3,,99.8,,,,,,0.242,"1,002",0.976,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.250,0.252,"13,808.32","12,319.83",4.054,4.055,2.802,0.250,,,,,
4630,InVista,467,2.338,123+46,"13,834.51",Avalon Blvd.,Road Centerline (approx),D18.88,26.18,18.88,U522.81,522.81,"2,608.13",0.250,,,,,0.06,0.08,359,,,,,,,,,33.80838109,-118.26411388,35.2,"Avalon Blvd.
123+46
(Alignment Sheet 4-A-725A)",100.0,,,,,,0.250,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.250,0.250,"13,834.51","12,345.99",,,,0.250,,,,,
4640,InVista,468,2.342,123+65,"13,853.38",GW4660,Weld,D35.02,45.06,35.02,U541.69,541.69,"2,589.25",0.248,0.248,,,,,,,35.02,75,,,,,,,33.80837908,-118.26417595,35.2,,99.8,,,,,,0.232,"1,002",0.971,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.249,"13,853.38","12,364.85",4.073,4.072,2.807,0.250,,,,,
4640,InVista,468,2.347,123+94,"13,882.56",CE,Casing (End),D5.85,29.18,5.84,U570.87,570.87,"2,560.07",,,,,,,,,,,,,,,,,33.80837596,-118.26427202,35.1,"Casing Ends 12"" Station 123+94",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"13,882.56","12,394.00",,,,0.250,,,,,
4650,InVista,469,2.348,124+00,"13,888.40",GW4670,Weld,U35.02,35.02,36.32,U576.71,576.71,"2,554.23",0.257,0.257,,,,,,,36.32,124,,,,,,,33.80837534,-118.26429117,35.0,,99.9,,,,,,0.238,"1,002",0.951,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.257,0.256,"13,888.40","12,399.84",4.058,4.058,2.827,0.250,,,,,
4660,InVista,470,2.355,124+36,"13,924.72",GW4680,Weld,U36.32,36.32,48.97,U613.03,613.03,"2,517.91",0.257,0.257,,,,,,,48.97,55,,,,,,,33.80837146,-118.26441072,34.9,,99.8,,,,,,0.182,"1,002",0.943,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.257,0.257,"13,924.72","12,436.12",4.064,4.064,2.820,0.250,,,,,
4660,InVista,470,2.364,124+82,"13,971.03",IML-4680-01,Internal Metal Loss,D2.66,46.31,2.66,U659.34,659.34,"2,471.60",0.234,0.257,19,29,,0.57,0.65,189,,,"1,361","1,354","1,363","1,355","1,894","1,882",33.80836734,-118.26456302,35.1,Not Associated with Deposits;,98.6,Internal,0.050,0.025,0.075,0.182,0.207,"1,002",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.234,0.232,"13,971.03","12,482.39",4.078,4.080,4.067,0.250,,,,,
4660,InVista,470,2.364,124+84,"13,972.53",IML-4680-02,Internal Metal Loss,D1.16,47.80,1.16,U660.83,660.83,"2,470.11",0.239,0.257,29,39,,0.69,0.56,189,,,"1,346","1,333","1,358","1,345","1,886","1,868",33.80836722,-118.26456788,35.1,WT Inferred from IR; Not Associated with Deposits;,97.4,Internal,0.075,0.025,0.100,0.157,0.182,"1,002",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.239,0.226,"13,972.53","12,483.88",4.074,4.087,4.067,0.250,,,,,
4670,InVista,471,2.365,124+85,"13,973.69",GW4690,Weld,D14.60,48.97,14.60,U662.00,662.00,"2,468.94",0.256,0.256,,,,,,,14.60,204,,,,,,,33.80836712,-118.26457166,35.1,,99.8,,,,,,0.233,"1,002",0.948,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"13,973.69","12,485.04",4.06,4.059,2.863,0.250,,,,,
4680,InVista,472,2.367,125+00,"13,988.29",GW4700,Weld,U14.60,14.60,21.53,U676.60,676.60,"2,454.34",0.255,0.255,,,,,,,21.53,196,,,,,,,33.80836588,-118.26461971,35.1,,99.8,,,,,,0.228,"1,002",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.254,"13,988.29","12,499.63",4.06,4.062,2.843,0.250,,,,,
4690,InVista,473,2.371,125+21,"14,009.82",GW4710,Weld,U21.53,21.53,50.16,U698.13,698.13,"2,432.81",0.256,0.256,,,,,,,50.16,102,,,,,,,33.80836404,-118.26469043,35.2,,99.9,,,,,,0.221,988,0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"14,009.82","12,521.14",4.065,4.065,2.829,0.250,,,,,
4700,InVista,474,2.381,125+71,"14,059.98",GW4720,Weld,D45.59,50.16,45.59,U748.29,748.29,"2,382.65",0.252,0.252,,,,,,,45.59,272,,,,,,,33.80835977,-118.26485536,35.4,,99.8,,,,,,0.213,"1,002",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"14,059.98","12,571.26",4.06,4.059,2.897,0.250,,,,,
4710,InVista,475,2.390,126+17,"14,105.57",GW4730,Weld,U45.59,45.59,46.54,U793.88,793.88,"2,337.06",0.255,0.255,,,,,,,46.54,133,,,,,,,33.80835588,-118.26500545,35.6,,99.9,,,,,,0.204,952,0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.255,"14,105.57","12,616.80",4.064,4.063,2.849,0.250,,,,,
4710,InVista,475,2.398,126+62,"14,151.11",EML-4730-01,External Metal Loss,D1.00,45.54,1.00,U839.42,839.42,"2,291.52",0.248,0.255,20,30,,8.49,6.77,201,,,"1,178","1,082","1,250","1,140","1,736","1,584",33.80835200,-118.26515526,35.8,Intermittent,98.3,External,0.051,0.025,0.076,0.179,0.204,959,0.862,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.250,"14,151.11","12,662.30",4.07,4.071,4.060,0.250,,,,,
4720,InVista,476,2.398,126+63,"14,152.11",GW4740,Weld,D46.25,46.54,46.25,U840.41,840.41,"2,290.53",0.254,0.254,,,,,,,46.25,197,,,,,,,33.80835191,-118.26515850,35.8,,99.8,,,,,,0.126,927,0.833,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"14,152.11","12,663.30",4.065,4.064,2.868,0.250,,,,,
4720,InVista,476,2.407,127+09,"14,198.34",IML-4740-01,Internal Metal Loss,D0.01,46.24,0.01,U886.65,886.65,"2,244.29",0.247,0.254,51,61,,0.25,0.73,105,,,"1,347","1,344","1,347","1,342","1,871","1,864",33.80834798,-118.26531046,36.0,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,69.4,Internal,0.130,0.025,0.155,0.099,0.124,"1,002",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.247,0.227,"14,198.34","12,709.49",4.065,4.086,4.021,0.250,,,,,
4730,InVista,477,2.407,127+10,"14,198.35",GW4750,Weld,D45.17,46.25,45.17,U886.66,886.66,"2,244.28",0.256,0.256,,,,,,,45.17,359,,,,,,,33.80834798,-118.26531046,36.0,Small Laminations in Joint,99.7,,,,,,0.124,"1,002",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"14,198.35","12,709.50",4.063,4.063,2.839,0.250,,,,,
4730,InVista,477,2.411,127+32,"14,220.76",LAM-4750-01,Lamination,U22.41,22.41,22.76,U909.07,909.07,"2,221.87",,,,,,37.68,0.73,254,,,,,,,,,33.80834607,-118.26538416,36.1,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"14,220.76","12,731.89",4.06,4.061,3.324,0.250,,,,,
4740,InVista,478,2.416,127+55,"14,243.52",GW4760,Weld,U45.17,45.17,49.52,U931.83,931.83,"2,199.11",0.250,0.250,,,,,,,49.52,260,,,,,,,33.80834412,-118.26545920,36.2,,99.9,,,,,,0.217,989,0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.250,0.251,"14,243.52","12,754.63",4.066,4.065,2.875,0.250,,,,,
4750,InVista,479,2.425,128+04,"14,293.04",GW4770,Weld,D44.48,49.52,44.48,U981.35,981.35,"2,149.59",0.255,0.255,,,,,,,44.48,134,,,,,,,33.80833990,-118.26562197,36.4,,99.9,,,,,,0.223,999,0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.255,"14,293.04","12,804.10",4.06,4.061,2.859,0.250,,,,,
4760,InVista,480,2.433,128+49,"14,337.52",GW4780,Weld,D20.65,44.48,20.65,U1025.83,"1,025.83","2,105.11",0.252,0.252,,,,,,,20.65,290,,,,,,,33.80833611,-118.26576828,36.6,,99.7,,,,,,0.223,"1,002",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"14,337.52","12,848.54",4.063,4.062,2.977,0.250,,,,,
4770,InVista,481,2.437,128+69,"14,358.17",GW4790,Weld,D0.99,20.65,0.99,U1046.48,"1,046.48","2,084.46",0.252,0.252,,,,,,,0.99,20,,,,,,,33.80833435,-118.26583602,36.6,,97.9,,,,,,0.227,"1,002",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.254,"14,358.17","12,869.18",4.06,4.060,3.715,0.250,,,,,
4780,InVista,482,2.438,128+70,"14,359.17",GW4800,Weld,U0.99,0.99,28.45,U1047.47,"1,047.47","2,083.47",0.254,0.254,,,,,,,28.45,289,,,,,,,33.80833426,-118.26583953,36.6,,99.8,,,,,,0.213,960,0.862,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"14,359.17","12,870.17",4.06,4.061,2.908,0.250,,,,,
4790,InVista,483,2.443,128+99,"14,387.62",GW4810,Weld,U28.45,28.45,50.60,U1075.92,"1,075.92","2,055.02",0.257,0.257,,,,,,,50.60,36,,,,,,,33.80833184,-118.26593293,36.8,Small Laminations in Joint,99.7,,,,,,0.216,959,0.862,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.257,0.257,"14,387.62","12,898.59",4.06,4.061,2.854,0.250,,,,,
4800,InVista,484,2.452,129+49,"14,438.21",GW4820,Weld,D48.26,50.60,48.26,U1126.52,"1,126.52","2,004.42",0.252,0.252,,,,,,,48.26,329,,,,,,,33.80832758,-118.26609939,36.8,,99.5,,,,,,0.200,938,0.843,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"14,438.21","12,949.15",4.06,4.062,2.778,0.250,,,,,
4800,InVista,484,2.453,129+49,"14,438.29",EML-4820-01,External Metal Loss,U0.08,0.08,48.19,U1126.60,"1,126.60","2,004.34",0.250,0.252,17,27,,6.89,8.31,76,,,"1,203","1,111","1,247","1,142","1,732","1,586",33.80832758,-118.26609966,36.8,Intermittent,98.6,External,0.042,0.025,0.067,0.185,0.210,939,0.844,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.250,0.252,"14,438.29","12,949.22",4.067,4.069,3.884,0.250,,,,,
4800,InVista,484,2.453,129+50,"14,438.75",ANS-4820-02,Seam weld anomaly,U0.54,0.54,47.72,U1127.06,"1,127.06","2,003.88",,,,,,15.15,0.56,325,,,,,,,,,33.80832753,-118.26610128,36.8,,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"14,438.75","12,949.68",4.079,4.078,4.047,0.250,,,,,
4810,InVista,485,2.462,129+97,"14,486.48",GW4830,Weld,D45.24,48.26,45.24,U1174.79,"1,174.79","1,956.16",0.256,0.256,,,,,,,45.24,127,,,,,,,33.80832353,-118.26625812,36.7,,99.9,,,,,,0.213,970,0.871,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"14,486.48","12,997.36",4.063,4.062,2.850,0.250,,,,,
4820,InVista,486,2.470,130+43,"14,531.71",GW4840,Weld,U45.24,45.24,50.11,U1220.02,"1,220.02","1,910.92",0.258,0.258,,,,,,,50.11,267,,,,,,,33.80831974,-118.26640685,36.7,,99.9,,,,,,0.237,"1,002",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.258,0.258,"14,531.71","13,042.56",4.066,4.066,2.851,0.250,,,,,
4830,InVista,487,2.480,130+93,"14,581.82",GW4850,Weld,U50.11,50.11,50.16,U1270.13,"1,270.13","1,860.81",0.254,0.254,,,,,,,50.16,33,,,,,,,33.80831553,-118.26657179,36.7,,99.9,,,,,,0.231,"1,002",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"14,581.82","13,092.63",4.058,4.058,2.838,0.250,,,,,
4840,InVista,488,2.489,131+43,"14,631.98",GW4860,Weld,U50.16,50.16,51.58,U1320.29,"1,320.29","1,810.65",0.252,0.252,,,,,,,51.58,96,,,,,,,33.80831132,-118.26673672,36.7,,99.9,,,,,,0.202,989,0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"14,631.98","13,142.74",4.06,4.059,2.878,0.250,,,,,
4850,InVista,489,2.499,131+94,"14,683.56",GW4870,Weld,D49.85,51.58,49.85,U1371.87,"1,371.87","1,759.07",0.256,0.256,,,,,,,49.85,289,,,,,,,33.80830700,-118.26690625,36.6,,99.8,,,,,,0.234,"1,002",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"14,683.56","13,194.27",4.053,4.053,2.818,0.250,,,,,
4860,InVista,490,2.508,132+44,"14,733.41",GW4880,Weld,U49.85,49.85,51.04,U1421.72,"1,421.72","1,709.22",0.252,0.252,,,,,,,51.04,144,,,,,,,33.80830282,-118.26707036,36.6,,99.9,,,,,,0.221,"1,002",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"14,733.41","13,244.08",4.06,4.061,2.822,0.250,,,,,
4870,InVista,491,2.518,132+95,"14,784.45",GW4890,Weld,D50.60,51.04,50.60,U1472.76,"1,472.76","1,658.18",0.252,0.252,,,,,,,50.60,311,,,,,,,33.80829853,-118.26723826,36.6,,99.9,,,,,,0.199,"1,001",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"14,784.45","13,295.07",4.06,4.062,2.809,0.250,,,,,
4870,InVista,491,2.518,132+96,"14,785.85",IML-4890-01,Internal Metal Loss; Not Associated with Deposits,U1.40,1.40,49.21,U1474.16,"1,474.16","1,656.78",0.246,0.252,21,31,,1.66,0.65,170,,,"1,276","1,235","1,305","1,261","1,812","1,751",33.80829841,-118.26724285,36.6,Not Associated with Deposits;,56.5,Internal,0.053,0.025,0.078,0.174,0.199,"1,002",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.246,0.251,"14,785.85","13,296.47",4.08,4.086,4.067,0.250,,,,,
4870,InVista,491,2.518,132+97,"14,786.24",IML-4890-02,Internal Metal Loss; Not Associated with Deposits,U1.79,1.78,48.82,U1474.55,"1,474.55","1,656.40",0.250,0.252,16,26,,2.20,0.97,171,,,"1,276","1,225","1,307","1,251","1,815","1,737",33.80829839,-118.26724393,36.6,Not Associated with Deposits;,65.9,Internal,0.040,0.025,0.065,0.187,0.212,"1,002",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.250,0.258,"14,786.24","13,296.85",4.078,4.077,4.060,0.250,,,,,
4880,InVista,492,2.528,133+46,"14,835.05",GW4900,Weld,D48.21,50.60,48.21,U1523.36,"1,523.36","1,607.58",0.257,0.257,,,,,,,48.21,334,,,,,,,33.80829429,-118.26740455,36.5,Small Laminations in Joint,99.9,,,,,,0.240,996,0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.257,0.257,"14,835.05","13,345.63",4.058,4.057,2.783,0.250,,,,,
4890,InVista,493,2.537,133+94,"14,883.26",GW4910,Weld,U48.21,48.21,48.30,D1559.37,"1,571.57","1,559.37",0.257,0.257,,,,,,,48.30,207,,,,,,,33.80829025,-118.26756304,36.5,,99.8,,,,,,0.208,934,0.840,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.257,0.257,"14,883.26","13,393.79",4.059,4.059,2.864,0.250,,,,,
4900,InVista,494,2.546,134+42,"14,931.56",GW4920,Weld,D46.07,48.30,46.07,D1511.07,"1,619.87","1,511.07",0.255,0.255,,,,,,,46.07,90,,,,,,,33.80828620,-118.26772203,36.3,,99.9,,,,,,0.214,980,0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.255,"14,931.56","13,442.04",4.058,4.057,2.868,0.250,,,,,
4910,InVista,495,2.555,134+88,"14,977.63",GW4930,Weld,U46.07,46.07,49.99,D1465.00,"1,665.94","1,465.00",0.250,0.250,,,,,,,49.99,204,,,,,,,33.80828234,-118.26787347,36.2,Small Lamination in Joint,99.3,,,,,,0.222,996,0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.250,0.250,"14,977.63","13,488.07",4.063,4.062,2.824,0.250,,,,,
4910,InVista,495,2.557,135+00,"14,989.08",LAM-4930-01,Lamination,U11.44,11.44,38.54,D1453.55,"1,677.39","1,453.55",,,,,,48.85,1.29,358,,,,,,,,,33.80828138,-118.26791125,36.2,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"14,989.08","13,499.51",4.06,4.062,4.056,0.250,,,,,
4910,InVista,495,2.561,135+22,"15,011.81",LAM-4930-02,Lamination,D15.81,34.17,15.81,D1430.82,"1,700.12","1,430.82",,,,,,46.65,0.73,284,,,,,,,,,33.80827948,-118.26798603,36.1,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"15,011.81","13,522.22",4.063,4.063,4.057,0.250,,,,,
4920,InVista,496,2.564,135+38,"15,027.62",GW4940,Weld,D49.25,49.99,49.25,D1415.01,"1,715.93","1,415.01",0.249,0.249,,,,,,,49.25,19,,,,,,,33.80827815,-118.26803785,36.1,,99.7,,,,,,0.223,"1,002",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.249,0.249,"15,027.62","13,538.02",4.063,4.062,2.829,0.250,,,,,
4930,InVista,497,2.573,135+87,"15,076.87",GW4950,Weld,D44.22,49.25,44.22,D1365.76,"1,765.18","1,365.76",0.256,0.256,,,,,,,44.22,172,,,,,,,33.80827402,-118.26819982,35.9,,99.9,,,,,,0.230,"1,002",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"15,076.87","13,587.22",4.058,4.058,2.842,0.250,,,,,
4940,InVista,498,2.582,136+31,"15,121.09",GW4960,Weld,U44.22,44.22,47.64,D1321.54,"1,809.40","1,321.54",0.258,0.258,,,,,,,47.64,313,,,,,,,33.80827032,-118.26834531,35.8,Small Laminations in Joint,99.0,,,,,,0.225,995,0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.258,0.258,"15,121.09","13,631.40",4.034,4.035,2.847,0.250,,,,,
4950,InVista,499,2.591,136+79,"15,168.73",GW4970,Weld,U47.64,47.64,49.43,D1273.90,"1,857.04","1,273.90",0.256,0.256,,,,,,,49.43,202,,,,,,,33.80826631,-118.26850215,35.7,,99.9,,,,,,0.179,"1,002",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.255,"15,168.73","13,679.00",4.058,4.057,2.942,0.250,,,,,
4950,InVista,499,2.597,137+12,"15,201.76",Panama Street,Road Centerline (approx),D16.40,33.03,16.40,D1240.87,"1,890.07","1,240.87",0.257,,,,,0.07,0.08,359,,,,,,,,,33.80826356,-118.26861066,35.6,"Panama Street
137+12
(Alignment Sheet 4-A-726)",100.0,,,,,,0.257,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.257,0.257,"15,201.76","13,712.00",,,,0.250,,,,,
4950,InVista,499,2.597,137+15,"15,204.44",EML-4970-02,External Metal Loss,D13.72,35.71,13.72,D1238.19,"1,892.75","1,238.19",0.247,0.256,30,40,,1.47,1.61,333,,,"1,275","1,234","1,296","1,252","1,800","1,738",33.80826333,-118.26861957,35.6,,91.5,External,0.077,0.025,0.102,0.154,0.179,"1,002",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.247,0.237,"15,204.44","13,714.68",4.057,4.057,4.052,0.250,,,,,
4950,InVista,499,2.598,137+16,"15,206.24",IML-4970-03,Internal Metal Loss; Not Associated with Deposits,D11.92,37.51,11.92,D1236.39,"1,894.55","1,236.39",0.237,0.256,19,29,,0.33,0.48,170,,,"1,364","1,361","1,365","1,362","1,895","1,891",33.80826318,-118.26862551,35.6,Not Associated with Deposits;,60.0,Internal,0.049,0.025,0.074,0.182,0.207,"1,002",0.942,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.237,0.241,"15,206.24","13,716.47",4.07,4.073,4.054,0.250,,,,,
4950,InVista,499,2.599,137+21,"15,211.00",IML-4970-04,Internal Metal Loss; Not Associated with Deposits,D7.16,42.27,7.16,D1231.63,"1,899.31","1,231.63",0.244,0.256,26,36,,0.85,0.48,165,,,"1,334","1,317","1,368","1,355","1,900","1,881",33.80826277,-118.26864117,35.5,Not Associated with Deposits;,50.0,Internal,0.066,0.025,0.091,0.165,0.190,"1,002",0.958,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.244,0.294,"15,211.00","13,721.23",4.073,4.076,4.050,0.250,,,,,
4950,InVista,499,2.599,137+23,"15,212.65",IML-4970-05,Internal Metal Loss; Not Associated with Deposits,D5.51,43.91,5.51,D1229.99,"1,900.95","1,229.99",0.222,0.256,18,28,,1.20,0.65,165,,,"1,330","1,304","1,340","1,311","1,861","1,821",33.80826264,-118.26864657,35.5,Not Associated with Deposits;,60.4,Internal,0.046,0.025,0.071,0.185,0.210,"1,002",0.930,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.222,0.244,"15,212.65","13,722.87",4.06,4.061,4.039,0.250,,,,,
4950,InVista,499,2.599,137+23,"15,212.86",IML-4970-06,Internal Metal Loss; Not Associated with Deposits,D5.30,44.12,5.30,D1229.78,"1,901.16","1,229.78",0.245,0.256,19,29,,2.07,1.05,162,,,"1,286","1,236","1,327","1,274","1,843","1,769",33.80826262,-118.26864711,35.5,Not Associated with Deposits;,56.3,Internal,0.049,0.025,0.074,0.182,0.207,"1,002",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.245,0.250,"15,212.86","13,723.08",4.054,4.061,4.046,0.250,,,,,
4960,InVista,500,2.600,137+28,"15,218.16",GW4980,Weld,D48.92,49.43,48.92,D1224.48,"1,906.47","1,224.47",0.250,0.250,,,,,,,48.92,113,,,,,,,33.80826218,-118.26866465,35.5,,99.9,,,,,,0.210,"1,002",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.250,0.250,"15,218.16","13,728.38",4.058,4.058,2.902,0.250,,,,,
4960,InVista,500,2.602,137+41,"15,230.53",EML-4980-01,External Metal Loss,U12.38,12.38,36.55,D1212.10,"1,918.84","1,212.10",0.246,0.250,16,26,,2.91,2.02,6,,,"1,246","1,182","1,262","1,189","1,753","1,651",33.80826114,-118.26870542,35.5,,98.0,External,0.040,0.025,0.065,0.185,0.210,"1,002",0.943,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.246,0.246,"15,230.53","13,740.74",4.051,4.051,4.046,0.250,,,,,
4970,InVista,501,2.609,137+77,"15,267.08",GW4990,Weld,U48.92,48.92,50.18,D1175.55,"1,955.39","1,175.55",0.254,0.254,,,,,,,50.18,342,,,,,,,33.80825807,-118.26882554,35.4,,99.9,,,,,,0.216,989,0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.253,"15,267.08","13,777.26",4.059,4.058,2.800,0.250,,,,,
4980,InVista,502,2.619,138+27,"15,317.26",GW5000,Weld,D48.86,50.18,48.86,D1125.37,"2,005.57","1,125.37",0.252,0.252,,,,,,,48.86,100,,,,,,,33.80825387,-118.26899046,35.2,,99.9,,,,,,0.227,"1,002",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"15,317.26","13,827.39",4.065,4.064,2.783,0.250,,,,,
4990,InVista,503,2.628,138+76,"15,366.12",GW5010,Weld,D47.99,48.86,47.99,D1076.51,"2,054.43","1,076.51",0.252,0.252,,,,,,,47.99,329,,,,,,,33.80824977,-118.26915111,35.1,Small Laminations in Joint,99.7,,,,,,0.110,"1,002",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"15,366.12","13,876.21",4.054,4.054,2.799,0.250,,,,,
4990,InVista,503,2.637,139+24,"15,414.09",IML-5010-01,Internal Metal Loss; Not Associated with Deposits,D0.02,47.97,0.02,D1028.54,"2,102.40","1,028.54",0.256,0.252,56,66,,0.33,0.73,156,,,"1,328","1,320","1,334","1,327","1,852","1,843",33.80824568,-118.26930902,35.1,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,80.0,Internal,0.142,0.025,0.167,0.085,0.110,"1,002",0.956,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.227,"15,414.09","13,924.13",4.058,4.085,4.021,0.250,,,,,
5000,InVista,504,2.637,139+24,"15,414.11",GW5020,Weld,D1.00,47.99,1.00,D1028.52,"2,102.42","1,028.52",0.248,0.248,,,,,,,1.00,256,,,,,,,33.80824568,-118.26930902,35.1,,97.1,,,,,,0.154,"1,002",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.248,0.250,"15,414.11","13,924.15",4.067,4.068,3.948,0.250,,,,,
5010,InVista,505,2.637,139+25,"15,415.11",GW5030,Weld,U1.00,1.00,49.13,D1027.53,"2,103.42","1,027.53",0.254,0.254,,,,,,,49.13,233,,,,,,,33.80824560,-118.26931226,35.1,,99.9,,,,,,0.210,974,0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.253,"15,415.11","13,925.15",4.06,4.061,2.856,0.250,,,,,
5020,InVista,506,2.647,139+74,"15,464.24",GW5040,Weld,U49.13,49.13,50.88,D978.40,"2,152.54",978.40,0.250,0.250,,,,,,,50.88,135,,,,,,,33.80824141,-118.26947396,35.2,Small Laminations in Joint,99.8,,,,,,0.230,"1,002",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.250,0.251,"15,464.24","13,974.23",4.06,4.060,2.911,0.250,,,,,
5030,InVista,507,2.656,140+25,"15,515.11",GW5050,Weld,D50.52,50.88,50.52,D927.52,"2,203.42",927.52,0.252,0.252,,,,,,,50.52,109,,,,,,,33.80823707,-118.26964131,35.2,,99.8,,,,,,0.218,"1,001",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.251,"15,515.11","14,025.06",4.065,4.065,2.931,0.250,,,,,
5040,InVista,508,2.666,140+76,"15,565.64",GW5060,Weld,D49.19,50.52,49.19,D877.00,"2,253.94",877.00,0.254,0.254,,,,,,,49.19,281,,,,,,,33.80823277,-118.26980732,35.3,,99.9,,,,,,0.221,976,0.877,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"15,565.64","14,075.54",4.06,4.060,2.841,0.250,,,,,
5050,InVista,509,2.675,141+25,"15,614.83",GW5070,Weld,U49.19,49.19,50.41,D827.81,"2,303.13",827.81,0.256,0.256,,,,,,,50.41,127,,,,,,,33.80822857,-118.26996929,35.4,,99.9,,,,,,0.209,937,0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"15,614.83","14,124.69",4.059,4.058,2.781,0.250,,,,,
5060,InVista,510,2.685,141+75,"15,665.23",GW5080,Weld,D48.22,50.41,48.22,D777.40,"2,353.54",777.40,0.252,0.252,,,,,,,48.22,37,,,,,,,33.80822427,-118.27013502,35.4,,99.9,,,,,,0.215,973,0.874,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.252,"15,665.23","14,175.05",4.063,4.062,2.801,0.250,,,,,
5070,InVista,511,2.694,142+23,"15,713.45",GW5090,Weld,D47.42,48.22,47.42,D729.18,"2,401.76",729.18,0.255,0.255,,,,,,,47.42,119,,,,,,,33.80822017,-118.27029347,35.4,,99.9,,,,,,0.219,996,0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.255,0.256,"15,713.45","14,223.22",4.059,4.059,2.843,0.250,,,,,
5080,InVista,512,2.703,142+71,"15,760.87",GW5100,Weld,D47.06,47.42,47.06,D681.76,"2,449.18",681.76,0.252,0.252,,,,,,,47.06,247,,,,,,,33.80821613,-118.27044950,35.5,,99.4,,,,,,0.205,937,0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.252,0.253,"15,760.87","14,270.60",4.06,4.060,2.951,0.250,,,,,
5090,InVista,513,2.712,143+18,"15,807.94",GW5110,Weld,D46.17,47.06,46.17,D634.70,"2,496.25",634.70,0.254,0.254,,,,,,,46.17,83,,,,,,,33.80821212,-118.27060416,35.5,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.208,944,0.848,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"15,807.94","14,317.62",4.06,4.061,2.866,0.250,,,,,
5090,InVista,513,2.720,143+63,"15,853.44",EML-5110-01,External Metal Loss,D0.66,45.51,0.66,D589.19,"2,541.75",589.19,0.247,0.254,18,28,,0.36,0.48,107,,,"1,352","1,349","1,354","1,351","1,881","1,876",33.80820823,-118.27075398,35.6,,80.6,External,0.046,0.025,0.071,0.183,0.208,985,0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.247,0.238,"15,853.44","14,363.09",4.056,4.056,4.054,0.250,,,,,
5100,InVista,514,2.720,143+64,"15,854.10",GW5120,Weld,U46.17,46.17,50.01,D588.53,"2,542.41",588.53,0.250,0.250,,,,,,,50.01,216,,,,,,,33.80820818,-118.27075614,35.6,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.167,937,0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.250,0.250,"15,854.10","14,363.74",4.064,4.063,2.845,0.250,,,,,
5100,InVista,514,2.720,143+64,"15,854.13",EML-5120-01,External Metal Loss,U0.03,0.03,49.98,D588.50,"2,542.44",588.50,0.242,0.250,24,34,,7.22,3.55,97,,,"1,067","1,029","1,151","1,083","1,599","1,504",33.80820818,-118.27075614,35.6,Intermittent; Adjacent Girth Weld,95.6,External,0.060,0.025,0.085,0.165,0.190,937,0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.242,0.243,"15,854.13","14,363.77",4.065,4.064,4.043,0.250,,,,,
5100,InVista,514,2.720,143+64,"15,854.13",EML-5120-02,External Metal Loss,U0.03,0.03,49.98,D588.50,"2,542.44",588.50,0.237,0.250,33,43,,4.95,2.58,156,,,"1,124",974,"1,192","1,048","1,655","1,455",33.80820818,-118.27075614,35.6,Intermittent; Adjacent Girth Weld,89.6,External,0.083,0.025,0.108,0.142,0.167,937,0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.237,0.241,"15,854.13","14,363.77",4.064,4.062,3.971,0.250,,,,,
5100,InVista,514,2.721,143+64,"15,854.72",EML-5120-03,External Metal Loss,U0.61,0.61,49.39,D587.92,"2,543.02",587.92,0.229,0.250,17,27,,0.69,0.81,227,,,"1,321","1,311","1,322","1,309","1,836","1,818",33.80820813,-118.27075803,35.6,Adjacent Long Seam,82.7,External,0.043,0.025,0.068,0.182,0.207,975,0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.229,0.233,"15,854.72","14,364.36",4.08,4.079,4.076,0.250,,,,,
5110,InVista,515,2.730,144+14,"15,904.11",GW5130,Weld,U50.01,50.01,50.67,D538.52,"2,592.42",538.52,0.259,0.259,,,,,,,50.67,154,,,,,,,33.80820388,-118.27092059,35.7,,99.9,,,,,,0.222,"1,002",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.259,0.259,"15,904.11","14,413.71",4.063,4.063,2.775,0.250,,,,,
5120,InVista,516,2.739,144+64,"15,954.78",GW5140,Weld,D47.60,50.67,47.60,D487.85,"2,643.09",487.85,0.254,0.254,,,,,,,47.60,172,,,,,,,33.80819953,-118.27108714,35.9,,99.6,,,,,,0.216,"1,001",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"15,954.78","14,464.33",4.059,4.058,2.874,0.250,,,,,
5130,InVista,517,2.748,145+12,"16,002.38",GW5150,Weld,D47.29,47.60,47.29,D440.26,"2,690.68",440.26,0.258,0.258,,,,,,,47.29,270,,,,,,,33.80819544,-118.27124369,36.0,,99.5,,,,,,0.225,"1,002",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.258,0.258,"16,002.38","14,511.88",4.051,4.050,2.978,0.250,,,,,
5140,InVista,518,2.757,145+59,"16,049.66",GW5160,Weld,U47.29,47.29,50.48,D392.97,"2,737.97",392.97,0.256,0.256,,,,,,,50.48,208,,,,,,,33.80819138,-118.27139917,36.1,,99.9,,,,,,0.214,"1,002",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"16,049.66","14,559.13",4.059,4.059,2.800,0.250,,,,,
5150,InVista,519,2.767,146+10,"16,100.14",GW5170,Weld,D50.34,50.48,50.34,D342.49,"2,788.45",342.49,0.256,0.256,,,,,,,50.34,61,,,,,,,33.80818704,-118.27156519,36.3,,99.9,,,,,,0.232,"1,002",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"16,100.14","14,609.56",4.053,4.053,2.873,0.250,,,,,
5160,InVista,520,2.776,146+60,"16,150.48",GW5180,Weld,D49.66,50.34,49.66,D292.15,"2,838.79",292.15,0.258,0.258,,,,,,,49.66,267,,,,,,,33.80818270,-118.27173092,36.4,,99.9,,,,,,0.233,"1,002",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.258,0.258,"16,150.48","14,659.85",4.057,4.057,2.844,0.250,,,,,
5170,InVista,521,2.786,147+09,"16,200.14",GW5190,Weld,D48.29,49.66,48.28,D242.49,"2,888.45",242.49,0.254,0.254,,,,,,,48.28,112,,,,,,,33.80817844,-118.27189423,36.5,,99.8,,,,,,0.224,"1,002",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"16,200.14","14,709.47",4.054,4.054,2.972,0.250,,,,,
5180,InVista,522,2.795,147+58,"16,248.43",GW5200,Weld,D48.04,48.28,48.04,D194.21,"2,936.74",194.21,0.257,0.257,,,,,,,48.04,43,,,,,,,33.80817429,-118.27205294,36.7,,99.9,,,,,,0.229,"1,002",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.257,0.257,"16,248.43","14,757.71",4.059,4.058,2.873,0.250,,,,,
5190,InVista,523,2.804,148+06,"16,296.47",GW5210,Weld,D13.31,48.04,13.31,D146.17,"2,984.78",146.16,0.256,0.256,,,,,,,13.31,171,,,,,,,33.80817016,-118.27221086,36.8,,99.7,,,,,,0.157,"1,002",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.256,0.256,"16,296.47","14,805.71",4.059,4.059,2.816,0.250,,,,,
5190,InVista,523,2.807,148+19,"16,309.76",IML-5210-01,Internal Metal Loss; Not Associated with Deposits,D0.01,13.29,0.01,D132.87,"2,998.07",132.87,0.247,0.256,55,65,,0.42,0.89,154,,,"1,339","1,328","1,344","1,333","1,867","1,851",33.80816902,-118.27225459,36.9,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,65.2,Internal,0.141,0.025,0.166,0.090,0.115,"1,002",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.247,0.222,"16,309.76","14,818.99",4.065,4.091,3.986,0.250,,,,,
5200,InVista,524,2.807,148+19,"16,309.78",GW5220,Weld,D3.84,13.31,3.84,D132.86,"2,998.08",132.86,0.247,0.247,,,,,,,3.84,101,,,,,,,33.80816901,-118.27225486,36.9,,99.0,,,,,,0.115,"1,002",0.942,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.247,0.248,"16,309.78","14,819.00",4.067,4.068,3.200,0.250,,,,,
5210,InVista,525,2.807,148+23,"16,313.61",GW5230,Weld,U3.84,3.84,4.65,D129.02,"3,001.92",129.02,0.258,0.258,,,,,,,4.65,126,,,,,,,33.80816869,-118.27226728,36.9,,99.2,,,,,,0.239,"1,002",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.258,0.258,"16,313.61","14,822.84",4.057,4.057,3.092,0.250,,,,,
5210,InVista,525,2.808,148+25,"16,316.25",TP,Tap,D2.01,2.63,2.01,D126.38,"3,004.56",126.38,,,,,,0.98,0.97,356,,,,,,,,,33.80816846,-118.27227618,36.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"16,316.25","14,825.47",5.164,5.084,4.005,0.250,,,,,
5220,InVista,526,2.808,148+27,"16,318.26",GW5240,Weld; Begin 0.322 in wall. API 5L (X-52) LongSeam,U4.65,4.65,7.89,D124.37,"3,006.57",124.37,0.315,0.315,,,,,,,7.89,70,,,,,,,33.80816828,-118.27228265,36.9,,99.6,,,,,,0.279,"2,796",0.915,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,796",8.625,0.315,0.316,"16,318.26","14,827.48",3.984,3.984,2.778,0.322,,,,,
5230,InVista,527,2.810,148+35,"16,326.15",GW5250,Weld; Begin 0.344 in wall. API 5L (X-52) Seamless,D1.55,7.89,1.54,D116.48,"3,014.46",116.48,0.344,0.344,,,,,,,1.54,,,,,,,,33.80816761,-118.27230857,36.9,,41.5,,,,,,0.293,"2,884",0.869,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,987",8.625,0.344,0.378,"16,326.15","14,835.37",3.98,3.983,3.521,0.344,,,,,
5230,InVista,527,2.810,148+36,"16,326.94",BD,Bend,D0.76,,,D115.69,"3,015.25",115.69,,,,,,,,,,,,,,,,,33.80816787,-118.27231122,36.8,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"16,326.94","14,836.15",,,,0.344,,,,,
5240,InVista,528,2.810,148+37,"16,327.70",GW5260,Weld; Begin 0.322 in wall. API 5L (X-52) LongSeam,D0.93,1.54,0.93,D114.93,"3,016.01",114.93,0.314,0.314,,,,,,,0.93,197,,,,,,,33.80816916,-118.27231349,36.3,,93.6,,,,,,0.308,"2,796",0.910,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,796",8.625,0.314,0.320,"16,327.70","14,836.91",3.983,3.982,2.885,0.322,,,,,
5250,InVista,529,2.810,148+38,"16,328.63",GW5270,Weld; Begin 0.344 in wall. API 5L (X-52) Seamless,U0.93,0.93,1.56,D114.00,"3,016.94",114.00,0.343,0.343,,,,,,,1.56,,,,,,,,33.80817103,-118.27231607,35.8,,46.2,,,,,,0.316,"2,987",0.927,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,987",8.625,0.343,0.388,"16,328.63","14,837.84",3.978,3.978,2.606,0.344,,,,,
5250,InVista,529,2.810,148+39,"16,329.44",BD,Bend,D0.75,,,D113.19,"3,017.75",113.19,,,,,,,,,,,,,,,,,33.80817314,-118.27231784,35.4,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"16,329.44","14,838.65",,,,0.344,,,,,
5260,InVista,530,2.810,148+39,"16,330.19",GW5280,Weld; Begin 0.322 in wall. API 5L (X-52) LongSeam,U1.56,1.56,2.51,D112.44,"3,018.50",112.44,0.315,0.315,,,,,,,2.51,325,,,,,,,33.80817505,-118.27231846,35.2,,97.1,,,,,,0.306,"2,796",0.947,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,796",8.625,0.315,0.319,"16,330.19","14,839.40",3.984,3.983,2.928,0.322,,,,,
5270,InVista,531,2.811,148+42,"16,332.70",GW5290,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U2.51,2.51,44.50,D109.93,"3,021.01",109.93,0.254,0.254,,,,,,,44.50,250,,,,,,,33.80818191,-118.27231860,35.1,,99.9,,,,,,0.226,"1,002",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,002",8.625,0.254,0.254,"16,332.70","14,841.92",4.06,4.060,2.790,0.250,,,,,
5270,InVista,531,2.811,148+44,"16,334.42",TP,Tap,U1.72,1.72,42.78,D108.21,"3,022.73",108.21,,,,,,0.80,0.89,357,,,,,,,,,33.80818664,-118.27231861,35.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"16,334.42","14,843.64",5.24,5.024,3.991,0.250,,,,,
