Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in),,,,,
7250,InVista,729,4.119,217+49,"23,118.73",GW7270,Weld,D39.98,40.31,39.98,D71.00,"1,817.95",71.00,0.319,0.319,,,,,,,39.98,73,,,,,,,33.82367346,-118.27599200,33.6,,99.9,,,,,,0.314,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.323,"23,118.73","21,748.90",3.99,3.991,2.766,0.322,,,,,
7260,InVista,730,4.112,217+09,"23,158.71",GW7280,Weld,U39.98,39.98,40.36,D31.01,"1,857.94",31.01,0.321,0.321,,,,,,,40.36,9,,,,,,,33.82378102,-118.27601827,33.6,,99.8,,,,,,0.298,"2,258",0.984,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"23,158.71","21,708.98",3.99,3.989,2.764,0.322,,,,,
7260,InVista,730,4.106,216+78,"23,189.72",AGM 11,"AGM 11
Description: 0.87 LT, Mag & Spec W, -3.9 Top
Location: Main St R/W
Map: D4A-3151
(Above Descriptions from PSOMAS)",D9.34,31.01,9.34,U1888.95,"1,888.95","2,248.36",,,,,,,,,,,,,,,,,33.82386380,-118.27604251,33.4,"AGM 11
Description: 0.87 LT, Mag & Spec W, -3.9 Top
Location: Main St R/W
Map: D4A-3151
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,189.72","21,678.01",,,,0.322,,,,,
7270,InVista,731,4.104,216+69,"23,199.06",GW7290,Weld,D39.56,40.36,39.56,U9.34,9.34,"2,239.01",0.322,0.322,,,,,,,39.56,258,,,,,,,33.82388900,-118.27604850,33.4,,99.8,,,,,,0.312,"2,258",0.943,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.324,"23,199.06","21,668.68",3.989,3.989,3.275,0.322,,,,,
7280,InVista,732,4.096,216+29,"23,238.63",GW7300,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.54,39.56,1.54,U48.90,48.90,"2,199.45",0.420,0.420,,,,,,,1.54,,,,,,,,33.82399570,-118.27607390,33.3,,31.8,,,,,,0.374,"2,847",0.910,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.420,0.490,"23,238.63","21,629.18",3.873,3.878,3.011,0.406,,,,,
7280,InVista,732,4.096,216+28,"23,239.43",BD,Bend,D0.74,,,U49.70,49.70,"2,198.65",,,,,,,,,,,,,,,,,33.82399790,-118.27607401,33.3,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,239.43","21,628.38",,,,0.406,,,,,
7290,InVista,733,4.096,216+28,"23,240.17",GW7310,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.54,1.54,13.40,U50.44,50.44,"2,197.91",0.322,0.322,,,,,,,13.40,60,,,,,,,33.82399965,-118.27607313,33.0,,99.4,,,,,,0.312,"2,258",0.942,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.326,"23,240.17","21,627.64",3.989,3.989,2.823,0.322,,,,,
7300,InVista,734,4.094,216+14,"23,253.57",GW7320,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.52,13.40,1.52,U63.85,63.85,"2,184.51",0.334,0.334,,,,,,,1.52,,,,,,,,33.82402949,-118.27605241,28.7,,41.7,,,,,,0.301,"2,412",0.918,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.334,0.372,"23,253.57","21,614.26",4.001,4.004,3.597,0.344,,,,,
7300,InVista,734,4.093,216+13,"23,254.38",BD,Bend,D0.72,,,U64.65,64.65,"2,183.70",,,,,,,,,,,,,,,,,33.82403139,-118.27605150,28.4,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,254.38","21,613.45",,,,0.344,,,,,
7310,InVista,735,4.093,216+13,"23,255.09",GW7330,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.52,1.52,38.27,U65.37,65.37,"2,182.99",0.318,0.318,,,,,,,38.27,114,,,,,,,33.82403342,-118.27605169,28.4,,99.8,,,,,,0.299,"2,258",0.948,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"23,255.09","21,612.73",3.992,3.991,2.778,0.322,,,,,
7320,InVista,736,4.086,215+74,"23,293.36",GW7340,Weld,D38.24,38.27,38.24,U103.64,103.64,"2,144.72",0.320,0.320,,,,,,,38.24,81,,,,,,,33.82413611,-118.27607867,28.6,,99.9,,,,,,0.311,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.324,"23,293.36","21,574.47",3.99,3.990,2.928,0.322,,,,,
7330,InVista,737,4.079,215+36,"23,331.60",GW7350,Weld,U38.24,38.24,40.36,U141.88,141.88,"2,106.48",0.318,0.318,,,,,,,40.36,104,,,,,,,33.82423873,-118.27610563,28.8,,99.9,,,,,,0.311,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.322,"23,331.60","21,536.24",3.994,3.993,2.819,0.322,,,,,
7330,InVista,737,4.074,215+13,"23,355.25",223rd Street,Street C/L,D16.71,23.65,16.71,U165.52,165.52,"2,082.83",,,,,,0.24,0.08,360,,,,,,,,,33.82430215,-118.27612228,28.9,"223rd Street
215+12.6
(Alignment Sheet D4A-3151)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,355.25","21,512.60",3.995,3.994,3.994,0.322,,,,,
7340,InVista,738,4.071,214+96,"23,371.96",GW7360,Weld,D40.26,40.36,40.26,U182.24,182.24,"2,066.12",0.321,0.321,,,,,,,40.26,137,,,,,,,33.82434707,-118.27613409,29.0,,99.9,,,,,,0.314,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"23,371.96","21,495.89",3.99,3.989,2.933,0.322,,,,,
7350,InVista,739,4.064,214+56,"23,412.22",GW7370,Weld,D40.25,40.26,40.25,U222.50,222.50,"2,025.86",0.321,0.321,,,,,,,40.25,193,,,,,,,33.82445497,-118.27616243,29.2,,99.9,,,,,,0.311,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"23,412.22","21,455.64",3.992,3.991,2.865,0.322,,,,,
7360,InVista,740,4.056,214+15,"23,452.47",GW7380,Weld,U40.25,40.25,40.32,U262.75,262.75,"1,985.61",0.320,0.320,,,,,,,40.32,185,,,,,,,33.82456294,-118.27619047,31.2,,99.9,,,,,,0.309,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"23,452.47","21,415.40",3.993,3.992,2.964,0.322,,,,,
7370,InVista,741,4.048,213+75,"23,492.79",GW7390,Weld,D39.89,40.32,39.89,U303.07,303.07,"1,945.29",0.318,0.318,,,,,,,39.89,161,,,,,,,33.82467112,-118.27621856,33.2,,99.7,,,,,,0.305,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.322,"23,492.79","21,375.09",3.994,3.994,3.389,0.322,,,,,
7380,InVista,742,4.041,213+35,"23,532.69",GW7400,Weld,U39.89,39.89,40.20,U342.96,342.96,"1,905.39",0.319,0.319,,,,,,,40.20,34,,,,,,,33.82477821,-118.27624625,33.3,,99.9,,,,,,0.312,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"23,532.69","21,335.20",3.991,3.991,2.966,0.322,,,,,
7390,InVista,743,4.033,212+95,"23,572.89",GW7410,Weld,D34.44,40.20,34.44,U383.17,383.17,"1,865.19",0.322,0.322,,,,,,,34.44,8,,,,,,,33.82488620,-118.27627415,33.5,,99.9,,,,,,0.315,"2,258",0.901,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.325,"23,572.89","21,295.01",3.988,3.988,2.943,0.322,,,,,
7400,InVista,744,4.027,212+61,"23,607.33",GW7420,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.52,34.44,1.52,U417.60,417.60,"1,830.75",0.332,0.332,,,,,,,1.52,,,,,,,,33.82497870,-118.27629811,33.6,,44.2,,,,,,0.266,"2,216",0.827,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.332,0.369,"23,607.33","21,260.58",3.995,3.997,2.602,0.344,,,,,
7400,InVista,744,4.026,212+60,"23,608.09",BD,Bend,D0.76,,,U418.37,418.37,"1,829.98",,,,,,,,,,,,,,,,,33.82498060,-118.27629900,33.6,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,608.09","21,259.81",,,,0.344,,,,,
7410,InVista,745,4.026,212+59,"23,608.85",GW7430,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.52,1.52,10.49,U419.13,419.13,"1,829.23",0.322,0.322,,,,,,,10.49,272,,,,,,,33.82498209,-118.27630081,33.5,,99.2,,,,,,0.315,"2,258",0.901,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.324,"23,608.85","21,259.05",3.991,3.990,2.884,0.322,,,,,
7420,InVista,746,4.024,212+49,"23,619.34",GW7440,Weld; Begin 0.438 in wall. API 5L (X-42) Seamless,D1.55,10.49,1.54,U429.61,429.61,"1,818.74",0.430,0.430,,,,,,,1.54,,,,,,,,33.82499769,-118.27632961,32.1,,36.7,,,,,,0.404,"3,071",0.950,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"3,071",8.625,0.430,0.495,"23,619.34","21,248.57",3.878,3.879,3.131,0.438,,,,,
7420,InVista,746,4.024,212+48,"23,620.11",BD,Bend,U0.77,,,U430.38,430.38,"1,817.97",,,,,,,,,,,,,,,,,33.82499910,-118.27633151,32.0,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,620.11","21,247.80",,,,0.438,,,,,
7430,InVista,747,4.024,212+47,"23,620.88",GW7450,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.55,1.54,39.90,U431.16,431.16,"1,817.20",0.321,0.321,,,,,,,39.90,311,,,,,,,33.82500110,-118.27633250,32.0,,99.9,,,,,,0.313,"2,258",0.964,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"23,620.88","21,247.03",3.991,3.990,2.810,0.322,,,,,
7440,InVista,748,4.017,212+07,"23,660.78",GW7460,Weld,U39.90,39.90,40.31,U471.06,471.06,"1,777.30",0.321,0.321,,,,,,,40.31,276,,,,,,,33.82510793,-118.27636156,32.6,,99.8,,,,,,0.309,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.326,"23,660.78","21,207.13",3.99,3.989,3.313,0.322,,,,,
7450,InVista,749,4.009,211+67,"23,701.09",GW7470,Weld,D40.01,40.31,40.01,U511.37,511.36,"1,736.99",0.319,0.319,,,,,,,40.01,167,,,,,,,33.82521565,-118.27639085,33.2,,99.9,,,,,,0.312,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"23,701.09","21,166.84",3.99,3.990,3.046,0.322,,,,,
7460,InVista,750,4.001,211+27,"23,741.10",GW7480,Weld,U40.01,40.01,40.37,U551.37,551.37,"1,696.98",0.319,0.319,,,,,,,40.37,247,,,,,,,33.82532270,-118.27641996,33.8,,99.9,,,,,,0.309,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"23,741.10","21,126.84",3.991,3.991,2.808,0.322,,,,,
7460,InVista,750,3.995,210+91,"23,776.94",222nd St,Street C/L,D4.53,35.84,4.53,U587.21,587.21,"1,661.14",,,,,,0.07,0.08,360,,,,,,,,,33.82541857,-118.27644624,33.8,"222nd St 
210+91
(Alignment Sheet D4A-3151)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"23,776.94","21,091.01",3.993,3.993,3.993,0.322,,,,,
7470,InVista,751,3.994,210+86,"23,781.46",GW7490,Weld,D40.35,40.37,40.35,U591.74,591.74,"1,656.61",0.320,0.320,,,,,,,40.35,189,,,,,,,33.82543066,-118.27644956,33.7,,99.9,,,,,,0.310,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"23,781.46","21,086.48",3.99,3.990,3.445,0.322,,,,,
7480,InVista,752,3.986,210+46,"23,821.81",GW7500,Weld,D22.76,40.35,22.76,U632.09,632.09,"1,616.27",0.320,0.320,,,,,,,22.76,146,,,,,,,33.82553857,-118.27647912,33.7,,99.9,,,,,,0.314,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"23,821.81","21,046.14",3.992,3.992,3.881,0.322,,,,,
7490,InVista,753,3.982,210+23,"23,844.57",GW7510,Weld,U22.76,22.76,40.46,U654.85,654.85,"1,593.50",0.318,0.318,,,,,,,40.46,23,,,,,,,33.82559944,-118.27649580,33.7,,99.9,,,,,,0.310,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"23,844.57","21,023.38",3.994,3.993,3.158,0.322,,,,,
7500,InVista,754,3.974,209+83,"23,885.03",GW7520,Weld,D40.38,40.46,40.38,U695.31,695.31,"1,553.05",0.319,0.319,,,,,,,40.38,70,,,,,,,33.82570779,-118.27652549,33.6,,99.7,,,,,,0.307,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.324,"23,885.03","20,982.93",3.992,3.992,2.804,0.322,,,,,
7510,InVista,755,3.966,209+43,"23,925.42",GW7530,Weld,D40.36,40.38,40.36,U735.69,735.69,"1,512.66",0.320,0.320,,,,,,,40.36,358,,,,,,,33.82581569,-118.27655506,33.6,,99.9,,,,,,0.310,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"23,925.42","20,942.56",3.991,3.990,2.805,0.322,,,,,
7520,InVista,756,3.959,209+02,"23,965.78",GW7540,Weld,D40.12,40.36,40.12,U776.06,776.06,"1,472.30",0.322,0.322,,,,,,,40.12,301,,,,,,,33.82592381,-118.27658468,33.5,,99.9,,,,,,0.314,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.325,"23,965.78","20,902.21",3.989,3.988,2.812,0.322,,,,,
7530,InVista,757,3.951,208+62,"24,005.89",GW7550,Weld,U40.12,40.12,40.51,U816.17,816.17,"1,432.18",0.317,0.317,,,,,,,40.51,49,,,,,,,33.82603106,-118.27661408,33.5,,99.9,,,,,,0.306,"2,258",0.983,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.319,"24,005.89","20,862.10",3.993,3.993,2.777,0.322,,,,,
7540,InVista,758,3.943,208+22,"24,046.40",GW7560,Weld,D40.30,40.51,40.30,U856.68,856.68,"1,391.68",0.321,0.321,,,,,,,40.30,91,,,,,,,33.82613941,-118.27664376,33.4,,99.9,,,,,,0.314,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"24,046.40","20,821.60",3.991,3.990,2.839,0.322,,,,,
7550,InVista,759,3.936,207+81,"24,086.70",GW7570,Weld,U40.30,40.30,40.34,U896.97,896.97,"1,351.38",0.321,0.321,,,,,,,40.34,35,,,,,,,33.82624710,-118.27667327,33.4,,99.9,,,,,,0.314,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"24,086.70","20,781.31",3.99,3.990,2.813,0.322,,,,,
7560,InVista,760,3.928,207+41,"24,127.03",GW7580,Weld,D40.32,40.34,40.32,U937.31,937.31,"1,311.05",0.321,0.321,,,,,,,40.32,320,,,,,,,33.82635500,-118.27670284,33.3,,99.9,,,,,,0.313,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"24,127.03","20,740.99",3.989,3.989,2.779,0.322,,,,,
7570,InVista,761,3.921,207+01,"24,167.36",GW7590,Weld,U40.32,40.32,40.38,U977.63,977.63,"1,270.72",0.320,0.320,,,,,,,40.38,191,,,,,,,33.82646313,-118.27673204,33.0,,99.9,,,,,,0.309,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.323,"24,167.36","20,700.67",3.99,3.990,2.813,0.322,,,,,
7580,InVista,762,3.913,206+60,"24,207.73",GW7600,Weld,U40.38,40.38,40.38,U1018.01,"1,018.01","1,230.35",0.319,0.319,,,,,,,40.38,117,,,,,,,33.82657112,-118.27676119,32.7,,99.9,,,,,,0.311,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"24,207.73","20,660.31",3.992,3.991,2.808,0.322,,,,,
7590,InVista,763,3.905,206+20,"24,248.11",GW7610,Weld,D40.30,40.38,40.30,U1058.39,"1,058.39","1,189.97",0.318,0.318,,,,,,,40.30,205,,,,,,,33.82667932,-118.27679039,32.3,,99.9,,,,,,0.307,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.320,"24,248.11","20,619.94",3.993,3.993,2.830,0.322,,,,,
7600,InVista,764,3.898,205+80,"24,288.41",GW7620,Weld,D40.22,40.30,40.22,U1098.69,"1,098.69","1,149.67",0.318,0.318,,,,,,,40.22,317,,,,,,,33.82678708,-118.27681949,32.0,,99.9,,,,,,0.312,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"24,288.41","20,579.65",3.992,3.992,2.859,0.322,,,,,
7610,InVista,765,3.890,205+39,"24,328.63",GW7630,Weld,U40.22,40.22,40.31,D1109.45,"1,138.90","1,109.45",0.318,0.318,,,,,,,40.31,122,,,,,,,33.82689484,-118.27684800,32.0,,99.9,,,,,,0.310,"2,258",0.992,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"24,328.63","20,539.44",3.993,3.992,2.803,0.322,,,,,
7620,InVista,766,3.882,204+99,"24,368.94",GW7640,Weld,D39.98,40.31,39.98,D1069.14,"1,179.21","1,069.14",0.320,0.320,,,,,,,39.98,199,,,,,,,33.82700293,-118.27687660,31.9,,99.9,,,,,,0.313,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"24,368.94","20,499.14",3.991,3.990,2.775,0.322,,,,,
7630,InVista,767,3.875,204+59,"24,408.92",GW7650,Weld,U39.98,39.98,40.31,D1029.16,"1,219.19","1,029.16",0.318,0.318,,,,,,,40.31,122,,,,,,,33.82710991,-118.27690492,31.9,,99.9,,,,,,0.311,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.320,"24,408.92","20,459.17",3.992,3.992,2.814,0.322,,,,,
7640,InVista,768,3.867,204+19,"24,449.23",GW7660,Weld,D40.30,40.31,40.29,D988.85,"1,259.50",988.85,0.318,0.318,,,,,,,40.29,50,,,,,,,33.82721800,-118.27693352,31.9,,99.8,,,,,,0.311,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.322,"24,449.23","20,418.87",3.993,3.992,2.798,0.322,,,,,
7650,InVista,769,3.860,203+79,"24,489.52",GW7670,Weld,U40.30,40.29,40.31,D948.56,"1,299.80",948.56,0.321,0.321,,,,,,,40.31,64,,,,,,,33.82732587,-118.27696206,31.8,,99.9,,,,,,0.308,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.325,"24,489.52","20,378.58",3.99,3.989,3.008,0.322,,,,,
7660,InVista,770,3.852,203+38,"24,529.83",GW7680,Weld,D40.29,40.31,40.29,D908.25,"1,340.11",908.25,0.320,0.320,,,,,,,40.29,325,,,,,,,33.82743396,-118.27699066,31.8,,99.9,,,,,,0.312,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"24,529.83","20,338.28",3.99,3.990,2.769,0.322,,,,,
7670,InVista,771,3.844,202+98,"24,570.13",GW7690,Weld,U40.29,40.29,40.32,D867.96,"1,380.40",867.96,0.318,0.318,,,,,,,40.32,302,,,,,,,33.82754225,-118.27701791,31.1,,99.9,,,,,,0.308,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"24,570.13","20,298.00",3.992,3.992,2.851,0.322,,,,,
7680,InVista,772,3.837,202+58,"24,610.44",GW7700,Weld,D39.98,40.32,39.98,D827.64,"1,420.72",827.64,0.317,0.317,,,,,,,39.98,38,,,,,,,33.82765035,-118.27704506,30.4,,99.7,,,,,,0.311,"2,258",0.972,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.322,"24,610.44","20,257.68",3.993,3.992,2.805,0.322,,,,,
7690,InVista,773,3.829,202+18,"24,650.42",GW7710,Weld,D1.06,39.98,1.06,D787.66,"1,460.70",787.66,0.321,0.321,,,,,,,1.06,342,,,,,,,33.82775778,-118.27707204,29.7,,98.0,,,,,,0.313,"2,258",0.954,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.325,"24,650.42","20,217.72",3.987,3.986,2.822,0.322,,,,,
7700,InVista,774,3.829,202+17,"24,651.48",GW7720,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,U1.06,1.06,1.54,D786.59,"1,461.76",786.59,0.342,0.342,,,,,,,1.54,,,,,,,,33.82776065,-118.27707277,29.7,,46.6,,,,,,0.311,"2,412",0.922,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.342,0.381,"24,651.48","20,216.65",3.995,3.998,3.390,0.344,,,,,
7700,InVista,774,3.829,202+16,"24,652.28",BD,Bend,D0.75,,,D785.80,"1,462.56",785.80,,,,,,,,,,,,,,,,,33.82776279,-118.27707331,29.7,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"24,652.28","20,215.86",,,,0.344,,,,,
7710,InVista,775,3.829,202+15,"24,653.03",GW7730,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.54,1.54,2.60,D785.05,"1,463.30",785.05,0.320,0.320,,,,,,,2.60,9,,,,,,,33.82776548,-118.27707393,30.3,,97.0,,,,,,0.312,"2,258",0.938,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.323,"24,653.03","20,215.11",3.99,3.989,3.338,0.322,,,,,
7720,InVista,776,3.828,202+13,"24,655.63",GW7740,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.54,2.60,1.54,D782.45,"1,465.91",782.45,0.407,0.407,,,,,,,1.54,,,,,,,,33.82777487,-118.27707612,32.3,,33.0,,,,,,0.360,"2,847",0.903,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.407,0.465,"24,655.63","20,212.51",3.89,3.899,3.547,0.406,,,,,
7720,InVista,776,3.828,202+12,"24,656.40",BD,Bend,U0.77,,,D781.68,"1,466.67",781.68,,,,,,,,,,,,,,,,,33.82777775,-118.27707679,32.9,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"24,656.40","20,211.74",,,,0.406,,,,,
7730,InVista,777,3.828,202+11,"24,657.17",GW7750,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.54,1.54,40.38,D780.91,"1,467.45",780.91,0.319,0.319,,,,,,,40.38,243,,,,,,,33.82777977,-118.27707735,32.9,,99.8,,,,,,0.311,"2,258",0.941,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"24,657.17","20,210.97",3.991,3.991,2.746,0.322,,,,,
7740,InVista,778,3.820,201+71,"24,697.55",GW7760,Weld,U40.38,40.38,40.44,D740.53,"1,507.83",740.53,0.319,0.319,,,,,,,40.44,309,,,,,,,33.82788782,-118.27710736,32.8,,99.9,,,,,,0.311,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"24,697.55","20,170.60",3.991,3.991,2.807,0.322,,,,,
7740,InVista,778,3.814,201+37,"24,731.16",220th St,Street C/L,D6.83,33.61,6.83,D706.92,"1,541.43",706.92,,,,,,0.07,0.08,359,,,,,,,,,33.82797765,-118.27713230,32.7,"220th St 
201+37
(Alignment Sheet D4A-3150)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"24,731.16","20,137.00",3.99,3.990,3.990,0.322,,,,,
7750,InVista,779,3.813,201+30,"24,737.99",GW7770,Weld,D39.99,40.44,39.99,D700.09,"1,548.26",700.09,0.321,0.321,,,,,,,39.99,331,,,,,,,33.82799587,-118.27713737,32.7,,99.9,,,,,,0.307,"2,258",0.981,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"24,737.99","20,130.17",3.99,3.990,2.805,0.322,,,,,
7760,InVista,780,3.805,200+90,"24,777.98",GW7780,Weld,D39.94,39.99,39.94,D660.10,"1,588.26",660.10,0.318,0.318,,,,,,,39.94,235,,,,,,,33.82810305,-118.27716714,32.5,,99.9,,,,,,0.310,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.320,"24,777.98","20,090.19",3.993,3.993,2.816,0.322,,,,,
7770,InVista,781,3.797,200+50,"24,817.92",GW7790,Weld,U39.94,39.94,40.94,D620.16,"1,628.19",620.16,0.318,0.318,,,,,,,40.94,302,,,,,,,33.82820979,-118.27719678,32.4,,99.8,,,,,,0.308,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.322,"24,817.92","20,050.26",3.993,3.993,2.814,0.322,,,,,
7780,InVista,782,3.790,200+09,"24,858.86",GW7800,Weld,D39.65,40.94,39.65,D579.22,"1,669.13",579.22,0.317,0.317,,,,,,,39.65,239,,,,,,,33.82831937,-118.27722722,32.3,,99.9,,,,,,0.304,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.319,"24,858.86","20,009.33",3.993,3.993,2.872,0.322,,,,,
7790,InVista,783,3.782,199+70,"24,898.50",GW7810,Weld,U39.65,39.65,40.32,D539.58,"1,708.78",539.58,0.321,0.321,,,,,,,40.32,277,,,,,,,33.82842538,-118.27725663,32.2,,99.9,,,,,,0.310,"2,258",0.984,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.321,"24,898.50","19,969.69",3.991,3.991,2.810,0.322,,,,,
7800,InVista,784,3.775,199+29,"24,938.82",GW7820,Weld,D40.25,40.32,40.25,D499.26,"1,749.10",499.26,0.319,0.319,,,,,,,40.25,176,,,,,,,33.82853341,-118.27728495,30.8,,99.9,,,,,,0.310,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"24,938.82","19,929.38",3.994,3.993,2.832,0.322,,,,,
7810,InVista,785,3.767,198+89,"24,979.07",GW7830,Weld,D39.97,40.25,39.97,D459.01,"1,789.35",459.01,0.320,0.320,,,,,,,39.97,117,,,,,,,33.82864135,-118.27731307,31.2,,99.9,,,,,,0.311,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"24,979.07","19,889.14",3.991,3.990,2.859,0.322,,,,,
7810,InVista,785,3.766,198+86,"24,982.21",219th St,Street C/L,U3.14,3.14,36.83,D455.87,"1,792.48",455.87,,,,,,0.06,0.08,360,,,,,,,,,33.82864973,-118.27731526,31.2,"219th St
198+86
(Alignment Sheet D4A-3150)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"24,982.21","19,886.00",3.992,3.992,3.992,0.322,,,,,
7820,InVista,786,3.759,198+49,"25,019.04",GW7840,Weld,U39.97,39.97,40.34,D419.04,"1,829.32",419.04,0.320,0.320,,,,,,,40.34,51,,,,,,,33.82874871,-118.27734106,31.5,,99.5,,,,,,0.313,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.323,"25,019.04","19,849.18",3.991,3.991,2.883,0.322,,,,,
7830,InVista,787,3.752,198+09,"25,059.38",GW7850,Weld,U40.34,40.34,40.39,D378.70,"1,869.66",378.70,0.318,0.318,,,,,,,40.39,325,,,,,,,33.82885672,-118.27737003,31.0,,99.9,,,,,,0.309,"2,258",0.983,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.320,"25,059.38","19,808.84",3.993,3.993,2.875,0.322,,,,,
7840,InVista,788,3.744,197+68,"25,099.77",GW7860,Weld,D40.38,40.39,40.38,D338.31,"1,910.05",338.31,0.319,0.319,,,,,,,40.38,57,,,,,,,33.82896488,-118.27739904,30.5,,99.4,,,,,,0.303,"2,258",0.969,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.323,"25,099.77","19,768.47",3.992,3.991,2.837,0.322,,,,,
7850,InVista,789,3.736,197+28,"25,140.15",GW7870,Weld,D40.33,40.38,40.33,D297.92,"1,950.43",297.92,0.318,0.318,,,,,,,40.33,34,,,,,,,33.82907316,-118.27742780,31.0,,99.8,,,,,,0.306,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"25,140.15","19,728.09",3.993,3.993,2.780,0.322,,,,,
7860,InVista,790,3.729,196+88,"25,180.49",GW7880,Weld,U40.33,40.33,40.46,D257.59,"1,990.76",257.59,0.317,0.317,,,,,,,40.46,45,,,,,,,33.82918122,-118.27745650,31.4,,99.7,,,,,,0.299,"2,258",0.975,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.322,"25,180.49","19,687.77",3.993,3.993,2.798,0.322,,,,,
7870,InVista,791,3.721,196+47,"25,220.94",GW7890,Weld,D39.87,40.46,39.87,D217.14,"2,031.22",217.14,0.320,0.320,,,,,,,39.87,327,,,,,,,33.82928978,-118.27748535,31.9,,99.9,,,,,,0.311,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"25,220.94","19,647.32",3.992,3.992,2.902,0.322,,,,,
7880,InVista,792,3.714,196+07,"25,260.81",GW7900,Weld,U39.87,39.87,40.37,D177.27,"2,071.08",177.27,0.323,0.323,,,,,,,40.37,326,,,,,,,33.82939644,-118.27751414,31.8,,99.9,,,,,,0.310,"2,258",0.983,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.323,0.324,"25,260.81","19,607.47",3.988,3.989,2.831,0.322,,,,,
7890,InVista,793,3.706,195+67,"25,301.18",GW7910,Weld,D40.31,40.37,40.31,D136.90,"2,111.46",136.90,0.320,0.320,,,,,,,40.31,53,,,,,,,33.82950464,-118.27754335,31.7,,99.8,,,,,,0.312,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.324,"25,301.18","19,567.10",3.991,3.991,2.875,0.322,,,,,
7900,InVista,794,3.698,195+27,"25,341.49",GW7920,Weld,U40.31,40.31,40.33,D96.59,"2,151.77",96.58,0.319,0.319,,,,,,,40.33,277,,,,,,,33.82961262,-118.27757250,31.7,,99.9,,,,,,0.312,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"25,341.49","19,526.80",3.992,3.992,2.834,0.322,,,,,
7910,InVista,795,3.691,194+86,"25,381.82",GW7930,Weld,U40.33,40.33,40.45,D56.25,"2,192.10",56.25,0.320,0.320,,,,,,,40.45,42,,,,,,,33.82972061,-118.27760165,31.6,,99.9,,,,,,0.311,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"25,381.82","19,486.48",3.992,3.992,3.243,0.322,,,,,
7920,InVista,796,3.683,194+46,"25,422.28",GW7940,Weld,D40.42,40.45,40.42,D15.80,"2,232.56",15.80,0.319,0.319,,,,,,,40.42,253,,,,,,,33.82982904,-118.27763093,31.5,,99.9,,,,,,0.309,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"25,422.28","19,446.03",3.995,3.995,3.318,0.322,,,,,
7920,InVista,796,3.680,194+30,"25,438.08",AGM 12,"AGM 12
Description: Mag & Spec W, -4.1 Top
Location: Main St R/W
Map: D4A-3149
(Above Descriptions from PSOMAS)",U15.80,15.80,24.62,D1431.36,"2,248.36","1,431.36",,,,,,,,,,,,,,,,,33.82987141,-118.27764237,31.5,"AGM 12
Description: Mag & Spec W, -4.1 Top
Location: Main St R/W
Map: D4A-3149
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"25,438.08","19,430.23",,,,0.322,,,,,
7930,InVista,797,3.675,194+06,"25,462.70",GW7950,Weld,D40.38,40.42,40.38,U24.62,24.62,"1,406.74",0.320,0.320,,,,,,,40.38,215,,,,,,,33.82993746,-118.27765981,31.4,,99.9,,,,,,0.311,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"25,462.70","19,405.62",3.992,3.992,3.719,0.322,,,,,
7940,InVista,798,3.668,193+65,"25,503.08",GW7960,Weld,D40.36,40.38,40.36,U65.00,65.00,"1,366.36",0.319,0.319,,,,,,,40.36,280,,,,,,,33.83004556,-118.27768834,31.2,,99.9,,,,,,0.313,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"25,503.08","19,365.25",3.992,3.991,3.518,0.322,,,,,
7950,InVista,799,3.660,193+25,"25,543.44",GW7970,Weld,U40.36,40.36,40.42,U105.36,105.36,"1,326.00",0.318,0.318,,,,,,,40.42,268,,,,,,,33.83015388,-118.27771694,31.0,,99.8,,,,,,0.312,"2,258",0.993,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"25,543.44","19,324.90",3.992,3.992,2.901,0.322,,,,,
7960,InVista,800,3.652,192+84,"25,583.86",GW7980,Weld,D40.38,40.42,40.38,U145.78,145.78,"1,285.58",0.320,0.320,,,,,,,40.38,341,,,,,,,33.83026220,-118.27774553,30.9,,99.9,,,,,,0.313,"2,258",0.957,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"25,583.86","19,284.49",3.991,3.991,2.949,0.322,,,,,
7970,InVista,801,3.645,192+44,"25,624.23",GW7990,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.54,40.38,1.53,U186.16,186.15,"1,245.20",0.335,0.335,,,,,,,1.53,,,,,,,,33.83037063,-118.27777412,30.7,,45.5,,,,,,0.307,"2,412",0.931,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.335,0.378,"25,624.23","19,244.12",3.997,3.998,3.544,0.344,,,,,
7970,InVista,801,3.645,192+43,"25,625.03",BD,Bend,D0.74,,,U186.95,186.95,"1,244.41",,,,,,,,,,,,,,,,,33.83037270,-118.27777420,30.7,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"25,625.03","19,243.33",,,,0.344,,,,,
7980,InVista,802,3.644,192+43,"25,625.77",GW8000,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.54,1.53,26.18,U187.69,187.69,"1,243.67",0.320,0.320,,,,,,,26.18,2,,,,,,,33.83037456,-118.27777323,30.7,,99.6,,,,,,0.310,"2,258",0.958,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.324,"25,625.77","19,242.59",3.992,3.992,3.253,0.322,,,,,
7990,InVista,803,3.639,192+16,"25,651.95",GW8010,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.55,26.18,1.55,U213.87,213.87,"1,217.49",0.420,0.420,,,,,,,1.55,,,,,,,,33.83043520,-118.27772691,31.5,,31.9,,,,,,0.392,"2,847",0.947,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.420,0.484,"25,651.95","19,216.41",3.871,3.875,2.952,0.406,,,,,
7990,InVista,803,3.639,192+16,"25,652.72",BD,Bend,U0.77,,,U214.64,214.64,"1,216.72",,,,,,,,,,,,,,,,,33.83043709,-118.27772591,31.6,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"25,652.72","19,215.64",,,,0.406,,,,,
8000,InVista,804,3.639,192+15,"25,653.51",GW8020,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.55,1.55,40.38,U215.43,215.43,"1,215.93",0.320,0.320,,,,,,,40.38,52,,,,,,,33.83043929,-118.27772600,31.6,,99.8,,,,,,0.310,"2,258",0.965,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"25,653.51","19,214.86",3.991,3.990,3.252,0.322,,,,,
8010,InVista,805,3.632,191+74,"25,693.88",GW8030,Weld,D40.03,40.38,40.03,U255.81,255.81,"1,175.55",0.318,0.318,,,,,,,40.03,136,,,,,,,33.83054757,-118.27775484,31.5,,99.9,,,,,,0.312,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.319,"25,693.88","19,174.49",3.994,3.994,3.114,0.322,,,,,
8020,InVista,806,3.624,191+34,"25,733.92",GW8040,Weld,U40.03,40.03,40.33,U295.84,295.84,"1,135.52",0.319,0.319,,,,,,,40.33,29,,,,,,,33.83065497,-118.27778343,31.3,,99.9,,,,,,0.312,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"25,733.92","19,134.46",3.993,3.993,2.936,0.322,,,,,
8030,InVista,807,3.616,190+94,"25,774.24",GW8050,Weld,D40.25,40.33,40.25,U336.17,336.17,"1,095.19",0.322,0.322,,,,,,,40.25,353,,,,,,,33.83076302,-118.27781220,31.2,,99.6,,,,,,0.312,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.327,"25,774.24","19,094.14",3.989,3.989,3.251,0.322,,,,,
8040,InVista,808,3.609,190+54,"25,814.50",GW8060,Weld,D40.08,40.25,40.08,U376.42,376.42,"1,054.94",0.321,0.321,,,,,,,40.08,69,,,,,,,33.83087107,-118.27784097,31.0,,99.9,,,,,,0.310,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"25,814.50","19,053.90",3.992,3.992,3.181,0.322,,,,,
8050,InVista,809,3.601,190+14,"25,854.58",GW8070,Weld,U40.08,40.08,40.41,U416.50,416.50,"1,014.86",0.318,0.318,,,,,,,40.41,35,,,,,,,33.83097847,-118.27786957,30.9,,99.9,,,,,,0.311,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"25,854.58","19,013.83",3.992,3.993,3.167,0.322,,,,,
8060,InVista,810,3.593,189+73,"25,894.99",GW8080,Weld,U40.41,40.41,40.43,U456.91,456.91,974.45,0.320,0.320,,,,,,,40.43,324,,,,,,,33.83108674,-118.27789840,30.8,,99.7,,,,,,0.310,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.324,"25,894.99","18,973.42",3.991,3.991,3.012,0.322,,,,,
8070,InVista,811,3.586,189+33,"25,935.42",GW8090,Weld,D40.37,40.43,40.37,U497.34,497.34,934.02,0.320,0.320,,,,,,,40.37,341,,,,,,,33.83119524,-118.27792728,30.6,,99.8,,,,,,0.309,"2,258",0.976,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.324,"25,935.42","18,933.00",3.993,3.993,3.491,0.322,,,,,
8080,InVista,812,3.578,188+93,"25,975.79",GW8100,Weld,D20.22,40.37,20.22,U537.71,537.71,893.65,0.320,0.320,,,,,,,20.22,29,,,,,,,33.83130351,-118.27795611,30.5,,99.8,,,,,,0.312,"2,258",0.972,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.323,"25,975.79","18,892.64",3.987,3.988,3.563,0.322,,,,,
8090,InVista,813,3.574,188+72,"25,996.02",GW8110,Weld,D3.18,20.22,3.18,U557.94,557.94,873.42,0.321,0.321,,,,,,,3.18,311,,,,,,,33.83135787,-118.27797059,30.4,,99.4,,,,,,0.310,"2,258",0.903,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"25,996.02","18,872.42",3.991,3.990,3.524,0.322,,,,,
8100,InVista,814,3.574,188+69,"25,999.20",GW8120,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.52,3.18,1.51,U561.12,561.12,870.24,0.405,0.405,,,,,,,1.51,,,,,,,,33.83136640,-118.27797291,30.4,,29.8,,,,,,0.332,"2,670",0.844,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.405,0.457,"25,999.20","18,869.24",3.907,3.913,3.396,0.406,,,,,
8100,InVista,814,3.574,188+68,"25,999.94",BD,Bend,U0.75,,,U561.86,561.86,869.50,,,,,,,,,,,,,,,,,33.83136820,-118.27797380,30.4,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"25,999.94","18,868.50",,,,0.406,,,,,
8110,InVista,815,3.573,188+68,"26,000.71",GW8130,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.52,1.51,19.85,U562.63,562.63,868.73,0.321,0.321,,,,,,,19.85,52,,,,,,,33.83136960,-118.27797570,30.3,,99.5,,,,,,0.310,"2,258",0.900,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"26,000.71","18,867.73",3.987,3.988,2.882,0.322,,,,,
8120,InVista,816,3.570,188+48,"26,020.56",GW8140,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.53,19.85,1.53,U582.48,582.48,848.88,0.334,0.334,,,,,,,1.53,,,,,,,,33.83139889,-118.27803060,29.3,,44.7,,,,,,0.306,"2,412",0.928,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.334,0.371,"26,020.56","18,847.89",3.996,4.001,3.633,0.344,,,,,
8120,InVista,816,3.570,188+47,"26,021.35",BD,Bend,D0.74,,,U583.27,583.27,848.09,,,,,,,,,,,,,,,,,33.83140049,-118.27803230,29.3,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"26,021.35","18,847.10",,,,0.344,,,,,
8130,InVista,817,3.569,188+46,"26,022.09",GW8150,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.53,1.53,37.22,U584.01,584.01,847.35,0.319,0.319,,,,,,,37.22,347,,,,,,,33.83140242,-118.27803336,29.3,,99.8,,,,,,0.312,"2,258",0.957,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"26,022.09","18,846.35",3.992,3.992,2.818,0.322,,,,,
8140,InVista,818,3.562,188+09,"26,059.30",GW8160,Weld,U37.22,37.22,40.33,U621.23,621.23,810.13,0.320,0.320,,,,,,,40.33,345,,,,,,,33.83150213,-118.27805976,29.3,,99.9,,,,,,0.312,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"26,059.30","18,809.15",3.992,3.992,3.345,0.322,,,,,
8150,InVista,819,3.555,187+69,"26,099.64",GW8170,Weld,U40.33,40.33,40.37,U661.56,661.56,769.80,0.318,0.318,,,,,,,40.37,305,,,,,,,33.83161022,-118.27808839,29.3,,99.9,,,,,,0.311,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.320,"26,099.64","18,768.82",3.994,3.993,2.985,0.322,,,,,
8150,InVista,819,3.554,187+65,"26,103.86",Carson Street (100' W),Street C/L,U4.22,4.22,36.15,U665.78,665.78,765.58,,,,,,0.06,0.08,359,,,,,,,,,33.83162145,-118.27809135,29.3,"Carson Street (100' W)
187+64.6
(Alignment Sheet D4A-3149)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"26,103.86","18,764.60",3.991,3.991,3.991,0.322,,,,,
8160,InVista,820,3.547,187+28,"26,140.01",GW8180,Weld,D40.04,40.37,40.03,U701.93,701.93,729.43,0.318,0.318,,,,,,,40.03,13,,,,,,,33.83171830,-118.27811700,29.3,,99.9,,,,,,0.294,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"26,140.01","18,728.46",3.994,3.993,2.828,0.322,,,,,
8170,InVista,821,3.539,186+88,"26,180.04",GW8190,Weld,U40.04,40.03,40.16,D689.40,741.96,689.40,0.319,0.319,,,,,,,40.16,343,,,,,,,33.83182573,-118.27814544,29.3,,100.0,,,,,,0.307,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"26,180.04","18,688.44",3.996,3.996,3.420,0.322,,,,,
8180,InVista,822,3.532,186+48,"26,220.20",GW8200,Weld,U40.16,40.16,40.42,D649.24,782.12,649.23,0.319,0.319,,,,,,,40.42,34,,,,,,,33.83193338,-118.27817394,29.3,,99.9,,,,,,0.306,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"26,220.20","18,648.28",3.992,3.992,3.197,0.322,,,,,
8190,InVista,823,3.524,186+08,"26,260.63",GW8210,Weld,D40.41,40.42,40.41,D608.81,822.54,608.81,0.319,0.319,,,,,,,40.41,191,,,,,,,33.83204168,-118.27820261,29.3,,99.9,,,,,,0.310,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"26,260.63","18,607.87",3.993,3.993,3.212,0.322,,,,,
8200,InVista,824,3.517,185+67,"26,301.03",GW8220,Weld,D40.29,40.41,40.29,D568.41,862.95,568.41,0.320,0.320,,,,,,,40.29,264,,,,,,,33.83214998,-118.27823128,29.3,,99.9,,,,,,0.310,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"26,301.03","18,567.47",3.992,3.991,2.960,0.322,,,,,
8210,InVista,825,3.509,185+27,"26,341.32",GW8230,Weld,U40.29,40.29,40.37,D528.12,903.24,528.12,0.321,0.321,,,,,,,40.37,117,,,,,,,33.83225806,-118.27825991,29.3,,99.9,,,,,,0.311,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"26,341.32","18,527.20",3.989,3.989,2.955,0.322,,,,,
8220,InVista,826,3.501,184+87,"26,381.69",GW8240,Weld,D39.69,40.37,39.69,D487.75,943.61,487.75,0.319,0.319,,,,,,,39.69,209,,,,,,,33.83236615,-118.27828852,29.3,,99.7,,,,,,0.310,"2,258",0.954,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.324,"26,381.69","18,486.83",3.993,3.992,2.834,0.322,,,,,
8230,InVista,827,3.494,184+47,"26,421.39",GW8250,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.56,39.69,1.56,D448.05,983.31,448.05,0.433,0.433,,,,,,,1.56,,,,,,,,33.83247260,-118.27831670,29.3,,27.7,,,,,,0.398,"2,847",0.933,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.433,0.506,"26,421.39","18,447.15",3.869,3.874,2.884,0.406,,,,,
8230,InVista,827,3.494,184+46,"26,422.16",BD,Bend,U0.77,,,D447.28,984.08,447.28,,,,,,,,,,,,,,,,,33.83247460,-118.27831771,29.3,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"26,422.16","18,446.38",,,,0.406,,,,,
8240,InVista,828,3.493,184+46,"26,422.95",GW8260,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.56,1.56,7.74,D446.49,984.87,446.49,0.318,0.318,,,,,,,7.74,7,,,,,,,33.83247616,-118.27831965,29.3,,99.2,,,,,,0.310,"2,258",0.956,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"26,422.95","18,445.59",3.993,3.992,2.806,0.322,,,,,
8250,InVista,829,3.492,184+38,"26,430.69",GW8270,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.50,7.74,1.50,D438.75,992.61,438.75,0.333,0.333,,,,,,,1.50,,,,,,,,33.83248760,-118.27834062,30.1,,48.7,,,,,,0.307,"2,412",0.934,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.333,0.366,"26,430.69","18,437.85",4.006,4.004,2.854,0.344,,,,,
8250,InVista,829,3.492,184+37,"26,431.45",BD,Bend,D0.74,,,D437.99,993.37,437.99,,,,,,,,,,,,,,,,,33.83248909,-118.27834251,30.1,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"26,431.45","18,437.08",,,,0.344,,,,,
8260,InVista,830,3.492,184+36,"26,432.19",GW8280,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.50,1.50,40.29,D437.25,994.11,437.25,0.321,0.321,,,,,,,40.29,9,,,,,,,33.83249098,-118.27834340,30.1,,99.8,,,,,,0.308,"2,258",0.957,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"26,432.19","18,436.35",3.993,3.992,2.804,0.322,,,,,
8270,InVista,831,3.484,183+96,"26,472.48",GW8290,Weld,U40.29,40.29,40.40,D396.96,"1,034.40",396.96,0.319,0.319,,,,,,,40.40,91,,,,,,,33.83259906,-118.27837213,30.0,,99.8,,,,,,0.311,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.323,"26,472.48","18,396.06",3.994,3.994,2.770,0.322,,,,,
8280,InVista,832,3.476,183+56,"26,512.88",GW8300,Weld,U40.40,40.40,40.43,D356.56,"1,074.80",356.56,0.320,0.320,,,,,,,40.43,163,,,,,,,33.83270735,-118.27840091,29.9,,99.9,,,,,,0.309,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.324,"26,512.88","18,355.67",3.991,3.991,3.347,0.322,,,,,
8290,InVista,833,3.469,183+15,"26,553.31",GW8310,Weld,D40.35,40.43,40.35,D316.13,"1,115.23",316.13,0.322,0.322,,,,,,,40.35,252,,,,,,,33.83281563,-118.27842970,29.8,,99.7,,,,,,0.315,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.328,"26,553.31","18,315.26",3.99,3.989,3.189,0.322,,,,,
8300,InVista,834,3.461,182+75,"26,593.66",GW8320,Weld,U40.35,40.35,40.42,D275.78,"1,155.58",275.78,0.319,0.319,,,,,,,40.42,207,,,,,,,33.83292391,-118.27845848,29.7,,99.8,,,,,,0.312,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"26,593.66","18,274.91",3.995,3.995,3.499,0.322,,,,,
8310,InVista,835,3.454,182+34,"26,634.08",GW8330,Weld,D40.07,40.42,40.07,D235.35,"1,196.01",235.35,0.323,0.323,,,,,,,40.07,117,,,,,,,33.83303219,-118.27848727,29.6,,99.7,,,,,,0.314,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.323,0.325,"26,634.08","18,234.50",3.99,3.990,2.810,0.322,,,,,
8320,InVista,836,3.446,181+94,"26,674.15",GW8340,Weld,D39.87,40.07,39.87,D195.29,"1,236.07",195.29,0.320,0.320,,,,,,,39.87,72,,,,,,,33.83313960,-118.27851582,29.5,,99.9,,,,,,0.311,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.323,"26,674.15","18,194.44",3.991,3.991,2.982,0.322,,,,,
8330,InVista,837,3.438,181+55,"26,714.02",GW8350,Weld,U39.87,39.87,40.36,D155.42,"1,275.94",155.42,0.321,0.321,,,,,,,40.36,2,,,,,,,33.83324656,-118.27854425,29.5,,99.9,,,,,,0.314,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"26,714.02","18,154.57",3.991,3.990,3.148,0.322,,,,,
8340,InVista,838,3.431,181+14,"26,754.38",GW8360,Weld,D40.04,40.36,40.04,D115.06,"1,316.30",115.06,0.320,0.320,,,,,,,40.04,356,,,,,,,33.83335463,-118.27857298,29.4,,99.9,,,,,,0.314,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"26,754.38","18,114.22",3.992,3.992,2.876,0.322,,,,,
8350,InVista,839,3.423,180+74,"26,794.43",GW8370,Weld,U40.04,40.04,40.40,D75.01,"1,356.35",75.01,0.321,0.321,,,,,,,40.40,281,,,,,,,33.83346203,-118.27860153,29.3,,99.9,,,,,,0.313,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"26,794.43","18,074.19",3.991,3.991,2.898,0.322,,,,,
8360,InVista,840,3.415,180+34,"26,834.83",GW8380,Weld,D40.38,40.40,40.38,D34.61,"1,396.75",34.61,0.321,0.321,,,,,,,40.38,29,,,,,,,33.83357031,-118.27863031,29.2,,99.8,,,,,,0.314,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"26,834.83","18,033.80",3.992,3.992,3.107,0.322,,,,,
8360,InVista,840,3.409,179+99,"26,869.44",AGM 13b,"AGM 13b
Not Placed During Inspection Run; Placed in Data for Reference and GPS
Description: Set mag & W, -4.0 Top
Location: Main St R/W
Map: D4A-3148
(Above Descriptions from PSOMAS)",D5.77,34.61,5.77,D148.39,"1,431.36",148.39,,,,,,,,,,,,,,,,,33.83366297,-118.27865495,29.1,"AGM 13b
Not Placed During Inspection Run; Placed in Data for Reference and GPS
Description: Set mag & W, -4.0 Top
Location: Main St R/W
Map: D4A-3148
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"26,869.44","17,999.19",,,,0.322,,,,,
8370,InVista,841,3.408,179+93,"26,875.21",GW8390,Weld,D40.38,40.38,40.38,U5.77,5.77,142.62,0.321,0.321,,,,,,,40.38,286,,,,,,,33.83367861,-118.27865906,29.1,,99.8,,,,,,0.312,"2,258",0.982,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.326,"26,875.21","17,993.42",3.992,3.991,2.805,0.322,,,,,
8380,InVista,842,3.400,179+53,"26,915.59",GW8400,Weld,U40.38,40.38,40.40,U46.15,46.15,102.24,0.320,0.320,,,,,,,40.40,18,,,,,,,33.83378672,-118.27868748,28.8,,99.9,,,,,,0.312,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"26,915.59","17,953.05",3.993,3.992,3.046,0.322,,,,,
8390,InVista,843,3.393,179+13,"26,955.99",GW8410,Weld,D39.95,40.40,39.95,D61.84,86.55,61.84,0.320,0.320,,,,,,,39.95,290,,,,,,,33.83389529,-118.27871602,28.6,,99.8,,,,,,0.310,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.324,"26,955.99","17,912.66",3.992,3.992,3.099,0.322,,,,,
8400,InVista,844,3.385,178+73,"26,995.95",GW8420,Weld,U39.95,39.95,40.34,D21.89,126.51,21.89,0.319,0.319,,,,,,,40.34,25,,,,,,,33.83400230,-118.27874415,28.4,,99.9,,,,,,0.315,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"26,995.95","17,872.71",3.993,3.993,2.772,0.322,,,,,
8400,InVista,844,3.381,178+51,"27,017.83",AGM 13,"AGM 13
Description: Set mag & W, -4.1 Top
Location: Main St R/W
Map: D4A-3148
(Above Descriptions from PSOMAS)",D18.45,21.89,18.45,U148.39,148.39,"3,062.80",,,,,,,,,,,,,,,,,33.83406110,-118.27875961,28.3,"AGM 13
Description: Set mag & W, -4.1 Top
Location: Main St R/W
Map: D4A-3148
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,017.83","17,850.83",,,,0.322,,,,,
8410,InVista,845,3.377,178+32,"27,036.29",GW8430,Weld,D25.93,40.34,25.93,U18.45,18.45,"3,044.34",0.321,0.321,,,,,,,25.93,350,,,,,,,33.83411061,-118.27877281,28.2,,99.9,,,,,,0.314,"2,258",0.955,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"27,036.29","17,832.38",3.993,3.992,2.807,0.322,,,,,
8420,InVista,846,3.372,178+06,"27,062.22",GW8440,Weld; Begin 0.406 in wall. API 5L (X-42) Seamless,D1.52,25.93,1.51,U44.39,44.39,"3,018.41",0.418,0.418,,,,,,,1.51,,,,,,,,33.83417990,-118.27879131,28.0,,32.4,,,,,,0.383,"2,847",0.930,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,847",8.625,0.418,0.492,"27,062.22","17,806.46",3.886,3.890,2.920,0.406,,,,,
8420,InVista,846,3.372,178+06,"27,062.98",BD,Bend,D0.75,,,U45.15,45.15,"3,017.65",,,,,,,,,,,,,,,,,33.83418209,-118.27879131,28.0,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,062.98","17,805.70",,,,0.406,,,,,
8430,InVista,847,3.372,178+05,"27,063.73",GW8450,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.52,1.51,16.38,U45.90,45.90,"3,016.90",0.322,0.322,,,,,,,16.38,343,,,,,,,33.83418399,-118.27879044,28.0,,99.6,,,,,,0.313,"2,258",0.953,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.323,"27,063.73","17,804.94",3.993,3.992,2.884,0.322,,,,,
8440,InVista,848,3.369,177+89,"27,080.11",GW8460,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.53,16.38,1.53,U62.28,62.28,"3,000.52",0.325,0.325,,,,,,,1.53,,,,,,,,33.83422111,-118.27876132,28.3,,43.3,,,,,,0.295,"2,412",0.924,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.325,0.371,"27,080.11","17,788.57",4.001,4.004,2.755,0.344,,,,,
8440,InVista,848,3.369,177+88,"27,080.88",BD,Bend,D0.76,,,U63.05,63.05,"2,999.75",,,,,,,,,,,,,,,,,33.83422309,-118.27876051,28.3,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,080.88","17,787.80",,,,0.344,,,,,
8450,InVista,849,3.369,177+87,"27,081.64",GW8470,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D1.05,1.53,1.05,U63.81,63.81,"2,998.99",0.321,0.321,,,,,,,1.05,324,,,,,,,33.83422512,-118.27876050,28.3,,93.6,,,,,,0.313,"2,258",0.953,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.327,"27,081.64","17,787.04",3.991,3.990,3.848,0.322,,,,,
8460,InVista,850,3.369,177+86,"27,082.69",GW8480,Weld,U1.05,1.05,40.09,U64.86,64.86,"2,997.94",0.319,0.319,,,,,,,40.09,41,,,,,,,33.83422794,-118.27876120,28.3,,99.9,,,,,,0.308,"2,258",0.983,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"27,082.69","17,785.99",3.994,3.994,2.767,0.322,,,,,
