Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in),,,,,
8470,InVista,851,3.361,177+46,"27,122.79",GW8490,Weld,D25.71,40.09,25.71,U104.96,104.96,"2,957.84",0.318,0.318,,,,,,,25.71,16,,,,,,,33.83433558,-118.27878972,28.2,,99.9,,,,,,0.313,"2,258",0.993,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"27,122.79","17,745.90",3.994,3.993,2.942,0.322,,,,,
8470,InVista,851,3.361,177+44,"27,124.69",214th St,Street C/L,U1.90,1.90,23.81,U106.86,106.86,"2,955.94",,,,,,0.06,0.08,359,,,,,,,,,33.83434064,-118.27879107,28.2,"214th St
177+44
(Alignment Sheet D4A-3148)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,124.69","17,744.00",4.001,4.001,4.001,0.322,,,,,
8480,InVista,852,3.356,177+20,"27,148.50",GW8500,Weld,U25.71,25.71,40.26,U130.67,130.67,"2,932.13",0.319,0.319,,,,,,,40.26,356,,,,,,,33.83440470,-118.27880804,28.1,,99.9,,,,,,0.311,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,"27,148.50","17,720.20",3.993,3.993,2.881,0.322,,,,,
8490,InVista,853,3.348,176+80,"27,188.76",GW8510,Weld,U40.26,40.26,40.35,U170.93,170.93,"2,891.87",0.319,0.319,,,,,,,40.35,16,,,,,,,33.83451277,-118.27883666,28.0,,99.8,,,,,,0.310,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.324,"27,188.76","17,679.94",3.994,3.993,2.815,0.322,,,,,
8500,InVista,854,3.341,176+40,"27,229.11",GW8520,Weld,U40.35,40.35,40.37,U211.28,211.28,"2,851.52",0.318,0.318,,,,,,,40.37,104,,,,,,,33.83462107,-118.27886536,27.8,,99.9,,,,,,0.304,"2,258",0.979,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,"27,229.11","17,639.60",3.994,3.994,2.804,0.322,,,,,
8510,InVista,855,3.333,175+99,"27,269.48",GW8530,Weld,D40.03,40.37,40.03,U251.65,251.65,"2,811.15",0.318,0.318,,,,,,,40.03,185,,,,,,,33.83472937,-118.27889405,27.7,,99.9,,,,,,0.310,"2,258",0.953,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.320,"27,269.48","17,599.24",3.996,3.995,3.125,0.322,,,,,
8520,InVista,856,3.326,175+59,"27,309.51",GW8540,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.56,40.03,1.56,U291.68,291.68,"2,771.12",0.339,0.339,,,,,,,1.56,,,,,,,,33.83483679,-118.27892251,27.6,,41.0,,,,,,0.308,"2,412",0.922,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.339,0.382,"27,309.51","17,559.22",4.001,4.002,3.854,0.344,,,,,
8520,InVista,856,3.325,175+58,"27,310.29",BD,Bend,D0.77,,,U292.47,292.46,"2,770.33",,,,,,,,,,,,,,,,,33.83483879,-118.27892351,27.6,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,310.29","17,558.43",,,,0.344,,,,,
8530,InVista,857,3.325,175+58,"27,311.07",GW8550,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.56,1.56,8.93,U293.24,293.24,"2,769.56",0.320,0.320,,,,,,,8.93,343,,,,,,,33.83484035,-118.27892546,27.6,,99.2,,,,,,0.314,"2,258",0.924,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.323,"27,311.07","17,557.66",3.993,3.992,3.202,0.322,,,,,
8540,InVista,858,3.324,175+49,"27,320.00",GW8560,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.53,8.93,1.53,U302.17,302.17,"2,760.63",0.346,0.346,,,,,,,1.53,,,,,,,,33.83485396,-118.27895078,27.2,,36.4,,,,,,0.294,"2,327",0.868,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.346,0.384,"27,320.00","17,548.73",4,4.001,3.885,0.344,,,,,
8540,InVista,858,3.323,175+48,"27,320.76",BD,Bend,U0.76,,,U302.93,302.93,"2,759.87",,,,,,,,,,,,,,,,,33.83485549,-118.27895250,27.2,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,320.76","17,547.97",,,,0.344,,,,,
8550,InVista,859,3.323,175+47,"27,321.53",GW8570,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.53,1.53,40.30,U303.70,303.70,"2,759.10",0.320,0.320,,,,,,,40.30,340,,,,,,,33.83485739,-118.27895351,27.2,,99.8,,,,,,0.313,"2,258",0.923,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.323,"27,321.53","17,547.21",3.992,3.992,2.783,0.322,,,,,
8560,InVista,860,3.316,175+07,"27,361.83",GW8580,Weld,D14.35,40.30,14.35,U344.00,344.00,"2,718.80",0.321,0.321,,,,,,,14.35,296,,,,,,,33.83496528,-118.27898317,26.7,,99.7,,,,,,0.315,"2,258",0.993,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"27,361.83","17,506.93",3.993,3.992,2.959,0.322,,,,,
8570,InVista,861,3.313,174+93,"27,376.18",GW8590,Weld,U14.35,14.35,40.45,U358.35,358.35,"2,704.45",0.320,0.320,,,,,,,40.45,299,,,,,,,33.83500372,-118.27899375,26.6,Long Seam Axially Aligned Across Girth Weld,99.9,,,,,,0.312,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"27,376.18","17,492.59",3.991,3.991,2.819,0.322,,,,,
8580,InVista,862,3.305,174+52,"27,416.63",GW8600,Weld,D40.15,40.45,40.15,U398.80,398.80,"2,664.00",0.321,0.321,,,,,,,40.15,46,,,,,,,33.83511205,-118.27902352,26.1,,99.9,,,,,,0.298,"2,258",0.986,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,"27,416.63","17,452.16",3.993,3.992,2.780,0.322,,,,,
8590,InVista,863,3.298,174+12,"27,456.78",GW8610,Weld,U40.15,40.15,40.25,U438.95,438.95,"2,623.85",0.319,0.319,,,,,,,40.25,67,,,,,,,33.83521948,-118.27905307,25.6,,99.8,,,,,,0.311,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.324,"27,456.78","17,412.04",3.993,3.992,2.777,0.322,,,,,
8600,InVista,864,3.290,173+72,"27,497.04",GW8620,Weld,U40.25,40.25,40.38,U479.21,479.21,"2,583.59",0.321,0.321,,,,,,,40.38,106,,,,,,,33.83532714,-118.27908267,25.1,,99.9,,,,,,0.313,"2,258",0.992,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.322,"27,497.04","17,371.81",3.994,3.992,2.777,0.322,,,,,
8610,InVista,865,3.282,173+31,"27,537.42",GW8630,Weld,D39.57,40.38,39.57,U519.59,519.59,"2,543.21",0.319,0.319,,,,,,,39.57,21,,,,,,,33.83543524,-118.27911240,24.7,,99.9,,,,,,0.310,"2,258",0.990,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,"27,537.42","17,331.46",3.993,3.993,2.776,0.322,,,,,
8620,InVista,866,3.275,172+92,"27,576.98",GW8640,Weld,U39.57,39.57,40.33,U559.15,559.15,"2,503.65",0.320,0.320,,,,,,,40.33,104,,,,,,,33.83554110,-118.27914151,24.2,,99.9,,,,,,0.311,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.323,"27,576.98","17,291.92",3.993,3.992,2.776,0.322,,,,,
8630,InVista,867,3.267,172+52,"27,617.31",GW8650,Weld,D40.32,40.33,40.32,U599.48,599.48,"2,463.32",0.319,0.319,,,,,,,40.32,176,,,,,,,33.83564935,-118.27917022,23.2,,99.8,,,,,,0.305,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.324,"27,617.31","17,251.61",3.993,3.993,2.777,0.322,,,,,
8640,InVista,868,3.260,172+11,"27,657.63",GW8660,Weld,U40.32,40.32,40.40,U639.80,639.80,"2,423.00",0.319,0.319,,,,,,,40.40,186,,,,,,,33.83575739,-118.27919888,22.1,,99.9,,,,,,0.307,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.323,"27,657.63","17,211.32",3.994,3.993,2.832,0.322,,,,,
8650,InVista,869,3.252,171+71,"27,698.04",GW8670,Weld,D40.31,40.40,40.31,U680.21,680.21,"2,382.59",0.321,0.321,,,,,,,40.31,274,,,,,,,33.83586566,-118.27922759,21.1,,99.9,,,,,,0.294,"2,258",0.973,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.324,"27,698.04","17,170.94",3.991,3.991,2.860,0.322,,,,,
8660,InVista,870,3.244,171+31,"27,738.35",GW8680,Weld,D39.89,40.31,39.89,U720.52,720.52,"2,342.28",0.320,0.320,,,,,,,39.89,158,,,,,,,33.83597370,-118.27925625,20.0,,99.8,,,,,,0.313,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.323,"27,738.35","17,130.65",3.993,3.992,2.911,0.322,,,,,
8670,InVista,871,3.237,170+91,"27,778.24",GW8690,Weld,U39.89,39.89,39.96,U760.41,760.41,"2,302.39",0.318,0.318,,,,,,,39.96,251,,,,,,,33.83608063,-118.27928462,19.0,,99.9,,,,,,0.312,"2,258",0.991,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.320,"27,778.24","17,090.79",3.994,3.994,2.800,0.322,,,,,
8670,InVista,871,3.233,170+72,"27,796.64",Clarion St,Street C/L,U18.40,18.40,21.56,U778.81,778.80,"2,283.99",,,,,,0.06,0.08,360,,,,,,,,,33.83612992,-118.27929768,18.5,"Clarion St
170+72
(Alignment Sheet D4A-3147)",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"27,796.64","17,072.41",3.993,3.993,3.993,0.322,,,,,
8680,InVista,872,3.229,170+51,"27,818.20",GW8700,Weld,U39.96,39.96,40.41,U800.36,800.36,"2,262.44",0.320,0.320,,,,,,,40.41,13,,,,,,,33.83618773,-118.27931303,18.0,,99.9,,,,,,0.311,"2,258",0.988,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,"27,818.20","17,050.86",3.992,3.992,2.849,0.322,,,,,
8690,InVista,873,3.222,170+10,"27,858.61",GW8710,Weld,D40.35,40.41,40.35,U840.78,840.78,"2,222.02",0.322,0.322,,,,,,,40.35,149,,,,,,,33.83629587,-118.27934254,18.6,,99.8,,,,,,0.313,"2,258",0.983,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.326,"27,858.61","17,010.47",3.992,3.992,2.812,0.322,,,,,
8700,InVista,874,3.214,169+70,"27,898.96",GW8720,Weld,U40.35,40.35,40.41,U881.12,881.12,"2,181.68",0.324,0.324,,,,,,,40.41,255,,,,,,,33.83640400,-118.27937205,19.3,,99.9,,,,,,0.312,"2,258",0.981,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.324,0.325,"27,898.96","16,970.15",3.986,3.986,2.818,0.322,,,,,
8710,InVista,875,3.206,169+30,"27,939.36",GW8730,Weld,D26.23,40.41,26.23,U921.53,921.53,"2,141.27",0.323,0.323,,,,,,,26.23,262,,,,,,,33.83651214,-118.27940156,19.9,Long Seam Axially Aligned Across Girth Weld,99.9,,,,,,0.316,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.323,"27,939.36","16,929.77",3.989,3.988,2.853,0.322,,,,,
8720,InVista,876,3.201,169+04,"27,965.59",GW8740,Weld,U26.23,26.23,31.85,U947.76,947.76,"2,115.04",0.322,0.322,,,,,,,31.85,340,,,,,,,33.83658246,-118.27942075,20.3,,99.9,,,,,,0.310,"2,473",0.983,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.323,"27,965.59","16,903.56",3.99,3.990,2.836,0.322,,,,,
8730,InVista,877,3.195,168+72,"27,997.45",GW8750,Weld,U31.86,31.85,39.85,U979.62,979.62,"2,083.18",0.324,0.324,,,,,,,39.85,266,,,,,,,33.83666773,-118.27944403,20.8,,99.9,,,,,,0.316,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.324,0.324,"27,997.45","16,871.72",3.987,3.987,2.890,0.322,,,,,
8740,InVista,878,3.188,168+32,"28,037.30",GW8760,Weld,U39.85,39.85,40.42,U1019.47,"1,019.47","2,043.33",0.321,0.321,,,,,,,40.42,225,,,,,,,33.83677427,-118.27947288,18.9,,99.5,,,,,,0.314,"2,473",0.989,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.323,"28,037.30","16,831.90",3.989,3.989,2.857,0.322,,,,,
8750,InVista,879,3.180,167+92,"28,077.72",GW8770,Weld,U40.42,40.42,40.51,U1059.89,"1,059.89","2,002.91",0.320,0.320,,,,,,,40.51,164,,,,,,,33.83688255,-118.27950221,17.0,,99.5,,,,,,0.313,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.320,0.322,"28,077.72","16,791.50",3.991,3.991,2.927,0.322,,,,,
8760,InVista,880,3.173,167+51,"28,118.23",GW8780,Weld,D40.40,40.51,40.40,U1100.40,"1,100.40","1,962.40",0.320,0.320,,,,,,,40.40,207,,,,,,,33.83699133,-118.27953024,16.5,,99.7,,,,,,0.314,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.320,0.322,"28,118.23","16,751.02",3.992,3.992,2.866,0.322,,,,,
8770,InVista,881,3.165,167+11,"28,158.63",GW8790,Weld,D40.36,40.40,40.36,U1140.80,"1,140.80","1,922.00",0.323,0.323,,,,,,,40.36,127,,,,,,,33.83709927,-118.27955922,18.4,,99.9,,,,,,0.316,"2,473",0.989,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.323,"28,158.63","16,710.64",3.989,3.988,2.813,0.322,,,,,
8780,InVista,882,3.157,166+70,"28,198.99",GW8800,Weld,D40.19,40.36,40.19,U1181.16,"1,181.16","1,881.64",0.323,0.323,,,,,,,40.19,7,,,,,,,33.83720772,-118.27958594,21.4,,99.5,,,,,,0.315,"2,473",0.990,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.324,"28,198.99","16,670.31",3.99,3.989,2.852,0.322,,,,,
8790,InVista,883,3.150,166+30,"28,239.18",GW8810,Weld,D40.07,40.19,40.07,U1221.35,"1,221.35","1,841.45",0.321,0.321,,,,,,,40.07,340,,,,,,,33.83731681,-118.27960544,21.2,,99.8,,,,,,0.312,"2,473",0.982,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.322,"28,239.18","16,630.15",3.991,3.990,2.975,0.322,,,,,
8800,InVista,884,3.142,165+90,"28,279.25",GW8820,Weld,U40.07,40.07,40.36,U1261.42,"1,261.42","1,801.38",0.322,0.322,,,,,,,40.36,310,,,,,,,33.83742561,-118.27962487,20.9,,99.9,,,,,,0.298,"2,473",0.973,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.323,"28,279.25","16,590.11",3.99,3.990,2.810,0.322,,,,,
8810,InVista,885,3.134,165+50,"28,319.61",GW8830,Weld,U40.36,40.36,43.50,U1301.78,"1,301.78","1,761.02",0.324,0.324,,,,,,,43.50,257,,,,,,,33.83753532,-118.27964447,20.7,,99.9,,,,,,0.317,"2,473",0.982,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.324,0.324,"28,319.61","16,549.77",3.993,3.994,2.757,0.322,,,,,
8820,InVista,886,3.126,165+06,"28,363.11",GW8840,Weld,D40.05,43.50,40.05,U1345.28,"1,345.28","1,717.52",0.324,0.324,,,,,,,40.05,342,,,,,,,33.83765350,-118.27966558,20.4,,99.6,,,,,,0.316,"2,473",0.985,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.324,0.326,"28,363.11","16,506.30",3.988,3.987,2.771,0.322,,,,,
8830,InVista,887,3.119,164+66,"28,403.16",GW8850,Weld,U40.05,40.05,40.62,U1385.33,"1,385.33","1,677.47",0.320,0.320,,,,,,,40.62,298,,,,,,,33.83776208,-118.27968497,20.2,,99.9,,,,,,0.306,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.320,0.321,"28,403.16","16,466.28",3.993,3.992,2.963,0.322,,,,,
8840,InVista,888,3.111,164+26,"28,443.78",GW8860,Weld,D40.55,40.62,40.55,U1425.94,"1,425.94","1,636.85",0.322,0.322,,,,,,,40.55,312,,,,,,,33.83787245,-118.27970469,19.9,,99.9,,,,,,0.315,"2,473",0.984,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.323,"28,443.78","16,425.69",3.988,3.988,2.800,0.322,,,,,
8850,InVista,889,3.103,163+85,"28,484.32",GW8870,Weld,D40.09,40.55,40.08,U1466.49,"1,466.49","1,596.31",0.323,0.323,,,,,,,40.08,195,,,,,,,33.83798261,-118.27972436,19.7,,99.7,,,,,,0.316,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.325,"28,484.32","16,385.16",3.989,3.988,2.812,0.322,,,,,
8860,InVista,890,3.096,163+45,"28,524.41",GW8880,Weld,U40.09,40.08,40.45,U1506.58,"1,506.58","1,556.22",0.322,0.322,,,,,,,40.45,26,,,,,,,33.83809228,-118.27973505,20.5,,99.7,,,,,,0.314,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.324,"28,524.41","16,345.10",3.989,3.988,2.888,0.322,,,,,
8870,InVista,891,3.088,163+05,"28,564.86",GW8890,Weld,U40.45,40.45,40.51,D1515.77,"1,547.03","1,515.77",0.320,0.320,,,,,,,40.51,21,,,,,,,33.83820316,-118.27974495,20.5,,99.6,,,,,,0.313,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.320,0.321,"28,564.86","16,304.68",3.992,3.991,2.796,0.322,,,,,
8880,InVista,892,3.080,162+64,"28,605.38",GW8900,Weld,D40.18,40.51,40.18,D1475.25,"1,587.55","1,475.25",0.321,0.321,,,,,,,40.18,7,,,,,,,33.83831422,-118.27975346,19.9,,99.7,,,,,,0.315,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.324,"28,605.38","16,264.19",3.991,3.991,2.827,0.322,,,,,
8890,InVista,893,3.073,162+24,"28,645.56",GW8910,Weld,U40.18,40.18,40.47,D1435.07,"1,627.73","1,435.07",0.323,0.323,,,,,,,40.47,329,,,,,,,33.83842423,-118.27976187,19.2,,99.7,,,,,,0.314,"2,473",0.982,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.326,"28,645.56","16,224.03",3.99,3.988,2.854,0.322,,,,,
8900,InVista,894,3.065,161+84,"28,686.02",GW8920,Weld,U40.47,40.47,40.51,D1394.61,"1,668.19","1,394.61",0.321,0.321,,,,,,,40.51,357,,,,,,,33.83853517,-118.27976896,18.8,,99.7,,,,,,0.313,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.323,"28,686.02","16,183.60",3.991,3.991,3.151,0.322,,,,,
8910,InVista,895,3.057,161+43,"28,726.53",GW8930,Weld,D40.41,40.51,40.41,D1354.10,"1,708.70","1,354.10",0.322,0.322,,,,,,,40.41,50,,,,,,,33.83864637,-118.27977605,18.3,,99.9,,,,,,0.314,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.322,"28,726.53","16,143.11",3.991,3.990,3.048,0.322,,,,,
8920,InVista,896,3.050,161+03,"28,766.94",GW8940,Weld,U40.41,40.41,41.49,D1313.69,"1,749.11","1,313.69",0.322,0.322,,,,,,,41.49,289,,,,,,,33.83875713,-118.27978311,17.9,,99.9,,,,,,0.311,"2,473",0.985,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.323,"28,766.94","16,102.73",3.996,3.997,2.949,0.322,,,,,
8930,InVista,897,3.042,160+61,"28,808.44",GW8950,Weld,D40.62,41.49,40.62,D1272.20,"1,790.60","1,272.19",0.320,0.320,,,,,,,40.62,322,,,,,,,33.83887105,-118.27979005,17.8,,99.9,,,,,,0.312,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.320,0.321,"28,808.44","16,061.26",3.993,3.993,3.023,0.322,,,,,
8940,InVista,898,3.034,160+21,"28,849.05",GW8960,Weld,D40.51,40.62,40.51,D1231.58,"1,831.22","1,231.57",0.320,0.320,,,,,,,40.51,340,,,,,,,33.83898227,-118.27979683,17.7,,99.7,,,,,,0.307,"2,473",0.985,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.320,0.322,"28,849.05","16,020.67",3.991,3.991,2.871,0.322,,,,,
8950,InVista,899,3.027,159+80,"28,889.56",GW8970,Weld,D40.40,40.51,40.40,D1191.07,"1,871.73","1,191.07",0.321,0.321,,,,,,,40.40,25,,,,,,,33.83909349,-118.27980361,17.6,,99.8,,,,,,0.314,"2,473",0.985,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.324,"28,889.56","15,980.19",3.99,3.989,2.882,0.322,,,,,
8960,InVista,900,3.019,159+40,"28,929.96",GW8980,Weld,D38.33,40.40,38.33,D1150.67,"1,912.13","1,150.67",0.325,0.325,,,,,,,38.33,315,,,,,,,33.83920427,-118.27981036,17.5,,99.9,,,,,,0.315,"2,473",0.982,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.325,0.325,"28,929.96","15,939.82",3.994,3.995,3.419,0.322,,,,,
8970,InVista,901,3.012,159+02,"28,968.29",GW8990,Weld,U38.33,38.33,41.52,D1112.34,"1,950.46","1,112.34",0.323,0.323,,,,,,,41.52,356,,,,,,,33.83930941,-118.27981677,17.5,,99.9,,,,,,0.310,"2,473",0.984,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.324,"28,968.29","15,901.51",3.997,3.997,3.594,0.322,,,,,
8980,InVista,902,3.004,158+60,"29,009.80",GW9000,Weld,D40.18,41.52,40.17,D1070.83,"1,991.97","1,070.82",0.321,0.321,,,,,,,40.17,280,,,,,,,33.83942334,-118.27982371,17.4,,99.6,,,,,,0.308,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.323,"29,009.80","15,860.02",3.99,3.989,3.369,0.322,,,,,
8990,InVista,903,2.996,158+20,"29,049.98",GW9010,Weld,D40.04,40.17,40.04,D1030.65,"2,032.15","1,030.65",0.319,0.319,,,,,,,40.04,240,,,,,,,33.83953344,-118.27983042,17.3,,99.5,,,,,,0.311,"2,473",0.988,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.319,0.321,"29,049.98","15,819.87",3.993,3.992,3.813,0.322,,,,,
9000,InVista,904,2.989,157+80,"29,090.02",GW9020,Weld,U40.04,40.04,40.43,D990.61,"2,072.19",990.61,0.324,0.324,,,,,,,40.43,116,,,,,,,33.83964331,-118.27983712,17.2,,99.7,,,,,,0.315,"2,473",0.979,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.324,0.325,"29,090.02","15,779.86",3.988,3.988,2.978,0.322,,,,,
9010,InVista,905,2.981,157+39,"29,130.45",GW9030,Weld,D38.20,40.43,38.20,D950.18,"2,112.62",950.18,0.327,0.327,,,,,,,38.20,355,,,,,,,33.83975422,-118.27984383,17.4,,99.9,,,,,,0.315,"2,473",0.972,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.327,0.326,"29,130.45","15,739.46",3.988,3.988,3.510,0.322,,,,,
9020,InVista,906,2.974,157+01,"29,168.65",GW9040,Weld,U38.20,38.20,40.54,D911.98,"2,150.82",911.98,0.322,0.322,,,,,,,40.54,284,,,,,,,33.83985892,-118.27985018,17.6,,99.9,,,,,,0.315,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.323,"29,168.65","15,701.28",3.993,3.993,3.495,0.322,,,,,
9030,InVista,907,2.966,156+61,"29,209.19",GW9050,Weld,D40.41,40.54,40.41,D871.44,"2,191.36",871.44,0.322,0.322,,,,,,,40.41,37,,,,,,,33.83997013,-118.27985691,17.8,,99.6,,,,,,0.315,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.324,"29,209.19","15,660.76",3.99,3.989,3.225,0.322,,,,,
9040,InVista,908,2.958,156+20,"29,249.60",GW9060,Weld,D35.60,40.41,35.60,D831.03,"2,231.77",831.03,0.322,0.322,,,,,,,35.60,358,,,,,,,33.84008084,-118.27986345,16.4,,99.9,,,,,,0.316,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.324,"29,249.60","15,620.38",3.997,3.996,3.165,0.322,,,,,
9050,InVista,909,2.952,155+85,"29,285.20",GW9070,Weld,U35.60,35.60,40.57,D795.43,"2,267.37",795.43,0.319,0.319,,,,,,,40.57,61,,,,,,,33.84017850,-118.27986921,15.2,,99.6,,,,,,0.313,"2,473",0.991,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.319,0.322,"29,285.20","15,584.81",3.992,3.992,3.452,0.322,,,,,
9060,InVista,910,2.944,155+44,"29,325.77",GW9080,Weld,D28.14,40.57,28.14,D754.86,"2,307.94",754.86,0.322,0.322,,,,,,,28.14,318,,,,,,,33.84028966,-118.27987577,13.8,,99.9,,,,,,0.316,"2,473",0.985,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.322,"29,325.77","15,544.26",3.99,3.990,2.821,0.322,,,,,
9070,InVista,911,2.939,155+16,"29,353.91",GW9090,Weld,U28.14,28.14,38.39,D726.72,"2,336.07",726.72,0.320,0.320,,,,,,,38.39,258,,,,,,,33.84036685,-118.27988033,12.8,,99.9,,,,,,0.310,"2,473",0.980,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.320,0.320,"29,353.91","15,516.15",3.999,4.000,3.512,0.322,,,,,
9080,InVista,912,2.931,154+78,"29,392.29",GW9100,Weld,U38.39,38.39,40.18,D688.33,"2,374.47",688.33,0.318,0.318,,,,,,,40.18,202,,,,,,,33.84047220,-118.27988680,13.1,,99.9,,,,,,0.303,"2,473",0.975,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.318,0.318,"29,392.29","15,477.78",3.992,3.992,3.287,0.322,,,,,
9090,InVista,913,2.924,154+38,"29,432.47",GW9110,Weld,D36.96,40.18,36.96,D648.16,"2,414.64",648.16,0.320,0.320,,,,,,,36.96,203,,,,,,,33.84058230,-118.27989359,13.5,Long Seam Axially Aligned Across Girth Weld,99.9,,,,,,0.310,"2,473",0.981,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.320,0.320,"29,432.47","15,437.63",3.991,3.991,3.389,0.322,,,,,
9100,InVista,914,2.917,154+01,"29,469.43",GW9120,Weld,U36.96,36.96,40.41,D611.20,"2,451.60",611.20,0.321,0.321,,,,,,,40.41,278,,,,,,,33.84068361,-118.27989982,13.8,,99.8,,,,,,0.312,"2,473",0.986,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.323,"29,469.43","15,400.70",3.99,3.990,3.492,0.322,,,,,
9110,InVista,915,2.909,153+60,"29,509.84",GW9130,Weld,U40.41,40.41,40.56,D570.79,"2,492.00",570.79,0.320,0.320,,,,,,,40.56,328,,,,,,,33.84079460,-118.27990665,14.1,,99.8,,,,,,0.313,"2,473",0.981,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.320,0.322,"29,509.84","15,360.32",3.991,3.990,2.768,0.322,,,,,
9120,InVista,916,2.901,153+20,"29,550.40",GW9140,Weld,D40.54,40.56,40.54,D530.23,"2,532.57",530.23,0.326,0.326,,,,,,,40.54,89,,,,,,,33.84090582,-118.27991350,14.5,,99.6,,,,,,0.312,"2,473",0.973,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.326,0.328,"29,550.40","15,319.78",3.985,3.985,3.682,0.322,,,,,
9130,InVista,917,2.894,152+79,"29,590.94",GW9150,Weld,D36.12,40.54,36.12,D489.69,"2,573.10",489.69,0.323,0.323,,,,,,,36.12,58,,,,,,,33.84101680,-118.27992033,14.8,,99.9,,,,,,0.316,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.323,"29,590.94","15,279.27",3.987,3.986,3.582,0.322,,,,,
9140,InVista,918,2.887,152+43,"29,627.06",GW9160,Weld,U36.12,36.12,40.41,D453.57,"2,609.23",453.57,0.321,0.321,,,,,,,40.41,90,,,,,,,33.84111610,-118.27992645,15.2,,99.9,,,,,,0.313,"2,473",0.989,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.322,"29,627.06","15,243.17",3.992,3.991,3.437,0.322,,,,,
9150,InVista,919,2.879,152+03,"29,667.46",GW9170,Weld,D39.21,40.41,39.21,D413.17,"2,649.63",413.17,0.323,0.323,,,,,,,39.21,318,,,,,,,33.84122686,-118.27993327,15.5,,99.7,,,,,,0.315,"2,473",0.981,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.325,"29,667.46","15,202.79",3.987,3.986,2.841,0.322,,,,,
9160,InVista,920,2.872,151+64,"29,706.67",GW9180,Weld,U39.21,39.21,39.72,D373.96,"2,688.84",373.96,0.321,0.321,,,,,,,39.72,289,,,,,,,33.84133424,-118.27993988,15.9,,99.9,,,,,,0.287,"2,473",0.964,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.322,"29,706.67","15,163.61",3.988,3.988,2.772,0.322,,,,,
9170,InVista,921,2.864,151+24,"29,746.39",GW9190,Weld,D34.47,39.72,34.47,D334.24,"2,728.56",334.24,0.322,0.322,,,,,,,34.47,37,,,,,,,33.84144321,-118.27994659,16.2,,99.8,,,,,,0.304,"2,473",0.979,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.324,"29,746.39","15,123.92",3.988,3.987,2.832,0.322,,,,,
9180,InVista,922,2.858,150+89,"29,780.86",GW9200,Weld,U34.47,34.47,40.05,D299.77,"2,763.03",299.77,0.324,0.324,,,,,,,40.05,337,,,,,,,33.84153783,-118.27995246,15.9,,99.0,,,,,,0.316,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.324,0.326,"29,780.86","15,089.47",3.985,3.984,2.770,0.322,,,,,
9190,InVista,923,2.850,150+49,"29,820.90",GW9210,Weld,D37.41,40.05,37.41,D259.73,"2,803.07",259.73,0.323,0.323,,,,,,,37.41,316,,,,,,,33.84164769,-118.27995929,15.6,,99.9,,,,,,0.314,"2,473",0.990,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.323,0.324,"29,820.90","15,049.45",3.986,3.986,2.806,0.322,,,,,
9200,InVista,924,2.843,150+12,"29,858.31",GW9220,Weld,U37.41,37.41,40.62,D222.32,"2,840.48",222.32,0.321,0.321,,,,,,,40.62,71,,,,,,,33.84175013,-118.27996565,15.3,,99.9,,,,,,0.312,"2,473",0.987,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.322,"29,858.31","15,012.07",3.991,3.990,3.504,0.322,,,,,
9210,InVista,925,2.836,149+71,"29,898.93",GW9230,Weld,D12.96,40.62,12.96,D181.70,"2,881.10",181.70,0.325,0.325,,,,,,,12.96,314,,,,,,,33.84186156,-118.27997257,15.0,,99.6,,,,,,0.311,"2,473",0.984,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.325,0.325,"29,898.93","14,971.47",3.985,3.984,3.511,0.322,,,,,
9220,InVista,926,2.833,149+59,"29,911.89",GW9240,Weld,U12.96,12.96,40.72,D168.74,"2,894.06",168.74,0.327,0.327,,,,,,,40.72,25,,,,,,,33.84189714,-118.27997478,14.9,,99.9,,,,,,0.317,"2,473",0.935,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.327,0.328,"29,911.89","14,958.53",3.986,3.988,3.570,0.322,,,,,
9230,InVista,927,2.825,149+18,"29,952.60",GW9250,Weld; Begin 0.344 in wall. API 5L (X-46) Seamless,D1.55,40.72,1.55,D128.03,"2,934.77",128.03,0.348,0.348,,,,,,,1.55,,,,,,,,33.84200891,-118.27998177,14.6,,36.2,,,,,,0.304,"2,615",0.891,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,642",8.625,0.348,0.390,"29,952.60","14,917.84",3.993,3.995,3.604,0.344,,,,,
9230,InVista,927,2.825,149+17,"29,953.39",BD,Bend,D0.76,,,D127.24,"2,935.56",127.24,,,,,,,,,,,,,,,,,33.84201090,-118.27998241,14.6,,,,,,,,,,,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,,,,,"29,953.39","14,917.05",,,,0.344,,,,,
9240,InVista,928,2.825,149+16,"29,954.15",GW9260,Weld; Begin 0.322 in wall. API 5L (X-46) LongSeam,U1.55,1.55,20.17,D126.48,"2,936.32",126.48,0.321,0.321,,,,,,,20.17,6,,,,,,,33.84201265,-118.27998390,14.6,,99.7,,,,,,0.299,"2,473",0.934,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.322,"29,954.15","14,916.29",3.988,3.988,2.876,0.322,,,,,
9250,InVista,929,2.821,148+96,"29,974.32",GW9270,Weld,D15.65,20.17,15.65,D106.31,"2,956.49",106.31,0.322,0.322,,,,,,,15.65,14,,,,,,,33.84204946,-118.28003342,16.9,,99.8,,,,,,0.314,"2,473",0.936,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.322,"29,974.32","14,896.07",3.987,3.987,3.810,0.322,,,,,
9260,InVista,930,2.818,148+80,"29,989.97",GW9280,Weld; Begin 0.406 in wall. API 5L (X-46) Seamless,D1.55,15.65,1.55,D90.66,"2,972.14",90.66,0.415,0.415,,,,,,,1.55,,,,,,,,33.84207818,-118.28007197,18.6,,32.7,,,,,,0.367,"3,118",0.903,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"3,118",8.625,0.415,0.470,"29,989.97","14,880.37",3.896,3.896,2.746,0.406,,,,,
9260,InVista,930,2.818,148+80,"29,990.73",BD,Bend,U0.76,,,D89.90,"2,972.90",89.90,,,,,,,,,,,,,,,,,33.84207990,-118.28007351,18.6,,,,,,,,,,,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,,,,,"29,990.73","14,879.61",,,,0.406,,,,,
9270,InVista,931,2.818,148+79,"29,991.52",GW9290,Weld; Begin 0.322 in wall. API 5L (X-46) LongSeam,U1.55,1.55,34.30,D89.11,"2,973.69",89.11,0.322,0.322,,,,,,,34.30,326,,,,,,,33.84208202,-118.28007382,18.6,,99.8,,,,,,0.312,"2,473",0.933,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.322,0.322,"29,991.52","14,878.82",3.989,3.989,2.772,0.322,,,,,
9270,InVista,931,2.816,148+66,"30,003.81",Torrance Blvd.,Road Centerline (approx),U12.29,12.29,22.01,D76.82,"2,985.98",76.82,0.322,,,,,0.06,0.08,359,,,,,,,,,33.84211558,-118.28007545,18.6,"Torrance Blvd.
148+66.5
(Alignment Sheet D4A-3145)",100.0,,,,,,0.322,,,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,,8.625,0.322,0.322,"30,003.81","14,866.50",,,,0.322,,,,,
9280,InVista,932,2.811,148+44,"30,025.82",GW9300,Weld,D5.19,34.30,5.19,D54.81,"3,007.99",54.81,0.321,0.321,,,,,,,5.19,326,,,,,,,33.84217550,-118.28007839,18.6,Long Seam Axially Aligned Across Girth Weld,99.4,,,,,,0.314,"2,315",0.842,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.321,0.322,"30,025.82","14,844.43",3.986,3.985,2.926,0.322,,,,,
9290,InVista,933,2.810,148+39,"30,031.01",GW9310,Weld; Begin 0.406 in wall. API 5L (X-46) Seamless,D3.10,5.19,3.10,D49.62,"3,013.18",49.62,0.389,0.389,,,,,,,3.10,,,,,,,,33.84218946,-118.28007907,18.6,,39.1,,,,,,0.274,"2,490",0.719,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"3,118",8.625,0.389,0.422,"30,031.01","14,839.23",3.921,3.926,2.870,0.406,,,,,
9290,InVista,933,2.810,148+38,"30,032.72",BD,Bend,D1.39,,,D47.91,"3,014.89",47.91,,,,,,,,,,,,,,,,,33.84219390,-118.28008111,18.6,,,,,,,,,,,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,,,,,"30,032.72","14,837.51",,,,0.406,,,,,
9300,InVista,934,2.810,148+36,"30,034.11",GW9320,Weld; Begin 0.322 in wall. API 5L (X-46) LongSeam,D1.50,3.10,1.50,D46.52,"3,016.28",46.52,0.324,0.324,,,,,,,1.50,44,,,,,,,33.84219521,-118.28008542,18.6,,96.1,,,,,,0.308,"2,283",0.831,API 5L (X-46); ASME B31.4; SMYS=46000; Pdesign=0,46,"2,473",8.625,0.324,0.329,"30,034.11","14,836.12",3.982,3.983,2.883,0.322,,,,,
9310,InVista,935,2.810,148+35,"30,035.61",GW9330,Weld; Begin 0.219 in wall. API 5L (A) LongSeam,U1.50,1.50,32.31,D45.03,"3,017.77",45.03,0.218,0.218,,,,,,,32.31,94,,,,,,,33.84219524,-118.28009029,18.6,,99.9,,,,,,0.207,"1,058",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,035.61","14,834.62",4.102,4.102,2.841,0.219,,,,,
9310,InVista,935,2.809,148+34,"30,036.33",EQ,Equation EQ: 148+33.89 (AH) *M-13 [Line M-54 Equations are opposite to other lines and apply in other direction],U0.72,0.72,31.59,D44.30,"3,018.50",44.30,,,,,,,,,,,,,,,,,33.84219521,-118.28009272,18.6,EQ: 148+33.89 (AH) *M-13 [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,036.33","14,833.89",,,,0.219,,,,,
9310,InVista,935,2.809,148+34,"30,036.33",EQ,Equation EQ: 148+33.89 (BK) *M-54 [Line M-54 Equations are opposite to other lines and apply in other direction],U0.73,0.73,31.58,D44.30,"3,018.50",44.30,,,,,,,,,,,,,,,,,33.84219521,-118.28009272,18.6,EQ: 148+33.89 (BK) *M-54 [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,036.33","14,833.89",,,,0.219,,,,,
9310,InVista,935,2.809,148+32,"30,038.51",EW,External Weld,U2.90,2.90,29.41,D42.12,"3,020.68",42.12,,,,,,1.91,2.02,350,,,,,,,,,33.84219512,-118.28009975,18.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,038.51","14,831.71",4.078,4.079,4.070,0.219,,,,,
9310,InVista,935,2.809,148+32,"30,038.57",TP,Tap,U2.97,2.97,29.34,D42.06,"3,020.74",42.06,,,,,,0.25,0.24,2,,,,,,,,,33.84219512,-118.28010002,18.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,038.57","14,831.64",4.083,4.082,4.079,0.219,,,,,
9320,InVista,936,2.803,148+02,"30,067.91",GW9340,Weld,U32.31,32.31,42.12,D12.72,"3,050.08",12.72,0.219,0.219,,,,,,,42.12,25,,,,,,,33.84219392,-118.28019671,19.3,,99.9,,,,,,0.207,"1,097",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.219,0.219,"30,067.91","14,802.22",4.1,4.100,2.800,0.219,,,,,
9320,InVista,936,2.801,147+89,"30,080.63",AGM 14a,"AGM 14a
Description: Set mag & W , -3.5 CL
Location: Torrance Blvd R/W
Map 4A-582C
(Above Descriptions from PSOMAS)",U12.72,12.72,29.41,D2949.01,"3,062.80","2,949.01",,,,,,,,,,,,,,,,,33.84219340,-118.28023857,19.6,"AGM 14a
Description: Set mag & W , -3.5 CL
Location: Torrance Blvd R/W
Map 4A-582C
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,080.63","14,789.47",,,,0.219,,,,,
9330,InVista,937,2.795,147+60,"30,110.04",GW9350,Weld,U42.12,42.12,42.15,U29.41,29.41,"2,919.60",0.216,0.216,,,,,,,42.15,286,,,,,,,33.84219348,-118.28033532,19.4,,99.9,,,,,,0.206,"1,097",0.976,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.216,0.216,"30,110.04","14,759.98",4.103,4.103,2.794,0.219,,,,,
9340,InVista,938,2.787,147+18,"30,152.19",GW9360,Weld,D42.15,42.15,42.15,U71.56,71.56,"2,877.46",0.212,0.212,,,,,,,42.15,330,,,,,,,33.84219359,-118.28047419,19.0,,99.9,,,,,,0.207,"1,097",0.985,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.212,0.212,"30,152.19","14,717.72",4.107,4.107,2.921,0.219,,,,,
9350,InVista,939,2.779,146+75,"30,194.33",GW9370,Weld,U42.15,42.15,42.17,U113.70,113.70,"2,835.31",0.213,0.213,,,,,,,42.17,98,,,,,,,33.84219249,-118.28061278,19.1,,99.9,,,,,,0.204,"1,097",0.982,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.213,0.214,"30,194.33","14,675.46",4.105,4.105,2.910,0.219,,,,,
9360,InVista,940,2.771,146+33,"30,236.50",GW9380,Weld,U42.17,42.17,42.18,U155.87,155.87,"2,793.15",0.214,0.214,,,,,,,42.18,198,,,,,,,33.84219133,-118.28075164,19.1,,99.9,,,,,,0.205,"1,097",0.981,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.214,"30,236.50","14,633.19",4.104,4.104,3.210,0.219,,,,,
9370,InVista,941,2.763,145+91,"30,278.67",GW9390,Weld,D5.95,42.18,5.95,U198.04,198.04,"2,750.97",0.213,0.213,,,,,,,5.95,332,,,,,,,33.84219016,-118.28089050,19.2,,99.7,,,,,,0.203,"1,097",0.983,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.213,0.214,"30,278.67","14,590.90",4.105,4.104,3.795,0.219,,,,,
9380,InVista,942,2.762,145+85,"30,284.63",GW9400,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D3.32,5.95,3.32,U203.99,203.99,"2,745.02",0.323,0.323,,,,,,,3.32,108,,,,,,,33.84219000,-118.28090995,19.2,,98.9,,,,,,0.306,"2,258",0.989,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.323,0.325,"30,284.63","14,584.93",3.991,3.993,3.407,0.322,,,,,
9390,InVista,943,2.762,145+82,"30,287.95",GW9410,Weld; Begin 0.219 in wall. API 5L (A) LongSeam,U3.32,3.32,32.93,U207.32,207.32,"2,741.70",0.213,0.213,,,,,,,32.93,332,,,,,,,33.84218991,-118.28092103,19.2,,99.9,,,,,,0.174,"1,097",0.985,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.213,0.213,"30,287.95","14,581.60",4.105,4.105,3.180,0.219,,,,,
9390,InVista,943,2.761,145+76,"30,293.26",EML-9410-01,External Metal Loss,U5.31,5.31,27.61,U212.63,212.63,"2,736.38",0.208,0.213,18,30,,0.37,0.48,42,,,"1,417","1,412","1,416","1,410","1,967","1,959",33.84218976,-118.28093859,19.2,,77.8,External,0.039,0.025,0.064,0.149,0.174,"1,097",0.985,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.208,0.213,"30,293.26","14,576.27",4.11,4.110,4.109,0.219,,,,,
9400,InVista,944,2.755,145+49,"30,320.87",GW9420,Weld,U32.93,32.93,42.16,U240.24,240.24,"2,708.77",0.218,0.218,,,,,,,42.16,340,,,,,,,33.84218900,-118.28102936,19.3,Long Seam Axially Aligned Across Girth Weld,100.0,,,,,,0.198,"1,097",0.967,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,320.87","14,548.58",4.1,4.099,3.048,0.219,,,,,
9410,InVista,945,2.747,145+06,"30,363.03",GW9430,Weld,U42.16,42.16,42.18,U282.40,282.40,"2,666.61",0.212,0.212,,,,,,,42.18,345,,,,,,,33.84218784,-118.28116822,19.3,,99.9,,,,,,0.203,"1,097",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.212,0.212,"30,363.03","14,506.31",4.105,4.105,3.131,0.219,,,,,
9420,InVista,946,2.739,144+64,"30,405.21",GW9440,Weld,D42.17,42.18,42.17,U324.59,324.58,"2,624.43",0.218,0.218,,,,,,,42.17,263,,,,,,,33.84218667,-118.28130718,19.4,,99.9,,,,,,0.195,"1,097",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,405.21","14,464.02",4.099,4.100,3.012,0.219,,,,,
9430,InVista,947,2.731,144+22,"30,447.39",GW9450,Weld,U42.17,42.17,42.18,U366.76,366.76,"2,582.25",0.215,0.215,,,,,,,42.18,22,,,,,,,33.84218554,-118.28144603,19.7,,99.9,,,,,,0.161,"1,097",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.215,0.216,"30,447.39","14,421.73",4.1,4.101,2.942,0.219,,,,,
9430,InVista,947,2.731,144+18,"30,450.78",EML-9450-01,External Metal Loss,U3.40,3.40,38.78,U370.15,370.15,"2,578.86",0.197,0.215,25,37,,0.56,0.40,212,,,"1,417","1,404","1,418","1,403","1,969","1,949",33.84218546,-118.28145711,19.8,,95.6,External,0.054,0.025,0.079,0.136,0.161,"1,097",0.977,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.197,0.201,"30,450.78","14,418.32",4.109,4.108,4.106,0.219,,,,,
9440,InVista,948,2.723,143+79,"30,489.57",GW9460,Weld,D42.16,42.18,42.16,U408.94,408.94,"2,540.07",0.214,0.214,,,,,,,42.16,172,,,,,,,33.84218441,-118.28158489,20.1,,99.9,,,,,,0.201,"1,097",0.979,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.215,"30,489.57","14,379.44",4.102,4.102,3.047,0.219,,,,,
9450,InVista,949,2.715,143+37,"30,531.73",GW9470,Weld,D42.13,42.16,42.13,U451.10,451.10,"2,497.91",0.214,0.214,,,,,,,42.13,307,,,,,,,33.84218328,-118.28172347,20.4,,100.0,,,,,,0.201,"1,097",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.215,"30,531.73","14,337.16",4.101,4.100,3.194,0.219,,,,,
9460,InVista,950,2.707,142+95,"30,573.86",GW9480,Weld,U42.13,42.13,42.19,U493.23,493.23,"2,455.78",0.213,0.213,,,,,,,42.19,147,,,,,,,33.84218215,-118.28186233,20.8,,99.9,,,,,,0.200,"1,097",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.213,0.213,"30,573.86","14,294.92",4.102,4.102,2.835,0.219,,,,,
9470,InVista,951,2.699,142+53,"30,616.05",GW9490,Weld,D42.16,42.19,42.16,U535.42,535.42,"2,413.59",0.214,0.214,,,,,,,42.16,316,,,,,,,33.84218102,-118.28200118,21.1,,99.9,,,,,,0.201,"1,097",0.978,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.214,"30,616.05","14,252.62",4.102,4.101,2.856,0.219,,,,,
9480,InVista,952,2.691,142+10,"30,658.21",GW9500,Weld,D42.15,42.16,42.15,U577.58,577.58,"2,371.43",0.218,0.218,,,,,,,42.15,75,,,,,,,33.84217989,-118.28213987,21.4,,99.9,,,,,,0.200,"1,097",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,658.21","14,210.34",4.097,4.097,2.968,0.219,,,,,
9490,InVista,953,2.683,141+68,"30,700.36",GW9510,Weld,U42.15,42.15,42.16,U619.73,619.73,"2,329.28",0.214,0.214,,,,,,,42.16,354,,,,,,,33.84217872,-118.28227873,21.6,,99.9,,,,,,0.203,"1,097",0.969,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.214,"30,700.36","14,168.08",4.1,4.100,2.921,0.219,,,,,
9500,InVista,954,2.675,141+26,"30,742.51",GW9520,Weld,D42.15,42.16,42.15,U661.88,661.88,"2,287.13",0.218,0.218,,,,,,,42.15,273,,,,,,,33.84217756,-118.28241759,21.8,,100.0,,,,,,0.195,"1,097",0.930,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,742.51","14,125.81",4.096,4.096,2.968,0.219,,,,,
9510,InVista,955,2.667,140+84,"30,784.66",GW9530,Weld,U42.15,42.15,42.15,U704.03,704.03,"2,244.98",0.219,0.219,,,,,,,42.15,345,,,,,,,33.84217639,-118.28255619,21.9,,99.9,,,,,,0.198,"1,097",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.219,0.219,"30,784.66","14,083.56",4.093,4.094,3.090,0.219,,,,,
9520,InVista,956,2.659,140+41,"30,826.81",GW9540,Weld,D42.13,42.15,42.13,U746.18,746.18,"2,202.83",0.218,0.218,,,,,,,42.13,343,,,,,,,33.84217522,-118.28269504,22.1,,99.8,,,,,,0.210,"1,097",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,826.81","14,041.29",4.093,4.094,3.183,0.219,,,,,
9530,InVista,957,2.651,139+99,"30,868.94",GW9550,Weld,U42.13,42.13,42.15,U788.31,788.31,"2,160.70",0.216,0.216,,,,,,,42.15,171,,,,,,,33.84217406,-118.28283363,22.3,,99.9,,,,,,0.200,"1,097",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.216,0.216,"30,868.94","13,999.05",4.097,4.097,2.943,0.219,,,,,
9540,InVista,958,2.643,139+57,"30,911.09",GW9560,Weld,D39.01,42.15,39.01,U830.46,830.46,"2,118.55",0.218,0.218,,,,,,,39.01,98,,,,,,,33.84217289,-118.28297249,22.5,,100.0,,,,,,0.192,"1,097",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"30,911.09","13,956.78",4.093,4.094,2.951,0.219,,,,,
9550,InVista,959,2.636,139+18,"30,950.10",GW9570,Weld,U39.01,39.01,42.16,U869.47,869.47,"2,079.54",0.219,0.219,,,,,,,42.16,99,,,,,,,33.84217182,-118.28310081,22.6,,99.9,,,,,,0.193,"1,097",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.219,0.220,"30,950.10","13,917.67",4.093,4.093,2.793,0.219,,,,,
9560,InVista,960,2.628,138+75,"30,992.26",GW9580,Weld,D42.14,42.16,42.14,U911.63,911.63,"2,037.38",0.215,0.215,,,,,,,42.14,156,,,,,,,33.84217073,-118.28323978,23.0,,99.9,,,,,,0.163,"1,097",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.215,0.215,"30,992.26","13,875.39",4.097,4.096,2.891,0.219,,,,,
9560,InVista,960,2.625,138+61,"31,006.85",EML-9580-01,External Metal Loss,U14.59,14.59,27.55,U926.22,926.22,"2,022.79",0.208,0.215,24,36,,1.50,1.37,281,,,"1,350","1,297","1,368","1,308","1,900","1,817",33.84217038,-118.28328787,23.2,,96.7,External,0.052,0.025,0.077,0.138,0.163,"1,097",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.208,0.213,"31,006.85","13,860.77",4.079,4.079,4.070,0.219,,,,,
9570,InVista,961,2.620,138+33,"31,034.40",GW9590,Weld,D42.09,42.14,42.09,U953.77,953.77,"1,995.24",0.218,0.218,,,,,,,42.09,217,,,,,,,33.84216970,-118.28337836,23.5,,100.0,,,,,,0.201,"1,097",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"31,034.40","13,833.14",4.093,4.094,3.543,0.219,,,,,
9580,InVista,962,2.612,137+91,"31,076.49",GW9600,Weld,U42.09,42.09,42.12,U995.86,995.86,"1,953.15",0.219,0.219,,,,,,,42.12,,,,,,,,33.84216867,-118.28351694,23.9,,99.9,,,,,,0.203,"1,097",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.219,0.219,"31,076.49","13,790.94",4.093,4.094,3.487,0.219,,,,,
9590,InVista,963,2.604,137+49,"31,118.61",GW9610,Weld,U42.12,42.12,42.13,U1037.98,"1,037.98","1,911.03",0.219,0.219,,,,,,,42.13,350,,,,,,,33.84216764,-118.28365554,24.4,,100.0,,,,,,0.206,"1,097",0.962,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.219,0.219,"31,118.61","13,748.71",4.093,4.093,3.985,0.219,,,,,
9600,InVista,964,2.596,137+06,"31,160.74",GW9620,Weld,D40.53,42.13,40.53,U1080.12,"1,080.11","1,868.90",0.217,0.217,,,,,,,40.53,210,,,,,,,33.84216660,-118.28379439,24.8,,99.9,,,,,,0.202,"1,097",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.217,0.217,"31,160.74","13,706.46",4.093,4.094,2.795,0.219,,,,,
9610,InVista,965,2.588,136+66,"31,201.28",GW9630,Weld,U40.53,40.53,42.14,U1120.65,"1,120.65","1,828.36",0.216,0.216,,,,,,,42.14,297,,,,,,,33.84216561,-118.28392784,25.3,,100.0,,,,,,0.190,"1,097",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.216,0.216,"31,201.28","13,665.82",4.096,4.096,3.479,0.219,,,,,
9620,InVista,966,2.580,136+24,"31,243.42",GW9640,Weld,D42.12,42.14,42.12,U1162.79,"1,162.79","1,786.22",0.220,0.220,,,,,,,42.12,342,,,,,,,33.84216458,-118.28406656,25.6,,99.9,,,,,,0.200,"1,097",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.220,0.220,"31,243.42","13,623.57",4.092,4.092,3.227,0.219,,,,,
9630,InVista,967,2.572,135+81,"31,285.54",GW9650,Weld,U42.12,42.12,42.13,U1204.91,"1,204.91","1,744.10",0.218,0.218,,,,,,,42.13,351,,,,,,,33.84216354,-118.28420515,25.5,,100.0,,,,,,0.193,"1,097",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"31,285.54","13,581.33",4.093,4.094,3.060,0.219,,,,,
9640,InVista,968,2.564,135+39,"31,327.66",GW9660,Weld,U42.13,42.13,42.15,U1247.03,"1,247.03","1,701.98",0.214,0.214,,,,,,,42.15,192,,,,,,,33.84216251,-118.28434374,25.5,,99.9,,,,,,0.205,"1,097",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.215,"31,327.66","13,539.09",4.097,4.097,2.836,0.219,,,,,
9650,InVista,969,2.556,134+97,"31,369.81",GW9670,Weld,D42.15,42.15,42.15,U1289.18,"1,289.18","1,659.83",0.214,0.214,,,,,,,42.15,232,,,,,,,33.84216148,-118.28448261,25.4,,99.9,,,,,,0.200,"1,097",0.977,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.215,"31,369.81","13,496.83",4.097,4.096,3.594,0.219,,,,,
9660,InVista,970,2.548,134+55,"31,411.96",GW9680,Weld,D38.98,42.15,38.98,U1331.33,"1,331.33","1,617.68",0.214,0.214,,,,,,,38.98,62,,,,,,,33.84216044,-118.28462147,25.4,,99.9,,,,,,0.165,"1,070",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.214,0.214,"31,411.96","13,454.57",4.097,4.097,2.908,0.219,,,,,
9660,InVista,970,2.541,134+16,"31,450.58",IML-9680-01,Internal Metal Loss; Not Associated with Deposits,D0.36,38.62,0.36,U1369.95,"1,369.95","1,579.06",0.181,0.214,23,35,,4.19,0.40,72,,,"1,245","1,139","1,276","1,154","1,773","1,603",33.84215949,-118.28474845,25.3,Mill Related; In Long Seam; Adjacent Girth Weld; Not Associated with Deposits;,71.4,Internal,0.049,0.025,0.074,0.140,0.165,"1,070",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.181,0.224,"31,450.58","13,415.85",4.119,4.120,4.084,0.219,,,,,
9670,InVista,971,2.541,134+15,"31,450.94",GW9690,Weld,D30.32,38.98,30.32,U1370.31,"1,370.31","1,578.70",0.218,0.218,,,,,,,30.32,225,,,,,,,33.84215949,-118.28474980,25.3,,99.9,,,,,,0.205,"1,097",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.218,"31,450.94","13,415.49",4.093,4.094,3.205,0.219,,,,,
9680,InVista,972,2.535,133+85,"31,481.26",GW9700,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D5.33,30.32,5.33,U1400.63,"1,400.63","1,548.38",0.318,0.318,,,,,,,5.33,329,,,,,,,33.84215874,-118.28484949,25.3,,99.4,,,,,,0.308,"1,613",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.321,"31,481.26","13,385.08",3.981,3.981,3.880,0.322,,,,,
9690,InVista,973,2.534,133+80,"31,486.59",GW9710,Weld; Begin 0.219 in wall. API 5L (A) LongSeam,U5.33,5.33,5.46,U1405.96,"1,405.96","1,543.05",0.218,0.218,,,,,,,5.46,235,,,,,,,33.84215861,-118.28486705,25.3,,99.5,,,,,,0.204,"1,097",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.218,0.219,"31,486.59","13,379.74",4.093,4.093,3.300,0.219,,,,,
9700,InVista,974,2.533,133+74,"31,492.05",GW9720,Weld,D0.11,5.46,0.11,U1411.42,"1,411.42","1,537.59",0.532,0.532,,,,,,,0.11,,,,,,,,33.84215849,-118.28488504,25.3,,52.7,,,,,,0.505,"1,097",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,097",8.625,0.532,0.547,"31,492.05","13,374.27",3.801,3.847,3.173,0.219,,,,,
9710,InVista,975,2.533,133+74,"31,492.16",GW9730,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D0.08,0.11,0.08,U1411.53,"1,411.53","1,537.48",0.772,0.772,,,,,,,0.08,,,,,,,,33.84215849,-118.28488531,25.3,"End 8.625"" Pipe",2.3,,,,,,0.538,"2,504",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.772,0.834,"31,492.16","13,374.16",3.876,4.267,3.146,0.500,,,,,
9710,InVista,976,2.533,133+74,"31,492.23",PT,Pipe Transition,U0.08,0.08,0.08,U1411.60,"1,411.60","1,537.41",0.744,0.744,,,,,,,,,,,,,,,33.84215850,-118.28488558,25.3,"8.625"" x 10.750"" Reducer",0.6,,,,,,0.532,"2,009",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.744,0.792,"31,492.23","13,374.08",4.818,4.813,4.137,0.500,,,,,
