Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in),,,,,
9720,InVista,977,2.533,133+74,"31,492.32",GW9740,Weld,U0.08,0.08,0.38,U1411.69,"1,411.69","1,537.32",0.515,0.515,,,,,,,0.38,,,,,,,,33.84215849,-118.28488585,25.3,"Begin 10.750"" Pipe",67.7,,,,,,0.439,"2,006",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.515,0.527,"31,492.32","13,374.00",4.856,4.860,3.600,0.500,,,,,
9730,InVista,978,2.533,133+73,"31,492.69",GW9750,Weld; Begin 0.365 in wall. API 5L (A) Seamless,U0.38,0.38,3.07,U1412.06,"1,412.06","1,536.95",0.355,0.355,,,,,,,3.07,,,,,,,,33.84215850,-118.28488720,25.3,,75.7,,,,,,0.316,"1,449",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.370,"31,492.69","13,373.45",5.028,5.023,2.980,0.365,,,,,
9730,InVista,978,2.532,133+71,"31,494.25",BD,Bend,D1.51,,,U1413.62,"1,413.62","1,535.39",,,,,,,,,,,,,,,,,33.84215850,-118.28489233,25.3,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,494.25","13,371.19",,,,0.365,,,,,
9740,InVista,979,2.532,133+69,"31,495.76",GW9760,Weld,U3.07,3.07,6.13,U1415.13,"1,415.13","1,533.88",0.360,0.360,,,,,,,6.13,,,,,,,,33.84215845,-118.28489738,25.4,,85.7,,,,,,0.305,"1,419",0.870,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.360,0.364,"31,495.76","13,368.99",5.031,5.035,2.872,0.365,,,,,
9740,InVista,979,2.531,133+66,"31,498.13",BD,Bend,U2.37,,,U1417.50,"1,417.50","1,531.51",,,,,,,,,,,,,,,,,33.84215670,-118.28490473,25.5,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,498.13","13,365.55",,,,0.365,,,,,
9740,InVista,979,2.531,133+64,"31,500.13",DNT-9760-02,Dent Associated with Bend,D1.76,4.37,1.76,U1419.50,"1,419.50","1,529.51",,,,,1.27,4,3,112,,,,,,,,,33.84215466,-118.28491055,25.0,"Dent Associated with Bend (ExxonMobil Classification: Bend, wrinkled)",17.4,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"31,500.13","13,363.66",4.968,4.961,4.873,0.365,,,,,
9750,InVista,980,2.531,133+62,"31,501.89",GW9770,Weld; Begin 0.279 in wall. API 5L (A) Seamless,D4.12,6.13,4.11,U1421.26,"1,421.26","1,527.75",0.271,0.271,,,,,,,4.11,,,,,,,,33.84215291,-118.28491556,24.5,,67.9,,,,,,0.230,"1,081",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.271,0.282,"31,501.89","13,361.99",5.121,5.121,4.971,0.279,,,,,
9760,InVista,981,2.530,133+58,"31,506.01",GW9780,Weld,U4.12,4.11,8.85,U1425.38,"1,425.38","1,523.63",0.299,0.299,,,,,,,8.85,,,,,,,,33.84214874,-118.28492750,23.3,,75.7,,,,,,0.266,"1,105",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.299,0.307,"31,506.01","13,358.11",5.09,5.089,4.976,0.279,,,,,
9770,InVista,982,2.528,133+50,"31,514.85",GW9790,Weld,U8.85,8.85,20.52,U1434.22,"1,434.22","1,514.79",0.294,0.294,,,,,,,20.52,,,,,,,,33.84213934,-118.28495427,23.0,,79.4,,,,,,0.261,"1,118",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.294,0.303,"31,514.85","13,349.75",5.093,5.093,2.975,0.279,,,,,
9780,InVista,983,2.525,133+30,"31,535.37",GW9800,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D5.07,20.52,5.07,U1454.74,"1,454.74","1,494.27",0.358,0.358,,,,,,,5.07,,,,,,,,33.84211537,-118.28501531,23.0,,79.9,,,,,,0.322,"1,467",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.358,0.373,"31,535.37","13,330.36",5.01,5.010,3.031,0.365,,,,,
9780,InVista,983,2.524,133+29,"31,537.09",BD,Bend,U1.72,,,U1456.46,"1,456.46","1,492.55",,,,,,,,,,,,,,,,,33.84211389,-118.28502071,23.0,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,537.09","13,328.74",,,,0.365,,,,,
9790,InVista,984,2.524,133+25,"31,540.44",GW9810,Weld; Begin 0.279 in wall. API 5L (A) Seamless,U5.07,5.07,11.96,U1459.81,"1,459.81","1,489.20",0.286,0.286,,,,,,,11.96,,,,,,,,33.84211334,-118.28503168,23.0,,73.1,,,,,,0.260,"1,121",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.286,0.294,"31,540.44","13,325.39",5.104,5.105,4.746,0.279,,,,,
9800,InVista,985,2.521,133+13,"31,552.40",GW9820,Weld,U11.96,11.96,17.09,U1471.78,"1,471.78","1,477.24",0.284,0.284,,,,,,,17.09,,,,,,,,33.84211302,-118.28507112,23.0,,73.5,,,,,,0.249,"1,112",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.284,0.294,"31,552.40","13,313.43",5.1,5.100,3.322,0.279,,,,,
9810,InVista,986,2.518,132+96,"31,569.49",GW9830,Weld,U17.09,17.09,21.05,D1460.15,"1,488.86","1,460.15",0.271,0.271,,,,,,,21.05,,,,,,,,33.84211255,-118.28512732,22.9,,71.2,,,,,,0.244,"1,121",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.271,0.281,"31,569.49","13,296.36",5.114,5.115,2.942,0.279,,,,,
9820,InVista,987,2.514,132+75,"31,590.54",GW9840,Weld,D19.49,21.05,19.49,D1439.10,"1,509.91","1,439.10",0.288,0.288,,,,,,,19.49,,,,,,,,33.84211199,-118.28519648,22.9,,81.4,,,,,,0.261,"1,121",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.288,0.295,"31,590.54","13,275.33",5.096,5.096,4.757,0.279,,,,,
9820,InVista,987,2.512,132+62,"31,604.04",CE,Casing (End),D5.99,13.50,5.99,D1425.60,"1,523.41","1,425.60",,,,,,,,,,,,,,,,,33.84211162,-118.28524105,22.9,"Casing Ends 14"" Station 132+61.84",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,604.04","13,261.84",,,,0.279,,,,,
9830,InVista,988,2.511,132+56,"31,610.03",GW9850,Weld,D16.72,19.49,16.72,D1419.61,"1,529.40","1,419.61",0.286,0.286,,,,,,,16.72,,,,,,,,33.84211145,-118.28526078,22.9,,84.6,,,,,,0.257,"1,121",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.286,0.292,"31,610.03","13,255.85",5.105,5.105,4.731,0.279,,,,,
9840,InVista,989,2.507,132+39,"31,626.75",GW9860,Weld,U16.72,16.72,18.51,D1402.89,"1,546.12","1,402.89",0.287,0.287,,,,,,,18.51,,,,,,,,33.84211100,-118.28531562,22.8,,85.3,,,,,,0.258,"1,121",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.287,0.294,"31,626.75","13,239.14",5.095,5.095,3.372,0.279,,,,,
9850,InVista,990,2.504,132+21,"31,645.27",GW9870,Weld,U18.51,18.51,21.16,D1384.38,"1,564.64","1,384.38",0.271,0.271,,,,,,,21.16,,,,,,,,33.84211050,-118.28537667,22.8,,82.8,,,,,,0.231,"1,094",0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.271,0.279,"31,645.27","13,220.64",5.114,5.114,5.003,0.279,,,,,
9860,InVista,991,2.500,131+99,"31,666.43",GW9880,Weld,U21.16,21.16,21.52,D1363.21,"1,585.80","1,363.21",0.276,0.276,,,,,,,21.52,,,,,,,,33.84210992,-118.28544637,22.8,,90.5,,,,,,0.249,"1,121",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.276,0.281,"31,666.43","13,199.49",5.107,5.106,4.058,0.279,,,,,
9870,InVista,992,2.496,131+78,"31,687.95",GW9890,Weld,U21.52,21.52,21.94,D1341.69,"1,607.32","1,341.69",0.269,0.269,,,,,,,21.94,,,,,,,,33.84210934,-118.28551714,22.7,,87.0,,,,,,0.238,"1,121",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.269,0.274,"31,687.95","13,177.99",5.111,5.111,4.516,0.279,,,,,
9870,InVista,992,2.495,131+74,"31,692.04",Figueroa St. (80'W),Street C/L,U4.09,4.09,17.85,D1337.60,"1,611.41","1,337.60",,,,,,0.03,0.10,359,,,,,,,,,33.84210923,-118.28553038,22.7,"Figueroa St. (80'W)
131+73.9
(Alignment Sheet 4-A-582B)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,692.04","13,173.90",5.13,5.130,5.130,0.279,,,,,
9880,InVista,993,2.492,131+56,"31,709.89",GW9900,Weld,D20.57,21.94,20.57,D1319.75,"1,629.26","1,319.75",0.276,0.276,,,,,,,20.57,,,,,,,,33.84210874,-118.28558928,22.7,,87.0,,,,,,0.228,"1,121",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.276,0.280,"31,709.89","13,156.06",5.111,5.111,5.027,0.279,,,,,
9880,InVista,993,2.488,131+36,"31,730.38",IML-9900-01,Internal Metal Loss; Not Associated with Deposits,D0.09,20.49,0.09,D1299.26,"1,649.75","1,299.26",0.260,0.276,17,26,,1.57,1.91,171,,,"1,432","1,402","1,475","1,447","2,049","2,010",33.84210818,-118.28565654,22.7,Possible Grind; Crosses Girth Weld; Not Associated with Deposits;,43.6,Internal,0.048,0.025,0.073,0.203,0.228,"1,121",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.260,0.281,"31,730.38","13,135.59",5.101,5.096,5.014,0.279,,,,,
9890,InVista,994,2.488,131+36,"31,730.46",GW9910,Weld,D18.21,20.57,18.21,D1299.18,"1,649.83","1,299.18",0.292,0.292,,,,,,,18.21,,,,,,,,33.84210818,-118.28565681,22.7,Dents (BRC) in Joint,96.4,,,,,,0.252,"1,102",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.292,0.295,"31,730.46","13,135.50",5.084,5.084,4.917,0.279,,,,,
9900,InVista,995,2.484,131+17,"31,748.67",GW9920,Weld,D17.25,18.21,17.25,D1280.97,"1,668.04","1,280.97",0.299,0.299,,,,,,,17.25,,,,,,,,33.84210769,-118.28571679,22.6,,96.1,,,,,,0.266,"1,121",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.299,0.302,"31,748.67","13,117.31",5.079,5.080,4.993,0.279,,,,,
9900,InVista,995,2.481,131+01,"31,764.99",CB,Casing (Begin),D0.94,16.32,0.94,D1264.65,"1,684.36","1,264.65",,,,,,,,,,,,,,,,,33.84210724,-118.28577055,22.6,"Casing Begins 14"" Station 131+01.01",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,764.99","13,101.01",,,,0.279,,,,,
9910,InVista,996,2.481,131+00,"31,765.93",GW9930,Weld,D11.56,17.25,11.56,D1263.72,"1,685.30","1,263.71",0.265,0.265,,,,,,,11.56,,,,,,,,33.84210721,-118.28577352,22.6,,87.6,,,,,,0.198,"1,102",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.265,0.272,"31,765.93","13,100.07",5.114,5.114,4.982,0.279,,,,,
9910,InVista,996,2.480,130+96,"31,769.54",IML-9930-01,Internal Metal Loss; Not Associated with Deposits,U3.62,3.62,7.94,D1260.10,"1,688.91","1,260.10",0.250,0.265,18,28,,0.31,0.40,9,,,"1,417","1,415","1,417","1,415","1,968","1,965",33.84210712,-118.28578541,22.6,WT Inferred from IR; Not Associated with Deposits;,84.4,Internal,0.049,0.025,0.074,0.191,0.216,"1,108",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.250,0.245,"31,769.54","13,096.46",5.125,5.131,5.115,0.279,,,,,
9910,InVista,996,2.479,130+89,"31,777.39",IML-9930-02,Internal Metal Loss; Not Associated with Deposits,D0.09,11.47,0.09,D1252.25,"1,696.76","1,252.25",0.238,0.265,25,35,,2.09,2.21,171,,,"1,317","1,269","1,347","1,294","1,871","1,798",33.84210690,-118.28581134,22.6,Possible Grind; Crosses Girth Weld; Not Associated with Deposits;,56.0,Internal,0.067,0.025,0.092,0.173,0.198,"1,117",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.238,0.252,"31,777.39","13,088.61",5.109,5.105,4.980,0.279,,,,,
9920,InVista,997,2.479,130+89,"31,777.48",GW9940,Weld,D8.30,11.56,8.30,D1252.16,"1,696.85","1,252.16",0.266,0.266,,,,,,,8.30,,,,,,,,33.84210690,-118.28581161,22.6,Dent (BRC) in Joint,93.2,,,,,,0.237,"1,117",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.266,0.272,"31,777.48","13,088.52",5.112,5.111,4.974,0.279,,,,,
9930,InVista,998,2.477,130+80,"31,785.78",GW9950,Weld,U8.30,8.30,18.90,D1243.86,"1,705.15","1,243.86",0.269,0.269,,,,,,,18.90,,,,,,,,33.84210668,-118.28583890,22.6,,90.9,,,,,,0.237,"1,121",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.269,0.274,"31,785.78","13,080.23",5.12,5.121,4.481,0.279,,,,,
9940,InVista,999,2.474,130+61,"31,804.68",GW9960,Weld,D17.25,18.90,17.25,D1224.96,"1,724.05","1,224.96",0.274,0.274,,,,,,,17.25,,,,,,,,33.84210616,-118.28590104,22.5,,94.5,,,,,,0.245,"1,121",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.274,0.278,"31,804.68","13,061.35",5.108,5.107,4.270,0.279,,,,,
9950,InVista,"1,000",2.470,130+44,"31,821.93",GW9970,Weld,U17.25,17.25,21.14,D1207.71,"1,741.30","1,207.71",0.273,0.273,,,,,,,21.14,,,,,,,,33.84210569,-118.28595777,22.5,,95.0,,,,,,0.233,"1,097",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.273,0.276,"31,821.93","13,044.11",5.113,5.113,5.005,0.279,,,,,
9960,InVista,"1,001",2.466,130+23,"31,843.06",GW9980,Weld,D19.36,21.14,19.36,D1186.58,"1,762.43","1,186.58",0.289,0.289,,,,,,,19.36,,,,,,,,33.84210512,-118.28602747,22.5,,95.1,,,,,,0.255,"1,116",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.289,0.293,"31,843.06","13,022.99",5.099,5.099,3.149,0.279,,,,,
9960,InVista,"1,001",2.463,130+07,"31,859.26",Harbor Fwy.,Road Centerline (approx),D3.16,16.20,3.16,D1170.38,"1,778.63","1,170.38",0.302,,,,,0.04,0.10,359,,,,,,,,,33.84210468,-118.28608069,22.5,"Harbor Fwy.
130+06.8",100.0,,,,,,0.302,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.302,0.302,"31,859.26","13,006.80",,,,0.279,,,,,
9970,InVista,"1,002",2.463,130+04,"31,862.42",GW9990,Weld,U19.36,19.36,20.43,D1167.22,"1,781.79","1,167.22",0.275,0.275,,,,,,,20.43,,,,,,,,33.84210459,-118.28609123,22.4,,94.0,,,,,,0.229,"1,078",0.865,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.275,0.280,"31,862.42","13,003.64",5.117,5.117,4.982,0.279,,,,,
9970,InVista,"1,002",2.462,129+98,"31,867.60",Old Figueroa St.,Street C/L,U5.18,5.18,15.26,D1162.04,"1,786.97","1,162.04",,,,,,0.04,0.10,359,,,,,,,,,33.84210444,-118.28610825,22.4,"Old Figueroa St.
129+98.47
(Alignment Sheet 4-A-582B)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,867.60","12,998.47",5.118,5.118,5.118,0.279,,,,,
9970,InVista,"1,002",2.459,129+86,"31,880.54",CE,Casing (End),D2.32,18.11,2.32,D1149.10,"1,799.91","1,149.10",,,,,,,,,,,,,,,,,33.84210409,-118.28615066,22.4,"Casing Ends 14"" Station 129+85.54",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,880.54","12,985.54",,,,0.279,,,,,
9980,InVista,"1,003",2.459,129+83,"31,882.85",GW10000,Weld,D18.71,20.43,18.71,D1146.79,"1,802.22","1,146.79",0.296,0.296,,,,,,,18.71,,,,,,,,33.84210403,-118.28615823,22.4,,94.6,,,,,,0.263,"1,110",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.296,0.299,"31,882.85","12,983.23",5.09,5.089,4.998,0.279,,,,,
9980,InVista,"1,003",2.457,129+76,"31,890.55",CB,Casing (Begin),U7.70,7.70,11.01,D1139.09,"1,809.92","1,139.09",,,,,,,,,,,,,,,,,33.84210382,-118.28618362,22.4,"Casing Begins 14"" Station 129+75.54",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,890.55","12,975.54",,,,0.279,,,,,
9990,InVista,"1,004",2.455,129+65,"31,901.56",GW10010,Weld,D18.58,18.71,18.58,D1128.08,"1,820.93","1,128.08",0.281,0.281,,,,,,,18.58,,,,,,,,33.84210352,-118.28621982,22.4,,94.3,,,,,,0.235,"1,088",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.281,0.283,"31,901.56","12,964.53",5.103,5.102,2.997,0.279,,,,,
10000,InVista,"1,005",2.452,129+46,"31,920.15",GW10020,Weld,D17.77,18.58,17.77,D1109.49,"1,839.52","1,109.49",0.293,0.293,,,,,,,17.77,,,,,,,,33.84210302,-118.28628115,22.3,,96.2,,,,,,0.256,"1,121",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.293,0.297,"31,920.15","12,945.96",5.092,5.090,4.973,0.279,,,,,
10010,InVista,"1,006",2.449,129+28,"31,937.92",GW10030,Weld,U17.77,17.77,19.23,D1091.72,"1,857.29","1,091.72",0.275,0.275,,,,,,,19.23,,,,,,,,33.84210254,-118.28633950,22.3,,95.0,,,,,,0.248,"1,121",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.275,0.278,"31,937.92","12,928.20",5.101,5.101,3.077,0.279,,,,,
10020,InVista,"1,007",2.445,129+09,"31,957.14",GW10040,Weld,U19.23,19.23,42.76,D1072.50,"1,876.51","1,072.50",0.266,0.266,,,,,,,42.76,,,,,,,,33.84210201,-118.28640272,22.3,,96.7,,,,,,0.218,"1,082",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.266,0.269,"31,957.14","12,908.99",5.104,5.105,4.989,0.279,,,,,
10030,InVista,"1,008",2.437,128+66,"31,999.90",GW10050,Weld,D18.55,42.76,18.55,D1029.74,"1,919.27","1,029.74",0.276,0.276,,,,,,,18.55,,,,,,,,33.84210085,-118.28654347,22.2,,95.2,,,,,,0.231,"1,077",0.865,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.276,0.278,"31,999.90","12,866.26",5.115,5.115,5.002,0.279,,,,,
10030,InVista,"1,008",2.435,128+58,"32,008.67",CE,Casing (End),U8.77,8.77,9.79,D1020.97,"1,928.04","1,020.97",,,,,,,,,,,,,,,,,33.84210060,-118.28657238,22.2,"Casing Ends 14"" Station 128+57.54",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,008.67","12,857.50",,,,0.279,,,,,
10040,InVista,"1,009",2.433,128+48,"32,018.46",GW10060,Weld,U18.55,18.55,21.27,D1011.18,"1,937.83","1,011.18",0.274,0.274,,,,,,,21.27,,,,,,,,33.84210034,-118.28660450,22.3,,96.0,,,,,,0.238,"1,121",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.274,0.277,"32,018.46","12,847.72",5.107,5.106,5.013,0.279,,,,,
10050,InVista,"1,010",2.429,128+26,"32,039.73",GW10070,Weld,D21.12,21.27,21.12,D989.91,"1,959.10",989.91,0.265,0.265,,,,,,,21.12,,,,,,,,33.84209974,-118.28667446,22.6,Dent (BRC) in Joint,95.4,,,,,,0.228,"1,120",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.265,0.267,"32,039.73","12,826.46",5.124,5.124,3.906,0.279,,,,,
10060,InVista,"1,011",2.425,128+05,"32,060.85",GW10080,Weld,D18.14,21.12,18.14,D968.79,"1,980.22",968.79,0.285,0.285,,,,,,,18.14,,,,,,,,33.84209915,-118.28674388,22.9,,97.0,,,,,,0.238,"1,115",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.285,0.286,"32,060.85","12,805.36",5.104,5.104,3.877,0.279,,,,,
10070,InVista,"1,012",2.422,127+87,"32,078.98",GW10090,Weld,U18.14,18.14,18.18,D950.66,"1,998.35",950.66,0.286,0.286,,,,,,,18.18,,,,,,,,33.84209866,-118.28680359,23.2,,97.8,,,,,,0.255,"1,121",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.286,0.288,"32,078.98","12,787.24",5.101,5.099,3.482,0.279,,,,,
10070,InVista,"1,012",2.421,127+84,"32,081.93",Hamilton Ave. (48'W),Road Centerline (approx),U2.95,2.94,15.24,D947.71,"2,001.30",947.71,0.281,,,,,0.04,0.10,359,,,,,,,,,33.84209857,-118.28681331,23.2,"Hamilton Ave. (48'W)
127+84.3
(Alignment Sheet 4A-582B)",100.0,,,,,,0.281,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.281,0.281,"32,081.93","12,784.30",,,,0.279,,,,,
10080,InVista,"1,013",2.418,127+69,"32,097.17",GW10100,Weld,U18.18,18.18,19.85,D932.48,"2,016.54",932.47,0.289,0.289,,,,,,,19.85,,,,,,,,33.84209815,-118.28686355,23.4,,97.1,,,,,,0.250,"1,121",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.289,0.291,"32,097.17","12,769.07",5.099,5.100,3.451,0.279,,,,,
10090,InVista,"1,014",2.415,127+49,"32,117.02",GW10110,Weld,U19.85,19.85,42.51,D912.63,"2,036.39",912.63,0.271,0.271,,,,,,,42.51,,,,,,,,33.84209760,-118.28692865,23.7,,98.0,,,,,,0.233,"1,120",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.271,0.273,"32,117.02","12,749.24",5.108,5.108,3.654,0.279,,,,,
10090,InVista,"1,014",2.411,127+27,"32,138.77",CB,Casing (Begin),D20.75,21.76,20.75,D890.87,"2,058.14",890.87,,,,,,,,,,,,,,,,,33.84209699,-118.28700024,24.0,"Casing Begings 14"" Station 127+27.54",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,138.77","12,727.50",,,,0.279,,,,,
10100,InVista,"1,015",2.407,127+07,"32,159.52",GW10120,Weld,D18.16,42.51,18.16,D870.12,"2,078.89",870.12,0.290,0.290,,,,,,,18.16,,,,,,,,33.84209641,-118.28706858,24.3,,97.8,,,,,,0.250,"1,103",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.290,0.290,"32,159.52","12,706.76",5.092,5.094,4.118,0.279,,,,,
10110,InVista,"1,016",2.403,126+89,"32,177.69",GW10130,Weld,U18.16,18.16,20.59,D851.96,"2,097.05",851.96,0.269,0.269,,,,,,,20.59,,,,,,,,33.84209591,-118.28712828,24.6,,95.8,,,,,,0.208,"1,033",0.829,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.269,0.271,"32,177.69","12,688.61",5.112,5.111,3.250,0.279,,,,,
10110,InVista,"1,016",2.401,126+75,"32,190.91",IML-10130-01,Internal Metal Loss; Not Associated with Deposits,D7.37,13.22,7.37,D838.73,"2,110.28",838.73,0.230,0.269,16,25,,0.23,0.30,123,,,"1,440","1,439","1,440","1,438","2,000","1,998",33.84209554,-118.28717177,24.8,Not Associated with Deposits;,44.4,Internal,0.043,0.025,0.068,0.201,0.226,"1,062",0.852,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.230,0.259,"32,190.91","12,675.40",5.131,5.136,5.121,0.279,,,,,
10110,InVista,"1,016",2.400,126+70,"32,196.48",EML-10130-02,External Metal Loss,D1.80,18.79,1.80,D833.16,"2,115.85",833.16,0.241,0.269,20,30,,0.94,0.90,187,,,"1,416","1,402","1,413","1,395","1,963","1,937",33.84209539,-118.28719014,24.9,,66.2,External,0.055,0.025,0.080,0.189,0.214,"1,046",0.840,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.241,0.252,"32,196.48","12,669.83",5.081,5.082,5.070,0.279,,,,,
10110,InVista,"1,016",2.399,126+69,"32,197.32",IML-10130-03,Internal Metal Loss; Not Associated with Deposits,D0.96,19.64,0.96,D832.32,"2,116.69",832.32,0.248,0.269,23,32,,0.32,0.50,110,,,"1,438","1,435","1,437","1,434","1,996","1,992",33.84209536,-118.28719284,24.9,WT Inferred from IR; Not Associated with Deposits;,92.5,Internal,0.061,0.025,0.086,0.183,0.208,"1,052",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.248,0.242,"32,197.32","12,668.99",5.127,5.134,5.119,0.279,,,,,
10110,InVista,"1,016",2.399,126+68,"32,198.17",IML-10130-04,Internal Metal Loss; Not Associated with Deposits,D0.11,20.48,0.11,D831.47,"2,117.54",831.47,0.240,0.269,19,28,,1.20,1.71,164,,,"1,408","1,387","1,402","1,376","1,947","1,911",33.84209534,-118.28719581,24.9,Possible Grind; Adjacent Girth Weld; Not Associated with Deposits;,57.6,Internal,0.050,0.025,0.075,0.194,0.219,"1,099",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.240,0.255,"32,198.17","12,668.15",5.08,5.080,5.025,0.279,,,,,
10120,InVista,"1,017",2.399,126+68,"32,198.28",GW10140,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D3.49,20.59,3.49,D831.36,"2,117.65",831.36,0.356,0.356,,,,,,,3.49,,,,,,,,33.84209534,-118.28719608,24.9,,88.9,,,,,,0.319,"1,441",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.356,0.361,"32,198.28","12,668.03",5.034,5.029,3.008,0.365,,,,,
10120,InVista,"1,017",2.399,126+66,"32,200.07",BD,Bend; Possible Bend Signatures,D1.69,,,D829.57,"2,119.44",829.57,,,,,,,,,,,,,,,,,33.84209529,-118.28720200,24.9,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,200.07","12,666.24",,,,0.365,,,,,
10130,InVista,"1,018",2.399,126+65,"32,201.77",GW10150,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U3.49,3.49,9.93,D827.88,"2,121.14",827.88,0.306,0.306,,,,,,,9.93,290,,,,,,,33.84209668,-118.28720739,24.9,,98.5,,,,,,0.283,"1,234",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.306,0.309,"32,201.77","12,664.54",5.07,5.070,2.869,0.307,,,,,
10140,InVista,"1,019",2.397,126+55,"32,211.70",GW10160,Weld; Begin 0.279 in wall. API 5L (A) Seamless,U9.93,9.93,10.91,D817.94,"2,131.07",817.94,0.264,0.264,,,,,,,10.91,,,,,,,,33.84210576,-118.28723879,24.9,,95.9,,,,,,0.203,"1,116",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.264,0.268,"32,211.70","12,654.58",5.114,5.114,4.985,0.279,,,,,
10140,InVista,"1,019",2.396,126+49,"32,217.30",IML-10160-01,Internal Metal Loss; Not Associated with Deposits,D5.30,5.61,5.30,D812.34,"2,136.67",812.34,0.258,0.264,23,33,,0.28,0.50,295,,,"1,412","1,410","1,412","1,410","1,961","1,958",33.84211093,-118.28725665,24.9,Mill Related; Not Associated with Deposits;,80.0,Internal,0.061,0.025,0.086,0.178,0.203,"1,121",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.258,0.262,"32,217.30","12,648.96",5.135,5.137,5.123,0.279,,,,,
10150,InVista,"1,020",2.395,126+44,"32,222.60",GW10170,Weld,D6.31,10.91,6.31,D807.04,"2,141.97",807.04,0.278,0.278,,,,,,,6.31,,,,,,,,33.84211579,-118.28727350,24.9,,95.0,,,,,,0.131,"1,081",0.867,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.278,0.283,"32,222.60","12,643.64",5.103,5.102,4.961,0.279,,,,,
10150,InVista,"1,020",2.393,126+37,"32,228.87",IML-10170-01,Internal Metal Loss; Not Associated with Deposits,D0.05,6.26,0.05,D800.78,"2,148.24",800.78,0.208,0.278,53,62,,0.59,1.61,187,,,"1,449","1,434","1,457","1,443","2,023","2,004",33.84212155,-118.28729342,24.9,Echo Loss in IR; Adjacent Girth Weld; WT Inferred from IR; Not Associated with Deposits;,65.0,Internal,0.147,0.025,0.172,0.106,0.131,"1,093",0.877,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.208,0.207,"32,228.87","12,637.36",5.175,5.168,5.071,0.279,,,,,
10160,InVista,"1,021",2.393,126+37,"32,228.92",GW10180,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D0.53,6.31,0.53,D800.72,"2,148.29",800.72,0.537,0.537,,,,,,,0.53,,,,,,,,33.84212155,-118.28729342,24.9,,47.6,,,,,,0.464,"1,973",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.537,0.564,"32,228.92","12,637.31",4.871,4.876,4.720,0.500,,,,,
10160,InVista,"1,021",2.393,126+37,"32,229.21",BD,Bend; Possible Bend Signatures,D0.24,,,D800.43,"2,148.58",800.43,,,,,,,,,,,,,,,,,33.84212184,-118.28729441,24.9,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,229.21","12,637.02",,,,0.500,,,,,
10170,InVista,"1,022",2.393,126+37,"32,229.45",GW10190,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U0.53,0.53,11.48,D800.19,"2,148.82",800.19,0.248,0.248,,,,,,,11.48,194,,,,,,,33.84212205,-118.28729515,25.0,,98.8,,,,,,0.115,"1,001",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.248,0.251,"32,229.45","12,636.78",5.123,5.121,2.993,0.250,,,,,
10170,InVista,"1,022",2.393,126+37,"32,229.49",IML-10190-01,Internal Metal Loss; Not Associated with Deposits,U0.03,0.03,11.45,D800.16,"2,148.86",800.16,0.244,0.248,54,64,,1.55,5.53,150,,,"1,138","1,075","1,221","1,168","1,695","1,622",33.84212205,-118.28729515,25.0,Echo Loss in IR; Adjacent Girth Weld; Crosses Long Seam; WT Inferred from IR; Not Associated with Deposits;,74.0,Internal,0.133,0.025,0.158,0.090,0.115,"1,004",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.244,0.238,"32,229.49","12,636.74",5.131,5.137,5.032,0.250,,,,,
10180,InVista,"1,023",2.391,126+25,"32,240.94",GW10200,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D0.86,11.48,0.86,D788.71,"2,160.30",788.71,0.512,0.512,,,,,,,0.86,,,,,,,,33.84213228,-118.28733077,27.6,,38.6,,,,,,0.455,"2,009",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.512,0.538,"32,240.94","12,625.26",4.864,4.868,3.353,0.500,,,,,
10180,InVista,"1,023",2.391,126+25,"32,241.40",BD,Bend; Possible Bend Signatures,D0.39,,,D788.24,"2,160.77",788.24,,,,,,,,,,,,,,,,,33.84213230,-118.28733221,27.6,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,241.40","12,624.79",,,,0.500,,,,,
10190,InVista,"1,024",2.391,126+24,"32,241.79",GW10210,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U0.86,0.86,42.51,D787.85,"2,161.16",787.85,0.245,0.245,,,,,,,42.51,326,,,,,,,33.84213259,-118.28733338,27.6,,99.2,,,,,,0.210,"1,005",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.245,0.248,"32,241.79","12,624.40",5.123,5.123,3.291,0.250,,,,,
10190,InVista,"1,024",2.386,125+97,"32,269.16",EML-10210-02,External Metal Loss,D15.15,27.37,15.15,D760.48,"2,188.53",760.48,0.245,0.245,14,24,,1.93,0.90,342,,,"1,265","1,225","1,271","1,224","1,765","1,701",33.84213185,-118.28742360,27.3,Possible Scratch,92.7,External,0.035,0.025,0.060,0.185,0.210,"1,005",0.962,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.245,0.260,"32,269.16","12,596.95",5.128,5.129,5.123,0.250,,,,,
10200,InVista,"1,025",2.383,125+82,"32,284.31",GW10220,Weld,D42.18,42.51,42.18,D745.33,"2,203.68",745.33,0.249,0.249,,,,,,,42.18,204,,,,,,,33.84213143,-118.28747358,27.1,,98.7,,,,,,0.238,"1,005",0.977,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.249,0.252,"32,284.31","12,581.76",5.122,5.120,3.504,0.250,,,,,
10210,InVista,"1,026",2.375,125+39,"32,326.48",GW10230,Weld,U42.18,42.18,42.55,D703.16,"2,245.85",703.16,0.245,0.245,,,,,,,42.55,281,,,,,,,33.84213028,-118.28761270,26.5,,99.4,,,,,,0.235,"1,005",0.979,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.245,0.249,"32,326.48","12,539.46",5.124,5.123,3.139,0.250,,,,,
10220,InVista,"1,027",2.367,124+97,"32,369.03",GW10240,Weld,U42.55,42.55,42.58,D660.61,"2,288.40",660.61,0.260,0.260,,,,,,,42.58,94,,,,,,,33.84212911,-118.28775317,26.0,,99.0,,,,,,0.250,"1,005",0.978,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.260,0.264,"32,369.03","12,496.79",5.106,5.107,3.145,0.250,,,,,
10230,InVista,"1,028",2.359,124+54,"32,411.61",GW10250,Weld,D42.50,42.58,42.50,D618.03,"2,330.98",618.03,0.245,0.245,,,,,,,42.50,273,,,,,,,33.84212795,-118.28789364,25.5,Dent (BRC) in Joint,99.0,,,,,,0.231,"1,005",0.971,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.245,0.248,"32,411.61","12,454.09",5.121,5.121,3.313,0.250,,,,,
10240,InVista,"1,029",2.351,124+11,"32,454.12",GW10260,Weld,U42.50,42.50,42.54,D575.53,"2,373.49",575.53,0.242,0.242,,,,,,,42.54,303,,,,,,,33.84212678,-118.28803384,25.0,,98.8,,,,,,0.224,"1,005",0.970,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.242,0.244,"32,454.12","12,411.46",5.125,5.125,4.472,0.250,,,,,
10240,InVista,"1,029",2.347,123+92,"32,474.02",Conrad Ave. (36'W),Road Centerline (approx),U19.90,19.90,22.64,D555.62,"2,393.39",555.62,0.242,,,,,0.04,0.10,223,,,,,,,,,33.84212624,-118.28809948,24.7,"Conrad Ave. (36'W)
123+91.5
",100.0,,,,,,0.242,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.242,0.242,"32,474.02","12,391.50",,,,0.250,,,,,
10250,InVista,"1,030",2.343,123+69,"32,496.66",GW10270,Weld,U42.54,42.54,42.59,D532.98,"2,416.03",532.98,0.256,0.256,,,,,,,42.59,275,,,,,,,33.84212562,-118.28817431,24.4,,98.7,,,,,,0.234,"1,005",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.256,0.259,"32,496.66","12,368.80",5.11,5.109,3.136,0.250,,,,,
10260,InVista,"1,031",2.334,123+26,"32,539.25",GW10280,Weld,D42.56,42.59,42.56,D490.39,"2,458.62",490.39,0.250,0.250,,,,,,,42.56,109,,,,,,,33.84212447,-118.28831484,23.8,,97.9,,,,,,0.224,"1,005",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.250,0.253,"32,539.25","12,326.08",5.112,5.114,3.292,0.250,,,,,
10270,InVista,"1,032",2.326,122+83,"32,581.81",GW10290,Weld,D42.26,42.56,42.26,D447.83,"2,501.18",447.83,0.246,0.246,,,,,,,42.26,317,,,,,,,33.84212335,-118.28845531,23.2,,98.6,,,,,,0.238,"1,005",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.246,0.249,"32,581.81","12,283.40",5.118,5.118,4.538,0.250,,,,,
10280,InVista,"1,033",2.318,122+41,"32,624.07",GW10300,Weld,D39.82,42.26,39.82,D405.57,"2,543.44",405.57,0.247,0.247,,,,,,,39.82,327,,,,,,,33.84212223,-118.28859469,22.5,,98.5,,,,,,0.197,"1,003",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.247,0.249,"32,624.07","12,241.01",5.115,5.116,3.008,0.250,,,,,
10280,InVista,"1,033",2.311,122+01,"32,663.71",IML-10300-01,Internal Metal Loss; Not Associated with Deposits,D0.19,39.63,0.19,D365.94,"2,583.08",365.93,0.249,0.247,20,30,,0.69,1.01,160,,,"1,309","1,300","1,311","1,300","1,820","1,805",33.84212118,-118.28872543,21.9,WT Inferred from IR; Not Associated with Deposits;,58.2,Internal,0.050,0.025,0.075,0.172,0.197,"1,005",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.249,0.284,"32,663.71","12,201.27",5.107,5.113,5.055,0.250,,,,,
10290,InVista,"1,034",2.311,122+01,"32,663.89",GW10310,Weld,U39.82,39.82,42.57,D365.75,"2,583.26",365.75,0.243,0.243,,,,,,,42.57,126,,,,,,,33.84212118,-118.28872598,21.9,Small Lamination in Joint,98.5,,,,,,0.230,"1,005",0.960,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.243,0.246,"32,663.89","12,201.08",5.124,5.123,2.940,0.250,,,,,
10300,InVista,"1,035",2.303,121+58,"32,706.46",GW10320,Weld,D39.79,42.57,39.78,D323.18,"2,625.83",323.18,0.245,0.245,,,,,,,39.78,172,,,,,,,33.84212005,-118.28886644,21.3,,99.5,,,,,,0.214,"1,005",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.245,0.247,"32,706.46","12,158.39",5.123,5.120,4.113,0.250,,,,,
10310,InVista,"1,036",2.295,121+18,"32,746.25",GW10330,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D1.85,39.78,1.85,D283.39,"2,665.62",283.39,0.521,0.521,,,,,,,1.85,,,,,,,,33.84211900,-118.28899772,20.7,,30.0,,,,,,0.495,"2,009",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.521,0.545,"32,746.25","12,118.49",4.849,4.855,2.922,0.500,,,,,
10310,InVista,"1,036",2.295,121+18,"32,747.20",BD,Bend,D0.90,,,D282.44,"2,666.57",282.44,,,,,,,,,,,,,,,,,33.84211840,-118.28900071,20.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,747.20","12,117.53",,,,0.500,,,,,
10320,InVista,"1,037",2.295,121+17,"32,748.10",GW10340,Weld; Begin 0.279 in wall. API 5L (A) Seamless,D0.95,1.85,0.95,D281.54,"2,667.47",281.54,0.281,0.281,,,,,,,0.95,,,,,,,,33.84211714,-118.28900318,20.7,,86.6,,,,,,0.255,"1,121",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.281,0.287,"32,748.10","12,116.65",5.098,5.096,2.900,0.279,,,,,
10330,InVista,"1,038",2.295,121+16,"32,749.05",GW10350,Weld; Begin 0.5 in wall. API 5L (A) Seamless,U0.95,0.95,1.91,D280.59,"2,668.43",280.59,0.520,0.520,,,,,,,1.91,,,,,,,,33.84211533,-118.28900538,20.4,,37.6,,,,,,0.476,"2,009",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.520,0.540,"32,749.05","12,115.73",4.855,4.861,3.106,0.500,,,,,
10330,InVista,"1,038",2.294,121+15,"32,750.03",BD,Bend,D0.93,,,D279.61,"2,669.40",279.61,,,,,,,,,,,,,,,,,33.84211350,-118.28900791,20.3,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,750.03","12,114.77",,,,0.500,,,,,
10340,InVista,"1,039",2.294,121+14,"32,750.97",GW10360,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.91,1.91,49.86,D278.67,"2,670.34",278.67,0.243,0.243,,,,,,,49.86,103,,,,,,,33.84211319,-118.28901105,20.3,,97.3,,,,,,0.226,804,0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,804,10.750,0.243,0.246,"32,750.97","12,113.87",5.131,5.132,2.899,0.250,,,,,
10350,InVista,"1,040",2.285,120+65,"32,800.83",GW10370,Weld,D19.92,49.86,19.92,D228.81,"2,720.20",228.81,0.250,0.250,,,,,,,19.92,58,,,,,,,33.84211183,-118.28917474,19.6,,97.9,,,,,,0.231,804,0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,804,10.750,0.250,0.251,"32,800.83","12,065.37",5.126,5.126,3.875,0.250,,,,,
10360,InVista,"1,041",2.281,120+46,"32,820.75",GW10380,Weld,U19.92,19.92,52.12,D208.89,"2,740.13",208.88,0.243,0.243,,,,,,,52.12,330,,,,,,,33.84211196,-118.28924021,19.6,,98.3,,,,,,0.222,804,0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,804,10.750,0.243,0.245,"32,820.75","12,046.00",5.131,5.131,4.291,0.250,,,,,
10360,InVista,"1,041",2.279,120+35,"32,832.47",CE,Casing (End),U11.72,11.72,40.41,D197.17,"2,751.84",197.17,,,,,,,,,,,,,,,,,33.84211233,-118.28927885,19.7,"14"" Station 120+34.61",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,832.47","12,034.61",,,,0.250,,,,,
10360,InVista,"1,041",2.274,120+06,"32,862.20",CB,Casing (Begin),D10.68,41.44,10.68,D167.44,"2,781.57",167.44,,,,,,,,,,,,,,,,,33.84211328,-118.28937637,20.0,"Casing Begins 14"" Station 120+05.70",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,862.20","12,005.70",,,,0.250,,,,,
10370,InVista,"1,042",2.272,119+95,"32,872.88",GW10390,Weld,U52.12,52.12,52.49,D156.76,"2,792.25",156.76,0.247,0.247,,,,,,,52.49,42,,,,,,,33.84211362,-118.28941148,20.2,,98.4,,,,,,0.181,804,0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,804,10.750,0.247,0.249,"32,872.88","11,995.31",5.13,5.130,3.473,0.250,,,,,
10370,InVista,"1,042",2.262,119+44,"32,925.27",IML-10390-01,Internal Metal Loss; Not Associated with Deposits,D0.09,52.39,0.09,D104.37,"2,844.64",104.37,0.225,0.247,27,37,,1.02,6.73,141,,,"1,027","1,011","1,023","1,002","1,421","1,392",33.84211529,-118.28958356,20.7,Possible Grind; Adjacent Girth Weld; Not Associated with Deposits;,70.3,Internal,0.066,0.025,0.091,0.156,0.181,804,0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,804,10.750,0.225,0.245,"32,925.27","11,944.36",5.12,5.126,5.066,0.250,,,,,
10380,InVista,"1,043",2.262,119+44,"32,925.37",GW10400,Weld; Begin 0.307 in wall. API 5L (A) Seamless,D9.46,52.49,9.46,D104.28,"2,844.74",104.28,0.319,0.319,,,,,,,9.46,,,,,,,,33.84211529,-118.28958383,20.7,,98.9,,,,,,0.261,"1,232",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.319,0.322,"32,925.37","11,944.27",5.047,5.047,2.955,0.307,,,,,
10390,InVista,"1,044",2.260,119+35,"32,934.82",GW10410,Weld,U9.46,9.46,27.06,D94.82,"2,854.19",94.82,0.321,0.321,,,,,,,27.06,,,,,,,,33.84211560,-118.28961489,20.8,,98.2,,,,,,0.277,"1,228",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.321,0.324,"32,934.82","11,935.07",5.075,5.073,2.847,0.307,,,,,
10400,InVista,"1,045",2.255,119+09,"32,961.88",GW10420,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D9.38,27.06,9.38,D67.76,"2,881.25",67.76,0.358,0.358,,,,,,,9.38,,,,,,,,33.84211645,-118.28970377,21.1,,93.7,,,,,,0.309,"1,430",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.358,0.362,"32,961.88","11,908.75",5.03,5.027,2.856,0.365,,,,,
10400,InVista,"1,045",2.255,119+04,"32,966.53",BD,Bend,U4.64,,,D63.12,"2,885.90",63.12,,,,,,,,,,,,,,,,,33.84211840,-118.28971891,21.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,966.53","11,904.24",,,,0.365,,,,,
10410,InVista,"1,046",2.253,118+97,"32,971.27",GW10430,Weld,D7.09,9.38,7.09,D58.37,"2,890.64",58.37,0.345,0.345,,,,,,,7.09,,,,,,,,33.84212607,-118.28972971,22.2,,75.0,,,,,,0.276,"1,332",0.817,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.345,0.355,"32,971.27","11,897.06",5.026,5.026,2.859,0.365,,,,,
10410,InVista,"1,046",2.252,118+92,"32,974.85",BD,Bend,D3.51,,,D54.79,"2,894.22",54.79,,,,,,,,,,,,,,,,,33.84213173,-118.28973522,24.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,974.85","11,891.64",,,,0.365,,,,,
10420,InVista,"1,047",2.252,118+88,"32,978.36",GW10440,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U7.09,7.09,42.08,D51.28,"2,897.73",51.28,0.310,0.310,,,,,,,42.08,15,,,,,,,33.84213953,-118.28974297,24.4,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.202,"1,161",0.847,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.310,0.311,"32,978.36","11,888.40",5.062,5.053,3.023,0.307,,,,,
10420,InVista,"1,047",2.252,118+88,"32,978.68",CE,Casing (End),U0.32,0.32,41.76,D50.96,"2,898.05",50.96,,,,,,,,,,,,,,,,,33.84214021,-118.28974366,24.4,"Casing Ends 14"" Station 118+88.14",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,978.68","11,888.10",,,,0.307,,,,,
10420,InVista,"1,047",2.251,118+88,"32,979.00",IML-10440-02,Internal Metal Loss; Not Associated with Deposits,U0.64,0.64,41.44,D50.64,"2,898.37",50.64,0.277,0.310,35,43,,1.94,1.21,178,,,"1,512","1,464","1,577","1,531","2,190","2,126",33.84214091,-118.28974435,24.4,WT Inferred from IR; Not Associated with Deposits;,73.8,Internal,0.108,0.025,0.133,0.177,0.202,"1,199",0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.277,0.281,"32,979.00","11,887.80",5.095,5.095,5.037,0.307,,,,,
10420,InVista,"1,047",2.247,118+63,"33,006.27",Torrance Lateral (Chiseled + on Casing),Road Centerline (approx),D14.17,27.91,14.17,D23.37,"2,925.64",23.37,0.306,,,,,0.05,0.10,360,,,,,,,,,33.84220055,-118.28980317,24.9,"Torrance Lateral (Chiseled + on Casing)
118+62.6
(Alignment Sheet 4A-582B)",100.0,,,,,,0.306,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.306,0.306,"33,006.27","11,862.60",,,,0.307,,,,,
10430,InVista,"1,048",2.244,118+50,"33,020.44",GW10450,Weld,D10.22,42.08,10.22,D9.20,"2,939.81",9.20,0.314,0.314,,,,,,,10.22,215,,,,,,,33.84223148,-118.28983380,24.9,,98.4,,,,,,0.213,"1,233",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.314,0.318,"33,020.44","11,849.51",5.057,5.038,2.870,0.307,,,,,
10430,InVista,"1,048",2.243,118+42,"33,028.82",EML-10450-01,External Metal Loss,D1.84,8.38,1.84,D0.82,"2,948.19",0.82,0.301,0.314,32,40,,3.39,2.91,167,,,"1,447","1,375","1,555","1,482","2,160","2,058",33.84224950,-118.28985254,24.7,,79.7,External,0.101,0.025,0.126,0.188,0.213,"1,234",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.301,0.306,"33,028.82","11,841.76",5.043,5.043,5.021,0.307,,,,,
10430,InVista,"1,048",2.243,118+41,"33,029.64",AGM 15,"AGM 15
Description: Set Scribed X, -1.0 CL
Location: Torrance Blvd R/W
Map: 4A-582B
(Above Descriptions from PSOMAS)",D1.01,9.20,1.01,U2949.01,"2,949.01","3,036.47",,,,,,,,,,,,,,,,,33.84225120,-118.28985431,24.7,"AGM 15
Description: Set Scribed X, -1.0 CL
Location: Torrance Blvd R/W
Map: 4A-582B
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,029.64","11,841.00",,,,0.307,,,,,
10440,InVista,"1,049",2.242,118+40,"33,030.65",GW10460,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,D3.19,10.22,3.19,U1.01,1.01,"3,035.46",0.244,0.244,,,,,,,3.19,332,,,,,,,33.84225371,-118.28985610,24.7,,95.7,,,,,,0.234,804,0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,804,10.750,0.244,0.248,"33,030.65","11,840.06",5.126,5.126,2.834,0.250,,,,,
10440,InVista,"1,049",2.242,118+37,"33,033.80",CB,Casing (Begin),D0.04,3.15,0.04,U4.16,4.16,"3,032.31",,,,,,,,,,,,,,,,,33.84225920,-118.28986102,23.7,"Casing Begins 14"" Station 118+37.16",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,033.80","11,837.16",,,,0.250,,,,,
10450,InVista,"1,050",2.242,118+37,"33,033.84",GW10470,Weld; Begin 0.365 in wall. API 5L (A) Seamless,U3.19,3.19,14.63,U4.20,4.20,"3,032.27",0.365,0.365,,,,,,,14.63,,,,,,,,33.84225920,-118.28986102,23.7,,92.1,,,,,,0.316,"1,461",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.365,0.373,"33,033.84","11,837.12",5.016,5.015,2.838,0.365,,,,,
10450,InVista,"1,050",2.241,118+33,"33,038.56",BD,Bend,U4.71,,,U8.92,8.92,"3,027.55",,,,,,,,,,,,,,,,,33.84226544,-118.28987515,23.6,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,038.56","11,832.76",,,,0.365,,,,,
10460,InVista,"1,051",2.238,118+15,"33,048.48",GW10480,Weld,D4.60,14.63,4.60,U18.84,18.84,"3,017.63",0.352,0.352,,,,,,,4.60,,,,,,,,33.84225768,-118.28990423,22.3,,97.2,,,,,,0.301,"1,467",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.352,0.363,"33,048.48","11,815.13",5.032,5.031,2.808,0.365,,,,,
10460,InVista,"1,051",2.237,118+11,"33,050.82",BD,Bend,D2.26,,,U21.18,21.18,"3,015.29",,,,,,,,,,,,,,,,,33.84225358,-118.28990944,21.2,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,050.82","11,810.96",,,,0.365,,,,,
10470,InVista,"1,052",2.237,118+09,"33,053.08",GW10490,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U4.60,4.60,32.08,U23.44,23.44,"3,013.03",0.312,0.312,,,,,,,32.08,152,,,,,,,33.84224975,-118.28991430,20.1,,99.2,,,,,,0.295,"1,234",0.948,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.312,0.314,"33,053.08","11,808.89",5.054,5.051,2.867,0.307,,,,,
10480,InVista,"1,053",2.231,117+79,"33,085.16",GW10500,Weld,U32.09,32.08,47.21,U55.53,55.53,"2,980.95",0.318,0.318,,,,,,,47.21,127,,,,,,,33.84219289,-118.28999782,19.0,,99.2,,,,,,0.285,"1,226",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.318,0.320,"33,085.16","11,779.47",5.054,5.053,2.842,0.307,,,,,
10480,InVista,"1,053",2.231,117+78,"33,086.88",Vermont Ave.,Road Centerline (approx),U1.71,1.71,45.49,U57.24,57.24,"2,979.23",0.320,,,,,0.04,0.10,359,,,,,,,,,33.84218978,-118.29000245,19.1,"Vermont Ave.
117+77.9
(Alignment Sheet 4A-582B)",100.0,,,,,,0.320,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.320,0.320,"33,086.88","11,777.90",,,,0.307,,,,,
10490,InVista,"1,054",2.223,117+36,"33,132.38",GW10510,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D8.23,47.21,8.23,U102.73,102.73,"2,933.74",0.348,0.348,,,,,,,8.23,,,,,,,,33.84211283,-118.29012162,16.8,,80.4,,,,,,0.292,"1,415",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.348,0.357,"33,132.38","11,736.19",5.036,5.035,2.903,0.365,,,,,
10490,InVista,"1,054",2.222,117+32,"33,136.77",BD,Bend,D3.83,,,U107.13,107.13,"2,929.34",,,,,,,,,,,,,,,,,33.84211189,-118.29013642,16.8,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,136.77","11,732.16",,,,0.365,,,,,
10500,InVista,"1,055",2.221,117+25,"33,140.60",GW10520,Weld,D5.13,8.23,5.13,U110.96,110.96,"2,925.51",0.361,0.361,,,,,,,5.13,,,,,,,,33.84211188,-118.29014939,16.8,,98.4,,,,,,0.313,"1,467",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.361,0.362,"33,140.60","11,724.60",5.02,5.017,2.819,0.365,,,,,
10500,InVista,"1,055",2.220,117+19,"33,143.20",BD,Bend,D2.53,,,U113.56,113.56,"2,922.91",,,,,,,,,,,,,,,,,33.84211188,-118.29015830,16.8,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,143.20","11,719.46",,,,0.365,,,,,
10500,InVista,"1,055",2.219,117+18,"33,144.75",CE,Casing (End),D0.98,4.15,0.98,U115.11,115.11,"2,921.36",,,,,,,,,,,,,,,,,33.84211187,-118.29016370,16.9,"Casing End 12"" Station 117+17.89",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,144.75","11,717.80",,,,0.365,,,,,
10510,InVista,"1,056",2.219,117+17,"33,145.73",GW10530,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U5.13,5.13,27.99,U116.09,116.09,"2,920.38",0.297,0.297,,,,,,,27.99,,,,,,,,33.84211187,-118.29016695,16.9,,99.1,,,,,,0.245,"1,234",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.297,0.300,"33,145.73","11,716.75",5.086,5.084,3.349,0.307,,,,,
10510,InVista,"1,056",2.213,116+87,"33,173.63",IML-10530-01,Internal Metal Loss; Not Associated with Deposits,D0.10,27.89,0.10,U143.98,143.98,"2,892.49",0.274,0.297,18,26,,1.13,2.11,177,,,"1,562","1,545","1,559","1,538","2,165","2,136",33.84211180,-118.29026178,17.0,Possible Grind; Adjacent Girth Weld; Not Associated with Deposits;,76.0,Internal,0.052,0.025,0.077,0.220,0.245,"1,234",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.274,0.288,"33,173.63","11,686.90",5.073,5.071,4.917,0.307,,,,,
10520,InVista,"1,057",2.213,116+87,"33,173.72",GW10540,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D5.20,27.99,5.20,U144.08,144.08,"2,892.39",0.348,0.348,,,,,,,5.20,,,,,,,,33.84211180,-118.29026205,17.0,,87.9,,,,,,0.296,"1,428",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.348,0.354,"33,173.72","11,686.80",5.026,5.029,3.041,0.365,,,,,
10520,InVista,"1,057",2.213,116+83,"33,177.58",BD,Bend,D1.35,,,U147.94,147.94,"2,888.53",,,,,,,,,,,,,,,,,33.84211149,-118.29027510,17.0,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,177.58","11,682.68",,,,0.365,,,,,
10520,InVista,"1,057",2.213,116+83,"33,177.65",CB,Casing (Begin),D1.27,3.93,1.27,U148.01,148.01,"2,888.46",,,,,,,,,,,,,,,,,33.84211142,-118.29027536,17.0,"Casing Begin 12"" Station 116+82.60",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,177.65","11,682.60",,,,0.365,,,,,
10530,InVista,"1,058",2.212,116+81,"33,178.92",GW10550,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U5.20,5.20,15.67,U149.28,149.28,"2,887.19",0.312,0.312,,,,,,,15.67,,,,,,,,33.84211032,-118.29027919,17.0,,96.8,,,,,,0.246,"1,206",0.880,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.312,0.315,"33,178.92","11,681.24",5.052,5.052,3.253,0.307,,,,,
10530,InVista,"1,058",2.211,116+74,"33,185.34",EML-10550-01,External Metal Loss,U6.42,6.41,9.25,U155.70,155.70,"2,880.77",0.308,0.312,21,29,,4.57,1.21,106,,,"1,494","1,418","1,546","1,460","2,147","2,028",33.84210402,-118.29029825,17.5,Possible Mill Related,93.6,External,0.066,0.025,0.091,0.221,0.246,"1,230",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.300,"33,185.34","11,674.37",5.057,5.055,5.043,0.307,,,,,
10540,InVista,"1,059",2.209,116+64,"33,194.59",GW10560,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D5.43,15.67,5.43,U164.95,164.95,"2,871.52",0.363,0.363,,,,,,,5.43,,,,,,,,33.84209476,-118.29032598,18.3,,86.3,,,,,,0.312,"1,439",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.363,0.375,"33,194.59","11,664.47",5.017,5.018,3.041,0.365,,,,,
10540,InVista,"1,059",2.209,116+62,"33,196.79",BD,Bend,U2.20,,,U167.15,167.15,"2,869.32",,,,,,,,,,,,,,,,,33.84209269,-118.29033261,18.4,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,196.79","11,662.12",,,,0.365,,,,,
