Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in),,,,,
10550,InVista,"1,060",2.208,116+59,"33,200.02",GW10570,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U5.43,5.43,6.17,U170.38,170.38,"2,866.09",0.317,0.317,,,,,,,6.17,,,,,,,,33.84209235,-118.29034301,18.4,,92.5,,,,,,0.266,"1,216",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.317,0.320,"33,200.02","11,658.93",5.052,5.050,4.944,0.307,,,,,
10560,InVista,"1,061",2.207,116+53,"33,206.19",GW10580,Weld,U6.17,6.17,38.97,U176.55,176.55,"2,859.92",0.307,0.307,,,,,,,38.97,,,,,,,,33.84209219,-118.29036299,18.6,,96.3,,,,,,0.261,"1,201",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.311,"33,206.19","11,652.85",5.088,5.088,2.877,0.307,,,,,
10570,InVista,"1,062",2.200,116+14,"33,245.16",GW10590,Weld,D19.20,38.97,19.20,U215.52,215.52,"2,820.95",0.301,0.301,,,,,,,19.20,,,,,,,,33.84209114,-118.29048940,19.4,,95.8,,,,,,0.260,"1,229",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.301,0.308,"33,245.16","11,614.42",5.057,5.057,2.958,0.307,,,,,
10580,InVista,"1,063",2.196,115+95,"33,264.36",GW10600,Weld; Begin 0.279 in wall. API 5L (A) LongSeam,U19.20,19.20,20.41,U234.72,234.72,"2,801.75",0.287,0.287,,,,,,,20.41,76,,,,,,,33.84209063,-118.29055152,19.8,,98.4,,,,,,0.265,"1,121",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.287,0.292,"33,264.36","11,595.49",5.089,5.090,3.282,0.279,,,,,
10580,InVista,"1,064",2.192,115+75,"33,284.77",GMA-10610-01,Geometric Anomaly,U0.00,0.00,4.86,U255.13,255.13,"2,781.34",,0.286,,,2.08,1,4,216,,,,,,,,,33.84209008,-118.29061769,20.2,2.0% Depth; Adjacent Girth Weld,13.1,,,,,,,"1,121",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,,,"33,284.77","11,575.36",5.052,5.042,4.872,0.279,,,,,
10590,InVista,"1,064",2.192,115+75,"33,284.77",GW10610,Weld,D4.86,20.41,4.86,U255.13,255.13,"2,781.34",0.286,0.287,,,,,,,4.86,338,,,,,,,33.84209008,-118.29061769,20.2,,98.0,,,0.025,,-0.025,0.275,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.286,0.290,"33,284.77","11,575.36",5.089,5.088,2.855,0.279,,,,,
10600,InVista,"1,065",2.191,115+71,"33,289.63",GW10620,Weld,U4.86,4.86,20.20,U259.99,259.99,"2,776.48",0.283,0.283,,,,,,,20.20,118,,,,,,,33.84208995,-118.29063336,20.3,,97.6,,,,,,0.258,"1,121",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.283,0.286,"33,289.63","11,570.56",5.09,5.089,2.880,0.279,,,,,
10600,InVista,"1,065",2.189,115+60,"33,300.14",CE,Casing (End),D9.69,10.51,9.69,U270.50,270.50,"2,765.97",,,,,,,,,,,,,,,,,33.84208967,-118.29066739,20.5,"Casing End 14"" Station 115+60",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,300.14","11,560.20",,,,0.279,,,,,
10600,InVista,"1,065",2.188,115+55,"33,305.21",CB,Casing (Begin),D4.62,15.58,4.62,U275.57,275.57,"2,760.90",,,,,,,,,,,,,,,,,33.84208953,-118.29068387,20.6,"Casing Begin 14"" Station 115+55",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,305.21","11,555.20",,,,0.279,,,,,
10610,InVista,"1,066",2.188,115+51,"33,309.83",GW10630,Weld,U20.20,20.20,20.37,U280.19,280.19,"2,756.28",0.276,0.276,,,,,,,20.37,131,,,,,,,33.84208941,-118.29069872,20.7,,96.2,,,,,,0.256,"1,121",0.960,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.276,0.278,"33,309.83","11,550.65",5.098,5.098,2.863,0.279,,,,,
10620,InVista,"1,067",2.184,115+31,"33,330.20",GW10640,Weld,D5.05,20.37,5.05,U300.56,300.56,"2,735.91",0.278,0.278,,,,,,,5.05,333,,,,,,,33.84208886,-118.29076463,21.1,,96.7,,,,,,0.258,"1,121",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.278,0.281,"33,330.20","11,530.56",5.088,5.089,2.866,0.279,,,,,
10630,InVista,"1,068",2.183,115+26,"33,335.25",GW10650,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U5.05,5.05,42.74,U305.61,305.61,"2,730.86",0.314,0.314,,,,,,,42.74,,,,,,,,33.84208873,-118.29078111,21.2,,98.5,,,,,,0.262,"1,218",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.314,0.315,"33,335.25","11,525.58",5.062,5.062,2.879,0.307,,,,,
10640,InVista,"1,069",2.175,114+83,"33,377.98",GW10660,Weld,D40.20,42.74,40.20,U348.35,348.35,"2,688.13",0.304,0.304,,,,,,,40.20,,,,,,,,33.84208758,-118.29091967,22.1,,99.0,,,,,,0.263,"1,221",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.305,"33,377.98","11,483.44",5.081,5.080,3.149,0.307,,,,,
10640,InVista,"1,069",2.174,114+77,"33,384.11",Alley (20'W),Alley Way C/L,U6.12,6.12,34.08,U354.47,354.47,"2,682.00",,,,,,0.04,0.10,359,,,,,,,,,33.84208742,-118.29093939,22.2,"Alley (20'W)
114+77.4
(Alignment Sheet 4A-582A)",,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"33,384.11","11,477.40",5.078,5.078,5.078,0.307,,,,,
10640,InVista,"1,069",2.173,114+75,"33,386.89",EM,Excess Metal,U8.91,8.90,31.30,U357.25,357.25,"2,679.22",,,,,,0.62,0.70,166,,,,,,,,,33.84208735,-118.29094829,22.3,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,386.89","11,474.66",,,,0.307,,,,,
10640,InVista,"1,069",2.172,114+67,"33,394.40",EM,Excess Metal,U16.42,16.42,23.78,U364.76,364.76,"2,671.71",,,,,,0.66,0.90,211,,,,,,,,,33.84208715,-118.29097261,22.4,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,394.40","11,467.25",,,,0.307,,,,,
10640,InVista,"1,069",2.171,114+64,"33,398.17",EM,Excess Metal,D20.01,20.19,20.01,U368.53,368.53,"2,667.94",,,,,,0.91,0.90,166,,,,,,,,,33.84208704,-118.29098503,22.5,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,398.17","11,463.53",,,,0.307,,,,,
10640,InVista,"1,069",2.170,114+57,"33,405.06",EM,Excess Metal,D13.12,27.08,13.12,U375.42,375.42,"2,661.05",,,,,,0.83,1.11,248,,,,,,,,,33.84208686,-118.29100717,22.6,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,405.06","11,456.74",,,,0.307,,,,,
10640,InVista,"1,069",2.170,114+56,"33,405.62",EM,Excess Metal,D12.57,27.64,12.56,U375.98,375.98,"2,660.49",,,,,,1.06,1.01,333,,,,,,,,,33.84208685,-118.29100907,22.6,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,405.62","11,456.19",,,,0.307,,,,,
10640,InVista,"1,069",2.170,114+56,"33,406.31",EM,Excess Metal,D11.88,28.33,11.88,U376.67,376.67,"2,659.80",,,,,,0.72,0.80,157,,,,,,,,,33.84208682,-118.29101123,22.7,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,406.31","11,455.51",,,,0.307,,,,,
10640,InVista,"1,069",2.169,114+51,"33,411.26",EM,Excess Metal,D6.93,33.27,6.93,U381.62,381.62,"2,654.85",,,,,,1.00,1.21,300,,,,,,,,,33.84208669,-118.29102744,22.8,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,411.26","11,450.63",,,,0.307,,,,,
10640,InVista,"1,069",2.169,114+50,"33,411.47",EM,Excess Metal,D6.72,33.49,6.72,U381.83,381.83,"2,654.64",,,,,,2.98,1.61,293,,,,,,,,,33.84208668,-118.29102798,22.8,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,411.47","11,450.42",,,,0.307,,,,,
10640,InVista,"1,069",2.169,114+50,"33,411.89",EM,Excess Metal,D6.29,33.91,6.29,U382.25,382.25,"2,654.22",,,,,,1.49,0.70,289,,,,,,,,,33.84208667,-118.29102933,22.8,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,411.89","11,450.00",,,,0.307,,,,,
10640,InVista,"1,069",2.168,114+49,"33,412.44",EM,Excess Metal,D5.75,34.45,5.75,U382.80,382.80,"2,653.67",,,,,,1.93,1.21,275,,,,,,,,,33.84208666,-118.29103122,22.8,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,412.44","11,449.46",,,,0.307,,,,,
10640,InVista,"1,069",2.168,114+49,"33,412.70",EM,Excess Metal,D5.48,34.72,5.48,U383.06,383.06,"2,653.41",,,,,,3.89,1.41,269,,,,,,,,,33.84208665,-118.29103203,22.8,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,412.70","11,449.20",,,,0.307,,,,,
10640,InVista,"1,069",2.168,114+49,"33,412.71",EM,Excess Metal,D5.48,34.72,5.48,U383.07,383.07,"2,653.40",,,,,,0.72,0.50,64,,,,,,,,,33.84208665,-118.29103203,22.8,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,412.71","11,449.20",,,,0.307,,,,,
10640,InVista,"1,069",2.168,114+48,"33,413.77",EM,Excess Metal,D4.42,35.78,4.42,U384.13,384.13,"2,652.34",,,,,,0.79,0.90,252,,,,,,,,,33.84208662,-118.29103554,22.8,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,413.77","11,448.15",,,,0.307,,,,,
10640,InVista,"1,069",2.168,114+48,"33,414.21",EM,Excess Metal,D3.98,36.22,3.98,U384.57,384.57,"2,651.91",,,,,,1.74,1.11,236,,,,,,,,,33.84208661,-118.29103689,22.8,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,414.21","11,447.72",,,,0.307,,,,,
10640,InVista,"1,069",2.168,114+47,"33,414.49",EM,Excess Metal,D3.70,36.50,3.70,U384.85,384.85,"2,651.62",,,,,,0.76,0.50,22,,,,,,,,,33.84208661,-118.29103770,22.8,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,414.49","11,447.44",,,,0.307,,,,,
10640,InVista,"1,069",2.168,114+47,"33,414.61",EM,Excess Metal,D3.57,36.63,3.57,U384.97,384.97,"2,651.50",,,,,,2.15,1.11,225,,,,,,,,,33.84208660,-118.29103824,22.8,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,414.61","11,447.32",,,,0.307,,,,,
10640,InVista,"1,069",2.168,114+47,"33,415.03",EM,Excess Metal,D3.16,37.04,3.16,U385.39,385.39,"2,651.08",,,,,,3.93,1.61,210,,,,,,,,,33.84208659,-118.29103959,22.8,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,415.03","11,446.91",,,,0.307,,,,,
10640,InVista,"1,069",2.168,114+46,"33,415.46",EM,Excess Metal,D2.73,37.47,2.73,U385.82,385.82,"2,650.66",,,,,,11.38,2.91,186,,,,,,,,,33.84208658,-118.29104094,22.8,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,415.46","11,446.49",,,,0.307,,,,,
10650,InVista,"1,070",2.167,114+44,"33,418.19",GW10670,Weld,D5.41,40.20,5.41,U388.55,388.55,"2,647.93",0.311,0.311,,,,,,,5.41,128,,,,,,,33.84208650,-118.29104985,22.9,,95.7,,,,,,0.267,"1,220",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.311,0.318,"33,418.19","11,443.80",5.054,5.056,4.918,0.307,,,,,
10660,InVista,"1,071",2.166,114+38,"33,423.59",GW10680,Weld,U5.41,5.41,40.48,U393.95,393.95,"2,642.52",0.305,0.305,,,,,,,40.48,,,,,,,,33.84208636,-118.29106714,23.0,,98.2,,,,,,0.255,"1,223",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.305,0.309,"33,423.59","11,438.46",5.036,5.036,2.816,0.307,,,,,
10660,InVista,"1,071",2.160,114+03,"33,459.13",DNT-10680-01,Dent,D4.94,35.53,4.94,U429.49,429.49,"2,606.98",,,,,1.44,3,2,281,,,,,,,,,33.84208541,-118.29118247,23.7,,19.0,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"33,459.13","11,403.42",4.984,4.978,4.913,0.307,,,,,
10670,InVista,"1,072",2.159,113+99,"33,464.07",GW10690,Weld,U40.48,40.48,43.27,U434.43,434.43,"2,602.04",0.312,0.312,,,,,,,43.27,,,,,,,,33.84208528,-118.29119840,23.8,,99.3,,,,,,0.259,"1,218",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.312,0.314,"33,464.07","11,398.55",5.059,5.059,2.844,0.307,,,,,
10670,InVista,"1,072",2.158,113+94,"33,468.28",Brody Ave. (42'W),Road Centerline (approx),U4.21,4.21,39.06,U438.64,438.64,"2,597.83",0.317,,,,,0.04,0.10,359,,,,,,,,,33.84208516,-118.29121191,23.9,"Brody Ave. (42'W)
113+94.4
(Alignment Sheet 4A-582A)",100.0,,,,,,0.317,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.317,0.317,"33,468.28","11,394.40",,,,0.307,,,,,
10680,InVista,"1,073",2.151,113+56,"33,507.34",GW10700,Weld,D29.18,43.27,29.18,U477.70,477.70,"2,558.77",0.323,0.323,,,,,,,29.18,,,,,,,,33.84208412,-118.29133858,24.7,,98.7,,,,,,0.257,"1,214",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.323,0.324,"33,507.34","11,355.88",5.036,5.036,2.799,0.307,,,,,
10680,InVista,"1,073",2.147,113+39,"33,524.82",EML-10700-01,External Metal Loss,D11.70,17.48,11.70,U495.17,495.17,"2,541.30",0.294,0.323,20,28,,5.54,3.22,20,,,"1,537","1,455","1,633","1,543","2,268","2,144",33.84208365,-118.29139503,25.1,Wall Thickness Variation,96.5,External,0.066,0.025,0.091,0.232,0.257,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.294,0.296,"33,524.82","11,338.65",5.06,5.056,5.028,0.307,,,,,
10690,InVista,"1,074",2.145,113+27,"33,536.52",GW10710,Weld,D8.07,29.18,8.07,U506.88,506.88,"2,529.59",0.317,0.317,,,,,,,8.07,,,,,,,,33.84208333,-118.29143313,25.3,,97.3,,,,,,0.255,"1,207",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.317,0.320,"33,536.52","11,327.11",5.049,5.050,2.832,0.307,,,,,
10700,InVista,"1,075",2.144,113+19,"33,544.59",GW10720,Weld,D1.05,8.07,1.05,U514.95,514.95,"2,521.52",0.315,0.315,,,,,,,1.05,167,,,,,,,33.84208311,-118.29145932,25.5,,94.3,,,,,,0.277,"1,231",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.315,0.326,"33,544.59","11,319.15",5.05,5.051,3.041,0.307,,,,,
10710,InVista,"1,076",2.144,113+18,"33,545.64",GW10730,Weld; Begin 0.5 in wall. API 5L (A) Seamless,U1.05,1.05,2.29,U516.00,516.00,"2,520.47",0.517,0.517,,,,,,,2.29,,,,,,,,33.84208301,-118.29146261,25.5,,84.2,,,,,,0.455,"2,004",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.517,0.529,"33,545.64","11,318.11",4.839,4.836,2.602,0.500,,,,,
10710,InVista,"1,076",2.143,113+17,"33,546.83",BD,Bend,D1.10,,,U517.19,517.19,"2,519.28",,,,,,,,,,,,,,,,,33.84208260,-118.29146640,25.5,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,546.83","11,316.94",,,,0.500,,,,,
10720,InVista,"1,077",2.143,113+16,"33,547.93",GW10740,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U2.29,2.29,16.32,U518.29,518.29,"2,518.18",0.308,0.308,,,,,,,16.32,,,,,,,,33.84208193,-118.29146983,25.5,,98.6,,,,,,0.261,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.310,"33,547.93","11,315.85",5.075,5.074,2.842,0.307,,,,,
10730,InVista,"1,078",2.140,113+00,"33,564.25",GW10750,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D3.15,16.32,3.15,U534.61,534.61,"2,501.86",0.520,0.520,,,,,,,3.15,,,,,,,,33.84206632,-118.29151861,25.9,,91.3,,,,,,0.464,"2,004",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.520,0.529,"33,564.25","11,299.76",4.845,4.842,2.644,0.500,,,,,
10730,InVista,"1,078",2.140,112+98,"33,565.89",BD,Bend,D1.51,,,U536.25,536.25,"2,500.22",,,,,,,,,,,,,,,,,33.84206510,-118.29152360,25.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,565.89","11,298.14",,,,0.500,,,,,
10740,InVista,"1,079",2.140,112+97,"33,567.40",GW10760,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U3.15,3.15,15.72,U537.76,537.76,"2,498.71",0.318,0.318,,,,,,,15.72,,,,,,,,33.84206479,-118.29152847,25.9,,96.4,,,,,,0.252,"1,134",0.827,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.318,0.324,"33,567.40","11,296.63",5.049,5.049,2.881,0.307,,,,,
10740,InVista,"1,079",2.139,112+92,"33,571.79",EML-10760-01,External Metal Loss,U4.38,4.38,11.34,U542.14,542.14,"2,494.33",0.298,0.318,21,29,,7.54,4.02,131,,,"1,484","1,394","1,588","1,488","2,206","2,066",33.84206467,-118.29154306,26.0,Wall Thickness Variation,87.9,External,0.066,0.025,0.091,0.227,0.252,"1,157",0.844,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.298,0.307,"33,571.79","11,292.23",5.043,5.045,5.031,0.307,,,,,
10750,InVista,"1,080",2.137,112+81,"33,583.12",GW10770,Weld,U15.72,15.72,18.62,U553.48,553.48,"2,482.99",0.328,0.328,,,,,,,18.62,,,,,,,,33.84206436,-118.29158033,26.2,Small Laminations in Joint,95.5,,,,,,0.285,"1,227",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.328,0.332,"33,583.12","11,280.86",5.037,5.038,3.078,0.307,,,,,
10750,InVista,"1,080",2.135,112+75,"33,588.97",AWMBS,Armor Wrap Marker Band Start,U5.85,5.85,12.78,U559.33,559.33,"2,477.14",0.342,,,,,0.04,0.10,1,,,,,,,,,33.84206419,-118.29159978,26.3,,100.0,,,,,,0.342,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.342,0.342,"33,588.97","11,275.00",,,,0.307,,,,,
10750,InVista,"1,080",2.134,112+68,"33,595.95",New Hampshire Ave. (60'W),Road Centerline (approx),D5.80,12.83,5.80,U566.31,566.31,"2,470.16",0.346,,,,,0.04,0.10,360,,,,,,,,,33.84206400,-118.29162275,26.4,"New Hampshire Ave. (60'W)
112+68
(Alignment Sheet 4A-582A)",100.0,,,,,,0.346,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.346,0.346,"33,595.95","11,268.00",,,,0.307,,,,,
10750,InVista,"1,080",2.134,112+67,"33,596.65",LAM-10770-03,Lamination,D5.10,13.53,5.10,U567.01,567.01,"2,469.46",,,,,,12.45,3.52,126,,,,,,,,,33.84206398,-118.29162491,26.4,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,596.65","11,267.30",5.038,5.038,5.025,0.307,,,,,
10750,InVista,"1,080",2.134,112+67,"33,596.95",AWMBE,Armor Wrap Marker Band End,D4.80,13.83,4.80,U567.31,567.31,"2,469.16",0.328,,,,,0.04,0.10,359,,,,,,,,,33.84206397,-118.29162599,26.4,,100.0,,,,,,0.328,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.328,0.328,"33,596.95","11,267.00",,,,0.307,,,,,
10750,InVista,"1,080",2.133,112+65,"33,599.31",LAM-10770-05,Lamination,D2.44,16.19,2.43,U569.67,569.67,"2,466.80",,,,,,19.01,6.63,77,,,,,,,,,33.84206391,-118.29163382,26.5,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,599.31","11,264.64",5.035,5.036,5.019,0.307,,,,,
10760,InVista,"1,081",2.133,112+62,"33,601.74",GW10780,Weld,D13.92,18.62,13.92,U572.10,572.10,"2,464.37",0.335,0.335,,,,,,,13.92,,,,,,,,33.84206384,-118.29164166,26.5,,98.7,,,,,,0.271,"1,141",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.335,0.344,"33,601.74","11,262.19",5.027,5.029,2.820,0.307,,,,,
10770,InVista,"1,082",2.130,112+48,"33,615.66",GW10790,Weld,U13.92,13.92,14.50,U586.02,586.02,"2,450.45",0.333,0.333,,,,,,,14.50,,,,,,,,33.84206346,-118.29168757,26.8,,96.2,,,,,,0.260,"1,154",0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.333,0.339,"33,615.66","11,248.23",5.03,5.031,2.837,0.307,,,,,
10770,InVista,"1,082",2.129,112+43,"33,621.25",IML-10790-01,Internal Metal Loss; Not Associated with Deposits,U5.59,5.59,8.91,U591.61,591.61,"2,444.86",0.314,0.333,22,29,,2.29,0.90,275,,,"1,678","1,634","1,758","1,716","2,442","2,383",33.84206330,-118.29170594,26.9,WT Inferred from IR; Not Associated with Deposits;,100.0,Internal,0.073,0.025,0.098,0.235,0.260,"1,188",0.867,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.314,0.310,"33,621.25","11,242.63",5.061,5.065,5.050,0.307,,,,,
10770,InVista,"1,082",2.128,112+38,"33,625.92",EM,Excess Metal,D4.24,10.26,4.24,U596.28,596.28,"2,440.19",,,,,,6.16,0.80,260,,,,,,,,,33.84206317,-118.29172133,27.0,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,625.92","11,237.95",,,,0.307,,,,,
10770,InVista,"1,082",2.128,112+38,"33,625.92",EM,Excess Metal,D4.24,10.26,4.24,U596.28,596.28,"2,440.19",,,,,,1.48,0.70,202,,,,,,,,,33.84206317,-118.29172133,27.0,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,625.92","11,237.95",,,,0.307,,,,,
10770,InVista,"1,082",2.128,112+38,"33,626.26",EM,Excess Metal,D3.91,10.59,3.91,U596.62,596.62,"2,439.86",,,,,,3.06,0.70,275,,,,,,,,,33.84206317,-118.29172241,27.0,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,626.26","11,237.62",,,,0.307,,,,,
10770,InVista,"1,082",2.128,112+37,"33,626.44",EM,Excess Metal,D3.73,10.77,3.73,U596.80,596.80,"2,439.68",,,,,,2.93,0.70,285,,,,,,,,,33.84206316,-118.29172322,27.0,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,626.44","11,237.43",,,,0.307,,,,,
10780,InVista,"1,083",2.128,112+34,"33,630.16",GW10800,Weld,D13.97,14.50,13.97,U600.52,600.52,"2,435.95",0.329,0.329,,,,,,,13.97,,,,,,,,33.84206306,-118.29173538,27.0,,99.4,,,,,,0.292,"1,234",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.329,0.330,"33,630.16","11,233.70",5.048,5.049,3.161,0.307,,,,,
10790,InVista,"1,084",2.125,112+20,"33,644.13",GW10810,Weld,U13.97,13.97,14.13,U614.49,614.49,"2,421.98",0.307,0.307,,,,,,,14.13,,,,,,,,33.84206266,-118.29178157,27.3,,99.0,,,,,,0.266,"1,229",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.309,"33,644.13","11,219.69",5.068,5.068,4.076,0.307,,,,,
10800,InVista,"1,085",2.122,112+06,"33,658.26",GW10820,Weld,U14.13,14.13,41.83,U628.62,628.62,"2,407.85",0.302,0.302,,,,,,,41.83,,,,,,,,33.84206228,-118.29182803,27.6,,98.7,,,,,,0.254,"1,196",0.872,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.303,"33,658.26","11,205.52",5.082,5.081,2.857,0.307,,,,,
10810,InVista,"1,086",2.114,111+64,"33,700.09",GW10830,Weld,D17.71,41.83,17.70,U670.45,670.45,"2,366.02",0.318,0.318,,,,,,,17.70,,,,,,,,33.84206112,-118.29196578,28.3,,97.5,,,,,,0.255,"1,176",0.858,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.318,0.322,"33,700.09","11,163.58",5.05,5.049,4.303,0.307,,,,,
10820,InVista,"1,087",2.111,111+46,"33,717.80",GW10840,Weld,U17.71,17.70,27.18,U688.16,688.16,"2,348.31",0.303,0.303,,,,,,,27.18,,,,,,,,33.84206063,-118.29202413,28.6,,97.4,,,,,,0.226,"1,205",0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.303,0.309,"33,717.80","11,145.83",5.064,5.064,2.892,0.307,,,,,
10820,InVista,"1,087",2.111,111+44,"33,719.44",IML-10840-01,Internal Metal Loss; Not Associated with Deposits,U1.64,1.64,25.55,U689.80,689.80,"2,346.68",0.260,0.303,24,32,,0.94,1.11,356,,,"1,593","1,579","1,592","1,575","2,212","2,188",33.84206058,-118.29202953,28.7,Wall Thickness Variation; Not Associated with Deposits;,68.8,Internal,0.072,0.025,0.097,0.206,0.231,"1,234",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.260,0.282,"33,719.44","11,144.19",5.079,5.079,5.065,0.307,,,,,
10820,InVista,"1,087",2.109,111+37,"33,726.80",New Hampshire Ave. (60'W),Road Centerline (approx),U9.00,9.00,18.19,U697.16,697.16,"2,339.31",0.292,,,,,0.04,0.10,359,,,,,,,,,33.84206038,-118.29205384,28.8,"New Hampshire Ave. (60'W)
111+36.8
(Alignment Sheet 4A-582A)",100.0,,,,,,0.292,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.292,0.292,"33,726.80","11,136.81",,,,0.307,,,,,
10820,InVista,"1,087",2.109,111+37,"33,726.91",IML-10840-03,Internal Metal Loss; Not Associated with Deposits,U9.11,9.11,18.07,U697.27,697.27,"2,339.20",0.274,0.303,21,30,,3.21,2.41,12,,,"1,485","1,423","1,493","1,420","2,073","1,972",33.84206037,-118.29205438,28.8,Wall Thickness Variation; Not Associated with Deposits;,75.8,Internal,0.065,0.025,0.090,0.213,0.238,"1,228",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.274,0.316,"33,726.91","11,136.69",5.075,5.074,5.053,0.307,,,,,
10820,InVista,"1,087",2.109,111+33,"33,730.31",SS,Sleeve Start,U12.51,12.51,14.68,U700.67,700.67,"2,335.80",,,,,,,,,,,,,,,,,33.84206029,-118.29206546,28.9,Crosses Girth Weld,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,730.31","11,133.29",,,,0.307,,,,,
10820,InVista,"1,087",2.108,111+31,"33,732.39",IML-10840-05,Internal Metal Loss; Not Associated with Deposits,D12.59,14.59,12.59,U702.75,702.75,"2,333.72",0.302,0.303,25,34,,1.29,1.71,203,,,"1,567","1,543","1,572","1,544","2,183","2,144",33.84206022,-118.29207221,28.9,Under Sleeve; WT Inferred from IR; Not Associated with Deposits;,86.4,Internal,0.077,0.025,0.102,0.201,0.226,"1,225",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.296,"33,732.39","11,131.20",5.073,5.081,5.058,0.307,,,,,
10820,InVista,"1,087",2.107,111+27,"33,736.50",LAM-10840-06,Lamination,D8.48,18.70,8.48,U706.86,706.86,"2,329.61",,,,,,11.90,1.11,262,,,,,,,,,33.84206011,-118.29208599,29.0,Under Sleeve,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,736.50","11,127.07",5.046,5.046,5.038,0.307,,,,,
10830,InVista,"1,088",2.106,111+19,"33,744.98",GW10850,Weld,U27.18,27.18,44.06,U715.34,715.34,"2,321.13",0.310,0.310,,,,,,,44.06,,,,,,,,33.84205988,-118.29211380,29.1,,99.2,,,,,,0.261,"1,230",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.310,0.313,"33,744.98","11,118.57",5.082,5.080,3.085,0.307,,,,,
10830,InVista,"1,088",2.106,111+18,"33,745.34",SE,Sleeve End,U0.35,0.35,43.71,U715.70,715.70,"2,320.77",,,,,,,,,,,,,,,,,33.84205987,-118.29211488,29.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,745.34","11,118.22",,,,0.307,,,,,
10830,InVista,"1,088",2.106,111+18,"33,745.40",EML-10850-02,External Metal Loss,U0.42,0.42,43.65,U715.76,715.76,"2,320.71",0.306,0.310,16,24,,11.67,5.23,144,,,"1,481","1,385","1,559","1,449","2,166","2,013",33.84205986,-118.29211515,29.1,Intermittent,88.3,External,0.049,0.025,0.074,0.236,0.261,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.306,0.310,"33,745.40","11,118.15",5.061,5.066,5.024,0.307,,,,,
10840,InVista,"1,089",2.097,110+74,"33,789.05",GW10860,Weld,D13.92,44.06,13.92,U759.41,759.41,"2,277.06",0.315,0.315,,,,,,,13.92,,,,,,,,33.84205865,-118.29225913,29.9,,97.5,,,,,,0.269,"1,234",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.315,0.317,"33,789.05","11,074.39",5.063,5.062,2.876,0.307,,,,,
10850,InVista,"1,090",2.095,110+60,"33,802.97",GW10870,Weld,U13.92,13.92,20.29,U773.33,773.33,"2,263.14",0.311,0.311,,,,,,,20.29,,,,,,,,33.84205827,-118.29230477,30.2,,96.7,,,,,,0.267,"1,234",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.311,0.316,"33,802.97","11,060.43",5.078,5.077,3.436,0.307,,,,,
10860,InVista,"1,091",2.091,110+40,"33,823.26",GW10880,Weld,U20.29,20.29,22.56,U793.62,793.62,"2,242.85",0.309,0.309,,,,,,,22.56,,,,,,,,33.84205771,-118.29237176,30.6,,97.0,,,,,,0.276,"1,234",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.309,0.314,"33,823.26","11,040.09",5.077,5.075,4.907,0.307,,,,,
10870,InVista,"1,092",2.087,110+17,"33,845.82",GW10890,Weld,D8.94,22.56,8.94,U816.18,816.18,"2,220.29",0.307,0.307,,,,,,,8.94,,,,,,,,33.84205708,-118.29244604,31.0,,96.7,,,,,,0.266,"1,222",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.311,"33,845.82","11,017.47",5.06,5.058,4.926,0.307,,,,,
10880,InVista,"1,093",2.085,110+09,"33,854.76",GW10900,Weld,U8.94,8.94,13.39,U825.12,825.12,"2,211.35",0.316,0.316,,,,,,,13.39,,,,,,,,33.84205683,-118.29247548,31.1,Small Laminations in Joint,91.9,,,,,,0.239,"1,158",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.316,0.324,"33,854.76","11,008.50",5.045,5.047,3.251,0.307,,,,,
10880,InVista,"1,093",2.084,110+03,"33,860.73",LAM-10900-01,Lamination,U5.97,5.97,7.41,U831.09,831.09,"2,205.38",,,,,,58.02,4.32,218,,,,,,,,,33.84205667,-118.29249520,31.3,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,860.73","11,002.51",5.042,5.045,5.024,0.307,,,,,
10890,InVista,"1,094",2.082,109+95,"33,868.15",GW10910,Weld,U13.39,13.39,16.53,U838.51,838.51,"2,197.97",0.312,0.312,,,,,,,16.53,,,,,,,,33.84205646,-118.29251978,31.4,,95.4,,,,,,0.208,"1,142",0.833,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.312,0.317,"33,868.15","10,995.08",5.053,5.053,4.929,0.307,,,,,
10890,InVista,"1,094",2.080,109+81,"33,882.46",IML-10910-01,Internal Metal Loss; Not Associated with Deposits,D2.22,14.32,2.22,U852.82,852.82,"2,183.65",0.291,0.312,33,41,,4.33,2.61,125,,,"1,385","1,302","1,462","1,371","2,031","1,904",33.84205607,-118.29256678,31.6,Intermittent; Not Associated with Deposits;,65.0,Internal,0.104,0.025,0.129,0.183,0.208,"1,142",0.833,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.291,0.326,"33,882.46","10,980.72",5.06,5.064,5.019,0.307,,,,,
10900,InVista,"1,095",2.079,109+79,"33,884.68",GW10920,Weld,D8.65,16.53,8.65,U855.04,855.04,"2,181.43",0.304,0.304,,,,,,,8.65,,,,,,,,33.84205601,-118.29257407,31.7,,96.3,,,,,,0.280,"1,227",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.310,"33,884.68","10,978.50",5.087,5.087,3.350,0.307,,,,,
10910,InVista,"1,096",2.078,109+70,"33,893.33",GW10930,Weld,U8.65,8.65,23.95,U863.69,863.69,"2,172.78",0.318,0.318,,,,,,,23.95,,,,,,,,33.84205576,-118.29260270,31.8,,97.0,,,,,,0.230,"1,158",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.318,0.321,"33,893.33","10,969.83",5.052,5.052,4.171,0.307,,,,,
10910,InVista,"1,096",2.075,109+57,"33,906.46",EML-10930-01,External Metal Loss,D10.82,13.13,10.82,U876.82,876.82,"2,159.65",0.270,0.318,26,34,,6.81,2.41,83,,,"1,432","1,342","1,502","1,399","2,087","1,944",33.84205540,-118.29264592,32.1,Wall Thickness Variation,86.4,External,0.083,0.025,0.108,0.210,0.235,"1,158",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.270,0.279,"33,906.46","10,956.66",5.052,5.052,5.035,0.307,,,,,
10910,InVista,"1,096",2.074,109+53,"33,909.77",IML-10930-02,Internal Metal Loss; Not Associated with Deposits,D7.51,16.44,7.51,U880.13,880.13,"2,156.34",0.280,0.318,28,36,,3.12,0.80,70,,,"1,518","1,454","1,594","1,526","2,214","2,120",33.84205531,-118.29265700,32.1,Intermittent; Not Associated with Deposits;,48.2,Internal,0.088,0.025,0.113,0.205,0.230,"1,177",0.858,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.280,0.324,"33,909.77","10,953.34",5.074,5.081,5.058,0.307,,,,,
10920,InVista,"1,097",2.073,109+46,"33,917.28",GW10940,Weld,U23.95,23.95,44.47,U887.64,887.64,"2,148.83",0.307,0.307,,,,,,,44.47,,,,,,,,33.84205510,-118.29268157,32.3,Small Dents (BRC) in Joint (Mechanical Related),94.4,,,,,,0.221,"1,213",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.312,"33,917.28","10,945.82",5.083,5.082,3.436,0.307,,,,,
10920,InVista,"1,097",2.070,109+29,"33,934.40",EML-10940-01,External Metal Loss,U17.12,17.12,27.35,U904.76,904.76,"2,131.71",0.287,0.307,28,36,,5.09,2.31,170,,,"1,392","1,307","1,520","1,430","2,111","1,986",33.84205462,-118.29273803,32.6,Intermittent,85.3,External,0.086,0.025,0.111,0.196,0.221,"1,221",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.287,0.301,"33,934.40","10,928.65",5.073,5.071,5.046,0.307,,,,,
10920,InVista,"1,097",2.070,109+28,"33,935.15",Berendo Ave. (60'W),Road Centerline (approx),U17.87,17.87,26.60,U905.51,905.51,"2,130.96",0.314,,,,,0.04,0.10,360,,,,,,,,,33.84205461,-118.29274046,32.6,"Berendo Ave. (60'W)
109+27.9
(Alignment Sheet 4A-582A)",100.0,,,,,,0.314,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.314,0.314,"33,935.15","10,927.90",,,,0.307,,,,,
10930,InVista,"1,098",2.065,109+01,"33,961.75",GW10950,Weld,D41.51,44.47,41.51,U932.11,932.11,"2,104.36",0.308,0.308,,,,,,,41.51,,,,,,,,33.84205387,-118.29282825,33.1,,98.4,,,,,,0.260,"1,211",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.312,"33,961.75","10,901.23",5.072,5.071,3.318,0.307,,,,,
10940,InVista,"1,099",2.057,108+60,"34,003.26",GW10960,Weld,D40.37,41.51,40.37,U973.62,973.62,"2,062.85",0.304,0.304,,,,,,,40.37,,,,,,,,33.84205272,-118.29296489,33.8,,97.9,,,,,,0.258,"1,234",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.305,"34,003.26","10,859.60",5.077,5.077,3.179,0.307,,,,,
10940,InVista,"1,099",2.054,108+43,"34,019.42",EML-10960-01,External Metal Loss,U16.16,16.16,24.22,U989.78,989.78,"2,046.69",0.280,0.304,15,23,,4.95,1.71,186,,,"1,502","1,426","1,497","1,407","2,079","1,954",33.84205228,-118.29301811,33.9,Wall Thickness Variation,89.9,External,0.046,0.025,0.071,0.233,0.258,"1,234",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.280,0.281,"34,019.42","10,843.40",5.063,5.062,5.047,0.307,,,,,
10950,InVista,"1,100",2.049,108+19,"34,043.64",GW10970,Weld,D32.76,40.37,32.76,U1014.00,"1,013.99","2,022.48",0.319,0.319,,,,,,,32.76,,,,,,,,33.84205161,-118.29309808,34.0,,92.5,,,,,,0.260,"1,135",0.828,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.319,0.328,"34,043.64","10,819.12",5.043,5.041,2.830,0.307,,,,,
10960,InVista,"1,101",2.043,107+86,"34,076.40",GW10980,Weld,U32.76,32.76,44.24,U1046.76,"1,046.76","1,989.71",0.313,0.313,,,,,,,44.24,,,,,,,,33.84205071,-118.29320614,34.1,,98.7,,,,,,0.268,"1,216",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.313,0.314,"34,076.40","10,786.27",5.062,5.061,2.840,0.307,,,,,
10970,InVista,"1,102",2.034,107+42,"34,120.63",GW10990,Weld,D41.36,44.24,41.36,U1090.99,"1,090.99","1,945.48",0.312,0.312,,,,,,,41.36,,,,,,,,33.84204950,-118.29335174,34.3,,96.9,,,,,,0.246,"1,145",0.836,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.312,0.317,"34,120.63","10,741.92",5.049,5.050,2.851,0.307,,,,,
10980,InVista,"1,103",2.027,107+00,"34,162.00",GW11000,Weld,U41.36,41.36,43.69,U1132.35,"1,132.35","1,904.12",0.310,0.310,,,,,,,43.69,,,,,,,,33.84204837,-118.29348817,34.5,,99.5,,,,,,0.269,"1,226",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.310,0.311,"34,162.00","10,700.45",5.085,5.084,2.861,0.307,,,,,
10990,InVista,"1,104",2.018,106+57,"34,205.69",GW11010,Weld,D43.48,43.69,43.48,U1176.05,"1,176.05","1,860.43",0.316,0.316,,,,,,,43.48,,,,,,,,33.84204717,-118.29363217,34.7,,99.3,,,,,,0.279,"1,234",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.316,0.319,"34,205.69","10,656.64",5.074,5.073,2.842,0.307,,,,,
11000,InVista,"1,105",2.010,106+13,"34,249.17",GW11020,Weld,U43.48,43.48,43.52,U1219.53,"1,219.53","1,816.94",0.312,0.312,,,,,,,43.52,,,,,,,,33.84204598,-118.29377535,34.9,,98.3,,,,,,0.260,"1,230",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.312,0.316,"34,249.17","10,613.04",5.083,5.081,2.833,0.307,,,,,
11000,InVista,"1,105",2.005,105+88,"34,274.44",Catalina St. (40'W),Street C/L,D18.25,25.27,18.25,U1244.80,"1,244.80","1,791.67",,,,,,0.04,0.10,360,,,,,,,,,33.84204528,-118.29385883,35.0,"Catalina St. (40'W)
105+87.7
(Alignment Sheet 4A-582A)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,274.44","10,587.70",5.087,5.087,5.087,0.307,,,,,
11010,InVista,"1,106",2.002,105+69,"34,292.69",GW11030,Weld,D3.26,43.52,3.26,U1263.05,"1,263.05","1,773.43",0.313,0.313,,,,,,,3.26,,,,,,,,33.84204479,-118.29391880,35.1,,96.7,,,,,,0.271,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.313,0.315,"34,292.69","10,569.41",5.054,5.054,2.845,0.307,,,,,
11020,InVista,"1,107",2.001,105+66,"34,295.94",GW11040,Weld,U3.26,3.26,44.32,U1266.30,"1,266.30","1,770.17",0.308,0.308,,,,,,,44.32,,,,,,,,33.84204470,-118.29392961,35.1,,99.2,,,,,,0.264,"1,227",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.310,"34,295.94","10,566.14",5.073,5.070,2.839,0.307,,,,,
11030,InVista,"1,108",1.993,105+22,"34,340.26",GW11050,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D9.36,44.32,9.36,U1310.62,"1,310.62","1,725.85",0.340,0.340,,,,,,,9.36,,,,,,,,33.84204348,-118.29407575,35.4,,99.3,,,,,,0.307,"1,382",0.940,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,382",10.750,0.340,0.341,"34,340.26","10,521.70",5.038,5.035,2.960,0.344,,,,,
11040,InVista,"1,109",1.991,105+12,"34,349.63",GW11060,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U9.36,9.36,38.04,U1319.99,"1,319.98","1,716.49",0.311,0.311,,,,,,,38.04,,,,,,,,33.84204322,-118.29410655,35.4,,99.3,,,,,,0.268,"1,234",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.311,0.313,"34,349.63","10,512.32",5.084,5.083,2.925,0.307,,,,,
11050,InVista,"1,110",1.984,104+74,"34,387.67",GW11070,Weld,U38.04,38.04,40.15,U1358.03,"1,358.03","1,678.44",0.304,0.304,,,,,,,40.15,,,,,,,,33.84204218,-118.29423190,35.6,,98.3,,,,,,0.271,"1,234",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.307,"34,387.67","10,474.17",5.082,5.081,2.864,0.307,,,,,
11060,InVista,"1,111",1.976,104+34,"34,427.82",GW11080,Weld,D7.91,40.15,7.91,U1398.18,"1,398.18","1,638.30",0.304,0.304,,,,,,,7.91,,,,,,,,33.84204108,-118.29436428,35.8,,98.5,,,,,,0.256,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.307,"34,427.82","10,433.92",5.081,5.077,3.219,0.307,,,,,
11070,InVista,"1,112",1.975,104+26,"34,435.72",GW11090,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D5.13,7.91,5.13,U1406.08,"1,406.08","1,630.39",0.527,0.527,,,,,,,5.13,,,,,,,,33.84204086,-118.29439048,35.8,,88.8,,,,,,0.438,"1,927",0.863,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.527,0.536,"34,435.72","10,425.99",4.836,4.833,2.577,0.500,,,,,
11070,InVista,"1,112",1.974,104+22,"34,439.84",BD,Bend,D1.01,,,U1410.20,"1,410.20","1,626.27",,,,,,,,,,,,,,,,,33.84204130,-118.29440390,35.8,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,439.84","10,421.86",,,,0.500,,,,,
11080,InVista,"1,113",1.974,104+21,"34,440.86",GW11100,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U5.13,5.13,28.66,U1411.21,"1,411.21","1,625.26",0.310,0.310,,,,,,,28.66,,,,,,,,33.84204213,-118.29440670,35.8,Metal Loss (<15.0%) in Joint,97.8,,,,,,0.215,"1,200",0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.310,0.313,"34,440.86","10,420.94",5.07,5.071,3.361,0.307,,,,,
11080,InVista,"1,113",1.974,104+21,"34,440.87",EML-11100-01,External Metal Loss,U0.01,0.01,28.65,U1411.23,"1,411.23","1,625.24",0.306,0.310,31,39,,4.56,2.91,103,,,"1,394","1,312","1,537","1,452","2,135","2,016",33.84204213,-118.29440670,35.8,Intermittent; Adjacent Girth Weld,78.7,External,0.095,0.025,0.120,0.190,0.215,"1,200",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.306,0.308,"34,440.87","10,420.93",5.033,5.034,4.988,0.307,,,,,
11080,InVista,"1,113",1.969,103+97,"34,466.74",EML-11100-02,External Metal Loss,D2.77,25.89,2.77,U1437.10,"1,437.10","1,599.37",0.249,0.310,21,29,,0.29,0.40,180,,,"1,658","1,657","1,658","1,656","2,303","2,301",33.84206817,-118.29447750,35.6,,75.0,External,0.064,0.025,0.089,0.221,0.246,"1,234",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.249,0.261,"34,466.74","10,397.43",5.062,5.062,5.060,0.307,,,,,
11080,InVista,"1,113",1.969,103+96,"34,468.46",EML-11100-03,External Metal Loss,D1.06,27.60,1.06,U1438.82,"1,438.82","1,597.66",0.294,0.310,23,31,,0.57,0.80,126,,,"1,649","1,644","1,650","1,643","2,291","2,282",33.84206990,-118.29448219,35.6,,76.9,External,0.071,0.025,0.096,0.214,0.239,"1,234",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.294,0.295,"34,468.46","10,395.88",5.072,5.072,5.066,0.307,,,,,
11090,InVista,"1,114",1.969,103+95,"34,469.52",GW11110,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D3.51,28.66,3.51,U1439.87,"1,439.87","1,596.60",0.518,0.518,,,,,,,3.51,,,,,,,,33.84207100,-118.29448515,35.6,,92.3,,,,,,0.451,"2,007",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.518,0.526,"34,469.52","10,394.91",4.848,4.845,4.694,0.500,,,,,
11090,InVista,"1,114",1.968,103+93,"34,471.50",BD,Bend,D1.53,,,U1441.86,"1,441.86","1,594.61",,,,,,,,,,,,,,,,,33.84207269,-118.29449071,35.6,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,471.50","10,393.11",,,,0.500,,,,,
11100,InVista,"1,115",1.968,103+92,"34,473.03",GW11120,Weld; Begin 0.279 in wall. API 5L (A) LongSeam,U3.51,3.51,5.00,U1443.39,"1,443.39","1,593.08",0.274,0.274,,,,,,,5.00,247,,,,,,,33.84207297,-118.29449582,35.6,Metal Loss (<15.0%) in Joint,97.3,,,,,,0.203,"1,099",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.274,0.280,"34,473.03","10,391.58",5.099,5.097,3.323,0.279,,,,,
11100,InVista,"1,115",1.968,103+91,"34,473.16",EML-11120-01,External Metal Loss,U0.14,0.14,4.86,U1443.52,"1,443.52","1,592.95",0.265,0.274,18,27,,1.19,2.81,181,,,"1,436","1,415","1,435","1,411","1,993","1,959",33.84207299,-118.29449609,35.6,,74.3,External,0.050,0.025,0.075,0.199,0.224,"1,112",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.265,0.272,"34,473.16","10,391.44",5.097,5.088,5.060,0.279,,,,,
11100,InVista,"1,115",1.968,103+91,"34,473.36",EML-11120-02,External Metal Loss,U0.33,0.33,4.67,U1443.72,"1,443.72","1,592.75",0.272,0.274,26,35,,5.68,4.42,141,,,"1,245","1,157","1,287","1,186","1,787","1,647",33.84207299,-118.29449684,35.6,Intermittent,89.2,External,0.071,0.025,0.096,0.178,0.203,"1,099",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.272,0.274,"34,473.36","10,391.25",5.09,5.087,5.057,0.279,,,,,
11100,InVista,"1,115",1.968,103+91,"34,473.93",EML-11120-03,External Metal Loss,U0.91,0.91,4.09,U1444.29,"1,444.29","1,592.18",0.273,0.274,14,23,,3.75,4.22,40,,,"1,375","1,308","1,396","1,319","1,938","1,832",33.84207298,-118.29449873,35.6,,90.9,External,0.039,0.025,0.064,0.210,0.235,"1,113",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.273,0.285,"34,473.93","10,390.67",5.094,5.095,5.087,0.279,,,,,
11100,InVista,"1,115",1.968,103+90,"34,474.13",EML-11120-04,External Metal Loss,U1.10,1.10,3.90,U1444.49,"1,444.48","1,591.99",0.268,0.274,16,25,,0.65,3.22,295,,,"1,459","1,452","1,461","1,454","2,029","2,019",33.84207297,-118.29449927,35.6,,88.5,External,0.043,0.025,0.068,0.206,0.231,"1,116",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.268,0.288,"34,474.13","10,390.48",5.106,5.106,5.090,0.279,,,,,
11100,InVista,"1,115",1.968,103+90,"34,474.76",EML-11120-05,External Metal Loss,U1.73,1.73,3.27,U1445.12,"1,445.12","1,591.35",0.260,0.274,22,31,,0.33,0.50,342,,,"1,464","1,462","1,465","1,463","2,035","2,031",33.84207296,-118.29450143,35.6,,57.5,External,0.059,0.025,0.084,0.190,0.215,"1,121",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.260,0.253,"34,474.76","10,389.85",5.105,5.104,5.098,0.279,,,,,
11100,InVista,"1,115",1.968,103+90,"34,475.03",EML-11120-06,External Metal Loss,U2.00,2.00,3.00,U1445.39,"1,445.39","1,591.09",0.267,0.274,17,26,,1.46,1.51,253,,,"1,428","1,401","1,431","1,400","1,988","1,944",33.84207295,-118.29450224,35.6,,66.3,External,0.046,0.025,0.071,0.203,0.228,"1,121",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.267,0.277,"34,475.03","10,389.58",5.089,5.091,5.083,0.279,,,,,
11100,InVista,"1,115",1.968,103+89,"34,475.52",EML-11120-07,External Metal Loss,U2.49,2.49,2.51,U1445.88,"1,445.88","1,590.59",0.269,0.274,14,23,,1.10,1.21,224,,,"1,447","1,431","1,450","1,431","2,014","1,988",33.84207293,-118.29450386,35.6,,87.7,External,0.038,0.025,0.063,0.211,0.236,"1,121",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.269,0.279,"34,475.52","10,389.08",5.091,5.091,5.083,0.279,,,,,
11100,InVista,"1,115",1.968,103+89,"34,475.67",EML-11120-08,External Metal Loss,D2.36,2.64,2.36,U1446.03,"1,446.03","1,590.44",0.267,0.274,22,31,,2.13,1.51,244,,,"1,378","1,332","1,393","1,340","1,934","1,861",33.84207293,-118.29450440,35.6,Adjacent Long Seam,74.6,External,0.060,0.025,0.085,0.189,0.214,"1,121",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.267,0.280,"34,475.67","10,388.93",5.086,5.087,5.074,0.279,,,,,
11100,InVista,"1,115",1.967,103+88,"34,476.52",EML-11120-09,External Metal Loss,D1.51,3.49,1.51,U1446.88,"1,446.88","1,589.59",0.268,0.274,17,26,,1.41,1.71,210,,,"1,430","1,404","1,431","1,401","1,988","1,946",33.84207291,-118.29450711,35.6,,83.9,External,0.046,0.025,0.071,0.203,0.228,"1,121",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.268,0.270,"34,476.52","10,388.08",5.094,5.093,5.089,0.279,,,,,
11100,InVista,"1,115",1.967,103+88,"34,477.05",EML-11120-10,External Metal Loss,D0.98,4.02,0.98,U1447.41,"1,447.41","1,589.06",0.268,0.274,20,30,,0.85,1.71,216,,,"1,447","1,435","1,447","1,433","2,010","1,990",33.84207290,-118.29450900,35.6,,73.9,External,0.056,0.025,0.081,0.193,0.218,"1,121",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.268,0.260,"34,477.05","10,387.55",5.096,5.096,5.093,0.279,,,,,
11100,InVista,"1,115",1.967,103+87,"34,477.46",EML-11120-11,External Metal Loss,D0.56,4.44,0.56,U1447.83,"1,447.83","1,588.65",0.270,0.274,22,31,,3.68,2.01,201,,,"1,318","1,247","1,381","1,303","1,918","1,810",33.84207288,-118.29451035,35.6,Intermittent,85.5,External,0.061,0.025,0.086,0.188,0.213,"1,121",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.270,0.274,"34,477.46","10,387.13",5.097,5.097,5.092,0.279,,,,,
11110,InVista,"1,116",1.967,103+87,"34,478.03",GW11130,Weld,U5.00,5.00,17.30,U1448.39,"1,448.39","1,588.09",0.273,0.273,,,,,,,17.30,151,,,,,,,33.84207286,-118.29451224,35.6,,98.8,,,,,,0.212,"1,121",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.273,0.279,"34,478.03","10,386.57",5.103,5.102,3.476,0.279,,,,,
11110,InVista,"1,116",1.967,103+83,"34,481.31",EML-11130-01,External Metal Loss,U3.29,3.29,14.02,U1451.67,"1,451.67","1,584.80",0.271,0.273,19,28,,0.62,0.90,174,,,"1,452","1,445","1,453","1,446","2,019","2,008",33.84207278,-118.29452305,35.6,,69.6,External,0.052,0.025,0.077,0.196,0.221,"1,121",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.271,0.271,"34,481.31","10,383.27",5.108,5.108,5.105,0.279,,,,,
11110,InVista,"1,116",1.966,103+83,"34,482.07",EML-11130-02,External Metal Loss,U4.05,4.05,13.25,U1452.44,"1,452.44","1,584.04",0.273,0.273,17,26,,0.53,0.80,176,,,"1,456","1,451","1,457","1,451","2,023","2,016",33.84207276,-118.29452548,35.6,,69.2,External,0.047,0.025,0.072,0.201,0.226,"1,121",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.273,0.277,"34,482.07","10,382.51",5.108,5.108,5.106,0.279,,,,,
11110,InVista,"1,116",1.964,103+73,"34,492.04",EML-11130-03,External Metal Loss,D3.29,14.02,3.29,U1462.40,"1,462.40","1,574.07",0.266,0.273,22,32,,1.04,0.70,61,,,"1,430","1,412","1,439","1,420","1,999","1,972",33.84207249,-118.29455817,35.7,,81.9,External,0.061,0.025,0.086,0.187,0.212,"1,121",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.266,0.276,"34,492.04","10,372.52",5.111,5.111,5.105,0.279,,,,,
11110,InVista,"1,116",1.964,103+72,"34,492.11",EML-11130-04,External Metal Loss,D3.22,14.09,3.22,U1462.47,"1,462.47","1,574.00",0.267,0.273,21,30,,1.16,2.21,20,,,"1,427","1,407","1,434","1,411","1,992","1,960",33.84207249,-118.29455844,35.7,,83.1,External,0.056,0.025,0.081,0.192,0.217,"1,121",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.267,0.270,"34,492.11","10,372.44",5.113,5.113,5.107,0.279,,,,,
11120,InVista,"1,117",1.964,103+69,"34,495.33",GW11140,Weld,U17.30,17.30,24.51,U1465.69,"1,465.69","1,570.78",0.275,0.275,,,,,,,24.51,347,,,,,,,33.84207240,-118.29456897,35.7,,97.6,,,,,,0.254,"1,121",0.967,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.275,0.277,"34,495.33","10,369.22",5.099,5.097,3.015,0.279,,,,,
11130,InVista,"1,118",1.959,103+45,"34,519.84",GW11150,Weld,D18.53,24.51,18.53,U1490.20,"1,490.20","1,546.27",0.272,0.272,,,,,,,18.53,265,,,,,,,33.84207174,-118.29464948,35.8,,98.7,,,,,,0.252,"1,121",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.272,0.274,"34,519.84","10,344.64",5.104,5.104,2.899,0.279,,,,,
11140,InVista,"1,119",1.956,103+26,"34,538.38",GW11160,Weld,D16.52,18.53,16.51,U1508.74,"1,508.73","1,527.74",0.277,0.277,,,,,,,16.51,105,,,,,,,33.84207124,-118.29471053,35.8,Small Laminations in Joint,99.2,,,,,,0.255,"1,121",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.277,0.279,"34,538.38","10,326.06",5.096,5.096,2.922,0.279,,,,,
11150,InVista,"1,120",1.953,103+10,"34,554.89",GW11170,Weld,U16.52,16.51,18.28,D1511.22,"1,525.25","1,511.22",0.283,0.283,,,,,,,18.28,125,,,,,,,33.84207080,-118.29476484,35.9,,99.2,,,,,,0.252,"1,121",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.283,0.286,"34,554.89","10,309.50",5.096,5.095,3.173,0.279,,,,,
11150,InVista,"1,120",1.951,103+03,"34,561.38",RMBS,Recoat Marker Band Start,U6.49,6.49,11.79,D1504.73,"1,531.74","1,504.73",,,,,,0.04,0.10,359,,,,,,,,,33.84207063,-118.29478618,35.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,561.38","10,303.00",5.102,5.102,5.102,0.279,,,,,
11150,InVista,"1,120",1.949,102+92,"34,572.16",SS,Sleeve Start,D1.01,17.27,1.01,D1493.95,"1,542.52","1,493.95",,,,,,,,,,,,,,,,,33.84207033,-118.29482157,35.9,Crosses 2 Girth Welds,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,572.16","10,292.19",,,,0.279,,,,,
