Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in),,,,,
11160,InVista,"1,121",1.949,102+91,"34,573.17",GW11180,Weld,U18.28,18.28,18.57,D1492.94,"1,543.53","1,492.94",0.275,0.275,,,,,,,18.57,156,,,,,,,33.84207030,-118.29482481,35.9,Small Laminations in Joint,94.9,,,,,,0.265,"1,121",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.275,0.281,"34,573.17","10,291.17",5.099,5.099,2.873,0.279,,,,,
11160,InVista,"1,121",1.948,102+84,"34,580.56",LAM-11180-01,Lamination,U7.39,7.39,11.18,D1485.55,"1,550.92","1,485.55",,,,,,49.13,2.01,210,,,,,,,,,33.84207011,-118.29484913,36.0,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,580.56","10,283.76",5.081,5.080,5.062,0.279,,,,,
11160,InVista,"1,121",1.947,102+79,"34,585.04",LAM-11180-02,Lamination,D6.71,11.86,6.71,D1481.08,"1,555.39","1,481.08",,,,,,80.41,1.91,216,,,,,,,,,33.84206998,-118.29486398,36.0,Under Sleeve; Intermittent; Adjacent Girth Weld,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,585.04","10,279.28",5.079,5.078,5.051,0.279,,,,,
11160,InVista,"1,121",1.946,102+74,"34,590.45",LAM-11180-03,Lamination,D1.29,17.28,1.29,D1475.66,"1,560.81","1,475.66",,,,,,15.17,2.71,323,,,,,,,,,33.84206984,-118.29488181,36.0,Under Sleeve; Intermittent; Adjacent Girth Weld,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,590.45","10,273.85",5.09,5.073,3.327,0.279,,,,,
11170,InVista,"1,122",1.946,102+73,"34,591.74",GW11190,Weld,U18.57,18.57,25.02,D1474.37,"1,562.10","1,474.37",0.271,0.271,,,,,,,25.02,325,,,,,,,33.84206980,-118.29488587,36.0,,98.3,,,,,,0.245,"1,121",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.271,0.276,"34,591.74","10,272.55",5.102,5.101,3.439,0.279,,,,,
11170,InVista,"1,122",1.945,102+69,"34,595.63",SE,Sleeve End,U3.89,3.89,21.14,D1470.48,"1,565.99","1,470.48",,,,,,,,,,,,,,,,,33.84206969,-118.29489883,36.0,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,595.63","10,268.66",,,,0.279,,,,,
11170,InVista,"1,122",1.945,102+68,"34,596.29",RMBE,Recoat Marker Band End,U4.54,4.54,20.48,D1469.83,"1,566.65","1,469.82",,,,,,0.04,0.10,360,,,,,,,,,33.84206968,-118.29490100,36.0,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,596.29","10,268.00",5.086,5.086,5.086,0.279,,,,,
11180,InVista,"1,123",1.941,102+47,"34,616.77",GW11200,Weld,U25.02,25.02,35.46,D1449.35,"1,587.13","1,449.35",0.246,0.246,,,,,,,35.46,,,,,,,,33.84206913,-118.29496826,36.1,,98.5,,,,,,0.192,"1,100",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.246,0.251,"34,616.77","10,247.47",5.133,5.133,5.003,0.279,,,,,
11180,InVista,"1,123",1.937,102+29,"34,634.81",IML-11200-01,Internal Metal Loss; Not Associated with Deposits,D17.42,18.05,17.42,D1431.30,"1,605.17","1,431.30",0.227,0.246,22,32,,1.05,1.21,17,,,"1,286","1,266","1,264","1,234","1,755","1,714",33.84206864,-118.29502770,36.2,Mill Related; Not Associated with Deposits;,69.6,Internal,0.054,0.025,0.079,0.167,0.192,"1,121",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.227,0.256,"34,634.81","10,229.37",5.144,5.145,5.130,0.279,,,,,
11180,InVista,"1,123",1.937,102+27,"34,637.02",EML-11200-02,External Metal Loss,D15.21,20.25,15.21,D1429.09,"1,607.38","1,429.09",0.225,0.246,21,31,,1.24,1.21,53,,,"1,279","1,254","1,254","1,217","1,741","1,691",33.84206858,-118.29503472,36.2,Possible Wall Thickness Variation,85.2,External,0.051,0.025,0.076,0.170,0.195,"1,111",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.225,0.234,"34,637.02","10,227.16",5.143,5.143,5.136,0.279,,,,,
11180,InVista,"1,123",1.936,102+23,"34,640.77",Budlong Ave. (100'W),Road Centerline (approx),D11.46,24.00,11.46,D1425.34,"1,611.13","1,425.34",0.235,,,,,0.04,0.10,359,,,,,,,,,33.84206848,-118.29504715,36.2,"Budlong Ave. (100'W)
102+23.4
(Alignment Sheet 4A-582A)",100.0,,,,,,0.235,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.235,0.235,"34,640.77","10,223.40",,,,0.279,,,,,
11190,InVista,"1,124",1.934,102+12,"34,652.23",GW11210,Weld,U35.46,35.46,47.29,D1413.88,"1,622.59","1,413.88",0.273,0.273,,,,,,,47.29,307,,,,,,,33.84206817,-118.29508470,36.2,Small Laminations in Joint,99.2,,,,,,0.233,"1,121",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.273,0.275,"34,652.23","10,211.91",5.1,5.099,2.902,0.279,,,,,
11190,InVista,"1,124",1.934,102+12,"34,652.25",IML-11210-01,Internal Metal Loss; Not Associated with Deposits,U0.02,0.02,47.27,D1413.87,"1,622.61","1,413.86",0.247,0.273,15,24,,1.12,1.41,174,,,"1,440","1,422","1,436","1,415","1,995","1,965",33.84206817,-118.29508497,36.2,Possible Grind; Adjacent Girth Weld; Not Associated with Deposits;,75.3,Internal,0.040,0.025,0.065,0.208,0.233,"1,121",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.247,0.257,"34,652.25","10,211.89",5.099,5.098,5.069,0.279,,,,,
11200,InVista,"1,125",1.925,101+64,"34,699.52",GW11220,Weld,D25.73,47.29,25.73,D1366.59,"1,669.88","1,366.59",0.273,0.273,,,,,,,25.73,304,,,,,,,33.84206690,-118.29524031,36.4,,99.1,,,,,,0.255,"1,121",0.971,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.273,0.275,"34,699.52","10,164.50",5.106,5.105,3.399,0.279,,,,,
11210,InVista,"1,126",1.920,101+39,"34,725.25",GW11230,Weld,D19.08,25.73,19.08,D1340.87,"1,695.60","1,340.87",0.282,0.282,,,,,,,19.08,40,,,,,,,33.84206568,-118.29532488,36.0,,99.3,,,,,,0.264,"1,121",0.966,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.282,0.283,"34,725.25","10,138.70",5.099,5.098,4.152,0.279,,,,,
11220,InVista,"1,127",1.917,101+20,"34,744.32",GW11240,Weld,U19.08,19.08,49.46,D1321.79,"1,714.68","1,321.79",0.273,0.273,,,,,,,49.46,,,,,,,,33.84206461,-118.29538754,35.6,Dent (BRC) in Joint; Small Laminations in Joint,98.9,,,,,,0.259,"1,121",0.955,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.273,0.274,"34,744.32","10,119.58",5.1,5.098,2.878,0.279,,,,,
11220,InVista,"1,127",1.914,101+06,"34,757.91",LAM-11240-01,Lamination,U13.59,13.59,35.87,D1308.20,"1,728.27","1,308.20",,,,,,85.17,1.31,138,,,,,,,,,33.84206386,-118.29543210,35.3,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,757.91","10,105.95",5.093,5.093,5.061,0.279,,,,,
11220,InVista,"1,127",1.907,100+71,"34,792.67",ANMF-11240-02,Manufacturing Anomaly,D1.12,48.35,1.12,D1273.45,"1,763.03","1,273.44",,,,,,13.06,5.23,291,,,,,,,,,33.84206192,-118.29554633,34.6,Possible Lamination; Adjacent Girth Weld,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,792.67","10,071.10",5.104,5.098,4.969,0.279,,,,,
11230,InVista,"1,128",1.907,100+70,"34,793.79",GW11250,Weld,D18.94,49.46,18.94,D1272.33,"1,764.14","1,272.33",0.275,0.275,,,,,,,18.94,12,,,,,,,33.84206185,-118.29555011,34.5,,99.5,,,,,,0.262,"1,121",0.975,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.275,0.276,"34,793.79","10,069.98",5.106,5.105,3.332,0.279,,,,,
11240,InVista,"1,129",1.904,100+51,"34,812.72",GW11260,Weld,U18.94,18.94,19.82,D1253.39,"1,783.08","1,253.39",0.282,0.282,,,,,,,19.82,159,,,,,,,33.84206079,-118.29561222,34.1,,99.2,,,,,,0.264,"1,121",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.282,0.283,"34,812.72","10,051.00",5.098,5.097,2.854,0.279,,,,,
11250,InVista,"1,130",1.900,100+31,"34,832.54",GW11270,Weld,U19.82,19.82,34.12,D1233.57,"1,802.90","1,233.57",0.281,0.281,,,,,,,34.12,147,,,,,,,33.84205967,-118.29567735,33.7,,98.4,,,,,,0.246,"1,121",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.281,0.286,"34,832.54","10,031.12",5.091,5.086,2.830,0.279,,,,,
11250,InVista,"1,130",1.899,100+25,"34,839.01",DNT-11270-01,Dent,U6.47,6.47,27.66,D1227.10,"1,809.37","1,227.10",,,,,1.54,5,5,341,,,,,,,,,33.84205895,-118.29569866,33.5,,43.2,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"34,839.01","10,024.64",5.037,5.031,4.930,0.279,,,,,
11250,InVista,"1,130",1.898,100+23,"34,840.65",ANMF-11270-02,Manufacturing Anomaly,U8.11,8.11,26.02,D1225.46,"1,811.01","1,225.46",,,,,,17.81,33.77,250,,,,,,,,,33.84205875,-118.29570406,33.5,Wall Thickness Variation,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,840.65","10,023.00",5.053,5.050,2.830,0.279,,,,,
11260,InVista,"1,131",1.893,99+97,"34,866.66",GW11280,Weld,U34.12,34.12,50.08,D1199.45,"1,837.02","1,199.45",0.280,0.280,,,,,,,50.08,158,,,,,,,33.84205582,-118.29578960,32.8,Small Laminations in Joint,98.9,,,,,,0.267,"1,121",0.960,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.280,0.281,"34,866.66","9,996.91",5.097,5.096,2.872,0.279,,,,,
11260,InVista,"1,131",1.890,99+78,"34,885.07",LAM-11280-01,Lamination,U18.41,18.41,31.67,D1181.04,"1,855.43","1,181.04",,,,,,71.71,1.51,8,,,,,,,,,33.84205373,-118.29585005,32.4,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,885.07","9,978.46",5.108,5.108,5.097,0.279,,,,,
11270,InVista,"1,132",1.884,99+47,"34,916.74",GW11290,Weld,D45.98,50.08,45.98,D1149.37,"1,887.10","1,149.37",0.268,0.268,,,,,,,45.98,176,,,,,,,33.84205016,-118.29595394,31.6,,99.8,,,,,,0.191,"1,121",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.268,0.269,"34,916.74","9,946.70",5.108,5.108,2.875,0.279,,,,,
11270,InVista,"1,132",1.880,99+25,"34,938.81",EML-11290-01,External Metal Loss,U22.07,22.07,23.91,D1127.30,"1,909.17","1,127.30",0.250,0.268,29,38,,4.12,1.91,28,,,"1,225","1,144","1,281","1,192","1,780","1,655",33.84204834,-118.29602648,30.9,,93.8,External,0.077,0.025,0.102,0.166,0.191,"1,121",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.250,0.260,"34,938.81","9,924.57",5.121,5.119,5.108,0.279,,,,,
11280,InVista,"1,133",1.875,99+01,"34,962.72",GW11300,Weld,D18.33,45.98,18.33,D1103.39,"1,933.08","1,103.39",0.275,0.275,,,,,,,18.33,141,,,,,,,33.84204700,-118.29610504,30.2,Small Laminations in Joint,99.1,,,,,,0.191,"1,121",0.940,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.275,0.277,"34,962.72","9,900.60",5.105,5.099,2.874,0.279,,,,,
11280,InVista,"1,133",1.875,98+99,"34,964.71",LAM-11300-01,Lamination,U1.99,1.99,16.34,D1101.40,"1,935.07","1,101.40",,,,,,7.89,1.31,40,,,,,,,,,33.84204689,-118.29611152,30.1,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,964.71","9,898.60",5.103,5.103,5.096,0.279,,,,,
11280,InVista,"1,133",1.874,98+97,"34,966.58",EML-11300-02,External Metal Loss,U3.86,3.86,14.47,D1099.53,"1,936.94","1,099.53",0.272,0.275,31,40,,2.10,1.51,43,,,"1,342","1,290","1,384","1,330","1,922","1,847",33.84204678,-118.29611774,30.0,,74.1,External,0.084,0.025,0.109,0.166,0.191,"1,121",0.940,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.272,0.261,"34,966.58","9,896.74",5.108,5.108,5.102,0.279,,,,,
11290,InVista,"1,134",1.872,98+82,"34,981.05",GW11310,Weld,U18.33,18.33,19.20,D1085.06,"1,951.41","1,085.06",0.286,0.286,,,,,,,19.20,26,,,,,,,33.84204598,-118.29616525,29.6,Small Lamination in Joint,99.0,,,,,,0.274,"1,121",0.969,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.286,0.286,"34,981.05","9,882.23",5.097,5.096,2.863,0.279,,,,,
11290,InVista,"1,134",1.868,98+63,"34,999.83",Raymond Ave. (60'W),Road Centerline (approx),D0.43,18.78,0.43,D1066.28,"1,970.19","1,066.28",0.283,,,,,0.04,0.10,360,,,,,,,,,33.84204493,-118.29622680,29.0,"Raymond Ave. (60'W)
98+63.4
(Alignment Sheet 4A-582A)",100.0,,,,,,0.283,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.283,0.283,"34,999.83","9,863.40",,,,0.279,,,,,
11300,InVista,"1,135",1.868,98+63,"35,000.25",GW11320,Weld,D18.45,19.20,18.45,D1065.86,"1,970.61","1,065.86",0.282,0.282,,,,,,,18.45,119,,,,,,,33.84204491,-118.29622842,29.0,,99.5,,,,,,0.265,"1,121",0.955,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.282,0.285,"35,000.25","9,862.97",5.097,5.097,2.877,0.279,,,,,
11310,InVista,"1,136",1.864,98+44,"35,018.70",GW11330,Weld,U18.45,18.45,19.77,D1047.41,"1,989.06","1,047.41",0.284,0.284,,,,,,,19.77,76,,,,,,,33.84204410,-118.29628895,28.5,Dent (BRC) in Joint,99.1,,,,,,0.259,"1,121",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.284,0.286,"35,018.70","9,844.48",5.096,5.091,2.877,0.279,,,,,
11320,InVista,"1,137",1.861,98+25,"35,038.48",GW11340,Weld,U19.77,19.77,20.05,D1027.64,"2,008.84","1,027.64",0.271,0.271,,,,,,,20.05,300,,,,,,,33.84204326,-118.29635376,28.1,,99.3,,,,,,0.252,"1,121",0.956,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.271,0.273,"35,038.48","9,824.65",5.11,5.110,2.997,0.279,,,,,
11320,InVista,"1,137",1.860,98+22,"35,041.20",LAM-11340-01,Lamination,U2.73,2.73,17.32,D1024.91,"2,011.56","1,024.91",,,,,,12.59,0.80,83,,,,,,,,,33.84204313,-118.29636295,28.1,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,041.20","9,821.91",5.105,5.105,5.101,0.279,,,,,
11330,InVista,"1,138",1.857,98+05,"35,058.52",GW11350,Weld,D18.78,20.05,18.77,D1007.59,"2,028.88","1,007.59",0.272,0.272,,,,,,,18.77,22,,,,,,,33.84204240,-118.29641967,27.7,,98.3,,,,,,0.252,"1,121",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.272,0.273,"35,058.52","9,804.55",5.103,5.100,3.148,0.279,,,,,
11340,InVista,"1,139",1.853,97+86,"35,077.30",GW11360,Weld,U18.78,18.77,38.17,D988.81,"2,047.66",988.81,0.273,0.273,,,,,,,38.17,228,,,,,,,33.84204160,-118.29648151,27.3,,99.0,,,,,,0.245,"1,121",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.273,0.275,"35,077.30","9,785.73",5.102,5.100,2.865,0.279,,,,,
11340,InVista,"1,139",1.847,97+54,"35,109.44",EQ,Equation EQ: 97+53.50 (AH) [Line M-54 Equations are opposite to other lines and apply in other direction],D6.02,32.14,6.02,D956.67,"2,079.80",956.67,,,,,,,,,,,,,,,,,33.84204023,-118.29658711,26.6,EQ: 97+53.50 (AH) [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,109.44","9,753.50",,,,0.279,,,,,
11340,InVista,"1,139",1.847,97+53,"35,109.45",EQ,Equation EQ: 97+52.84 (BK) [Line M-54 Equations are opposite to other lines and apply in other direction],D6.02,32.15,6.02,D956.67,"2,079.80",956.67,,,,,,,,,,,,,,,,,33.84204023,-118.29658711,26.6,EQ: 97+52.84 (BK) [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,109.45","9,752.84",,,,0.279,,,,,
11350,InVista,"1,140",1.846,97+47,"35,115.46",GW11370,Weld,D24.21,38.17,24.21,D950.65,"2,085.82",950.65,0.275,0.275,,,,,,,24.21,95,,,,,,,33.84203965,-118.29660681,26.4,,98.7,,,,,,0.265,"1,121",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.275,0.277,"35,115.46","9,746.80",5.101,5.097,2.874,0.279,,,,,
11360,InVista,"1,141",1.841,97+23,"35,139.67",GW11380,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,D16.33,24.21,16.33,D926.44,"2,110.03",926.44,0.292,0.292,,,,,,,16.33,46,,,,,,,33.84203597,-118.29668632,25.4,,98.3,,,,,,0.277,"1,234",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.292,0.294,"35,139.67","9,722.53",5.085,5.081,2.856,0.307,,,,,
11370,InVista,"1,142",1.838,97+06,"35,156.00",GW11390,Weld; Begin 0.279 in wall. API 5L (A) LongSeam,U16.33,16.33,19.86,D910.11,"2,126.36",910.11,0.276,0.276,,,,,,,19.86,168,,,,,,,33.84203349,-118.29673997,24.8,,99.3,,,,,,0.228,"1,121",0.960,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.276,0.278,"35,156.00","9,706.16",5.106,5.103,2.950,0.279,,,,,
11370,InVista,"1,142",1.837,96+98,"35,164.47",IML-11390-01,Internal Metal Loss; Not Associated with Deposits,U8.47,8.47,11.39,D901.64,"2,134.83",901.64,0.246,0.276,17,26,,0.16,0.40,171,,,"1,478","1,478","1,478","1,477","2,053","2,052",33.84203296,-118.29676778,24.4,Mill Related; In Long Seam; WT Inferred from IR; Not Associated with Deposits;,93.8,Internal,0.048,0.025,0.073,0.203,0.228,"1,121",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.246,0.256,"35,164.47","9,697.67",5.129,5.119,5.093,0.279,,,,,
11380,InVista,"1,143",1.835,96+86,"35,175.86",GW11400,Weld,U19.86,19.86,20.16,D890.25,"2,146.22",890.25,0.278,0.278,,,,,,,20.16,70,,,,,,,33.84203344,-118.29680500,23.7,,99.1,,,,,,0.252,"1,121",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.278,0.280,"35,175.86","9,686.25",5.106,5.106,2.974,0.279,,,,,
11390,InVista,"1,144",1.831,96+66,"35,196.02",GW11410,Weld,D13.80,20.16,13.80,D870.09,"2,166.38",870.09,0.271,0.271,,,,,,,13.80,56,,,,,,,33.84203339,-118.29687132,23.0,,98.8,,,,,,0.254,"1,121",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.271,0.273,"35,196.02","9,666.04",5.104,5.102,3.113,0.279,,,,,
11400,InVista,"1,145",1.828,96+52,"35,209.82",GW11420,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U13.80,13.80,52.54,D856.29,"2,180.18",856.29,0.250,0.250,,,,,,,52.54,99,,,,,,,33.84203311,-118.29691670,22.6,,98.8,,,,,,0.227,"1,741",0.947,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.250,0.251,"35,209.82","9,652.20",5.124,5.124,2.983,0.250,,,,,
11400,InVista,"1,145",1.819,96+03,"35,259.12",Kenwood Ave. (40'W),Road Centerline (approx),D3.24,49.30,3.24,D806.99,"2,229.48",806.99,0.250,,,,,0.04,0.10,316,,,,,,,,,33.84203208,-118.29707873,21.3,"Kenwood Ave. (40'W)
96+03.3
(Alignment Sheet 4A-582A)",100.0,,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"35,259.12","9,602.77",,,,0.250,,,,,
11410,InVista,"1,146",1.818,96+00,"35,262.36",GW11430,Weld,D26.50,52.54,26.50,D803.76,"2,232.72",803.76,0.246,0.246,,,,,,,26.50,139,,,,,,,33.84203201,-118.29708927,21.2,Metal Loss (<15.0%) in Joint,99.0,,,,,,0.224,"1,741",0.966,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.248,"35,262.36","9,599.53",5.131,5.130,2.974,0.250,,,,,
11410,InVista,"1,146",1.816,95+87,"35,275.24",ANMF-11430-01,Manufacturing Anomaly,U12.89,12.89,13.61,D790.87,"2,245.60",790.87,,,,,,23.83,1.71,235,,,,,,,,,33.84203169,-118.29713168,21.3,Possible Lap/Sliver; Intermittent,,Internal,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"35,275.24","9,586.61",5.126,5.127,5.104,0.250,,,,,
11410,InVista,"1,146",1.813,95+75,"35,287.02",ANMF-11430-02,Manufacturing Anomaly,D1.84,24.66,1.84,D779.09,"2,257.38",779.09,,,,,,5.44,2.21,231,,,,,,,,,33.84203140,-118.29717032,21.3,Possible Lap/Sliver,,Internal,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"35,287.02","9,574.80",5.118,5.114,5.077,0.250,,,,,
11420,InVista,"1,147",1.813,95+73,"35,288.86",GW11440,Weld; Begin 0.279 in wall. API 5L (X-52) LongSeam,D6.15,26.50,6.15,D777.26,"2,259.22",777.26,0.285,0.285,,,,,,,6.15,134,,,,,,,33.84203136,-118.29717626,21.3,,98.3,,,,,,0.267,"1,943",0.963,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,30,"1,943",10.750,0.285,0.288,"35,288.86","9,572.96",5.094,5.093,3.139,0.279,,,,,
11430,InVista,"1,148",1.812,95+67,"35,295.00",GW11450,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U6.15,6.15,26.16,D771.11,"2,265.36",771.11,0.303,0.303,,,,,,,26.16,335,,,,,,,33.84203121,-118.29719652,21.3,,97.1,,,,,,0.236,"1,156",0.844,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.303,0.306,"35,295.00","9,566.79",5.071,5.070,4.242,0.307,,,,,
11430,InVista,"1,148",1.808,95+45,"35,316.27",EML-11450-01,External Metal Loss,D4.90,21.26,4.90,D749.85,"2,286.63",749.85,0.298,0.303,22,30,,72.31,10.15,128,,,"1,323","1,210","1,406","1,274","1,953","1,769",33.84203069,-118.29726649,21.4,Intermittent; Crosses Girth Weld,86.5,External,0.067,0.025,0.092,0.211,0.236,"1,156",0.844,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.298,0.300,"35,316.27","9,545.48",5.063,5.063,4.242,0.307,,,,,
11440,InVista,"1,149",1.807,95+41,"35,321.16",GW11460,Weld,U26.16,26.16,47.05,D744.95,"2,291.52",744.95,0.302,0.302,,,,,,,47.05,29,,,,,,,33.84203056,-118.29728270,21.5,Metal Loss (<15.0%) in Joint,98.6,,,,,,0.256,"1,219",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.304,"35,321.16","9,540.56",5.075,5.075,4.748,0.307,,,,,
11440,InVista,"1,149",1.804,95+26,"35,335.88",EML-11460-01,External Metal Loss,U14.71,14.71,32.34,D730.24,"2,306.23",730.24,0.298,0.302,14,22,,17.03,5.33,85,,,"1,455","1,354","1,468","1,351","2,039","1,876",33.84203020,-118.29733106,21.5,,93.6,External,0.042,0.025,0.067,0.235,0.260,"1,234",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.298,0.302,"35,335.88","9,525.82",5.074,5.073,5.068,0.307,,,,,
11440,InVista,"1,149",1.798,94+95,"35,367.05",EML-11460-02,External Metal Loss,D1.17,45.88,1.17,D699.06,"2,337.41",699.06,0.287,0.302,15,24,,0.95,0.70,177,,,"1,600","1,588","1,602","1,587","2,224","2,205",33.84202944,-118.29743345,21.7,,50.3,External,0.046,0.025,0.071,0.231,0.256,"1,234",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.287,0.283,"35,367.05","9,494.56",5.071,5.071,5.068,0.307,,,,,
11450,InVista,"1,150",1.798,94+93,"35,368.21",GW11470,Weld,U47.05,47.05,48.23,D697.90,"2,338.57",697.90,0.302,0.302,,,,,,,48.23,86,,,,,,,33.84202940,-118.29743723,21.7,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,96.3,,,,,,0.226,"1,209",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.305,"35,368.21","9,493.39",5.073,5.073,3.187,0.307,,,,,
11450,InVista,"1,150",1.798,94+92,"35,369.63",LAM-11470-01,Lamination,U1.41,1.41,46.83,D696.49,"2,339.98",696.49,,,,,,55.40,1.21,304,,,,,,,,,33.84202937,-118.29744183,21.7,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,369.63","9,491.98",5.072,5.073,5.065,0.307,,,,,
11450,InVista,"1,150",1.795,94+80,"35,381.99",RMBS,Recoat Marker Band Start,U13.77,13.77,34.46,D684.12,"2,352.35",684.12,,,,,,0.04,0.10,359,,,,,,,,,33.84202906,-118.29748262,21.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,381.99","9,479.58",5.078,5.078,5.078,0.307,,,,,
11450,InVista,"1,150",1.794,94+72,"35,389.06",SS,Sleeve Start,U20.85,20.85,27.38,D677.05,"2,359.42",677.05,,,,,,,,,,,,,,,,,33.84202889,-118.29750585,21.8,Crosses Girth Weld,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,389.06","9,472.49",,,,0.307,,,,,
11450,InVista,"1,150",1.794,94+72,"35,389.69",LAM-11470-04,Lamination,U21.47,21.47,26.76,D676.42,"2,360.05",676.42,,,,,,65.28,0.80,338,,,,,,,,,33.84202888,-118.29750775,21.8,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,389.69","9,471.86",5.062,5.061,5.052,0.307,,,,,
11450,InVista,"1,150",1.793,94+66,"35,395.50",LAM-11470-05,Lamination,D20.94,27.29,20.94,D670.61,"2,365.86",670.61,,,,,,33.09,1.11,256,,,,,,,,,33.84202873,-118.29752693,21.8,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,395.50","9,466.03",5.071,5.071,5.055,0.307,,,,,
11450,InVista,"1,150",1.792,94+63,"35,398.99",LAM-11470-06,Lamination,D17.46,30.77,17.46,D667.12,"2,369.35",667.12,,,,,,26.03,1.21,5,,,,,,,,,33.84202865,-118.29753854,21.8,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,398.99","9,462.53",5.072,5.072,5.068,0.307,,,,,
11450,InVista,"1,150",1.792,94+61,"35,400.97",LAM-11470-07,Lamination,D15.47,32.76,15.47,D665.14,"2,371.33",665.14,,,,,,36.27,1.11,223,,,,,,,,,33.84202860,-118.29754503,21.8,Under Sleeve,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,400.97","9,460.55",5.069,5.070,5.063,0.307,,,,,
11450,InVista,"1,150",1.790,94+53,"35,408.75",LAM-11470-08,Lamination,D7.70,40.53,7.70,D657.36,"2,379.11",657.36,,,,,,39.55,0.80,26,,,,,,,,,33.84202841,-118.29757042,21.9,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,408.75","9,452.75",5.066,5.066,5.060,0.307,,,,,
11450,InVista,"1,150",1.790,94+52,"35,409.20",LAM-11470-09,Lamination,D7.25,40.99,7.25,D656.91,"2,379.56",656.91,,,,,,38.97,1.01,268,,,,,,,,,33.84202839,-118.29757204,21.9,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,409.20","9,452.30",5.073,5.073,5.060,0.307,,,,,
11450,InVista,"1,150",1.790,94+50,"35,411.06",LAM-11470-10,Lamination,D5.38,42.85,5.38,D655.05,"2,381.42",655.05,,,,,,63.44,0.90,11,,,,,,,,,33.84202834,-118.29757826,21.9,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,411.06","9,450.43",5.072,5.072,5.055,0.307,,,,,
11450,InVista,"1,150",1.789,94+47,"35,414.14",EML-11470-11,External Metal Loss,D2.30,45.93,2.30,D651.97,"2,384.50",651.97,0.272,0.302,17,25,,0.52,0.70,125,,,"1,611","1,607","1,611","1,606","2,238","2,231",33.84202826,-118.29758827,21.9,Under Sleeve,75.8,External,0.052,0.025,0.077,0.225,0.250,"1,234",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.272,0.295,"35,414.14","9,447.34",5.068,5.068,5.065,0.307,,,,,
11450,InVista,"1,150",1.789,94+47,"35,414.74",EML-11470-12,External Metal Loss,D1.71,46.52,1.71,D651.37,"2,385.10",651.37,0.286,0.302,21,29,,0.20,0.50,231,,,"1,617","1,616","1,616","1,616","2,245","2,244",33.84202824,-118.29759016,21.9,Under Sleeve,92.0,External,0.062,0.025,0.087,0.215,0.240,"1,233",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.286,0.272,"35,414.74","9,446.74",5.069,5.069,5.066,0.307,,,,,
11450,InVista,"1,150",1.789,94+46,"35,415.08",EML-11470-13,External Metal Loss,D1.37,46.86,1.37,D651.03,"2,385.44",651.03,0.294,0.302,21,29,,0.36,0.40,148,,,"1,614","1,612","1,614","1,612","2,242","2,238",33.84202822,-118.29759125,21.9,Under Sleeve,77.8,External,0.064,0.025,0.089,0.213,0.238,"1,221",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.294,0.283,"35,415.08","9,446.40",5.07,5.070,5.069,0.307,,,,,
11450,InVista,"1,150",1.789,94+46,"35,415.20",EML-11470-14,External Metal Loss,D1.25,46.98,1.25,D650.92,"2,385.55",650.92,0.293,0.302,25,33,,1.01,0.80,145,,,"1,581","1,564","1,589","1,571","2,207","2,182",33.84202821,-118.29759179,21.9,Under Sleeve,70.0,External,0.076,0.025,0.101,0.201,0.226,"1,217",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.293,0.282,"35,415.20","9,446.29",5.071,5.071,5.067,0.307,,,,,
11450,InVista,"1,150",1.789,94+46,"35,415.55",EML-11470-15,External Metal Loss,D0.90,47.33,0.90,D650.56,"2,385.91",650.56,0.292,0.302,24,32,,0.24,0.60,127,,,"1,616","1,615","1,616","1,615","2,245","2,243",33.84202820,-118.29759287,21.9,Under Sleeve,69.4,External,0.071,0.025,0.096,0.206,0.231,"1,213",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.292,0.290,"35,415.55","9,445.93",5.071,5.071,5.066,0.307,,,,,
11450,InVista,"1,150",1.789,94+46,"35,415.62",EML-11470-16,External Metal Loss,D0.83,47.40,0.83,D650.49,"2,385.98",650.49,0.288,0.302,20,28,,0.27,0.80,107,,,"1,616","1,615","1,616","1,614","2,244","2,242",33.84202820,-118.29759314,21.9,Under Sleeve,62.5,External,0.060,0.025,0.085,0.217,0.242,"1,212",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.288,0.310,"35,415.62","9,445.86",5.076,5.076,5.074,0.307,,,,,
11450,InVista,"1,150",1.789,94+46,"35,415.86",EML-11470-17,External Metal Loss,D0.59,47.65,0.59,D650.25,"2,386.22",650.25,0.291,0.302,19,27,,0.96,1.11,229,,,"1,595","1,581","1,596","1,581","2,217","2,196",33.84202819,-118.29759395,21.9,Under Sleeve,64.8,External,0.056,0.025,0.081,0.221,0.246,"1,212",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.291,0.294,"35,415.86","9,445.62",5.064,5.064,5.052,0.307,,,,,
11450,InVista,"1,150",1.789,94+45,"35,416.23",EML-11470-18,External Metal Loss,D0.21,48.02,0.21,D649.88,"2,386.59",649.88,0.292,0.302,14,22,,0.92,1.61,182,,,"1,603","1,592","1,603","1,590","2,226","2,208",33.84202817,-118.29759503,22.0,Under Sleeve,72.3,External,0.041,0.025,0.066,0.236,0.261,"1,211",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.292,0.292,"35,416.23","9,445.24",5.078,5.078,5.068,0.307,,,,,
11460,InVista,"1,151",1.789,94+45,"35,416.45",GW11480,Weld,U48.23,48.23,48.89,D649.66,"2,386.81",649.66,0.302,0.302,,,,,,,48.89,32,,,,,,,33.84202816,-118.29759584,22.0,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,97.4,,,,,,0.241,"1,202",0.877,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.303,"35,416.45","9,445.03",5.077,5.077,4.921,0.307,,,,,
11460,InVista,"1,151",1.789,94+45,"35,416.45",LAM-11480-01,Lamination,U0.01,0.01,48.88,D649.66,"2,386.81",649.66,,,,,,37.17,1.01,309,,,,,,,,,33.84202816,-118.29759584,22.0,Under Sleeve; Intermittent; Adjacent Girth Weld,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,416.45","9,445.02",5.091,5.091,5.069,0.307,,,,,
11460,InVista,"1,151",1.789,94+45,"35,416.49",EML-11480-02,External Metal Loss,U0.04,0.04,48.84,D649.62,"2,386.85",649.62,0.291,0.302,20,28,,1.12,4.52,172,,,"1,585","1,568","1,583","1,561","2,198","2,168",33.84202816,-118.29759611,22.0,Under Sleeve; Adjacent Girth Weld,69.0,External,0.060,0.025,0.085,0.217,0.242,"1,209",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.291,0.288,"35,416.49","9,444.99",5.062,5.060,5.036,0.307,,,,,
11460,InVista,"1,151",1.789,94+45,"35,416.68",EML-11480-03,External Metal Loss,U0.24,0.24,48.65,D649.43,"2,387.04",649.43,0.292,0.302,15,24,,0.28,0.80,158,,,"1,616","1,615","1,616","1,614","2,244","2,242",33.84202815,-118.29759665,22.0,Under Sleeve,69.6,External,0.046,0.025,0.071,0.231,0.256,"1,209",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.292,0.297,"35,416.68","9,444.79",5.067,5.067,5.059,0.307,,,,,
11460,InVista,"1,151",1.789,94+44,"35,417.43",LAM-11480-04,Lamination,U0.98,0.98,47.91,D648.69,"2,387.78",648.69,,,,,,23.09,1.11,214,,,,,,,,,33.84202812,-118.29759908,22.0,Under Sleeve; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,417.43","9,444.05",5.075,5.075,5.068,0.307,,,,,
11460,InVista,"1,151",1.789,94+44,"35,417.58",EML-11480-05,External Metal Loss,U1.13,1.13,47.76,D648.53,"2,387.94",648.53,0.286,0.302,20,28,,2.69,1.61,139,,,"1,508","1,455","1,524","1,463","2,117","2,032",33.84202811,-118.29759962,22.0,Under Sleeve,84.8,External,0.061,0.025,0.086,0.216,0.241,"1,208",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.286,0.295,"35,417.58","9,443.90",5.082,5.082,5.075,0.307,,,,,
11460,InVista,"1,151",1.788,94+42,"35,419.44",EML-11480-06,External Metal Loss,U2.99,2.99,45.89,D646.67,"2,389.80",646.67,0.288,0.302,18,26,,6.41,3.12,187,,,"1,448","1,363","1,472","1,373","2,045","1,907",33.84202804,-118.29760556,22.0,Under Sleeve,83.6,External,0.054,0.025,0.079,0.223,0.248,"1,202",0.877,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.288,0.289,"35,419.44","9,442.03",5.074,5.074,5.066,0.307,,,,,
11460,InVista,"1,151",1.788,94+41,"35,420.39",SE,Sleeve End,U3.94,3.94,44.94,D645.72,"2,390.75",645.72,,,,,,,,,,,,,,,,,33.84202800,-118.29760880,22.0,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,420.39","9,441.08",,,,0.307,,,,,
11460,InVista,"1,151",1.786,94+32,"35,429.01",LAM-11480-08,Lamination,U12.56,12.56,36.33,D637.11,"2,399.37",637.10,,,,,,22.49,1.21,327,,,,,,,,,33.84202763,-118.29763716,22.2,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,429.01","9,432.44",5.082,5.082,5.077,0.307,,,,,
11460,InVista,"1,151",1.785,94+26,"35,435.80",RMBE,Recoat Marker Band End,U19.35,19.35,29.54,D630.31,"2,406.16",630.31,,,,,,0.04,0.10,360,,,,,,,,,33.84202735,-118.29765931,22.3,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,435.80","9,425.63",5.078,5.078,5.078,0.307,,,,,
11470,InVista,"1,152",1.780,93+96,"35,465.34",GW11490,Weld,D42.76,48.89,42.76,D600.78,"2,435.69",600.78,0.307,0.307,,,,,,,42.76,245,,,,,,,33.84202619,-118.29775639,22.9,,99.1,,,,,,0.281,"1,234",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.309,"35,465.34","9,396.02",5.067,5.067,4.046,0.307,,,,,
11480,InVista,"1,153",1.771,93+53,"35,508.09",GW11500,Weld,U42.76,42.76,49.25,D558.02,"2,478.45",558.02,0.297,0.297,,,,,,,49.25,308,,,,,,,33.84202611,-118.29789706,24.3,,99.1,,,,,,0.254,"1,234",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.297,0.299,"35,508.09","9,353.15",5.083,5.083,4.953,0.307,,,,,
11480,InVista,"1,153",1.769,93+39,"35,522.14",EML-11500-01,External Metal Loss,U14.05,14.05,35.21,D543.97,"2,492.50",543.97,0.293,0.297,14,23,,1.71,4.62,159,,,"1,547","1,517","1,541","1,504","2,140","2,089",33.84202608,-118.29794324,24.8,,88.3,External,0.043,0.025,0.068,0.229,0.254,"1,234",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.293,0.301,"35,522.14","9,339.06",5.083,5.079,5.063,0.307,,,,,
11490,InVista,"1,154",1.762,93+04,"35,557.34",GW11510,Weld,D44.11,49.25,44.11,D508.77,"2,527.70",508.77,0.304,0.304,,,,,,,44.11,218,,,,,,,33.84202601,-118.29805880,26.0,,99.3,,,,,,0.256,"1,234",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.306,"35,557.34","9,303.76",5.072,5.071,3.131,0.307,,,,,
11490,InVista,"1,154",1.761,92+98,"35,563.32",PA,Patch,U5.98,5.98,38.13,D502.79,"2,533.68",502.79,,,,,,12,11,274,,,,,,,,,33.84202600,-118.29807852,26.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,563.32","9,297.77",5.069,5.156,3.308,0.307,,,,,
11490,InVista,"1,154",1.754,92+62,"35,599.03",EML-11510-02,External Metal Loss,D2.43,41.68,2.43,D467.09,"2,569.39",467.08,0.301,0.304,16,24,,21.30,6.83,149,,,"1,435","1,332","1,469","1,348","2,041","1,872",33.84202530,-118.29819589,27.0,Intermittent; Adjacent Long Seam,87.5,External,0.048,0.025,0.073,0.231,0.256,"1,234",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.301,0.301,"35,599.03","9,261.97",5.064,5.062,5.039,0.307,,,,,
11500,InVista,"1,155",1.754,92+60,"35,601.45",GW11520,Weld,U44.11,44.11,48.43,D464.66,"2,571.81",464.66,0.300,0.300,,,,,,,48.43,24,,,,,,,33.84202525,-118.29820372,27.0,,99.0,,,,,,0.252,"1,234",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.300,0.301,"35,601.45","9,259.54",5.077,5.077,3.206,0.307,,,,,
11500,InVista,"1,155",1.753,92+57,"35,603.74",EML-11520-01,External Metal Loss,U2.29,2.29,46.14,D462.37,"2,574.10",462.37,0.270,0.300,16,24,,0.33,0.50,179,,,"1,605","1,603","1,604","1,602","2,228","2,224",33.84202521,-118.29821129,27.1,,80.0,External,0.048,0.025,0.073,0.227,0.252,"1,234",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.270,0.280,"35,603.74","9,257.25",5.078,5.078,5.075,0.307,,,,,
11510,InVista,"1,156",1.745,92+11,"35,649.89",GW11530,Weld,U48.43,48.43,49.57,D416.23,"2,620.24",416.23,0.300,0.300,,,,,,,49.57,317,,,,,,,33.84202430,-118.29836308,28.1,,99.6,,,,,,0.272,"1,234",0.956,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.300,0.301,"35,649.89","9,210.98",5.078,5.078,2.862,0.307,,,,,
11520,InVista,"1,157",1.735,91+61,"35,699.45",GW11540,Weld,D48.55,49.57,48.55,D366.66,"2,669.81",366.66,0.299,0.299,,,,,,,48.55,96,,,,,,,33.84202335,-118.29852589,29.2,Small Laminations in Joint,98.5,,,,,,0.259,"1,234",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.299,0.300,"35,699.45","9,161.28",5.082,5.082,4.958,0.307,,,,,
11520,InVista,"1,157",1.735,91+61,"35,699.47",LAM-11540-01,Lamination,U0.01,0.01,48.54,D366.64,"2,669.83",366.64,,,,,,21.60,0.60,244,,,,,,,,,33.84202335,-118.29852589,29.2,Adjacent Girth Weld,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,699.47","9,161.27",5.087,5.086,5.063,0.307,,,,,
11520,InVista,"1,157",1.735,91+60,"35,700.52",LAM-11540-02,Lamination,U1.07,1.07,47.48,D365.59,"2,670.88",365.59,,,,,,32.52,1.01,210,,,,,,,,,33.84202333,-118.29852940,29.2,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,700.52","9,160.21",5.09,5.089,5.073,0.307,,,,,
11530,InVista,"1,158",1.726,91+13,"35,748.00",GW11550,Weld,D43.85,48.55,43.85,D318.11,"2,718.36",318.11,0.307,0.307,,,,,,,43.85,113,,,,,,,33.84202251,-118.29868551,30.3,,98.8,,,,,,0.267,"1,234",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.309,"35,748.00","9,112.60",5.076,5.074,3.299,0.307,,,,,
11530,InVista,"1,158",1.723,90+97,"35,763.64",SS,Sleeve Start,U15.64,15.64,28.21,D302.47,"2,734.00",302.47,,,,,,,,,,,,,,,,,33.84202224,-118.29873682,30.6,Quest Integrity's UT Data Does Not See This Sleeve End; This Feature inserted under ExxonMobil's Direction for Reference Purposes,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,763.64","9,096.92",,,,0.307,,,,,
11530,InVista,"1,158",1.722,90+94,"35,766.63",SE,Sleeve End,U18.63,18.63,25.22,D299.48,"2,736.99",299.48,,,,,,,,,,,,,,,,,33.84202219,-118.29874682,30.7,Quest Integrity's UT Data Does Not See This Sleeve End; This Feature inserted under ExxonMobil's Direction for Reference Purposes,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,766.63","9,093.93",,,,0.307,,,,,
11530,InVista,"1,158",1.718,90+69,"35,791.77",EML-11550-03,External Metal Loss,D0.08,43.77,0.08,D274.34,"2,762.13",274.34,0.284,0.307,17,25,,2.60,2.81,158,,,"1,557","1,508","1,584","1,529","2,201","2,124",33.84202175,-118.29882947,31.3,Possible Grind; Crosses Girth Weld,73.8,External,0.052,0.025,0.077,0.230,0.255,"1,234",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.284,0.298,"35,791.77","9,068.72",5.044,5.047,4.919,0.307,,,,,
11540,InVista,"1,159",1.718,90+69,"35,791.86",GW11560,Weld,U43.85,43.85,46.95,D274.26,"2,762.21",274.26,0.298,0.298,,,,,,,46.95,260,,,,,,,33.84202175,-118.29882974,31.3,,99.3,,,,,,0.255,"1,234",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.298,0.299,"35,791.86","9,068.64",5.079,5.079,2.854,0.307,,,,,
11550,InVista,"1,160",1.709,90+22,"35,838.80",GW11570,Weld,D9.39,46.95,9.39,D227.31,"2,809.16",227.31,0.302,0.302,,,,,,,9.39,179,,,,,,,33.84202094,-118.29898396,32.4,,99.1,,,,,,0.283,"1,234",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.304,"35,838.80","9,021.57",5.07,5.066,2.837,0.307,,,,,
11560,InVista,"1,161",1.707,90+12,"35,848.19",GW11580,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D0.28,9.39,0.28,D217.92,"2,818.55",217.92,0.500,0.500,,,,,,,0.28,,,,,,,,33.84202077,-118.29901475,32.6,"End 10.750"" Pipe",42.1,,,,,,0.471,"2,009",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.500,0.528,"35,848.19","9,012.15",4.864,4.850,3.013,0.500,,,,,
11560,InVista,"1,162",1.707,90+12,"35,848.47",PT,Pipe Transition,U0.28,0.28,0.30,D217.64,"2,818.83",217.64,0.514,0.514,,,,,,,,,,,,,,,33.84202077,-118.29901556,32.6,"10.750"" x 8.625"" Reducer",21.9,,,,,,0.472,"2,504",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.514,0.576,"35,848.47","9,011.88",3.795,4.077,3.150,0.500,,,,,
11570,InVista,"1,163",1.707,90+12,"35,848.77",GW11590,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U0.30,0.30,20.17,D217.35,"2,819.12",217.35,0.270,0.270,,,,,,,20.17,138,,,,,,,33.84202076,-118.29901664,32.6,"Begin 8.625"" Pipe",94.9,,,,,,0.195,"1,041",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.270,0.273,"35,848.77","9,011.58",4.025,4.026,2.839,0.277,,,,,
11570,InVista,"1,163",1.707,90+12,"35,848.78",ANS-11590-01,Seam weld anomaly,U0.01,0.01,20.16,D217.34,"2,819.14",217.34,,,,,,241.85,1.37,129,,,,,,,,,33.84202076,-118.29901664,32.6,Mill Related; Adjacent Girth Welds,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,848.78","9,011.57",4.046,4.046,2.881,0.277,,,,,
11570,InVista,"1,163",1.706,90+10,"35,850.62",CE,Casing (End),U1.85,1.85,18.32,D215.49,"2,820.98",215.49,,,,,,,,,,,,,,,,,33.84202073,-118.29902286,32.6,"12"" Station 90+11.58",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,850.62","9,009.73",,,,0.277,,,,,
11570,InVista,"1,163",1.703,89+91,"35,868.93",IML-11590-03,Internal Metal Loss; Not Associated with Deposits,D0.01,20.16,0.01,D197.19,"2,839.29",197.19,0.292,0.270,28,37,,0.31,0.73,99,,,"1,437","1,434","1,438","1,435","1,997","1,993",33.84202036,-118.29908304,33.1,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,85.2,Internal,0.075,0.025,0.100,0.170,0.195,"1,096",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.292,0.276,"35,868.93","8,991.48",4.028,4.037,3.997,0.277,,,,,
11580,InVista,"1,164",1.703,89+91,"35,868.94",GW11600,Weld,U20.17,20.17,53.17,D197.18,"2,839.30",197.18,0.266,0.266,,,,,,,53.17,8,,,,,,,33.84202036,-118.29908304,33.1,,96.5,,,,,,0.199,"1,096",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.266,0.271,"35,868.94","8,991.47",4.024,4.024,2.770,0.277,,,,,
11580,InVista,"1,164",1.697,89+62,"35,898.00",Normandie Ave (66'W),Road Centerline (approx),D24.11,29.06,24.11,D168.12,"2,868.36",168.12,0.269,,,,,0.06,0.08,1,,,,,,,,,33.84201972,-118.29917837,33.8,"Normandie Ave (66'W)
89+62.5
(Alignment Sheet 4A-582)",100.0,,,,,,0.269,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.269,0.269,"35,898.00","8,962.50",,,,0.277,,,,,
11580,InVista,"1,164",1.693,89+41,"35,919.75",EML-11600-02,External Metal Loss,D2.35,50.82,2.35,D146.36,"2,890.11",146.36,0.264,0.266,15,24,,20.42,4.92,108,,,"1,261","1,156","1,260","1,137","1,751","1,579",33.84201891,-118.29924990,34.6,,89.5,External,0.039,0.025,0.064,0.202,0.227,"1,110",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.268,"35,919.75","8,940.81",4.027,4.028,4.014,0.277,,,,,
11580,InVista,"1,165",1.693,89+38,"35,922.10",IML-11610-01,Internal Metal Loss; Not Associated with Deposits,U0.00,0.00,53.09,D144.01,"2,892.46",144.01,0.235,0.266,22,31,,0.21,0.24,115,,,"1,425","1,424","1,424","1,423","1,978","1,976",33.84201880,-118.29925773,34.7,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,66.7,Internal,0.058,0.025,0.083,0.184,0.209,"1,107",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.235,0.239,"35,922.10","8,938.47",4.093,4.074,4.004,0.277,,,,,
11590,InVista,"1,165",1.693,89+38,"35,922.11",GW11610,Weld,D53.09,53.17,53.09,D144.01,"2,892.46",144.01,0.267,0.267,,,,,,,53.09,90,,,,,,,33.84201880,-118.29925773,34.7,Metal Loss (<15.0%) in Joint,97.3,,,,,,0.208,"1,065",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.271,"35,922.11","8,938.47",4.021,4.021,2.771,0.277,,,,,
11590,InVista,"1,165",1.690,89+21,"35,939.61",EML-11610-02,External Metal Loss,U17.51,17.51,35.58,D126.50,"2,909.97",126.50,0.265,0.267,17,26,,4.09,2.58,230,,,"1,303","1,226","1,301","1,211","1,808","1,682",33.84201795,-118.29931520,35.5,,94.6,External,0.045,0.025,0.070,0.197,0.222,"1,092",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.268,"35,939.61","8,921.01",4.021,4.021,4.014,0.277,,,,,
11590,InVista,"1,165",1.689,89+17,"35,943.66",EML-11610-03,External Metal Loss,U21.56,21.56,31.53,D122.45,"2,914.02",122.45,0.262,0.267,15,24,,0.26,0.40,154,,,"1,425","1,423","1,424","1,422","1,978","1,975",33.84201775,-118.29932843,35.7,,75.0,External,0.040,0.025,0.065,0.202,0.227,"1,094",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.262,0.254,"35,943.66","8,916.97",4.021,4.023,4.021,0.277,,,,,
11590,InVista,"1,165",1.688,89+15,"35,945.42",EML-11610-04,External Metal Loss,U23.32,23.32,29.77,D120.69,"2,915.78",120.69,0.263,0.267,13,22,,0.79,0.89,164,,,"1,413","1,402","1,412","1,398","1,961","1,941",33.84201767,-118.29933409,35.7,,57.6,External,0.035,0.025,0.060,0.207,0.232,"1,088",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.263,0.260,"35,945.42","8,915.22",4.027,4.027,4.024,0.277,,,,,
11590,InVista,"1,165",1.688,89+15,"35,946.12",EML-11610-05,External Metal Loss,U24.02,24.02,29.07,D119.99,"2,916.48",119.99,0.267,0.267,22,31,,0.72,0.97,166,,,"1,406","1,394","1,405","1,391","1,952","1,932",33.84201763,-118.29933652,35.8,,65.9,External,0.059,0.025,0.084,0.183,0.208,"1,086",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.260,"35,946.12","8,914.52",4.027,4.027,4.025,0.277,,,,,
11590,InVista,"1,165",1.688,89+12,"35,948.28",EML-11610-06,External Metal Loss,U26.18,26.18,26.91,D117.83,"2,918.64",117.83,0.256,0.267,16,25,,1.50,1.45,235,,,"1,382","1,349","1,378","1,339","1,913","1,859",33.84201752,-118.29934354,35.9,,88.2,External,0.042,0.025,0.067,0.200,0.225,"1,089",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.264,"35,948.28","8,912.37",4.014,4.015,4.011,0.277,,,,,
11590,InVista,"1,165",1.687,89+10,"35,950.68",EML-11610-07,External Metal Loss,D24.52,28.57,24.52,D115.43,"2,921.04",115.43,0.260,0.267,18,27,,1.02,0.81,119,,,"1,397","1,378","1,398","1,375","1,942","1,910",33.84201741,-118.29935136,36.0,,67.5,External,0.047,0.025,0.072,0.195,0.220,"1,087",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.260,0.268,"35,950.68","8,909.98",4.031,4.031,4.025,0.277,,,,,
11590,InVista,"1,165",1.687,89+10,"35,951.16",Pacific Electric Rwy,Railroad Centerline (approx),D24.04,29.05,24.04,D114.95,"2,921.52",114.95,0.270,,,,,0.07,0.08,360,,,,,,,,,33.84201739,-118.29935298,36.0,"Pacific Electric Rwy
89+09.5
(Alignment Sheet 4A-582)",100.0,,,,,,0.270,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.270,0.270,"35,951.16","8,909.50",,,,0.277,,,,,
11600,InVista,"1,166",1.683,88+86,"35,975.20",GW11620,Weld,D6.47,53.09,6.47,D90.92,"2,945.55",90.92,0.265,0.265,,,,,,,6.47,316,,,,,,,33.84201621,-118.29943204,37.1,,97.7,,,,,,0.221,"1,110",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.267,"35,975.20","8,885.54",4.021,4.020,2.776,0.277,,,,,
11600,InVista,"1,166",1.683,88+84,"35,977.08",CB,Casing (Begin),U1.89,1.89,4.58,D89.03,"2,947.44",89.03,,,,,,,,,,,,,,,,,33.84201612,-118.29943825,37.2,"12"" Station 88+83.66",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"35,977.08","8,883.66",,,,0.277,,,,,
11600,InVista,"1,166",1.682,88+79,"35,981.65",IML-11620-02,Internal Metal Loss; Not Associated with Deposits,D0.01,6.46,0.01,D84.46,"2,952.01",84.46,0.268,0.265,21,31,,0.23,0.40,211,,,"1,414","1,412","1,413","1,411","1,962","1,960",33.84201590,-118.29945309,37.4,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR;Not Associated with Deposits;,75.0,Internal,0.056,0.025,0.081,0.184,0.209,"1,110",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.256,"35,981.65","8,879.10",4.044,4.057,4.018,0.277,,,,,
11610,InVista,"1,167",1.682,88+79,"35,981.66",GW11630,Weld,U6.47,6.47,50.68,D84.45,"2,952.02",84.45,0.269,0.269,,,,,,,50.68,308,,,,,,,33.84201590,-118.29945309,37.4,,98.5,,,,,,0.195,"1,110",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.274,"35,981.66","8,879.09",4.021,4.021,2.817,0.277,,,,,
11610,InVista,"1,167",1.676,88+49,"36,012.25",Normandie Ave. (50'W),Road Centerline (approx),D20.09,30.59,20.09,D53.86,"2,982.61",53.86,0.263,,,,,0.07,0.08,125,,,,,,,,,33.84201456,-118.29955320,38.4,"Normandie Ave. (50'W)
88+48.6
(Alignment Sheet 4A-582)",100.0,,,,,,0.263,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.263,0.263,"36,012.25","8,848.60",,,,0.277,,,,,
11610,InVista,"1,167",1.675,88+45,"36,015.45",IML-11630-02,Internal Metal Loss; Not Associated with Deposits,D16.89,33.79,16.89,D50.66,"2,985.81",50.66,0.281,0.269,28,37,,0.51,0.40,65,,,"1,423","1,416","1,429","1,422","1,984","1,975",33.84201456,-118.29956374,38.5,Mill Related; WT Inferred from IR; Not Associated with Deposits;,85.0,Internal,0.074,0.025,0.099,0.170,0.195,"1,110",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.281,0.268,"36,015.45","8,845.41",4.032,4.044,4.024,0.277,,,,,
11620,InVista,"1,168",1.672,88+29,"36,032.34",GW11640,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D3.08,50.68,3.08,D33.78,"3,002.70",33.78,0.312,0.312,,,,,,,3.08,28,,,,,,,33.84201460,-118.29961938,38.8,,98.8,,,,,,0.307,"1,290",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,290",8.625,0.312,0.314,"36,032.34","8,828.57",3.979,3.978,2.918,0.322,,,,,
