Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in),,,,,
11630,InVista,"1,169",1.671,88+26,"36,035.41",GW11650,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U3.08,3.08,35.04,D30.70,"3,005.77",30.70,0.272,0.272,,,,,,,35.04,85,,,,,,,33.84201460,-118.29962937,38.8,,96.9,,,,,,0.240,"1,110",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.275,"36,035.41","8,825.50",4.021,4.023,2.781,0.277,,,,,
11630,InVista,"1,169",1.666,87+95,"36,066.11",AGM 16a,"AGM 16a
Description: Set Mag & W, -3.0 CL
Location: Torrance Blvd R/W
Map: 4A-582
(Above Descriptions from PSOMAS)",D4.34,30.70,4.34,D2101.11,"3,036.47","2,101.11",,,,,,,,,,,,,,,,,33.84201467,-118.29973040,39.4,"AGM 16a
Description: Set Mag & W, -3.0 CL
Location: Torrance Blvd R/W
Map: 4A-582
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"36,066.11","8,794.90",,,,0.277,,,,,
11640,InVista,"1,170",1.665,87+91,"36,070.45",GW11660,Weld,U35.04,35.04,52.27,U4.34,4.34,"2,096.76",0.267,0.267,,,,,,,52.27,302,,,,,,,33.84201469,-118.29974444,39.5,,96.1,,,,,,0.223,"1,066",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.270,"36,070.45","8,790.57",4.028,4.029,2.870,0.277,,,,,
11650,InVista,"1,171",1.655,87+38,"36,122.73",GW11670,Weld,U52.27,52.27,53.41,U56.62,56.62,"2,044.49",0.268,0.268,,,,,,,53.41,226,,,,,,,33.84201364,-118.29991630,40.0,,96.1,,,,,,0.248,"1,110",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.272,"36,122.73","8,738.46",4.019,4.018,2.818,0.277,,,,,
11660,InVista,"1,172",1.645,86+85,"36,176.14",GW11680,Weld,U53.41,53.41,53.51,U110.03,110.03,"1,991.08",0.269,0.269,,,,,,,53.51,64,,,,,,,33.84201246,-118.30009189,40.5,,96.4,,,,,,0.238,"1,110",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.272,"36,176.14","8,685.21",4.017,4.016,2.894,0.277,,,,,
11670,InVista,"1,173",1.635,86+32,"36,229.64",GW11690,Weld,D50.48,53.51,50.48,U163.53,163.53,"1,937.58",0.274,0.274,,,,,,,50.48,48,,,,,,,33.84201123,-118.30026793,41.0,,96.0,,,,,,0.242,"1,110",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.277,"36,229.64","8,631.87",4.011,4.010,2.778,0.277,,,,,
11680,InVista,"1,174",1.625,85+82,"36,280.12",GW11700,Weld,U50.48,50.48,53.01,U214.01,214.01,"1,887.10",0.265,0.265,,,,,,,53.01,86,,,,,,,33.84200971,-118.30043381,41.1,,96.9,,,,,,0.232,"1,104",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.270,"36,280.12","8,581.55",4.028,4.028,2.797,0.277,,,,,
11690,InVista,"1,175",1.615,85+29,"36,333.13",GW11710,Weld,U53.01,53.01,53.08,U267.02,267.02,"1,834.09",0.269,0.269,,,,,,,53.08,319,,,,,,,33.84200810,-118.30060805,41.3,,95.4,,,,,,0.241,"1,110",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.273,"36,333.13","8,528.71",4.017,4.017,2.767,0.277,,,,,
11690,InVista,"1,175",1.613,85+17,"36,345.07",Brighton Ave. (60'W),Road Centerline (approx),U11.94,11.94,41.14,U278.95,278.95,"1,822.15",0.271,,,,,0.07,0.08,360,,,,,,,,,33.84200774,-118.30064723,41.3,"Brighton Ave. (60'W)
85+16.8
(Alignment Sheet 4A-582)",100.0,,,,,,0.271,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.271,0.271,"36,345.07","8,516.81",,,,0.277,,,,,
11700,InVista,"1,176",1.605,84+76,"36,386.20",GW11720,Weld,D52.62,53.08,52.62,U320.09,320.09,"1,781.02",0.268,0.268,,,,,,,52.62,25,,,,,,,33.84200650,-118.30078257,41.4,,95.4,,,,,,0.237,"1,110",0.915,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.272,"36,386.20","8,475.80",4.018,4.017,2.800,0.277,,,,,
11710,InVista,"1,177",1.595,84+23,"36,438.82",GW11730,Weld,U52.62,52.62,53.23,U372.71,372.71,"1,728.40",0.267,0.267,,,,,,,53.23,212,,,,,,,33.84200491,-118.30095547,41.5,,95.7,,,,,,0.216,"1,107",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.271,"36,438.82","8,423.34",4.018,4.017,2.852,0.277,,,,,
11710,InVista,"1,177",1.585,83+71,"36,491.36",EML-11730-01,External Metal Loss,D0.69,52.54,0.69,U425.25,425.25,"1,675.86",0.256,0.267,19,28,,1.36,5.73,128,,,"1,377","1,347","1,375","1,339","1,910","1,859",33.84200332,-118.30112837,41.7,,82.5,External,0.051,0.025,0.076,0.191,0.216,"1,110",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.262,"36,491.36","8,370.96",4.025,4.024,4.012,0.277,,,,,
11720,InVista,"1,178",1.585,83+70,"36,492.05",GW11740,Weld,D51.15,53.23,51.15,U425.94,425.94,"1,675.17",0.270,0.270,,,,,,,51.15,165,,,,,,,33.84200329,-118.30113053,41.7,,96.0,,,,,,0.229,"1,069",0.867,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.270,0.276,"36,492.05","8,370.27",4.03,4.029,2.818,0.277,,,,,
11720,InVista,"1,178",1.582,83+53,"36,509.44",EM,Excess Metal,U17.38,17.38,33.76,U443.33,443.33,"1,657.78",,,,,,1.81,1.85,10,,,,,,,,,33.84200277,-118.30118780,41.7,,,External,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"36,509.44","8,352.94",,,,0.277,,,,,
11720,InVista,"1,179",1.576,83+19,"36,543.20",IML-11750-01,Internal Metal Loss; Not Associated with Deposits,U0.00,0.00,51.39,U477.08,477.08,"1,624.02",0.242,0.270,31,40,,0.19,0.32,100,,,"1,445","1,444","1,445","1,444","2,007","2,005",33.84200175,-118.30129856,41.8,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,58.3,Internal,0.083,0.025,0.108,0.163,0.188,"1,072",0.869,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.242,0.240,"36,543.20","8,319.29",4.07,4.073,4.026,0.277,,,,,
11730,InVista,"1,179",1.576,83+19,"36,543.20",GW11750,Weld,U51.15,51.15,51.39,U477.09,477.09,"1,624.02",0.271,0.271,,,,,,,51.39,341,,,,,,,33.84200175,-118.30129856,41.8,,94.4,,,,,,0.188,"1,053",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.274,"36,543.20","8,319.28",4.026,4.025,2.768,0.277,,,,,
11730,InVista,"1,179",1.570,82+89,"36,573.49",LAM-11750-02,Lamination,D21.09,30.29,21.09,U507.38,507.38,"1,593.73",,,,,,38.80,0.56,156,,,,,,,,,33.84200083,-118.30139825,41.9,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"36,573.49","8,289.08",4.021,4.021,4.018,0.277,,,,,
11730,InVista,"1,179",1.566,82+68,"36,594.58",IML-11750-03,Internal Metal Loss; Not Associated with Deposits,D0.01,51.38,0.01,U528.47,528.47,"1,572.64",0.192,0.271,31,40,,0.25,0.32,106,,,"1,444","1,442","1,442","1,440","2,003","1,999",33.84200019,-118.30146766,41.9,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,81.3,Internal,0.083,0.025,0.108,0.163,0.188,"1,103",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.192,0.208,"36,594.58","8,268.06",4.121,4.105,4.046,0.277,,,,,
11740,InVista,"1,180",1.566,82+68,"36,594.59",GW11760,Weld,U51.39,51.39,53.13,U528.47,528.47,"1,572.63",0.268,0.268,,,,,,,53.13,226,,,,,,,33.84200019,-118.30146766,41.9,,94.6,,,,,,0.188,"1,103",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.271,"36,594.59","8,268.05",4.02,4.019,2.823,0.277,,,,,
11750,InVista,"1,181",1.556,82+15,"36,647.72",GW11770,Weld,D35.45,53.13,35.45,U581.61,581.61,"1,519.50",0.272,0.272,,,,,,,35.45,267,,,,,,,33.84199865,-118.30164217,42.0,,98.2,,,,,,0.247,"1,107",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"36,647.72","8,215.09",4.027,4.027,2.828,0.277,,,,,
11750,InVista,"1,181",1.550,81+82,"36,681.11",Halldale Ave. (60'W),Road Centerline (approx),D2.06,33.39,2.06,U615.00,614.99,"1,486.11",0.271,,,,,0.06,0.08,360,,,,,,,,,33.84199768,-118.30175213,42.1,"Halldale Ave. (60'W)
81+81.8
(Alignment Sheet 4A-582)",100.0,,,,,,0.271,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.271,0.271,"36,681.11","8,181.80",,,,0.277,,,,,
11750,InVista,"1,181",1.549,81+80,"36,683.16",IML-11770-02,Internal Metal Loss; Not Associated with Deposits,D0.01,35.44,0.01,U617.05,617.05,"1,484.06",0.259,0.272,24,33,,0.18,1.05,168,,,"1,814","1,813","1,814","1,813","2,520","2,518",33.84199762,-118.30175888,42.1,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR;Not Associated with Deposits;,82.1,Internal,0.065,0.025,0.090,0.182,0.207,"1,107",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.259,0.257,"36,683.16","8,179.75",4.057,4.056,4.014,0.277,,,,,
11760,InVista,"1,182",1.549,81+80,"36,683.17",GW11780,Weld; Begin 0.277 in wall. API 5L (A) Seamless,D31.08,35.45,31.08,U617.06,617.06,"1,484.05",0.265,0.265,,,,,,,31.08,,,,,,,,33.84199762,-118.30175888,42.1,,97.2,,,,,,0.201,"1,325",0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.266,"36,683.17","8,179.74",4.045,4.045,2.792,0.277,,,,,
11760,InVista,"1,182",1.543,81+49,"36,714.24",IML-11780-01,Internal Metal Loss; Not Associated with Deposits,D0.01,31.07,0.01,U648.13,648.13,"1,452.98",0.279,0.265,24,34,,0.24,0.40,177,,,"1,766","1,764","1,765","1,762","2,451","2,447",33.84199672,-118.30186099,42.2,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,85.0,Internal,0.064,0.025,0.089,0.176,0.201,"1,107",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.256,"36,714.24","8,148.77",4.034,4.056,4.019,0.277,,,,,
11770,InVista,"1,183",1.543,81+49,"36,714.25",GW11790,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U31.08,31.08,52.49,U648.14,648.14,"1,452.97",0.271,0.271,,,,,,,52.49,66,,,,,,,33.84199672,-118.30186099,42.2,,96.7,,,,,,0.207,"1,107",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.275,"36,714.25","8,148.76",4.024,4.024,2.830,0.277,,,,,
11780,InVista,"1,184",1.533,80+96,"36,766.74",GW11800,Weld,D52.40,52.49,52.40,U700.63,700.63,"1,400.48",0.270,0.270,,,,,,,52.40,72,,,,,,,33.84199518,-118.30203362,42.3,,94.9,,,,,,0.237,"1,110",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.270,0.274,"36,766.74","8,096.43",4.026,4.026,2.941,0.277,,,,,
11790,InVista,"1,185",1.524,80+44,"36,819.14",GW11810,Weld,U52.40,52.40,53.54,U753.03,753.03,"1,348.08",0.268,0.268,,,,,,,53.54,342,,,,,,,33.84199366,-118.30220570,42.5,,96.3,,,,,,0.209,"1,110",0.930,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.272,"36,819.14","8,044.19",4.02,4.020,2.881,0.277,,,,,
11790,InVista,"1,185",1.513,79+91,"36,872.67",IML-11810-01,Internal Metal Loss; Not Associated with Deposits,D0.01,53.53,0.01,U806.56,806.56,"1,294.55",0.236,0.268,22,31,,0.18,0.24,178,,,"1,430","1,430","1,431","1,430","1,987","1,985",33.84199210,-118.30238184,42.6,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,77.8,Internal,0.059,0.025,0.084,0.184,0.209,"1,110",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.236,0.232,"36,872.67","7,990.82",4.076,4.081,4.067,0.277,,,,,
11800,InVista,"1,186",1.513,79+91,"36,872.68",GW11820,Weld,D51.82,53.54,51.82,U806.57,806.57,"1,294.54",0.269,0.269,,,,,,,51.82,96,,,,,,,33.84199210,-118.30238184,42.6,,95.3,,,,,,0.236,"1,110",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.272,"36,872.68","7,990.81",4.019,4.019,2.818,0.277,,,,,
11810,InVista,"1,187",1.504,79+39,"36,924.50",GW11830,Weld,U51.82,51.82,52.62,U858.39,858.39,"1,242.71",0.268,0.268,,,,,,,52.62,270,,,,,,,33.84199059,-118.30255231,42.7,,95.3,,,,,,0.231,"1,086",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.270,"36,924.50","7,939.15",4.02,4.019,2.774,0.277,,,,,
11820,InVista,"1,188",1.494,78+87,"36,977.12",GW11840,Weld,U52.62,52.62,53.21,U911.01,911.01,"1,190.10",0.269,0.269,,,,,,,53.21,68,,,,,,,33.84198906,-118.30272521,42.9,,96.6,,,,,,0.246,"1,110",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.272,"36,977.12","7,886.70",4.018,4.017,3.045,0.277,,,,,
11820,InVista,"1,188",1.489,78+60,"37,004.09",Dalton Ave. (670'W),Road Centerline (approx),D26.24,26.97,26.24,U937.97,937.97,"1,163.13",0.260,,,,,0.06,0.08,359,,,,,,,,,33.84198827,-118.30281382,42.9,"Dalton Ave. (670'W)
78+59.81
(Alignment Sheet 4A-582)",100.0,,,,,,0.260,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.260,0.260,"37,004.09","7,859.81",,,,0.277,,,,,
11830,InVista,"1,189",1.484,78+34,"37,030.32",GW11850,Weld,U53.21,53.21,53.26,U964.21,964.21,"1,136.89",0.269,0.269,,,,,,,53.26,241,,,,,,,33.84198751,-118.30290000,43.0,,95.6,,,,,,0.230,"1,074",0.871,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.273,"37,030.32","7,833.66",4.021,4.023,2.833,0.277,,,,,
11840,InVista,"1,190",1.474,77+81,"37,083.59",GW11860,Weld,U53.26,53.26,53.56,U1017.47,"1,017.47","1,083.63",0.268,0.268,,,,,,,53.56,279,,,,,,,33.84198676,-118.30307514,43.0,,97.8,,,,,,0.229,"1,079",0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.271,"37,083.59","7,780.56",4.033,4.033,3.253,0.277,,,,,
11850,InVista,"1,191",1.463,77+27,"37,137.15",GW11870,Weld,D53.21,53.56,53.21,D1030.07,"1,071.04","1,030.07",0.268,0.268,,,,,,,53.21,344,,,,,,,33.84199046,-118.30325122,42.3,,94.8,,,,,,0.208,"1,110",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.271,"37,137.15","7,727.16",4.028,4.028,3.726,0.277,,,,,
11850,InVista,"1,191",1.454,76+75,"37,189.57",Torrance Blvd. (50'W),Road Centerline (approx),D0.79,52.42,0.79,D977.65,"1,123.46",977.65,0.264,,,,,0.07,0.08,360,,,,,,,,,33.84199135,-118.30342339,42.2,"Torrance Blvd. (50'W)
76+74.9
(Alignment Sheet 4A-582)",100.0,,,,,,0.264,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.264,0.264,"37,189.57","7,674.90",,,,0.277,,,,,
11850,InVista,"1,191",1.453,76+74,"37,190.36",IML-11870-02,Internal Metal Loss; Not Associated with Deposits,D0.01,53.21,0.01,D976.86,"1,124.24",976.86,0.212,0.268,22,32,,0.12,0.32,162,,,"1,431","1,431","1,431","1,430","1,987","1,987",33.84199133,-118.30342609,42.2,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,62.5,Internal,0.060,0.025,0.085,0.183,0.208,"1,110",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.212,0.234,"37,190.36","7,674.12",4.101,4.079,3.989,0.277,,,,,
11850,InVista,"1,191",1.453,76+74,"37,190.36",IML-11870-03,Internal Metal Loss; Not Associated with Deposits,D0.01,53.21,0.01,D976.86,"1,124.24",976.86,0.233,0.268,22,32,,0.12,0.16,147,,,"1,431","1,431","1,431","1,431","1,988","1,987",33.84199133,-118.30342609,42.2,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,100.0,Internal,0.060,0.025,0.085,0.183,0.208,"1,110",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.233,0.222,"37,190.36","7,674.12",4.1,4.091,4.080,0.277,,,,,
11850,InVista,"1,192",1.453,76+74,"37,190.36",IML-11880-01,Internal Metal Loss; Not Associated with Deposits,U0.00,0.00,50.74,D976.86,"1,124.25",976.86,0.281,0.268,22,32,,0.12,0.32,266,,,"1,437","1,436","1,437","1,436","1,996","1,995",33.84199133,-118.30342609,42.2,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,62.5,Internal,0.060,0.025,0.085,0.184,0.209,"1,110",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.281,0.269,"37,190.36","7,674.11",4.032,4.044,4.021,0.277,,,,,
11860,InVista,"1,192",1.453,76+74,"37,190.36",GW11880,Weld,D50.74,53.21,50.74,D976.86,"1,124.25",976.86,0.269,0.269,,,,,,,50.74,10,,,,,,,33.84199133,-118.30342609,42.2,,97.0,,,,,,0.208,"1,059",0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.272,"37,190.36","7,674.11",4.028,4.027,3.917,0.277,,,,,
11860,InVista,"1,192",1.452,76+68,"37,196.03",CE,Casing (End),U5.67,5.67,45.07,D971.19,"1,129.92",971.19,,,,,,,,,,,,,,,,,33.84199119,-118.30344473,42.2,"12"" Station 76+68.46",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,196.03","7,668.46",,,,0.277,,,,,
11860,InVista,"1,192",1.445,76+29,"37,235.35",EML-11880-03,External Metal Loss,D5.74,44.99,5.74,D931.87,"1,169.24",931.86,0.269,0.269,14,23,,1.24,0.89,257,,,"1,408","1,384","1,408","1,380","1,956","1,916",33.84199018,-118.30357413,42.5,,78.2,External,0.037,0.025,0.062,0.207,0.232,"1,076",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.272,"37,235.35","7,629.26",4.019,4.019,4.014,0.277,,,,,
11860,InVista,"1,192",1.444,76+25,"37,239.72",Pacific Electric Rwy,Railroad Centerline (approx),D1.38,49.36,1.38,D927.50,"1,173.61",927.50,0.263,,,,,0.06,0.08,359,,,,,,,,,33.84199006,-118.30358845,42.5,"Pacific Electric Rwy
76+24.9
(Alignment Sheet 4A-582)",100.0,,,,,,0.263,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.263,0.263,"37,239.72","7,624.91",,,,0.277,,,,,
11860,InVista,"1,192",1.444,76+24,"37,241.09",IML-11880-05,Internal Metal Loss; Not Associated with Deposits,D0.01,50.73,0.01,D926.13,"1,174.98",926.13,0.306,0.269,37,46,,0.25,0.48,263,,,"1,432","1,430","1,434","1,432","1,992","1,989",33.84199002,-118.30359277,42.5,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,41.7,Internal,0.100,0.025,0.125,0.144,0.169,"1,081",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.306,0.274,"37,241.09","7,623.54",4.008,4.037,3.998,0.277,,,,,
11870,InVista,"1,193",1.444,76+24,"37,241.10",GW11890,Weld,D39.07,50.74,39.07,D926.12,"1,174.98",926.12,0.268,0.268,,,,,,,39.07,320,,,,,,,33.84199002,-118.30359277,42.5,,94.9,,,,,,0.169,"1,038",0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.272,"37,241.10","7,623.53",4.021,4.023,3.861,0.277,,,,,
11870,InVista,"1,193",1.439,75+97,"37,267.87",EML-11890-01,External Metal Loss,D12.30,26.77,12.30,D899.35,"1,201.76",899.35,0.264,0.268,12,22,,0.67,0.81,137,,,"1,423","1,414","1,422","1,412","1,975","1,961",33.84198934,-118.30368084,42.7,,74.5,External,0.033,0.025,0.058,0.210,0.235,"1,071",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.266,"37,267.87","7,596.84",4.021,4.023,4.021,0.277,,,,,
11870,InVista,"1,193",1.438,75+93,"37,271.31",EML-11890-02,External Metal Loss,D8.86,30.21,8.86,D895.91,"1,205.19",895.91,0.250,0.268,15,25,,0.84,0.73,158,,,"1,414","1,401","1,411","1,395","1,960","1,937",33.84198924,-118.30369219,42.7,,84.9,External,0.041,0.025,0.066,0.202,0.227,"1,068",0.866,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.250,0.271,"37,271.31","7,593.41",4.021,4.022,4.021,0.277,,,,,
11870,InVista,"1,193",1.437,75+88,"37,276.29",EML-11890-03,External Metal Loss,D3.89,35.19,3.89,D890.93,"1,210.17",890.93,0.256,0.268,14,23,,2.35,1.37,102,,,"1,366","1,314","1,354","1,292","1,881","1,794",33.84198911,-118.30370867,42.8,,74.5,External,0.037,0.025,0.062,0.206,0.231,"1,062",0.861,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.271,"37,276.29","7,588.45",4.025,4.025,4.014,0.277,,,,,
11870,InVista,"1,193",1.437,75+87,"37,277.95",PA,Patch,D2.22,36.85,2.22,D889.27,"1,211.84",889.27,,,,,,10,13,232,,,,,,,,,33.84198907,-118.30371407,42.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,277.95","7,586.79",4.008,4.013,3.987,0.277,,,,,
11870,InVista,"1,193",1.437,75+87,"37,278.16",CB,Casing (Begin),D2.01,37.06,2.01,D889.06,"1,212.05",889.06,,,,,,,,,,,,,,,,,33.84198907,-118.30371461,42.8,"12"" Station 75+86.58",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,278.16","7,586.58",,,,0.277,,,,,
11870,InVista,"1,193",1.437,75+87,"37,278.22",EML-11890-06,External Metal Loss,D1.95,37.12,1.95,D889.00,"1,212.11",889.00,0.260,0.268,23,32,,3.95,2.58,130,,,"1,263","1,185","1,269","1,176","1,762","1,634",33.84198907,-118.30371488,42.8,Intermittent,78.8,External,0.061,0.025,0.086,0.182,0.207,"1,051",0.852,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.260,0.266,"37,278.22","7,586.52",4.008,4.008,4.001,0.277,,,,,
11870,InVista,"1,193",1.437,75+86,"37,278.68",EML-11890-07,External Metal Loss,D1.49,37.58,1.49,D888.54,"1,212.57",888.54,0.260,0.268,20,29,,2.88,2.10,134,,,"1,314","1,250","1,311","1,234","1,821","1,714",33.84198906,-118.30371650,42.8,,72.5,External,0.053,0.025,0.078,0.190,0.215,"1,044",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.260,0.265,"37,278.68","7,586.06",4.011,4.011,4.001,0.277,,,,,
11870,InVista,"1,193",1.437,75+86,"37,278.81",EML-11890-08,External Metal Loss,D1.36,37.72,1.36,D888.41,"1,212.70",888.41,0.268,0.268,13,23,,0.86,0.56,107,,,"1,416","1,402","1,429","1,416","1,985","1,967",33.84198905,-118.30371677,42.8,,52.0,External,0.036,0.025,0.061,0.207,0.232,"1,044",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.270,"37,278.81","7,585.93",4.013,4.013,4.008,0.277,,,,,
11870,InVista,"1,193",1.437,75+85,"37,279.51",EML-11890-09,External Metal Loss,D0.66,38.41,0.66,D887.71,"1,213.40",887.71,0.264,0.268,26,35,,28.04,6.29,112,,,"1,132","1,022","1,220","1,092","1,694","1,517",33.84198904,-118.30371920,42.8,Intermittent; Crosses Girth Weld,88.9,External,0.070,0.025,0.095,0.173,0.198,"1,043",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.267,"37,279.51","7,585.24",4.028,4.027,3.950,0.277,,,,,
11870,InVista,"1,193",1.437,75+85,"37,279.59",EML-11890-10,External Metal Loss,D0.58,38.50,0.58,D887.62,"1,213.48",887.62,0.260,0.268,13,22,,1.41,1.13,58,,,"1,398","1,370","1,392","1,358","1,934","1,885",33.84198903,-118.30371947,42.8,,70.5,External,0.035,0.025,0.060,0.208,0.233,"1,044",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.260,0.276,"37,279.59","7,585.15",4.034,4.035,4.032,0.277,,,,,
11870,InVista,"1,193",1.436,75+85,"37,280.16",IML-11890-11,Internal Metal Loss; Not Associated with Deposits,D0.01,39.06,0.01,D887.06,"1,214.05",887.06,0.233,0.268,53,62,,0.37,0.89,231,,,"1,411","1,403","1,416","1,408","1,966","1,956",33.84198901,-118.30372136,42.8,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,50.0,Internal,0.142,0.025,0.167,0.101,0.126,"1,054",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.233,0.220,"37,280.16","7,584.59",4.08,4.092,4.021,0.277,,,,,
11870,InVista,"1,194",1.436,75+85,"37,280.17",IML-11900-01,Internal Metal Loss; Not Associated with Deposits,U0.00,0.00,51.08,D887.05,"1,214.06",887.05,0.167,0.268,47,56,,0.24,0.24,305,,,"1,424","1,421","1,422","1,418","1,976","1,970",33.84198901,-118.30372136,42.8,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,91.7,Internal,0.126,0.025,0.151,0.117,0.142,"1,054",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.167,0.183,"37,280.17","7,584.58",4.146,4.129,4.021,0.277,,,,,
11880,InVista,"1,194",1.436,75+85,"37,280.17",GW11900,Weld,U39.07,39.07,51.08,D887.05,"1,214.06",887.05,0.268,0.268,,,,,,,51.08,102,,,,,,,33.84198901,-118.30372136,42.8,,95.7,,,,,,0.126,"1,054",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.272,"37,280.17","7,584.58",4.032,4.032,3.236,0.277,,,,,
11880,InVista,"1,194",1.436,75+85,"37,280.17",IML-11900-02,Internal Metal Loss; Not Associated with Deposits,U0.00,0.00,51.08,D887.05,"1,214.06",887.05,0.185,0.268,32,41,,0.18,0.16,267,,,"1,429","1,428","1,428","1,427","1,984","1,982",33.84198901,-118.30372136,42.8,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,100.0,Internal,0.086,0.025,0.111,0.157,0.182,"1,054",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.185,0.184,"37,280.17","7,584.58",4.129,4.128,4.125,0.277,,,,,
11880,InVista,"1,194",1.435,75+75,"37,289.88",Torrance Blvd. (50'W),Road Centerline (approx),U9.71,9.71,41.37,D877.34,"1,223.77",877.34,0.267,,,,,0.06,0.08,359,,,,,,,,,33.84198877,-118.30375324,42.9,"Torrance Blvd. (50'W)
75+74.9
(Alignment Sheet 4A-582)",100.0,,,,,,0.267,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.267,0.267,"37,289.88","7,574.90",,,,0.277,,,,,
11890,InVista,"1,195",1.427,75+34,"37,331.25",GW11910,Weld,D38.60,51.08,38.60,D835.97,"1,265.14",835.97,0.267,0.267,,,,,,,38.60,346,,,,,,,33.84198770,-118.30388912,43.1,,94.9,,,,,,0.240,"1,110",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.271,"37,331.25","7,533.65",4.021,4.020,3.006,0.277,,,,,
11890,InVista,"1,195",1.425,75+27,"37,338.33",Denker Ave. (80'W),Road Centerline (approx),U7.08,7.08,31.52,D828.89,"1,272.22",828.89,0.260,,,,,0.06,0.08,359,,,,,,,,,33.84198752,-118.30391262,43.2,"Denker Ave. (80'W)
75+26.6
(Alignment Sheet 4A-582)",100.0,,,,,,0.260,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.260,0.260,"37,338.33","7,526.60",,,,0.277,,,,,
11900,InVista,"1,196",1.420,74+95,"37,369.85",GW11920,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D0.29,38.60,0.29,D797.37,"1,303.74",797.37,0.569,0.569,,,,,,,0.29,,,,,,,,33.84198670,-118.30401610,43.4,"End 8.625"" Pipe",18.8,,,,,,0.552,"2,504",0.984,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.569,0.632,"37,369.85","7,495.18",3.73,3.911,3.173,0.500,,,,,
11900,InVista,"1,197",1.419,74+95,"37,370.14",PT,Pipe Transition,U0.29,0.29,0.33,D797.08,"1,304.02",797.08,0.508,0.508,,,,,,,,,,,,,,,33.84198670,-118.30401710,43.4,"8.625"" x 10.750"" Reducer",17.3,,,,,,0.473,"2,009",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.508,0.571,"37,370.14","7,494.89",4.872,4.876,4.479,0.500,,,,,
11910,InVista,"1,198",1.419,74+95,"37,370.46",GW11930,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U0.33,0.33,48.27,D796.75,"1,304.35",796.75,0.299,0.299,,,,,,,48.27,347,,,,,,,33.84198669,-118.30401818,43.4,"Begin 10.750"" Pipe; Dents (BRC) in Joint (Possible Mechanical Related)",92.4,,,,,,0.229,"1,196",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.299,0.303,"37,370.46","7,494.56",5.077,5.076,2.780,0.307,,,,,
11910,InVista,"1,198",1.419,74+94,"37,371.25",EML-11930-01,External Metal Loss,U0.78,0.78,47.49,D795.97,"1,305.14",795.97,0.260,0.299,23,32,,0.80,1.11,223,,,"1,580","1,569","1,576","1,563","2,189","2,171",33.84198667,-118.30402088,43.4,,70.6,External,0.070,0.025,0.095,0.204,0.229,"1,208",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.260,0.271,"37,371.25","7,493.78",5.071,5.071,5.060,0.307,,,,,
11910,InVista,"1,198",1.419,74+92,"37,372.97",EML-11930-02,External Metal Loss,U2.50,2.50,45.77,D794.25,"1,306.86",794.25,0.292,0.299,13,22,,1.16,1.11,189,,,"1,580","1,563","1,576","1,555","2,188","2,160",33.84198663,-118.30402656,43.4,,48.6,External,0.040,0.025,0.065,0.234,0.259,"1,204",0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.292,0.315,"37,372.97","7,492.06",5.066,5.067,5.062,0.307,,,,,
11910,InVista,"1,198",1.413,74+59,"37,405.96",PA,Patch,D12.78,35.49,12.78,D761.26,"1,339.84",761.26,,,,,,14,19,73,,,,,,,,,33.84198577,-118.30413516,43.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,405.96","7,459.06",5.067,5.064,2.943,0.307,,,,,
11920,InVista,"1,199",1.410,74+46,"37,418.73",GW11940,Weld,D46.32,48.27,46.31,D748.48,"1,352.62",748.48,0.297,0.297,,,,,,,46.31,284,,,,,,,33.84198545,-118.30417730,43.8,Dents (BRC) in Joint (Possible Mechanical Related),95.4,,,,,,0.270,"1,234",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.297,0.301,"37,418.73","7,446.27",5.079,5.078,2.937,0.307,,,,,
11930,InVista,"1,200",1.402,74+00,"37,465.05",GW11950,Weld,D41.03,46.31,41.03,D702.17,"1,398.94",702.17,0.298,0.298,,,,,,,41.03,258,,,,,,,33.84198426,-118.30432967,44.1,,96.6,,,,,,0.273,"1,234",0.969,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.298,0.300,"37,465.05","7,399.94",5.086,5.084,4.962,0.307,,,,,
11940,InVista,"1,201",1.394,73+59,"37,506.08",GW11960,Weld,U41.03,41.03,48.31,D661.14,"1,439.97",661.14,0.300,0.300,,,,,,,48.31,237,,,,,,,33.84198321,-118.30446474,44.4,,99.0,,,,,,0.254,"1,220",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.300,0.304,"37,506.08","7,358.89",5.083,5.083,3.231,0.307,,,,,
11940,InVista,"1,201",1.389,73+33,"37,531.99",EML-11960-01,External Metal Loss,D22.40,25.91,22.40,D635.23,"1,465.88",635.23,0.289,0.300,15,24,,7.06,4.22,158,,,"1,458","1,372","1,456","1,353","2,022","1,880",33.84198255,-118.30455011,44.6,,86.6,External,0.046,0.025,0.071,0.229,0.254,"1,234",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.289,0.292,"37,531.99","7,332.97",5.073,5.073,5.068,0.307,,,,,
11940,InVista,"1,201",1.385,73+11,"37,553.81",EML-11960-02,External Metal Loss,D0.58,47.73,0.58,D613.41,"1,487.70",613.41,0.292,0.300,20,28,,29.86,11.06,113,,,"1,357","1,249","1,350","1,222","1,875","1,698",33.84198199,-118.30462197,44.7,Crosses Girth Weld,84.7,External,0.059,0.025,0.084,0.216,0.241,"1,188",0.867,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.292,0.294,"37,553.81","7,311.14",5.078,5.078,4.980,0.307,,,,,
11950,InVista,"1,202",1.385,73+11,"37,554.39",GW11970,Weld,D45.58,48.31,45.58,D612.83,"1,488.28",612.83,0.294,0.294,,,,,,,45.58,265,,,,,,,33.84198197,-118.30462386,44.8,,97.4,,,,,,0.241,"1,188",0.867,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.294,0.296,"37,554.39","7,310.56",5.084,5.082,2.837,0.307,,,,,
11960,InVista,"1,203",1.376,72+65,"37,599.97",GW11980,Weld,U45.58,45.58,47.62,D567.25,"1,533.86",567.24,0.300,0.300,,,,,,,47.62,54,,,,,,,33.84198080,-118.30477419,45.1,Dent (BRC) in Joint,99.5,,,,,,0.261,"1,234",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.300,0.302,"37,599.97","7,264.96",5.087,5.087,2.861,0.307,,,,,
11970,InVista,"1,204",1.367,72+17,"37,647.59",GW11990,Weld,U47.62,47.62,48.90,D519.62,"1,581.48",519.62,0.296,0.296,,,,,,,48.90,338,,,,,,,33.84197958,-118.30493087,45.6,,98.3,,,,,,0.274,"1,234",0.943,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.296,0.300,"37,647.59","7,217.32",5.09,5.090,2.953,0.307,,,,,
11970,InVista,"1,204",1.361,71+85,"37,680.25",SS,Sleeve Start,D16.24,32.66,16.24,D486.97,"1,614.14",486.97,,,,,,,,,,,,,,,,,33.84197874,-118.30503865,45.8,Crosses Girth Weld,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,680.25","7,184.64",,,,0.307,,,,,
11970,InVista,"1,204",1.361,71+84,"37,680.90",RMBS,Recoat Marker Band Start,D15.60,33.30,15.60,D486.32,"1,614.79",486.32,,,,,,0.04,0.10,360,,,,,,,,,33.84197872,-118.30504054,45.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,680.90","7,184.00",5.097,5.097,5.097,0.307,,,,,
11970,InVista,"1,204",1.360,71+79,"37,685.66",LAM-11990-03,Lamination,D10.84,38.06,10.84,D481.56,"1,619.55",481.56,,,,,,32.87,1.01,218,,,,,,,,,33.84197859,-118.30505648,45.9,Under Sleeve,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,685.66","7,179.23",5.082,5.082,5.076,0.307,,,,,
11970,InVista,"1,204",1.359,71+73,"37,691.93",LAM-11990-04,Lamination,D4.57,44.33,4.57,D475.29,"1,625.82",475.29,,,,,,54.74,1.11,234,,,,,,,,,33.84197844,-118.30507701,45.9,Under Sleeve; Adjacent Girth Weld,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,691.93","7,172.96",5.067,5.067,5.054,0.307,,,,,
11980,InVista,"1,205",1.358,71+68,"37,696.50",GW12000,Weld,D24.09,48.90,24.09,D470.72,"1,630.38",470.72,0.297,0.297,,,,,,,24.09,198,,,,,,,33.84197832,-118.30509214,46.0,Metal Loss (<15.0%) in Joint,98.5,,,,,,0.250,"1,234",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.297,0.299,"37,696.50","7,168.40",5.09,5.086,2.994,0.307,,,,,
11980,InVista,"1,205",1.357,71+67,"37,697.65",SE,Sleeve End,U1.16,1.16,22.93,D469.57,"1,631.54",469.57,,,,,,,,,,,,,,,,,33.84197829,-118.30509593,46.0,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,697.65","7,167.24",,,,0.307,,,,,
11980,InVista,"1,205",1.356,71+61,"37,703.89",RMBE,Recoat Marker Band End,U7.40,7.39,16.69,D463.33,"1,637.78",463.33,,,,,,0.04,0.10,359,,,,,,,,,33.84197813,-118.30511646,46.0,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"37,703.89","7,161.00",5.086,5.086,5.086,0.307,,,,,
11980,InVista,"1,205",1.356,71+61,"37,704.35",EML-12000-03,External Metal Loss,U7.86,7.86,16.23,D462.87,"1,638.24",462.87,0.294,0.297,16,24,,3.04,2.21,103,,,"1,498","1,441","1,509","1,443","2,096","2,005",33.84197812,-118.30511781,46.1,Intermittent,74.5,External,0.047,0.025,0.072,0.225,0.250,"1,234",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.294,0.300,"37,704.35","7,160.53",5.089,5.091,5.086,0.307,,,,,
11980,InVista,"1,205",1.356,71+60,"37,705.12",EML-12000-04,External Metal Loss,U8.62,8.62,15.47,D462.10,"1,639.00",462.10,0.293,0.297,15,24,,3.84,2.91,123,,,"1,484","1,418","1,487","1,409","2,066","1,957",33.84197810,-118.30512051,46.1,,84.4,External,0.045,0.025,0.070,0.227,0.252,"1,234",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.293,0.293,"37,705.12","7,159.77",5.088,5.088,5.084,0.307,,,,,
11990,InVista,"1,206",1.353,71+44,"37,720.59",GW12010,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D0.25,24.09,0.25,D446.63,"1,654.47",446.63,0.501,0.501,,,,,,,0.25,,,,,,,,33.84197770,-118.30517130,46.2,"End 10.750"" Pipe",52.9,,,,,,0.474,"2,009",0.942,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.501,0.522,"37,720.59","7,144.30",4.875,4.872,4.619,0.500,,,,,
11990,InVista,"1,207",1.353,71+44,"37,720.83",PT,Pipe Transition,U0.25,0.25,0.31,D446.39,"1,654.72",446.39,0.573,0.573,,,,,,,,,,,,,,,33.84197769,-118.30517221,46.2,"10.750"" x 8.625"" Reducer",19.0,,,,,,0.533,"2,504",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,504",8.625,0.573,0.631,"37,720.83","7,144.05",3.75,4.022,3.127,0.500,,,,,
12000,InVista,"1,208",1.353,71+44,"37,721.14",GW12020,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U0.31,0.31,17.66,D446.08,"1,655.03",446.08,0.275,0.275,,,,,,,17.66,93,,,,,,,33.84197769,-118.30517329,46.2,"Begin 8.625"" Pipe",99.2,,,,,,0.223,"1,383",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"37,721.14","7,143.74",4.033,4.032,3.017,0.277,,,,,
12000,InVista,"1,208",1.351,71+33,"37,732.34",EML-12020-01,External Metal Loss,D6.46,11.20,6.46,D434.88,"1,666.23",434.88,0.273,0.275,19,28,,14.59,6.05,138,,,"1,583","1,456","1,660","1,512","2,305","2,100",33.84197740,-118.30521057,46.2,Intermittent,95.5,External,0.052,0.025,0.077,0.198,0.223,"1,387",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"37,732.34","7,132.70",4.037,4.035,4.014,0.277,,,,,
12010,InVista,"1,209",1.350,71+26,"37,738.80",GW12030,Weld,U17.66,17.66,21.82,D428.42,"1,672.68",428.42,0.276,0.276,,,,,,,21.82,338,,,,,,,33.84197723,-118.30523191,46.2,,99.6,,,,,,0.255,"1,387",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.276,"37,738.80","7,126.34",4.034,4.035,2.832,0.277,,,,,
12020,InVista,"1,210",1.346,71+05,"37,760.62",GW12040,Weld,U21.82,21.82,22.04,D406.60,"1,694.51",406.60,0.275,0.275,,,,,,,22.04,251,,,,,,,33.84197667,-118.30530458,46.3,,99.6,,,,,,0.252,"1,387",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"37,760.62","7,104.82",4.034,4.034,2.941,0.277,,,,,
12030,InVista,"1,211",1.341,70+83,"37,782.66",GW12050,Weld,D21.25,22.04,21.25,D384.56,"1,716.55",384.56,0.277,0.277,,,,,,,21.25,12,,,,,,,33.84197611,-118.30537807,46.3,,99.1,,,,,,0.232,"1,346",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.278,"37,782.66","7,083.09",4.034,4.036,2.868,0.277,,,,,
12040,InVista,"1,212",1.338,70+62,"37,803.91",GW12060,Weld,U21.25,21.25,22.11,D363.31,"1,737.80",363.31,0.279,0.279,,,,,,,22.11,348,,,,,,,33.84197556,-118.30544858,46.3,Metal Loss (<15.0%) in Joint,98.9,,,,,,0.213,"1,350",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.280,"37,803.91","7,062.15",4.032,4.031,3.381,0.277,,,,,
12040,InVista,"1,212",1.338,70+62,"37,803.95",EML-12060-01,External Metal Loss,U0.04,0.04,22.07,D363.27,"1,737.84",363.27,0.276,0.279,24,33,,7.74,10.56,76,,,"1,571","1,452","1,658","1,522","2,303","2,114",33.84197557,-118.30544885,46.3,Intermittent; Adjacent Girth Weld,97.4,External,0.066,0.025,0.091,0.188,0.213,"1,357",0.880,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.274,"37,803.95","7,062.11",4.032,4.031,4.014,0.277,,,,,
12040,InVista,"1,212",1.337,70+62,"37,804.50",EML-12060-02,External Metal Loss,U0.60,0.60,21.52,D362.71,"1,738.39",362.71,0.279,0.279,18,27,,3.51,5.32,148,,,"1,708","1,620","1,756","1,657","2,439","2,301",33.84197555,-118.30545074,46.3,Intermittent,94.4,External,0.050,0.025,0.075,0.204,0.229,"1,354",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.278,"37,804.50","7,061.56",4.032,4.032,4.024,0.277,,,,,
12040,InVista,"1,212",1.337,70+60,"37,805.82",EML-12060-03,External Metal Loss,U1.91,1.91,20.20,D361.40,"1,739.71",361.40,0.248,0.279,19,28,,1.15,0.89,12,,,"1,814","1,785","1,818","1,784","2,524","2,478",33.84197552,-118.30545506,46.3,,88.8,External,0.054,0.025,0.079,0.200,0.225,"1,370",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.248,0.265,"37,805.82","7,060.26",4.028,4.028,4.024,0.277,,,,,
12050,InVista,"1,213",1.333,70+40,"37,826.02",GW12070,Weld,U22.12,22.11,22.56,D341.20,"1,759.91",341.20,0.283,0.283,,,,,,,22.56,100,,,,,,,33.84197500,-118.30552233,46.4,,99.5,,,,,,0.271,"1,387",0.948,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.283,0.284,"37,826.02","7,040.35",4.03,4.028,3.355,0.277,,,,,
12060,InVista,"1,214",1.329,70+18,"37,848.58",GW12080,Weld,D21.63,22.56,21.63,D318.64,"1,782.47",318.64,0.282,0.282,,,,,,,21.63,154,,,,,,,33.84197442,-118.30559744,46.4,,99.8,,,,,,0.254,"1,387",0.955,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.282,0.283,"37,848.58","7,018.11",4.032,4.030,3.605,0.277,,,,,
12070,InVista,"1,215",1.325,69+97,"37,870.21",GW12090,Weld,U21.63,21.63,22.15,D297.01,"1,804.10",297.01,0.271,0.271,,,,,,,22.15,18,,,,,,,33.84197386,-118.30566930,46.5,,99.4,,,,,,0.190,"1,194",0.775,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.272,"37,870.21","6,996.79",4.04,4.040,3.327,0.277,,,,,
12070,InVista,"1,215",1.323,69+87,"37,879.86",EML-12090-01,External Metal Loss,U9.65,9.65,12.50,D287.36,"1,813.75",287.36,0.250,0.271,30,39,,20.91,9.44,111,,,"1,388","1,253","1,399","1,240","1,943","1,722",33.84197361,-118.30570144,46.5,,97.4,External,0.081,0.025,0.106,0.165,0.190,"1,194",0.775,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.250,0.258,"37,879.86","6,987.27",4.039,4.039,4.030,0.277,,,,,
12080,InVista,"1,216",1.321,69+75,"37,892.36",GW12100,Weld,D21.89,22.15,21.89,D274.86,"1,826.25",274.86,0.282,0.282,,,,,,,21.89,329,,,,,,,33.84197330,-118.30574304,46.5,,99.4,,,,,,0.266,"1,387",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.282,0.283,"37,892.36","6,974.95",4.032,4.031,2.861,0.277,,,,,
12090,InVista,"1,217",1.317,69+53,"37,914.25",GW12110,Weld,D21.83,21.89,21.83,D252.97,"1,848.14",252.97,0.275,0.275,,,,,,,21.83,100,,,,,,,33.84197273,-118.30581598,46.5,,99.1,,,,,,0.219,"1,387",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"37,914.25","6,953.38",4.037,4.037,3.664,0.277,,,,,
12090,InVista,"1,217",1.314,69+37,"37,931.10",EML-12110-01,External Metal Loss,D4.98,16.85,4.98,D236.12,"1,864.98",236.12,0.268,0.275,20,29,,1.62,1.94,40,,,"1,752","1,705","1,766","1,712","2,453","2,378",33.84197230,-118.30587190,46.6,Adjacent Long Seam,67.3,External,0.056,0.025,0.081,0.194,0.219,"1,387",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.267,"37,931.10","6,936.77",4.038,4.038,4.028,0.277,,,,,
12090,InVista,"1,217",1.314,69+36,"37,931.38",EML-12110-02,External Metal Loss,D4.70,17.13,4.70,D235.84,"1,865.27",235.84,0.252,0.275,20,29,,1.17,1.45,17,,,"1,784","1,754","1,784","1,748","2,478","2,428",33.84197229,-118.30587299,46.6,,78.7,External,0.055,0.025,0.080,0.195,0.220,"1,387",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.252,0.257,"37,931.38","6,936.49",4.04,4.040,4.030,0.277,,,,,
12090,InVista,"1,217",1.314,69+36,"37,931.80",EML-12110-03,External Metal Loss,D4.27,17.55,4.27,D235.42,"1,865.69",235.42,0.252,0.275,20,29,,1.04,1.13,27,,,"1,792","1,766","1,797","1,768","2,496","2,456",33.84197229,-118.30587434,46.6,,61.2,External,0.056,0.025,0.081,0.194,0.219,"1,387",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.252,0.288,"37,931.80","6,936.07",4.041,4.041,4.034,0.277,,,,,
12100,InVista,"1,218",1.313,69+32,"37,936.07",GW12120,Weld,U21.83,21.83,21.89,D231.15,"1,869.96",231.15,0.277,0.277,,,,,,,21.89,35,,,,,,,33.84197217,-118.30588865,46.6,,99.4,,,,,,0.248,"1,387",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.278,"37,936.07","6,931.86",4.039,4.037,2.973,0.277,,,,,
12110,InVista,"1,219",1.309,69+10,"37,957.96",GW12130,Weld,U21.89,21.89,21.91,D209.26,"1,891.85",209.26,0.282,0.282,,,,,,,21.91,165,,,,,,,33.84197161,-118.30596133,46.6,Small Laminations in Joint,98.8,,,,,,0.157,"1,209",0.784,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.282,0.284,"37,957.96","6,910.28",4.03,4.029,3.930,0.277,,,,,
12110,InVista,"1,219",1.308,69+08,"37,960.07",EML-12130-01,External Metal Loss,U2.11,2.11,19.80,D207.14,"1,893.96",207.14,0.263,0.282,44,53,,11.07,6.29,30,,,"1,271","1,136","1,533","1,384","2,129","1,922",33.84197159,-118.30596837,46.6,,86.8,External,0.125,0.025,0.150,0.132,0.157,"1,209",0.784,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.269,"37,960.07","6,908.20",4.026,4.026,4.014,0.277,,,,,
12120,InVista,"1,220",1.305,68+89,"37,979.88",GW12140,Weld,D21.45,21.91,21.45,D187.34,"1,913.76",187.34,0.277,0.277,,,,,,,21.45,78,,,,,,,33.84197145,-118.30603429,46.6,Metal Loss (<15.0%) in Joint,99.2,,,,,,0.247,"1,387",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.278,"37,979.88","6,888.68",4.034,4.033,3.645,0.277,,,,,
12130,InVista,"1,221",1.301,68+68,"38,001.33",GW12150,Weld,U21.45,21.45,21.73,D165.89,"1,935.21",165.89,0.279,0.279,,,,,,,21.73,226,,,,,,,33.84197131,-118.30610561,46.7,Metal Loss (<15.0%) in Joint,98.9,,,,,,0.243,"1,387",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.279,"38,001.33","6,867.53",4.034,4.033,3.006,0.277,,,,,
12140,InVista,"1,222",1.297,68+46,"38,023.05",GW12160,Weld,D20.32,21.73,20.32,D144.16,"1,956.94",144.16,0.278,0.278,,,,,,,20.32,246,,,,,,,33.84197116,-118.30617802,46.7,,98.7,,,,,,0.241,"1,387",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.279,"38,023.05","6,846.11",4.033,4.032,3.190,0.277,,,,,
12150,InVista,"1,223",1.293,68+26,"38,043.37",GW12170,Weld,U20.32,20.32,21.07,D123.85,"1,977.26",123.85,0.274,0.274,,,,,,,21.07,31,,,,,,,33.84197102,-118.30624556,46.8,Metal Loss (<15.0%) in Joint,99.7,,,,,,0.225,"1,387",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.275,"38,043.37","6,826.09",4.038,4.037,3.864,0.277,,,,,
12150,InVista,"1,223",1.290,68+09,"38,060.38",EML-12170-01,External Metal Loss,D4.06,17.00,4.06,D106.84,"1,994.27",106.84,0.270,0.274,18,27,,1.65,3.15,121,,,"1,755","1,709","1,758","1,703","2,441","2,365",33.84197091,-118.30630230,46.8,Intermittent,94.2,External,0.049,0.025,0.074,0.200,0.225,"1,387",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.269,"38,060.38","6,809.32",4.038,4.038,4.032,0.277,,,,,
12150,InVista,"1,223",1.290,68+09,"38,060.66",EML-12170-02,External Metal Loss,D3.77,17.29,3.77,D106.55,"1,994.55",106.55,0.268,0.274,14,23,,3.62,2.50,116,,,"1,707","1,620","1,712","1,610","2,378","2,236",33.84197091,-118.30630311,46.8,,93.0,External,0.039,0.025,0.064,0.210,0.235,"1,387",0.930,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.272,"38,060.66","6,809.04",4.038,4.038,4.034,0.277,,,,,
12160,InVista,"1,224",1.289,68+05,"38,064.44",GW12180,Weld,U21.07,21.07,21.84,D102.78,"1,998.33",102.78,0.279,0.279,,,,,,,21.84,333,,,,,,,33.84197088,-118.30631580,46.8,,99.2,,,,,,0.241,"1,362",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.280,"38,064.44","6,805.32",4.034,4.035,3.946,0.277,,,,,
12170,InVista,"1,225",1.285,67+84,"38,086.28",GW12190,Weld,U21.84,21.84,21.96,D80.94,"2,020.17",80.94,0.273,0.273,,,,,,,21.96,231,,,,,,,33.84197074,-118.30638847,46.8,Metal Loss (<15.0%) in Joint,98.8,,,,,,0.213,"1,295",0.840,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"38,086.28","6,783.79",4.04,4.038,3.315,0.277,,,,,
12170,InVista,"1,225",1.285,67+83,"38,086.82",EML-12190-01,External Metal Loss,U0.54,0.54,21.42,D80.40,"2,020.70",80.40,0.271,0.273,22,31,,31.37,13.31,77,,,"1,499","1,362","1,535","1,374","2,133","1,909",33.84197074,-118.30639009,46.8,Intermittent; Crosses Long Seam,94.4,External,0.060,0.025,0.085,0.188,0.213,"1,295",0.840,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.269,"38,086.82","6,783.26",4.04,4.040,4.028,0.277,,,,,
12170,InVista,"1,225",1.282,67+67,"38,103.77",EML-12190-02,External Metal Loss,D4.47,17.49,4.47,D63.45,"2,037.65",63.45,0.270,0.273,16,26,,8.07,5.56,152,,,"1,625","1,509","1,646","1,510","2,287","2,097",33.84197062,-118.30644656,46.9,Intermittent; Adjacent Long Seam,93.9,External,0.045,0.025,0.070,0.203,0.228,"1,387",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.274,"38,103.77","6,766.55",4.041,4.042,4.033,0.277,,,,,
12170,InVista,"1,225",1.281,67+65,"38,105.68",EML-12190-03,External Metal Loss,D2.55,19.41,2.55,D61.54,"2,039.57",61.54,0.272,0.273,16,26,,0.32,0.48,162,,,"1,819","1,816","1,819","1,816","2,527","2,522",33.84197061,-118.30645305,46.9,,90.0,External,0.045,0.025,0.070,0.203,0.228,"1,387",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.275,"38,105.68","6,764.66",4.045,4.045,4.043,0.277,,,,,
12180,InVista,"1,226",1.281,67+62,"38,108.23",GW12200,Weld,D20.05,21.96,20.05,D58.98,"2,042.12",58.98,0.273,0.273,,,,,,,20.05,44,,,,,,,33.84197059,-118.30646142,46.9,,98.8,,,,,,0.246,"1,387",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"38,108.23","6,762.15",4.041,4.039,3.220,0.277,,,,,
12190,InVista,"1,227",1.277,67+42,"38,128.29",GW12210,Weld,U20.05,20.05,22.15,D38.93,"2,062.18",38.93,0.274,0.274,,,,,,,22.15,224,,,,,,,33.84197045,-118.30652816,46.9,Small Laminations in Joint,99.6,,,,,,0.233,"1,387",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.275,"38,128.29","6,742.38",4.04,4.039,2.995,0.277,,,,,
12200,InVista,"1,228",1.273,67+21,"38,150.44",GW12220,Weld,D18.15,22.15,18.15,D16.78,"2,084.33",16.78,0.279,0.279,,,,,,,18.15,346,,,,,,,33.84197030,-118.30660190,47.0,,99.4,,,,,,0.258,"1,387",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.280,"38,150.44","6,720.54",4.034,4.035,3.934,0.277,,,,,
12200,InVista,"1,228",1.272,67+16,"38,154.84",Harvard Blvd. (60'W),Road Centerline (approx),U4.40,4.40,13.75,D12.38,"2,088.73",12.38,0.281,,,,,0.06,0.08,359,,,,,,,,,33.84197028,-118.30661649,47.0,"Harvard Blvd. (60'W)
67+16.2
(Alignment Sheet 4A-582)",100.0,,,,,,0.281,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.281,0.281,"38,154.84","6,716.20",,,,0.277,,,,,
12200,InVista,"1,228",1.270,67+04,"38,167.22",AGM 17,"AGM 17
Description: Set Scribed X, -2.5 CL
Location: Torrance Blvd R/W
Map: 4A-582
(Above Descriptions from PSOMAS)",D1.37,16.78,1.37,U2101.11,"2,101.11","2,799.12",,,,,,,,,,,,,,,,,33.84197020,-118.30665781,47.0,"AGM 17
Description: Set Scribed X, -2.5 CL
Location: Torrance Blvd R/W
Map: 4A-582
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,167.22","6,704.00",,,,0.277,,,,,
12210,InVista,"1,229",1.269,67+03,"38,168.59",GW12230,Weld,U18.15,18.15,21.98,U1.37,1.37,"2,797.76",0.279,0.279,,,,,,,21.98,283,,,,,,,33.84197013,-118.30666240,47.0,,99.7,,,,,,0.246,"1,387",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.280,"38,168.59","6,702.61",4.034,4.033,3.936,0.277,,,,,
12220,InVista,"1,230",1.265,66+80,"38,190.57",GW12240,Weld,D21.53,21.98,21.53,U23.35,23.35,"2,775.78",0.273,0.273,,,,,,,21.53,223,,,,,,,33.84196906,-118.30673560,47.1,,99.7,,,,,,0.206,"1,387",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"38,190.57","6,680.21",4.041,4.040,3.169,0.277,,,,,
