Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in),,,,,
12220,InVista,"1,230",1.261,66+58,"38,211.93",EML-12240-01,External Metal Loss,D0.17,21.36,0.17,U44.71,44.71,"2,754.41",0.254,0.273,25,34,,0.87,0.81,51,,,"1,782","1,761","1,790","1,767","2,486","2,454",33.84196802,-118.30680664,47.2,,56.4,External,0.067,0.025,0.092,0.181,0.206,"1,387",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.254,0.259,"38,211.93","6,658.44",4.047,4.047,4.041,0.277,,,,,
12220,InVista,"1,230",1.261,66+58,"38,211.96",EML-12240-02,External Metal Loss,D0.14,21.39,0.14,U44.74,44.74,"2,754.38",0.256,0.273,24,33,,1.30,0.81,30,,,"1,749","1,711","1,772","1,732","2,462","2,406",33.84196802,-118.30680664,47.2,Adjacent Girth Weld,84.8,External,0.065,0.025,0.090,0.183,0.208,"1,387",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.256,0.265,"38,211.96","6,658.41",4.011,4.011,4.001,0.277,,,,,
12230,InVista,"1,231",1.261,66+58,"38,212.10",GW12250,Weld,U21.53,21.53,21.84,U44.88,44.88,"2,754.25",0.276,0.276,,,,,,,21.84,24,,,,,,,33.84196801,-118.30680718,47.2,,99.2,,,,,,0.230,"1,371",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.277,"38,212.10","6,658.27",4.034,4.036,3.053,0.277,,,,,
12230,InVista,"1,231",1.261,66+58,"38,212.68",EML-12250-01,External Metal Loss,U0.59,0.59,21.25,U45.46,45.46,"2,753.66",0.265,0.276,17,26,,1.18,1.05,64,,,"1,800","1,772","1,812","1,781","2,517","2,473",33.84196798,-118.30680907,47.2,,78.9,External,0.046,0.025,0.071,0.205,0.230,"1,372",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.279,"38,212.68","6,657.68",4.039,4.037,4.014,0.277,,,,,
12240,InVista,"1,232",1.257,66+36,"38,233.94",GW12260,Weld,D21.75,21.84,21.75,U66.72,66.72,"2,732.40",0.278,0.278,,,,,,,21.75,,,,,,,,33.84196695,-118.30687985,47.2,,99.4,,,,,,0.258,"1,387",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.279,"38,233.94","6,636.02",4.038,4.036,3.846,0.277,,,,,
12250,InVista,"1,233",1.253,66+14,"38,255.69",GW12270,Weld,U21.75,21.75,21.80,U88.47,88.47,"2,710.65",0.273,0.273,,,,,,,21.80,318,,,,,,,33.84196590,-118.30695224,47.3,,99.6,,,,,,0.229,"1,367",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"38,255.69","6,613.85",4.041,4.040,2.868,0.277,,,,,
12260,InVista,"1,234",1.248,65+92,"38,277.49",GW12280,Weld,U21.80,21.80,21.83,U110.27,110.27,"2,688.85",0.275,0.275,,,,,,,21.83,300,,,,,,,33.84196483,-118.30702491,47.4,Metal Loss (<15.0%) in Joint,99.2,,,,,,0.228,"1,385",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"38,277.49","6,591.65",4.039,4.039,3.942,0.277,,,,,
12260,InVista,"1,234",1.248,65+89,"38,280.37",EML-12280-01,External Metal Loss,U2.88,2.88,18.95,U113.15,113.15,"2,685.98",0.274,0.275,17,26,,8.71,10.56,302,,,"1,626","1,508","1,652","1,514","2,295","2,102",33.84196469,-118.30703436,47.4,,90.5,External,0.047,0.025,0.072,0.203,0.228,"1,385",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.274,"38,280.37","6,588.71",4.034,4.037,4.021,0.277,,,,,
12260,InVista,"1,234",1.247,65+86,"38,282.94",EML-12280-02,External Metal Loss,U5.45,5.45,16.37,U115.72,115.72,"2,683.40",0.274,0.275,15,24,,6.20,7.90,19,,,"1,674","1,566","1,710","1,584","2,375","2,200",33.84196456,-118.30704300,47.4,Intermittent,94.6,External,0.040,0.025,0.065,0.210,0.235,"1,387",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.277,"38,282.94","6,586.09",4.034,4.037,4.027,0.277,,,,,
12260,InVista,"1,234",1.247,65+84,"38,285.15",EML-12280-03,External Metal Loss,U7.67,7.67,14.16,U117.93,117.93,"2,681.19",0.241,0.275,15,24,,0.26,0.24,41,,,"1,834","1,832","1,834","1,832","2,547","2,544",33.84196446,-118.30705030,47.4,,91.7,External,0.041,0.025,0.066,0.209,0.234,"1,387",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.241,0.249,"38,285.15","6,583.84",4.033,4.033,4.032,0.277,,,,,
12260,InVista,"1,234",1.247,65+82,"38,286.73",EML-12280-04,External Metal Loss,U9.24,9.24,12.58,U119.51,119.51,"2,679.61",0.260,0.275,16,25,,1.29,1.29,11,,,"1,791","1,758","1,792","1,754","2,489","2,436",33.84196439,-118.30705543,47.4,,89.7,External,0.043,0.025,0.068,0.207,0.232,"1,387",0.957,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.260,0.263,"38,286.73","6,582.23",4.033,4.033,4.028,0.277,,,,,
12260,InVista,"1,234",1.246,65+81,"38,287.70",EML-12280-05,External Metal Loss,U10.21,10.21,11.61,U120.48,120.48,"2,678.64",0.270,0.275,17,26,,2.13,2.58,50,,,"1,743","1,684","1,776","1,710","2,467","2,375",33.84196433,-118.30705867,47.4,,85.9,External,0.046,0.025,0.071,0.204,0.229,"1,387",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.271,"38,287.70","6,581.24",4.034,4.036,4.031,0.277,,,,,
12270,InVista,"1,235",1.244,65+69,"38,299.31",GW12290,Weld,D19.21,21.83,19.20,U132.10,132.10,"2,667.03",0.291,0.291,,,,,,,19.20,152,,,,,,,33.84196377,-118.30709730,47.5,,98.7,,,,,,0.243,"1,332",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.291,0.294,"38,299.31","6,569.41",4.025,4.026,3.388,0.277,,,,,
12280,InVista,"1,236",1.240,65+50,"38,318.52",GW12300,Weld,U19.21,19.20,22.41,U151.30,151.30,"2,647.82",0.278,0.278,,,,,,,22.41,329,,,,,,,33.84196284,-118.30716132,47.5,Metal Loss (<15.0%) in Joint,98.7,,,,,,0.200,"1,225",0.795,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.279,"38,318.52","6,549.84",4.037,4.037,3.153,0.277,,,,,
12280,InVista,"1,236",1.238,65+35,"38,332.60",EML-12300-01,External Metal Loss,D8.33,14.08,8.33,U165.38,165.38,"2,633.74",0.273,0.278,28,37,,20.29,8.55,125,,,"1,453","1,319","1,537","1,381","2,135","1,918",33.84196216,-118.30720805,47.6,,92.1,External,0.078,0.025,0.103,0.175,0.200,"1,225",0.795,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.270,"38,332.60","6,535.49",4.037,4.038,4.025,0.277,,,,,
12280,InVista,"1,236",1.237,65+31,"38,337.25",EML-12300-02,External Metal Loss,D3.67,18.73,3.67,U170.03,170.03,"2,629.09",0.264,0.278,16,25,,1.17,0.81,346,,,"1,816","1,788","1,828","1,797","2,538","2,495",33.84196193,-118.30722372,47.6,,95.8,External,0.045,0.025,0.070,0.208,0.233,"1,387",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.277,"38,337.25","6,530.75",4.028,4.028,4.024,0.277,,,,,
12290,InVista,"1,237",1.236,65+27,"38,340.93",GW12310,Weld,D19.32,22.41,19.32,U173.71,173.71,"2,625.42",0.280,0.280,,,,,,,19.32,323,,,,,,,33.84196174,-118.30723588,47.6,,98.7,,,,,,0.247,"1,387",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.280,0.282,"38,340.93","6,527.01",4.034,4.035,3.207,0.277,,,,,
12300,InVista,"1,238",1.232,65+07,"38,360.25",GW12320,Weld,U19.32,19.32,22.77,U193.03,193.03,"2,606.09",0.273,0.273,,,,,,,22.77,300,,,,,,,33.84196094,-118.30730013,47.7,Small Laminations in Joint,99.6,,,,,,0.235,"1,387",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.275,"38,360.25","6,507.32",4.041,4.041,3.132,0.277,,,,,
12300,InVista,"1,238",1.228,64+86,"38,381.62",EML-12320-01,External Metal Loss,D1.40,21.37,1.40,U214.40,214.40,"2,584.72",0.268,0.273,14,23,,0.26,0.32,266,,,"1,821","1,819","1,821","1,819","2,529","2,526",33.84196038,-118.30737118,47.7,,68.8,External,0.038,0.025,0.063,0.210,0.235,"1,387",0.969,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.259,"38,381.62","6,485.55",4.05,4.049,4.047,0.277,,,,,
12310,InVista,"1,239",1.228,64+84,"38,383.02",GW12330,Weld,D22.15,22.77,22.15,U215.80,215.80,"2,583.32",0.275,0.275,,,,,,,22.15,215,,,,,,,33.84196035,-118.30737604,47.7,,99.6,,,,,,0.252,"1,387",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"38,383.02","6,484.12",4.038,4.039,2.995,0.277,,,,,
12320,InVista,"1,240",1.224,64+62,"38,405.17",GW12340,Weld,D22.13,22.15,22.13,U237.95,237.95,"2,561.17",0.275,0.275,,,,,,,22.13,25,,,,,,,33.84195976,-118.30744979,47.8,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.215,"1,385",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.277,"38,405.17","6,461.55",4.04,4.040,3.880,0.277,,,,,
12320,InVista,"1,240",1.222,64+50,"38,416.27",EML-12340-01,External Metal Loss,D11.02,11.11,11.02,U249.05,249.05,"2,550.07",0.258,0.275,22,31,,1.34,1.61,33,,,"1,766","1,728","1,765","1,720","2,452","2,390",33.84195947,-118.30748653,47.8,Adjacent Long Seam,75.5,External,0.060,0.025,0.085,0.190,0.215,"1,387",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.258,0.265,"38,416.27","6,450.24",4.034,4.035,4.028,0.277,,,,,
12330,InVista,"1,241",1.220,64+39,"38,427.30",GW12350,Weld,D22.11,22.13,22.11,U260.08,260.08,"2,539.05",0.280,0.280,,,,,,,22.11,201,,,,,,,33.84195918,-118.30752328,47.8,Metal Loss (<15.0%) in Joint,99.5,,,,,,0.224,"1,387",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.280,0.281,"38,427.30","6,439.01",4.037,4.037,3.274,0.277,,,,,
12330,InVista,"1,241",1.217,64+26,"38,439.81",EML-12350-01,External Metal Loss,D9.60,12.51,9.60,U272.59,272.59,"2,526.53",0.266,0.280,17,26,,1.70,2.10,98,,,"1,795","1,749","1,811","1,758","2,515","2,442",33.84195886,-118.30756488,47.8,,94.4,External,0.048,0.025,0.073,0.207,0.232,"1,387",0.943,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.278,"38,439.81","6,426.26",4.04,4.040,4.033,0.277,,,,,
12330,InVista,"1,241",1.216,64+22,"38,444.09",EML-12350-02,External Metal Loss,D5.32,16.79,5.32,U276.87,276.87,"2,522.25",0.266,0.280,20,29,,5.80,3.71,76,,,"1,645","1,535","1,710","1,585","2,375","2,201",33.84195874,-118.30757920,47.8,,94.8,External,0.056,0.025,0.081,0.199,0.224,"1,387",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.270,"38,444.09","6,421.90",4.034,4.035,4.024,0.277,,,,,
12340,InVista,"1,242",1.215,64+16,"38,449.41",GW12360,Weld,D17.54,22.11,17.54,U282.19,282.19,"2,516.93",0.279,0.279,,,,,,,17.54,279,,,,,,,33.84195861,-118.30759703,47.8,Metal Loss (<15.0%) in Joint,98.2,,,,,,0.160,"1,223",0.793,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.280,"38,449.41","6,416.47",4.038,4.036,3.010,0.277,,,,,
12340,InVista,"1,242",1.214,64+09,"38,457.20",EML-12360-01,External Metal Loss,U7.79,7.79,9.75,U289.98,289.98,"2,509.14",0.277,0.279,29,38,,84.50,17.58,43,,,"1,413","1,271","1,539","1,373","2,138","1,907",33.84195840,-118.30762269,47.8,Intermittent; Adjacent Long Seam,96.0,External,0.080,0.025,0.105,0.174,0.199,"1,223",0.793,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.276,"38,457.20","6,408.54",4.038,4.037,3.010,0.277,,,,,
12340,InVista,"1,242",1.212,64+01,"38,464.22",EML-12360-02,External Metal Loss,D2.73,14.81,2.73,U297.00,297.00,"2,502.12",0.279,0.279,17,26,,18.00,5.97,61,,,"1,622","1,492","1,713","1,563","2,379","2,170",33.84195822,-118.30764620,47.8,Intermittent,96.3,External,0.048,0.025,0.073,0.206,0.231,"1,339",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.276,"38,464.22","6,401.38",4.034,4.036,4.027,0.277,,,,,
12340,InVista,"1,242",1.212,63+99,"38,466.93",IML-12360-03,Internal Metal Loss; Not Associated with Deposits,D0.02,17.52,0.02,U299.71,299.71,"2,499.42",0.183,0.279,46,54,,0.32,0.32,168,,,"1,848","1,843","1,847","1,841","2,566","2,556",33.84195814,-118.30765511,47.8,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,100.0,Internal,0.127,0.025,0.152,0.127,0.152,"1,382",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.183,0.209,"38,466.93","6,398.63",4.144,4.104,4.007,0.277,,,,,
12350,InVista,"1,243",1.212,63+99,"38,466.95",GW12370,Weld,U17.54,17.54,21.33,U299.73,299.73,"2,499.39",0.275,0.275,,,,,,,21.33,342,,,,,,,33.84195814,-118.30765538,47.8,Metal Loss (<15.0%) in Joint,99.3,,,,,,0.152,"1,383",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"38,466.95","6,398.60",4.04,4.039,3.137,0.277,,,,,
12350,InVista,"1,243",1.212,63+97,"38,468.41",EML-12370-01,External Metal Loss,U1.47,1.47,19.86,U301.20,301.20,"2,497.93",0.267,0.275,16,25,,0.50,0.65,169,,,"1,828","1,821","1,828","1,821","2,539","2,529",33.84195811,-118.30766024,47.8,,79.7,External,0.043,0.025,0.068,0.207,0.232,"1,387",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.263,"38,468.41","6,397.11",4.041,4.042,4.041,0.277,,,,,
12360,InVista,"1,244",1.208,63+77,"38,488.28",GW12380,Weld,U21.33,21.33,21.78,U321.06,321.06,"2,478.06",0.273,0.273,,,,,,,21.78,249,,,,,,,33.84195759,-118.30772616,47.9,Metal Loss (<15.0%) in Joint,99.5,,,,,,0.224,"1,387",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"38,488.28","6,376.87",4.045,4.043,3.386,0.277,,,,,
12360,InVista,"1,244",1.206,63+69,"38,496.12",EML-12380-01,External Metal Loss,U7.84,7.84,13.93,U328.90,328.90,"2,470.22",0.252,0.273,18,27,,3.27,2.66,87,,,"1,676","1,591","1,680","1,580","2,334","2,194",33.84195738,-118.30775237,47.9,,94.6,External,0.049,0.025,0.074,0.199,0.224,"1,387",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.252,0.257,"38,496.12","6,368.88",4.047,4.046,4.034,0.277,,,,,
12370,InVista,"1,245",1.204,63+55,"38,510.05",GW12390,Weld,D21.52,21.78,21.52,U342.84,342.84,"2,456.28",0.282,0.282,,,,,,,21.52,50,,,,,,,33.84195702,-118.30779884,47.9,Metal Loss (<15.0%) in Joint,98.5,,,,,,0.250,"1,387",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.282,0.283,"38,510.05","6,354.68",4.034,4.034,3.922,0.277,,,,,
12380,InVista,"1,246",1.199,63+33,"38,531.57",GW12400,Weld,U21.52,21.52,21.78,U364.35,364.35,"2,434.77",0.279,0.279,,,,,,,21.78,43,,,,,,,33.84195646,-118.30787043,47.9,Metal Loss (<15.0%) in Joint,99.0,,,,,,0.236,"1,387",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.280,"38,531.57","6,332.76",4.038,4.037,3.002,0.277,,,,,
12390,InVista,"1,247",1.195,63+11,"38,553.35",GW12410,Weld,D19.26,21.78,19.26,U386.13,386.13,"2,412.99",0.288,0.288,,,,,,,19.26,2,,,,,,,33.84195589,-118.30794283,48.0,Metal Loss (<15.0%) in Joint,99.0,,,,,,0.220,"1,387",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.288,0.289,"38,553.35","6,310.57",4.031,4.030,3.145,0.277,,,,,
12390,InVista,"1,247",1.194,63+06,"38,557.55",EML-12410-01,External Metal Loss,U4.20,4.20,15.06,U390.33,390.33,"2,408.79",0.283,0.288,19,27,,14.84,5.73,64,,,"1,660","1,533","1,855","1,712","2,577","2,377",33.84195577,-118.30795688,48.0,Intermittent,96.9,External,0.054,0.025,0.079,0.209,0.234,"1,387",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.283,0.282,"38,557.55","6,306.29",4.034,4.034,4.021,0.277,,,,,
12390,InVista,"1,247",1.192,62+92,"38,571.21",EML-12410-02,External Metal Loss,D1.40,17.86,1.40,U404.00,404.00,"2,395.13",0.257,0.288,24,32,,0.57,0.73,350,,,"1,905","1,896","1,911","1,901","2,654","2,641",33.84195542,-118.30800226,48.0,Possible Mill Related; On Long Seam,60.5,External,0.068,0.025,0.093,0.195,0.220,"1,387",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.257,0.262,"38,571.21","6,292.36",4.034,4.036,4.027,0.277,,,,,
12400,InVista,"1,248",1.191,62+91,"38,572.61",GW12420,Weld,U19.26,19.26,21.79,U405.40,405.40,"2,393.73",0.276,0.276,,,,,,,21.79,134,,,,,,,33.84195538,-118.30800686,48.0,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.231,"1,375",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.277,"38,572.61","6,290.94",4.041,4.041,3.921,0.277,,,,,
12400,InVista,"1,248",1.188,62+71,"38,592.13",EML-12420-01,External Metal Loss,D2.27,19.52,2.27,U424.92,424.92,"2,374.21",0.272,0.276,16,25,,7.85,5.40,144,,,"1,647","1,531","1,677","1,542","2,329","2,141",33.84195487,-118.30807196,48.0,Adjacent Long Seam,89.8,External,0.045,0.025,0.070,0.206,0.231,"1,378",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.276,"38,592.13","6,271.05",4.033,4.036,4.012,0.277,,,,,
12410,InVista,"1,249",1.187,62+69,"38,594.41",GW12430,Weld,D21.20,21.79,21.19,U427.19,427.19,"2,371.94",0.278,0.278,,,,,,,21.19,302,,,,,,,33.84195481,-118.30807953,48.0,Metal Loss (<15.0%) in Joint,99.6,,,,,,0.224,"1,387",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.280,"38,594.41","6,268.74",4.04,4.038,3.148,0.277,,,,,
12410,InVista,"1,249",1.185,62+56,"38,607.13",EML-12430-01,External Metal Loss,D8.47,12.73,8.47,U439.91,439.91,"2,359.21",0.265,0.278,19,28,,0.85,0.48,164,,,"1,827","1,809","1,834","1,815","2,547","2,520",33.84195447,-118.30812194,48.0,,88.5,External,0.054,0.025,0.079,0.199,0.224,"1,387",0.948,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.268,"38,607.13","6,255.77",4.043,4.042,4.041,0.277,,,,,
12420,InVista,"1,250",1.183,62+47,"38,615.60",GW12440,Weld,D19.74,21.19,19.74,U448.38,448.38,"2,350.74",0.278,0.278,,,,,,,19.74,117,,,,,,,33.84195426,-118.30815004,48.1,,98.8,,,,,,0.192,"1,387",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.279,"38,615.60","6,247.14",4.038,4.037,3.276,0.277,,,,,
12420,InVista,"1,250",1.182,62+41,"38,621.19",EML-12440-01,External Metal Loss,U5.59,5.59,14.14,U453.98,453.98,"2,345.15",0.257,0.278,17,26,,0.26,0.24,245,,,"1,854","1,852","1,855","1,853","2,576","2,573",33.84195410,-118.30816868,48.1,,66.7,External,0.046,0.025,0.071,0.207,0.232,"1,387",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.257,0.260,"38,621.19","6,241.44",4.041,4.042,4.040,0.277,,,,,
12420,InVista,"1,250",1.180,62+31,"38,631.27",EML-12440-02,External Metal Loss,D4.07,15.66,4.07,U464.05,464.05,"2,335.08",0.265,0.278,31,40,,1.84,2.42,73,,,"1,693","1,630","1,748","1,683","2,428","2,337",33.84195384,-118.30820218,48.1,Adjacent Long Seam,88.6,External,0.086,0.025,0.111,0.167,0.192,"1,387",0.911,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.260,"38,631.27","6,231.18",4.041,4.041,4.034,0.277,,,,,
12430,InVista,"1,251",1.179,62+27,"38,635.34",GW12450,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,U19.74,19.74,21.76,U468.12,468.12,"2,331.00",0.321,0.321,,,,,,,21.76,55,,,,,,,33.84195373,-118.30821569,48.1,,98.9,,,,,,0.291,"1,613",0.940,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.323,"38,635.34","6,227.03",3.997,3.996,3.193,0.322,,,,,
12440,InVista,"1,252",1.175,62+05,"38,657.10",GW12460,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,D20.47,21.76,20.47,U489.88,489.88,"2,309.24",0.281,0.281,,,,,,,20.47,357,,,,,,,33.84195316,-118.30828809,48.1,,99.7,,,,,,0.249,"1,387",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.281,0.281,"38,657.10","6,204.85",4.034,4.034,3.169,0.277,,,,,
12450,InVista,"1,253",1.171,61+84,"38,677.57",GW12470,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,U20.47,20.47,21.63,U510.35,510.35,"2,288.77",0.320,0.320,,,,,,,21.63,15,"2,135",,"2,134",,"2,964",,33.84195263,-118.30835616,48.2,Small Laminations in Joint,97.0,,,,,,0.186,"1,613",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.324,"38,677.57","6,184.00",3.987,3.987,2.934,0.322,,,,,
12440,InVista,"1,253",1.171,61+84,"38,677.57",IML-12470-01,Internal Metal Loss; Not Associated with Deposits,U0.00,0.00,21.63,U510.35,510.35,"2,288.77",0.210,0.320,42,49.6875,,0.13,0.40,250,,,,"2,134",,"2,133",,"2,963",33.84195263,-118.30835616,48.2,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,70.0,Internal,0.133999988,0.025,0.158999994,0.161,0.186,"1,613",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.210,0.228,"38,677.57","6,184.00",4.102,4.085,3.996,0.322,,,,,
12460,InVista,"1,254",1.167,61+62,"38,699.20",GW12480,Weld,U21.63,21.63,21.68,U531.98,531.98,"2,267.14",0.317,0.317,,,,,,,21.68,77,,,,,,,33.84195206,-118.30842829,48.2,Metal Loss (<15.0%) in Joint,98.7,,,,,,0.275,"1,613",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.319,"38,699.20","6,161.96",4.001,4.003,2.857,0.322,,,,,
12470,InVista,"1,255",1.163,61+40,"38,720.88",GW12490,Weld,D20.50,21.68,20.50,U553.66,553.66,"2,245.46",0.316,0.316,,,,,,,20.50,315,,,,,,,33.84195149,-118.30850042,48.2,,99.2,,,,,,0.296,"1,613",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.316,0.317,"38,720.88","6,139.87",4.005,4.004,2.962,0.322,,,,,
12470,InVista,"1,255",1.162,61+34,"38,727.05",ANMF-12490-01,Manufacturing Anomaly,U6.17,6.16,14.33,U559.83,559.83,"2,239.29",,,,,,3.30,3.63,27,,,,,,,,,33.84195133,-118.30852095,48.2,Possible Lamination; Oblique (Planar anomaly shape not in typical longitudinal orientation but changing circumferentially),,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,727.05","6,133.59",4.008,4.007,3.989,0.322,,,,,
12480,InVista,"1,256",1.159,61+19,"38,741.38",GW12500,Weld,U20.50,20.50,21.26,U574.16,574.16,"2,224.96",0.322,0.322,,,,,,,21.26,137,,,,,,,33.84195096,-118.30856850,48.2,,98.7,,,,,,0.209,"1,613",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.324,"38,741.38","6,118.98",3.999,3.999,3.905,0.322,,,,,
12480,InVista,"1,256",1.155,60+97,"38,762.62",IML-12500-01,Internal Metal Loss; Not Associated with Deposits,D0.02,21.24,0.02,U595.40,595.40,"2,203.73",0.306,0.322,35,43,,0.19,0.48,179,,,"2,147","2,145","2,146","2,145","2,981","2,979",33.84195039,-118.30863934,48.3,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR;Not Associated with Deposits;,77.8,Internal,0.113,0.025,0.138,0.184,0.209,"1,613",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.306,0.296,"38,762.62","6,097.35",4.034,4.016,3.946,0.322,,,,,
12490,InVista,"1,257",1.155,60+97,"38,762.64",GW12510,Weld,U21.26,21.26,21.41,U595.42,595.42,"2,203.70",0.316,0.316,,,,,,,21.41,261,,,,,,,33.84195039,-118.30863934,48.3,,99.6,,,,,,0.293,"1,613",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.316,0.318,"38,762.64","6,097.32",4.004,4.003,3.761,0.322,,,,,
12500,InVista,"1,258",1.151,60+76,"38,784.05",GW12520,Weld,U21.41,21.41,21.83,U616.83,616.83,"2,182.29",0.316,0.316,,,,,,,21.83,333,,,,,,,33.84194978,-118.30871066,48.4,,99.5,,,,,,0.292,"1,613",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.316,0.317,"38,784.05","6,075.51",4.006,4.006,3.120,0.322,,,,,
12510,InVista,"1,259",1.146,60+53,"38,805.88",GW12530,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U21.83,21.83,22.08,U638.66,638.66,"2,160.46",0.279,0.279,,,,,,,22.08,95,,,,,,,33.84194917,-118.30878332,48.5,Metal Loss (<15.0%) in Joint,97.6,,,,,,0.189,"1,242",0.805,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.279,"38,805.88","6,053.27",4.041,4.040,3.112,0.277,,,,,
12510,InVista,"1,259",1.145,60+45,"38,813.50",EML-12530-01,External Metal Loss,U7.62,7.62,14.46,U646.28,646.28,"2,152.84",0.274,0.279,19,28,,3.23,1.29,357,,,"1,706","1,622","1,776","1,683","2,467","2,338",33.84194895,-118.30880871,48.5,,93.8,External,0.053,0.025,0.078,0.201,0.226,"1,385",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.277,"38,813.50","6,045.50",4.041,4.041,4.038,0.277,,,,,
12510,InVista,"1,259",1.145,60+44,"38,814.57",EML-12530-02,External Metal Loss,U8.69,8.69,13.39,U647.35,647.35,"2,151.77",0.279,0.279,21,30,,2.26,3.47,210,,,"1,735","1,669","1,764","1,689","2,450","2,346",33.84194892,-118.30881222,48.6,,87.5,External,0.058,0.025,0.083,0.196,0.221,"1,372",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.280,"38,814.57","6,044.41",4.034,4.035,4.028,0.277,,,,,
12510,InVista,"1,259",1.145,60+44,"38,815.14",EML-12530-03,External Metal Loss,U9.26,9.26,12.82,U647.92,647.92,"2,151.20",0.268,0.279,17,26,,11.30,3.47,224,,,"1,644","1,521","1,696","1,554","2,356","2,158",33.84194891,-118.30881412,48.6,,96.8,External,0.047,0.025,0.072,0.207,0.232,"1,361",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.274,"38,815.14","6,043.83",4.037,4.036,4.028,0.277,,,,,
12510,InVista,"1,259",1.144,60+42,"38,816.51",EML-12530-04,External Metal Loss,U10.63,10.63,11.45,U649.29,649.29,"2,149.83",0.264,0.279,18,27,,0.94,1.05,189,,,"1,831","1,810","1,843","1,822","2,560","2,530",33.84194887,-118.30881871,48.6,,94.0,External,0.050,0.025,0.075,0.204,0.229,"1,357",0.880,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.276,"38,816.51","6,042.43",4.04,4.040,4.034,0.277,,,,,
12510,InVista,"1,259",1.144,60+42,"38,816.95",EML-12530-05,External Metal Loss,D11.01,11.07,11.01,U649.73,649.73,"2,149.39",0.270,0.279,16,25,,15.20,9.92,144,,,"1,643","1,517","1,680","1,532","2,334","2,128",33.84194886,-118.30882006,48.6,Intermittent; Adjacent Long Seam,97.3,External,0.045,0.025,0.070,0.209,0.234,"1,308",0.849,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.274,"38,816.95","6,041.98",4.04,4.040,4.028,0.277,,,,,
12510,InVista,"1,259",1.144,60+41,"38,818.34",EML-12530-06,External Metal Loss,D9.62,12.46,9.62,U651.12,651.12,"2,148.00",0.265,0.279,32,41,,12.14,5.81,56,,,"1,427","1,297","1,565","1,417","2,174","1,968",33.84194882,-118.30882465,48.6,Crosses Long Seam,91.6,External,0.090,0.025,0.115,0.164,0.189,"1,242",0.805,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.266,"38,818.34","6,040.57",4.037,4.034,4.011,0.277,,,,,
12510,InVista,"1,259",1.144,60+39,"38,819.52",EML-12530-07,External Metal Loss,D8.44,13.64,8.44,U652.30,652.30,"2,146.83",0.264,0.279,32,41,,1.22,1.77,198,,,"1,763","1,724","1,793","1,752","2,490","2,433",33.84194878,-118.30882870,48.6,,77.5,External,0.090,0.025,0.115,0.164,0.189,"1,314",0.852,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.262,"38,819.52","6,039.37",4.039,4.040,4.037,0.277,,,,,
12510,InVista,"1,259",1.144,60+39,"38,819.57",EML-12530-08,External Metal Loss,D8.39,13.69,8.39,U652.35,652.35,"2,146.78",0.275,0.279,17,26,,2.16,1.94,231,,,"1,767","1,707","1,796","1,729","2,494","2,401",33.84194878,-118.30882870,48.6,Intermittent,93.1,External,0.047,0.025,0.072,0.207,0.232,"1,321",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.278,"38,819.57","6,039.32",4.037,4.037,4.034,0.277,,,,,
12510,InVista,"1,259",1.144,60+39,"38,819.64",EML-12530-09,External Metal Loss,D8.31,13.77,8.31,U652.43,652.42,"2,146.70",0.272,0.279,19,28,,1.14,0.89,302,,,"1,816","1,787","1,826","1,795","2,536","2,493",33.84194878,-118.30882897,48.6,,86.6,External,0.053,0.025,0.078,0.201,0.226,"1,329",0.862,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.269,"38,819.64","6,039.24",4.054,4.054,4.052,0.277,,,,,
12510,InVista,"1,259",1.144,60+38,"38,820.79",EML-12530-10,External Metal Loss,D7.17,14.91,7.17,U653.57,653.57,"2,145.55",0.274,0.279,16,25,,13.00,3.87,217,,,"1,653","1,530","1,707","1,562","2,371","2,170",33.84194875,-118.30883276,48.6,Intermittent,95.3,External,0.044,0.025,0.069,0.210,0.235,"1,354",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.274,"38,820.79","6,038.08",4.038,4.038,4.032,0.277,,,,,
12510,InVista,"1,259",1.143,60+35,"38,823.32",EML-12530-11,External Metal Loss,D4.64,17.44,4.64,U656.10,656.10,"2,143.02",0.275,0.279,19,28,,0.95,1.37,183,,,"1,829","1,808","1,835","1,812","2,549","2,516",33.84194868,-118.30884140,48.6,,89.9,External,0.052,0.025,0.077,0.202,0.227,"1,338",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.275,"38,823.32","6,035.50",4.046,4.046,4.041,0.277,,,,,
12510,InVista,"1,259",1.143,60+34,"38,824.46",EML-12530-12,External Metal Loss,D3.50,18.58,3.50,U657.24,657.24,"2,141.88",0.275,0.279,18,27,,9.78,5.16,145,,,"1,630","1,509","1,670","1,529","2,319","2,124",33.84194864,-118.30884518,48.6,,91.8,External,0.051,0.025,0.076,0.203,0.228,"1,365",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.276,"38,824.46","6,034.33",4.045,4.044,4.034,0.277,,,,,
12510,InVista,"1,259",1.143,60+33,"38,825.56",EML-12530-13,External Metal Loss,D2.40,19.68,2.40,U658.34,658.34,"2,140.78",0.270,0.279,22,31,,4.64,2.90,147,,,"1,634","1,530","1,723","1,607","2,393","2,233",33.84194862,-118.30884869,48.6,Intermittent,91.4,External,0.062,0.025,0.087,0.192,0.217,"1,319",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.272,"38,825.56","6,033.21",4.047,4.047,4.041,0.277,,,,,
12510,InVista,"1,259",1.142,60+31,"38,827.33",EML-12530-14,External Metal Loss,D0.63,21.45,0.63,U660.11,660.11,"2,139.01",0.274,0.279,20,29,,2.49,3.06,304,,,"1,731","1,660","1,771","1,692","2,459","2,350",33.84194856,-118.30885464,48.6,,90.9,External,0.055,0.025,0.080,0.199,0.224,"1,310",0.850,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.274,"38,827.33","6,031.41",4.047,4.047,4.034,0.277,,,,,
12510,InVista,"1,259",1.142,60+31,"38,827.35",EML-12530-15,External Metal Loss,D0.61,21.47,0.61,U660.13,660.13,"2,138.99",0.267,0.279,20,29,,7.15,6.77,36,,,"1,618","1,503","1,665","1,531","2,313","2,127",33.84194856,-118.30885464,48.6,Adjacent Girth Weld; Crosses Long Seam,89.3,External,0.057,0.025,0.082,0.197,0.222,"1,306",0.847,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.268,"38,827.35","6,031.39",4.04,4.037,4.005,0.277,,,,,
12520,InVista,"1,260",1.142,60+31,"38,827.96",GW12540,Weld,U22.08,22.08,22.10,U660.74,660.74,"2,138.38",0.278,0.278,,,,,,,22.10,232,,,,,,,33.84194855,-118.30885680,48.6,Metal Loss (<15.0%) in Joint,93.7,,,,,,0.188,"1,131",0.734,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.277,"38,827.96","6,030.77",4.037,4.039,3.668,0.277,,,,,
12520,InVista,"1,260",1.142,60+30,"38,828.96",EML-12540-01,External Metal Loss,U1.00,1.00,21.10,U661.74,661.74,"2,137.39",0.273,0.278,18,27,,3.64,3.71,41,,,"1,697","1,607","1,747","1,646","2,426","2,286",33.84194852,-118.30886004,48.6,Intermittent,92.8,External,0.050,0.025,0.075,0.203,0.228,"1,299",0.843,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"38,828.96","6,029.75",4.034,4.036,4.027,0.277,,,,,
12520,InVista,"1,260",1.142,60+29,"38,829.21",EML-12540-02,External Metal Loss,U1.25,1.25,20.85,U661.99,661.99,"2,137.13",0.257,0.278,21,29,,6.08,4.11,92,,,"1,623","1,512","1,649","1,519","2,290","2,110",33.84194851,-118.30886085,48.6,,94.5,External,0.057,0.025,0.082,0.196,0.221,"1,281",0.831,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.257,0.266,"38,829.21","6,029.49",4.034,4.036,4.025,0.277,,,,,
12520,InVista,"1,260",1.142,60+29,"38,829.77",EML-12540-03,External Metal Loss,U1.81,1.81,20.29,U662.55,662.55,"2,136.58",0.277,0.278,29,38,,20.24,8.95,107,,,"1,437","1,303","1,524","1,368","2,117","1,900",33.84194849,-118.30886274,48.6,Intermittent; Adjacent Long Seam,94.2,External,0.081,0.025,0.106,0.172,0.197,"1,235",0.801,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.280,"38,829.77","6,028.93",4.037,4.036,4.021,0.277,,,,,
12520,InVista,"1,260",1.141,60+27,"38,832.09",EML-12540-04,External Metal Loss,U4.14,4.14,17.96,U664.87,664.87,"2,134.25",0.270,0.278,17,26,,7.11,3.71,112,,,"1,661","1,548","1,694","1,562","2,353","2,170",33.84194843,-118.30887058,48.6,,95.5,External,0.046,0.025,0.071,0.207,0.232,"1,238",0.803,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.276,"38,832.09","6,026.55",4.034,4.034,4.026,0.277,,,,,
12520,InVista,"1,260",1.141,60+26,"38,832.80",EML-12540-05,External Metal Loss,U4.85,4.85,17.25,U665.59,665.59,"2,133.54",0.270,0.278,32,41,,36.18,15.40,8,,,"1,364","1,224","1,437","1,274","1,996","1,769",33.84194841,-118.30887274,48.7,Intermittent,94.0,External,0.090,0.025,0.115,0.163,0.188,"1,131",0.734,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.266,"38,832.80","6,025.83",4.034,4.037,4.021,0.277,,,,,
12520,InVista,"1,260",1.141,60+26,"38,832.88",EML-12540-06,External Metal Loss,U4.92,4.92,17.18,U665.66,665.66,"2,133.46",0.275,0.278,16,25,,1.35,1.45,205,,,"1,805","1,771","1,822","1,784","2,530","2,477",33.84194841,-118.30887301,48.7,Adjacent Long Seam,91.1,External,0.045,0.025,0.070,0.208,0.233,"1,238",0.803,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.275,"38,832.88","6,025.76",4.041,4.041,4.037,0.277,,,,,
12520,InVista,"1,260",1.141,60+25,"38,833.16",EML-12540-07,External Metal Loss,U5.21,5.21,16.89,U665.95,665.95,"2,133.18",0.273,0.278,20,29,,5.35,3.39,208,,,"1,638","1,531","1,705","1,583","2,368","2,198",33.84194840,-118.30887409,48.7,Intermittent; Crosses Long Seam,85.0,External,0.056,0.025,0.081,0.197,0.222,"1,218",0.790,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.278,"38,833.16","6,025.46",4.041,4.044,4.034,0.277,,,,,
12520,InVista,"1,260",1.141,60+25,"38,833.78",EML-12540-08,External Metal Loss,U5.82,5.82,16.28,U666.56,666.56,"2,132.56",0.276,0.278,18,27,,4.14,1.85,206,,,"1,681","1,585","1,741","1,633","2,418","2,268",33.84194838,-118.30887598,48.7,Intermittent; Adjacent Long Seam,87.3,External,0.051,0.025,0.076,0.202,0.227,"1,164",0.755,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.281,"38,833.78","6,024.84",4.039,4.039,4.034,0.277,,,,,
12520,InVista,"1,260",1.141,60+23,"38,835.89",EML-12540-09,External Metal Loss,U7.93,7.93,14.17,U668.67,668.67,"2,130.46",0.275,0.278,31,40,,59.29,15.97,56,,,"1,376","1,235","1,472","1,307","2,045","1,815",33.84194832,-118.30888300,48.7,Intermittent; Crosses Long Seam,92.5,External,0.086,0.025,0.111,0.167,0.192,"1,164",0.755,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.275,"38,835.89","6,022.69",4.037,4.038,4.021,0.277,,,,,
12520,InVista,"1,260",1.140,60+18,"38,840.14",EML-12540-10,External Metal Loss,D9.91,12.19,9.91,U672.93,672.93,"2,126.20",0.265,0.278,17,26,,0.67,0.73,36,,,"1,840","1,829","1,841","1,828","2,557","2,539",33.84194820,-118.30889732,48.7,,70.0,External,0.048,0.025,0.073,0.205,0.230,"1,250",0.811,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.268,"38,840.14","6,018.35",4.028,4.029,4.026,0.277,,,,,
12520,InVista,"1,260",1.140,60+17,"38,841.71",EML-12540-11,External Metal Loss,D8.34,13.76,8.34,U674.50,674.50,"2,124.63",0.275,0.278,31,40,,25.48,15.16,22,,,"1,405","1,268","1,514","1,355","2,103","1,882",33.84194816,-118.30890246,48.7,Intermittent; Adjacent Long Seam,95.1,External,0.085,0.025,0.110,0.168,0.193,"1,207",0.783,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.270,"38,841.71","6,016.75",4.037,4.037,4.024,0.277,,,,,
12520,InVista,"1,260",1.139,60+15,"38,843.46",EML-12540-12,External Metal Loss,D6.59,15.51,6.59,U676.25,676.25,"2,122.88",0.267,0.278,17,26,,5.42,3.71,39,,,"1,674","1,569","1,706","1,583","2,369","2,199",33.84194811,-118.30890840,48.7,,94.6,External,0.047,0.025,0.072,0.206,0.231,"1,259",0.817,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.269,"38,843.46","6,014.97",4.032,4.034,4.025,0.277,,,,,
12520,InVista,"1,260",1.139,60+14,"38,844.05",EML-12540-13,External Metal Loss,D6.00,16.10,6.00,U676.84,676.84,"2,122.29",0.252,0.278,20,29,,4.84,2.66,28,,,"1,651","1,548","1,692","1,573","2,349","2,184",33.84194810,-118.30891029,48.7,,96.2,External,0.055,0.025,0.080,0.198,0.223,"1,281",0.831,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.252,0.264,"38,844.05","6,014.37",4.031,4.031,4.026,0.277,,,,,
12520,InVista,"1,260",1.139,60+14,"38,844.23",EML-12540-14,External Metal Loss,D5.83,16.27,5.83,U677.01,677.01,"2,122.11",0.271,0.278,22,31,,0.60,0.89,235,,,"1,838","1,828","1,841","1,830","2,558","2,542",33.84194809,-118.30891083,48.7,On Long Seam,69.7,External,0.061,0.025,0.086,0.192,0.217,"1,284",0.833,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.276,"38,844.23","6,014.19",4.044,4.046,4.034,0.277,,,,,
12520,InVista,"1,260",1.139,60+14,"38,844.75",EML-12540-15,External Metal Loss,D5.30,16.80,5.30,U677.54,677.54,"2,121.59",0.274,0.278,21,29,,15.54,6.94,102,,,"1,575","1,447","1,629","1,479","2,262","2,054",33.84194807,-118.30891272,48.7,,93.3,External,0.057,0.025,0.082,0.196,0.221,"1,304",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.273,"38,844.75","6,013.65",4.034,4.035,4.021,0.277,,,,,
12520,InVista,"1,260",1.139,60+13,"38,845.82",EML-12540-16,External Metal Loss,D4.24,17.86,4.24,U678.60,678.60,"2,120.52",0.277,0.278,18,27,,7.38,4.52,27,,,"1,641","1,526","1,709","1,577","2,374","2,190",33.84194804,-118.30891623,48.7,Intermittent,96.3,External,0.050,0.025,0.075,0.203,0.228,"1,320",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.273,"38,845.82","6,012.57",4.034,4.036,4.026,0.277,,,,,
12520,InVista,"1,260",1.139,60+13,"38,845.85",EML-12540-17,External Metal Loss,D4.21,17.89,4.21,U678.63,678.63,"2,120.49",0.274,0.278,17,26,,0.46,0.40,249,,,"1,848","1,843","1,850","1,843","2,569","2,560",33.84194804,-118.30891623,48.7,Adjacent Long Seam,85.7,External,0.048,0.025,0.073,0.205,0.230,"1,329",0.862,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.264,"38,845.85","6,012.54",4.033,4.033,4.033,0.277,,,,,
12520,InVista,"1,260",1.139,60+12,"38,846.51",EML-12540-18,External Metal Loss,D3.55,18.55,3.55,U679.29,679.29,"2,119.83",0.265,0.278,17,26,,3.71,3.47,144,,,"1,706","1,616","1,730","1,626","2,403","2,259",33.84194802,-118.30891839,48.7,,95.3,External,0.047,0.025,0.072,0.206,0.231,"1,322",0.858,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.273,"38,846.51","6,011.87",4.034,4.036,4.028,0.277,,,,,
12520,InVista,"1,260",1.138,60+11,"38,847.51",EML-12540-19,External Metal Loss,D2.55,19.55,2.55,U680.29,680.29,"2,118.83",0.269,0.278,23,32,,5.74,3.31,223,,,"1,602","1,491","1,688","1,563","2,345","2,171",33.84194799,-118.30892191,48.7,Crosses Long Seam,83.7,External,0.063,0.025,0.088,0.190,0.215,"1,332",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.275,"38,847.51","6,010.85",4.039,4.041,4.027,0.277,,,,,
12520,InVista,"1,260",1.138,60+08,"38,850.04",IML-12540-20,Internal Metal Loss; Not Associated with Deposits,D0.01,22.09,0.01,U682.83,682.83,"2,116.30",0.222,0.278,32,41,,0.25,0.40,249,,,"1,851","1,848","1,852","1,849","2,572","2,569",33.84194792,-118.30893028,48.7,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR;Not Associated with Deposits;,80.0,Internal,0.090,0.025,0.115,0.163,0.188,"1,378",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.222,0.243,"38,850.04","6,008.26",4.098,4.070,4.014,0.277,,,,,
12530,InVista,"1,261",1.138,60+08,"38,850.06",GW12550,Weld,U22.10,22.10,22.39,U682.84,682.84,"2,116.28",0.277,0.277,,,,,,,22.39,185,,,,,,,33.84194792,-118.30893028,48.7,Metal Loss (<15.0%) in Joint,96.7,,,,,,0.195,"1,317",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.277,"38,850.06","6,008.25",4.041,4.042,3.531,0.277,,,,,
12530,InVista,"1,261",1.138,60+08,"38,850.45",EML-12550-01,External Metal Loss,U0.39,0.39,22.00,U683.23,683.23,"2,115.90",0.264,0.277,21,30,,2.37,1.77,230,,,"1,713","1,643","1,739","1,660","2,415","2,305",33.84194792,-118.30893163,48.7,,85.5,External,0.059,0.025,0.084,0.193,0.218,"1,369",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.274,"38,850.45","6,007.86",4.045,4.044,4.020,0.277,,,,,
12530,InVista,"1,261",1.138,60+07,"38,851.04",EML-12550-02,External Metal Loss,U0.98,0.98,21.40,U683.82,683.82,"2,115.30",0.266,0.277,16,25,,2.31,2.18,165,,,"1,751","1,688","1,758","1,684","2,442","2,338",33.84194790,-118.30893352,48.7,Crosses Long Seam,88.9,External,0.045,0.025,0.070,0.207,0.232,"1,378",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.274,"38,851.04","6,007.25",4.037,4.039,4.031,0.277,,,,,
12530,InVista,"1,261",1.138,60+07,"38,851.24",EML-12550-03,External Metal Loss,U1.18,1.18,21.20,U684.02,684.02,"2,115.10",0.269,0.277,16,25,,2.38,1.94,60,,,"1,748","1,683","1,802","1,732","2,503","2,405",33.84194789,-118.30893406,48.7,,89.8,External,0.045,0.025,0.070,0.207,0.232,"1,378",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.271,"38,851.24","6,007.05",4.032,4.032,4.024,0.277,,,,,
12530,InVista,"1,261",1.138,60+07,"38,851.33",EML-12550-04,External Metal Loss,U1.27,1.27,21.11,U684.11,684.11,"2,115.01",0.270,0.277,17,26,,2.18,1.21,177,,,"1,754","1,693","1,786","1,719","2,481","2,387",33.84194788,-118.30893460,48.7,Crosses Long Seam,89.6,External,0.046,0.025,0.071,0.206,0.231,"1,378",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.287,"38,851.33","6,006.95",4.041,4.041,4.032,0.277,,,,,
12530,InVista,"1,261",1.138,60+07,"38,851.61",EML-12550-05,External Metal Loss,U1.55,1.55,20.84,U684.39,684.39,"2,114.74",0.265,0.277,16,25,,0.71,0.48,245,,,"1,833","1,820","1,836","1,822","2,550","2,531",33.84194788,-118.30893541,48.7,,87.9,External,0.044,0.025,0.069,0.208,0.233,"1,382",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.266,"38,851.61","6,006.68",4.054,4.054,4.053,0.277,,,,,
12530,InVista,"1,261",1.138,60+06,"38,852.25",EML-12550-06,External Metal Loss,U2.20,2.19,20.19,U685.03,685.03,"2,114.09",0.273,0.277,23,32,,3.76,1.45,187,,,"1,636","1,541","1,726","1,621","2,397","2,252",33.84194786,-118.30893758,48.8,Intermittent; Adjacent Long Seam,94.9,External,0.064,0.025,0.089,0.188,0.213,"1,384",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.279,"38,852.25","6,006.01",4.041,4.043,4.034,0.277,,,,,
12530,InVista,"1,261",1.137,60+06,"38,852.55",EML-12550-07,External Metal Loss,U2.49,2.49,19.90,U685.33,685.33,"2,113.80",0.275,0.277,18,27,,1.92,1.85,254,,,"1,759","1,705","1,790","1,730","2,486","2,403",33.84194785,-118.30893866,48.8,,95.1,External,0.050,0.025,0.075,0.202,0.227,"1,383",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.272,"38,852.55","6,005.72",4.051,4.051,4.047,0.277,,,,,
12530,InVista,"1,261",1.137,60+05,"38,853.30",EML-12550-08,External Metal Loss,U3.24,3.24,19.15,U686.08,686.08,"2,113.05",0.278,0.277,17,26,,2.49,1.05,237,,,"1,736","1,667","1,793","1,718","2,490","2,387",33.84194783,-118.30894109,48.8,,97.4,External,0.048,0.025,0.073,0.204,0.229,"1,387",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.282,"38,853.30","6,004.95",4.06,4.058,4.052,0.277,,,,,
12530,InVista,"1,261",1.137,60+02,"38,856.38",EML-12550-09,External Metal Loss,U6.32,6.32,16.07,U689.16,689.16,"2,109.96",0.268,0.277,18,27,,4.49,2.26,162,,,"1,674","1,575","1,719","1,605","2,387","2,230",33.84194774,-118.30895135,48.8,Crosses Long Seam,94.4,External,0.049,0.025,0.074,0.203,0.228,"1,387",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.275,"38,856.38","6,001.81",4.041,4.044,4.037,0.277,,,,,
12530,InVista,"1,261",1.136,60+01,"38,857.46",EML-12550-10,External Metal Loss,U7.40,7.40,14.98,U690.24,690.24,"2,108.88",0.270,0.277,17,26,,1.21,1.29,85,,,"1,805","1,776","1,823","1,791","2,532","2,488",33.84194771,-118.30895487,48.8,,80.3,External,0.046,0.025,0.071,0.206,0.231,"1,387",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.275,"38,857.46","6,000.71",4.037,4.037,4.033,0.277,,,,,
12530,InVista,"1,261",1.136,60+01,"38,857.59",EML-12550-11,External Metal Loss,U7.53,7.53,14.85,U690.37,690.37,"2,108.75",0.265,0.277,15,24,,0.70,0.56,28,,,"1,834","1,822","1,836","1,823","2,551","2,532",33.84194771,-118.30895541,48.8,,80.5,External,0.042,0.025,0.067,0.210,0.235,"1,387",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.266,"38,857.59","6,000.58",4.047,4.047,4.044,0.277,,,,,
12530,InVista,"1,261",1.136,60+00,"38,857.74",EML-12550-12,External Metal Loss,U7.69,7.69,14.70,U690.53,690.53,"2,108.60",0.275,0.277,16,25,,1.40,2.58,352,,,"1,799","1,763","1,802","1,760","2,503","2,445",33.84194770,-118.30895595,48.8,,90.1,External,0.043,0.025,0.068,0.209,0.234,"1,387",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.278,"38,857.74","6,000.42",4.041,4.041,4.034,0.277,,,,,
12530,InVista,"1,261",1.136,59+97,"38,861.25",EML-12550-13,External Metal Loss,D11.19,11.19,11.19,U694.03,694.03,"2,105.09",0.271,0.277,16,25,,0.83,1.77,165,,,"1,828","1,812","1,834","1,816","2,547","2,523",33.84194761,-118.30896756,48.8,Adjacent Long Seam,91.3,External,0.043,0.025,0.068,0.209,0.234,"1,387",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.271,"38,861.25","5,996.85",4.041,4.044,4.038,0.277,,,,,
12530,InVista,"1,261",1.136,59+95,"38,862.58",EML-12550-14,External Metal Loss,D9.86,12.52,9.86,U695.36,695.36,"2,103.76",0.259,0.277,15,24,,0.89,0.73,149,,,"1,826","1,808","1,833","1,813","2,546","2,518",33.84194757,-118.30897189,48.8,,85.7,External,0.042,0.025,0.067,0.210,0.235,"1,387",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.259,0.274,"38,862.58","5,995.49",4.044,4.044,4.043,0.277,,,,,
12530,InVista,"1,261",1.135,59+95,"38,862.97",EML-12550-15,External Metal Loss,D9.47,12.91,9.47,U695.75,695.75,"2,103.37",0.265,0.277,18,27,,1.96,1.77,193,,,"1,755","1,699","1,780","1,717","2,472","2,385",33.84194756,-118.30897324,48.8,Adjacent Long Seam,94.7,External,0.051,0.025,0.076,0.201,0.226,"1,387",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.273,"38,862.97","5,995.09",4.039,4.040,4.034,0.277,,,,,
12530,InVista,"1,261",1.135,59+94,"38,863.70",EML-12550-16,External Metal Loss,D8.74,13.64,8.74,U696.48,696.48,"2,102.64",0.272,0.277,18,27,,3.86,3.06,157,,,"1,688","1,595","1,718","1,612","2,387","2,239",33.84194754,-118.30897567,48.8,Crosses Long Seam,92.5,External,0.049,0.025,0.074,0.203,0.228,"1,382",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.274,"38,863.70","5,994.35",4.046,4.047,4.040,0.277,,,,,
12530,InVista,"1,261",1.135,59+93,"38,864.61",EML-12550-17,External Metal Loss,D7.83,14.55,7.83,U697.39,697.39,"2,101.73",0.265,0.277,27,36,,0.58,0.65,197,,,"1,828","1,817","1,832","1,820","2,544","2,528",33.84194752,-118.30897864,48.8,Adjacent Long Seam,73.6,External,0.075,0.025,0.100,0.177,0.202,"1,387",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.265,0.273,"38,864.61","5,993.42",4.041,4.042,4.039,0.277,,,,,
12530,InVista,"1,261",1.135,59+93,"38,865.17",EML-12550-18,External Metal Loss,D7.28,15.11,7.28,U697.95,697.95,"2,101.17",0.269,0.277,26,35,,1.08,1.29,229,,,"1,786","1,756","1,803","1,771","2,504","2,460",33.84194750,-118.30898053,48.8,,54.4,External,0.073,0.025,0.098,0.179,0.204,"1,387",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.265,"38,865.17","5,992.86",4.058,4.052,4.030,0.277,,,,,
12530,InVista,"1,261",1.135,59+91,"38,866.91",EML-12550-19,External Metal Loss,D5.53,16.85,5.53,U699.69,699.69,"2,099.43",0.270,0.277,16,25,,6.47,3.39,163,,,"1,664","1,553","1,703","1,575","2,366","2,188",33.84194745,-118.30898647,48.8,Intermittent; Crosses Long Seam,96.4,External,0.045,0.025,0.070,0.207,0.232,"1,381",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.279,"38,866.91","5,991.08",4.044,4.046,4.038,0.277,,,,,
12530,InVista,"1,261",1.134,59+89,"38,868.87",EML-12550-20,External Metal Loss,D3.57,18.81,3.57,U701.65,701.65,"2,097.47",0.272,0.277,24,33,,41.86,18.06,327,,,"1,481","1,342","1,616","1,453","2,244","2,018",33.84194739,-118.30899296,48.8,Intermittent; Crosses Long Seam,97.7,External,0.067,0.025,0.092,0.185,0.210,"1,317",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.273,"38,868.87","5,989.08",4.041,4.042,4.025,0.277,,,,,
12530,InVista,"1,261",1.134,59+87,"38,870.64",EML-12550-21,External Metal Loss,D1.80,20.59,1.80,U703.43,703.43,"2,095.70",0.254,0.277,18,27,,1.56,1.85,328,,,"1,780","1,737","1,785","1,735","2,480","2,410",33.84194735,-118.30899890,48.8,,95.8,External,0.050,0.025,0.075,0.202,0.227,"1,322",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.254,0.259,"38,870.64","5,987.27",4.037,4.036,4.034,0.277,,,,,
12540,InVista,"1,262",1.134,59+85,"38,872.44",GW12560,Weld,D18.91,22.39,18.91,U705.22,705.22,"2,093.90",0.281,0.281,,,,,,,18.91,68,,,,,,,33.84194729,-118.30900484,48.9,Metal Loss (<15.0%) in Joint,97.4,,,,,,0.193,"1,375",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.281,0.282,"38,872.44","5,985.44",4.039,4.038,3.952,0.277,,,,,
