Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in),,,,,
12540,InVista,"1,262",1.130,59+66,"38,891.34",IML-12560-01,Internal Metal Loss; Not Associated with Deposits,D0.01,18.90,0.01,U724.12,724.12,"2,075.00",0.293,0.281,54,63,,0.40,0.65,172,,,"1,845","1,834","1,871","1,866","2,599","2,592",33.84194676,-118.30906752,49.0,Possible Lack of Penetration; Echo Loss in IR; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,41.1,Internal,0.152,0.025,0.177,0.104,0.129,"1,374",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.293,0.281,"38,891.34","5,966.19",4.02,4.032,3.986,0.277,,,,,
12540,InVista,"1,262",1.130,59+66,"38,891.34",IML-12560-03,Internal Metal Loss; Not Associated with Deposits,D0.01,18.90,0.01,U724.13,724.13,"2,075.00",0.269,0.281,31,40,,0.24,1.05,129,,,"1,872","1,870","1,873","1,871","2,602","2,599",33.84194676,-118.30906779,49.0,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,86.5,Internal,0.088,0.025,0.113,0.168,0.193,"1,375",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.270,"38,891.34","5,966.18",4.043,4.042,3.989,0.277,,,,,
12540,InVista,"1,262",1.130,59+66,"38,891.35",EQ,Equation EQ: 59+68.16 (AH) [Line M-54 Equations are opposite to other lines and apply in other direction],D0.01,18.91,0.01,U724.13,724.13,"2,074.99",,,,,,,,,,,,,,,,,33.84194676,-118.30906779,49.0,EQ: 59+68.16 (AH) [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,891.35","5,966.18",,,,0.277,,,,,
12550,InVista,"1,263",1.140,60+19,"38,891.35",EQ,Equation EQ: 60+20.75 (BK) [Line M-54 Equations are opposite to other lines and apply in other direction],U0.00,0.00,5.01,U724.13,724.13,"2,074.99",,0.281,,,,,,,,,,,,,,,33.84194676,-118.30906779,49.0,EQ: 60+20.75 (BK) [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,"1,282",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",,,,"38,891.35","6,018.77",,,,0.277,,,,,
12550,InVista,"1,263",1.140,60+19,"38,891.35",GW12570,Weld,D5.01,18.91,5.01,U724.13,724.13,"2,074.99",0.275,0.275,,,,,,,5.01,203,,,,,,,33.84194676,-118.30906779,49.0,Metal Loss (<15.0%) in Joint,94.6,,,,,,0.129,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.275,0.275,"38,891.35","6,018.77",4.039,4.038,3.084,0.277,,,,,
12550,InVista,"1,263",1.140,60+17,"38,893.01",EML-12570-02,External Metal Loss,U1.65,1.65,3.36,U725.79,725.79,"2,073.33",0.268,0.281,23,32,,39.81,21.53,333,,,"1,491","1,352","1,524","1,361","2,117","1,891",33.84194671,-118.30907319,49.0,Intermittent; Crosses Long Seam; Adjacent Girth Weld,93.3,External,0.063,0.025,0.088,0.187,0.212,"1,282",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.272,"38,893.01","6,017.08",4.038,4.037,4.001,0.277,,,,,
12550,InVista,"1,263",1.139,60+15,"38,895.15",EML-12570-03,External Metal Loss,D1.21,3.80,1.21,U727.94,727.93,"2,071.19",0.263,0.281,20,29,,0.43,0.65,269,,,"1,828","1,823","1,830","1,824","2,541","2,533",33.84194665,-118.30908022,49.0,,82.8,External,0.054,0.025,0.079,0.196,0.221,"1,284",0.833,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.271,"38,895.15","6,014.90",4.046,4.046,4.045,0.277,,,,,
12550,InVista,"1,263",1.139,60+15,"38,895.50",EML-12570-04,External Metal Loss,D0.86,4.15,0.86,U728.29,728.29,"2,070.84",0.269,0.281,15,24,,0.54,0.65,278,,,"1,827","1,820","1,826","1,818","2,537","2,524",33.84194664,-118.30908157,49.0,,82.5,External,0.041,0.025,0.066,0.209,0.234,"1,294",0.839,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.285,"38,895.50","6,014.54",4.046,4.046,4.044,0.277,,,,,
12550,InVista,"1,263",1.139,60+14,"38,895.88",EML-12570-05,External Metal Loss,D0.49,4.52,0.49,U728.66,728.66,"2,070.47",0.235,0.281,23,32,,0.71,0.81,18,,,"1,810","1,796","1,808","1,791","2,512","2,488",33.84194663,-118.30908265,49.0,,76.9,External,0.063,0.025,0.088,0.187,0.212,"1,317",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.235,0.251,"38,895.88","6,014.16",4.028,4.029,4.025,0.277,,,,,
12560,InVista,"1,264",1.139,60+14,"38,896.36",GW12580,Weld,D1.13,5.01,1.13,U729.14,729.14,"2,069.98",0.261,0.261,,,,,,,1.13,,,,,,,,33.84194662,-118.30908427,49.0,,89.6,,,,,,0.208,"1,345",0.873,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.261,0.265,"38,896.36","6,013.67",4.041,4.040,3.883,0.277,,,,,
12560,InVista,"1,264",1.139,60+14,"38,896.45",EML-12580-01,External Metal Loss,U0.09,0.09,1.05,U729.23,729.23,"2,069.89",0.209,0.261,20,30,,0.27,0.40,140,,,"1,739","1,737","1,738","1,734","2,413","2,409",33.84194662,-118.30908454,49.0,,64.0,External,0.053,0.025,0.078,0.183,0.208,"1,353",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.209,0.236,"38,896.45","6,013.58",4.058,4.058,4.056,0.277,,,,,
12570,InVista,"1,265",1.139,60+13,"38,897.50",GW12590,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.13,1.13,1.80,U730.28,730.28,"2,068.84",0.318,0.318,,,,,,,1.80,164,,,,,,,33.84194659,-118.30908805,49.0,,97.6,,,,,,0.314,"1,882",0.910,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.320,"38,897.50","6,012.51",3.983,3.983,3.611,0.322,,,,,
12570,InVista,"1,265",1.139,60+12,"38,898.12",TP,Tap,U0.62,0.62,1.18,U730.90,730.90,"2,068.22",,,,,,0.82,0.97,344,,,,,,,,,33.84194657,-118.30909021,49.0,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"38,898.12","6,011.88",4.915,4.827,3.844,0.322,,,,,
12580,InVista,"1,266",1.138,60+11,"38,899.29",GW12600,Weld,D1.10,1.80,1.10,U732.08,732.08,"2,067.05",0.320,0.320,,,,,,,1.10,272,,,,,,,33.84194653,-118.30909399,49.0,,98.2,,,,,,0.312,"1,882",0.937,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.324,"38,899.29","6,010.68",3.983,3.982,2.954,0.322,,,,,
12590,InVista,"1,267",1.138,60+10,"38,900.39",GW12610,Weld; Begin 0.344 in wall. API 5L (B) Seamless,U1.10,1.10,1.54,U733.17,733.17,"2,065.95",0.349,0.349,,,,,,,1.54,,,,,,,,33.84194650,-118.30909778,49.0,,38.7,,,,,,0.308,"2,001",0.896,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,010",8.625,0.349,0.384,"38,900.39","6,009.56",3.974,3.976,2.577,0.344,,,,,
12590,InVista,"1,267",1.138,60+09,"38,901.19",BD,Bend,D0.74,,,U733.97,733.97,"2,065.15",,,,,,,,,,,,,,,,,33.84194629,-118.30910040,49.0,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"38,901.19","6,008.75",,,,0.344,,,,,
12600,InVista,"1,268",1.138,60+08,"38,901.93",GW12620,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.54,1.54,2.75,U734.71,734.71,"2,064.41",0.319,0.319,,,,,,,2.75,66,,,,,,,33.84194542,-118.30910257,48.9,,98.3,,,,,,0.310,"1,882",0.930,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.323,"38,901.93","6,008.01",3.985,3.985,2.902,0.322,,,,,
12610,InVista,"1,269",1.137,60+05,"38,904.68",GW12630,Weld; Begin 0.344 in wall. API 5L (B) Seamless,D1.56,2.75,1.56,U737.46,737.46,"2,061.66",0.338,0.338,,,,,,,1.56,,,,,,,,33.84194219,-118.30910911,47.1,,32.0,,,,,,0.291,"1,968",0.881,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,010",8.625,0.338,0.397,"38,904.68","6,005.26",3.971,3.976,3.801,0.344,,,,,
12610,InVista,"1,269",1.137,60+04,"38,905.51",BD,Bend,D0.73,,,U738.29,738.29,"2,060.83",,,,,,,,,,,,,,,,,33.84194130,-118.30911089,46.5,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"38,905.51","6,004.43",,,,0.344,,,,,
12620,InVista,"1,270",1.137,60+04,"38,906.23",GW12640,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.56,1.56,16.61,U739.02,739.02,"2,060.11",0.319,0.319,,,,,,,16.61,29,,,,,,,33.84194129,-118.30911317,46.5,,99.7,,,,,,0.311,"1,882",0.928,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.322,"38,906.23","6,003.71",3.985,3.984,3.539,0.322,,,,,
12630,InVista,"1,271",1.134,59+87,"38,922.84",GW12650,Weld; Begin 0.344 in wall. API 5L (B) Seamless,D3.24,16.61,3.23,U755.62,755.62,"2,043.50",0.347,0.347,,,,,,,3.23,,,,,,,,33.84194060,-118.30916747,46.7,,31.8,,,,,,0.306,"1,993",0.892,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,010",8.625,0.347,0.398,"38,922.84","5,987.10",3.976,3.975,3.844,0.344,,,,,
12630,InVista,"1,271",1.134,59+85,"38,924.50",BD,Bend,D1.58,,,U757.28,757.28,"2,041.85",,,,,,,,,,,,,,,,,33.84194209,-118.30917261,46.7,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"38,924.50","5,985.45",,,,0.344,,,,,
12640,InVista,"1,272",1.133,59+84,"38,926.08",GW12660,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U3.24,3.23,39.94,U758.86,758.86,"2,040.26",0.320,0.320,,,,,,,39.94,303,,,,,,,33.84194612,-118.30917441,46.7,,99.7,,,,,,0.314,"1,882",0.943,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.326,"38,926.08","5,983.87",3.983,3.983,2.944,0.322,,,,,
12650,InVista,"1,273",1.126,59+44,"38,966.02",GW12670,Weld,U39.94,39.94,40.00,U798.80,798.80,"2,000.33",0.320,0.320,,,,,,,40.00,159,,,,,,,33.84205591,-118.30917473,47.1,,99.9,,,,,,0.311,"1,882",0.989,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.321,"38,966.02","5,943.95",3.986,3.986,2.881,0.322,,,,,
12660,InVista,"1,274",1.118,59+04,"39,006.02",GW12680,Weld,D39.79,40.00,39.79,U838.80,838.80,"1,960.33",0.319,0.319,,,,,,,39.79,45,,,,,,,33.84216592,-118.30917507,47.4,,99.8,,,,,,0.313,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.324,"39,006.02","5,903.96",3.986,3.986,2.807,0.322,,,,,
12670,InVista,"1,275",1.111,58+64,"39,045.80",GW12690,Weld,U39.79,39.79,40.17,U878.58,878.58,"1,920.54",0.321,0.321,,,,,,,40.17,192,,,,,,,33.84227524,-118.30917539,47.8,,99.9,,,,,,0.314,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.324,"39,045.80","5,864.18",3.983,3.983,2.896,0.322,,,,,
12680,InVista,"1,276",1.103,58+24,"39,085.97",GW12700,Weld,D39.44,40.17,39.44,U918.75,918.75,"1,880.37",0.319,0.319,,,,,,,39.44,12,,,,,,,33.84238548,-118.30917572,48.2,,99.7,,,,,,0.315,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.323,"39,085.97","5,824.03",3.985,3.985,2.817,0.322,,,,,
12690,InVista,"1,277",1.096,57+85,"39,125.41",GW12710,Weld,U39.44,39.44,39.81,U958.20,958.20,"1,840.93",0.321,0.321,,,,,,,39.81,335,,,,,,,33.84249391,-118.30917604,48.6,,99.8,,,,,,0.310,"1,882",0.987,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.325,"39,125.41","5,784.60",3.984,3.984,2.776,0.322,,,,,
12700,InVista,"1,278",1.088,57+45,"39,165.22",GW12720,Weld,U39.81,39.81,39.91,U998.00,998.00,"1,801.12",0.320,0.320,,,,,,,39.91,282,,,,,,,33.84260324,-118.30917637,48.9,,99.9,,,,,,0.313,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.322,"39,165.22","5,744.81",3.987,3.987,2.818,0.322,,,,,
12710,InVista,"1,279",1.080,57+05,"39,205.13",GW12730,Weld,D39.88,39.91,39.88,U1037.91,"1,037.91","1,761.21",0.321,0.321,,,,,,,39.88,315,,,,,,,33.84271303,-118.30917670,49.3,,99.9,,,,,,0.315,"1,882",0.987,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.324,"39,205.13","5,704.91",3.986,3.986,2.863,0.322,,,,,
12720,InVista,"1,280",1.073,56+65,"39,245.00",GW12740,Weld,U39.88,39.88,40.25,U1077.79,"1,077.79","1,721.34",0.320,0.320,,,,,,,40.25,36,,,,,,,33.84282259,-118.30917729,49.8,,99.7,,,,,,0.314,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.326,"39,245.00","5,665.05",3.985,3.984,3.205,0.322,,,,,
12720,InVista,"1,280",1.070,56+49,"39,261.05",207th St. (60'W),Street C/L,U16.05,16.05,24.20,U1093.84,"1,093.84","1,705.29",,,,,,0.06,0.08,360,,,,,,,,,33.84286655,-118.30917753,50.0,"207th St. (60'W)
56+49
(Alignment Sheet D4A-3154)",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"39,261.05","5,649.00",3.987,3.987,3.987,0.322,,,,,
12730,InVista,"1,281",1.065,56+25,"39,285.26",GW12750,Weld,U40.25,40.25,40.26,U1118.04,"1,118.04","1,681.08",0.320,0.320,,,,,,,40.26,3,,,,,,,33.84293305,-118.30917789,50.2,,99.8,,,,,,0.311,"1,882",0.985,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.323,"39,285.26","5,624.81",3.988,3.988,2.761,0.322,,,,,
12740,InVista,"1,282",1.058,55+85,"39,325.52",GW12760,Weld,D38.68,40.26,38.67,U1158.30,"1,158.30","1,640.82",0.320,0.320,,,,,,,38.67,96,,,,,,,33.84304374,-118.30917849,50.7,,99.4,,,,,,0.305,"1,882",0.970,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.324,"39,325.52","5,584.56",3.987,3.987,3.557,0.322,,,,,
12750,InVista,"1,283",1.050,55+46,"39,364.20",GW12770,Weld,U38.68,38.67,40.33,U1196.98,"1,196.98","1,602.14",0.318,0.318,,,,,,,40.33,173,,,,,,,33.84315014,-118.30917907,51.2,,99.9,,,,,,0.311,"1,882",0.989,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.321,"39,364.20","5,545.90",3.991,3.990,2.923,0.322,,,,,
12760,InVista,"1,284",1.043,55+06,"39,404.53",GW12780,Weld,D40.04,40.33,40.04,U1237.31,"1,237.31","1,561.81",0.318,0.318,,,,,,,40.04,349,,,,,,,33.84326082,-118.30917966,51.6,,99.9,,,,,,0.313,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.320,"39,404.53","5,505.58",3.99,3.990,3.412,0.322,,,,,
12770,InVista,"1,285",1.035,54+66,"39,444.57",GW12790,Weld,U40.04,40.04,40.58,U1277.35,"1,277.35","1,521.77",0.320,0.320,,,,,,,40.58,299,,,,,,,33.84337082,-118.30918023,52.1,,99.9,,,,,,0.314,"1,882",0.990,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.323,"39,444.57","5,465.55",3.988,3.988,3.838,0.322,,,,,
12780,InVista,"1,286",1.027,54+25,"39,485.15",GW12800,Weld,D40.39,40.58,40.39,U1317.93,"1,317.93","1,481.19",0.319,0.319,,,,,,,40.39,305,,,,,,,33.84348240,-118.30918080,52.6,,99.9,,,,,,0.314,"1,882",0.992,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"39,485.15","5,424.99",3.988,3.988,3.720,0.322,,,,,
12790,InVista,"1,287",1.020,53+85,"39,525.54",GW12810,Weld,D40.38,40.39,40.38,U1358.32,"1,358.32","1,440.80",0.322,0.322,,,,,,,40.38,11,,,,,,,33.84359348,-118.30918063,52.9,,100.0,,,,,,0.311,"1,882",0.987,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.324,"39,525.54","5,384.61",3.987,3.988,3.546,0.322,,,,,
12800,InVista,"1,288",1.012,53+44,"39,565.92",GW12820,Weld,D39.96,40.38,39.96,U1398.70,"1,398.70","1,400.42",0.319,0.319,,,,,,,39.96,266,,,,,,,33.84370439,-118.30918045,53.2,,99.9,,,,,,0.313,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.320,"39,565.92","5,344.24",3.989,3.988,3.365,0.322,,,,,
12800,InVista,"1,288",1.005,53+09,"39,601.28",206th St. (60'W),Street C/L,D4.61,35.35,4.61,D1365.07,"1,434.06","1,365.06",,,,,,0.06,0.08,360,,,,,,,,,33.84380156,-118.30918030,53.5,"206th St. (60'W)
53+08.9
(Alignment Sheet D4A-3154)",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"39,601.28","5,308.90",3.993,3.993,3.993,0.322,,,,,
12810,InVista,"1,289",1.005,53+04,"39,605.88",GW12830,Weld,U39.96,39.96,40.43,D1360.46,"1,438.66","1,360.46",0.317,0.317,,,,,,,40.43,16,,,,,,,33.84381417,-118.30918028,53.6,,99.9,,,,,,0.311,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.317,0.320,"39,605.88","5,304.29",3.991,3.991,3.578,0.322,,,,,
12820,InVista,"1,290",0.997,52+64,"39,646.31",GW12840,Weld,D40.20,40.43,40.20,D1320.03,"1,479.09","1,320.03",0.318,0.318,,,,,,,40.20,273,,,,,,,33.84392532,-118.30918011,53.9,,99.9,,,,,,0.315,"1,882",0.993,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.320,"39,646.31","5,263.88",3.992,3.991,3.474,0.322,,,,,
12830,InVista,"1,291",0.989,52+24,"39,686.51",GW12850,Weld,D39.65,40.20,39.65,D1279.83,"1,519.29","1,279.83",0.317,0.317,,,,,,,39.65,226,,,,,,,33.84403588,-118.30917986,54.2,,99.5,,,,,,0.313,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.317,0.319,"39,686.51","5,223.69",3.991,3.991,2.772,0.322,,,,,
12840,InVista,"1,292",0.982,51+84,"39,726.16",GW12860,Weld,U39.65,39.65,40.36,D1240.18,"1,558.94","1,240.18",0.319,0.319,,,,,,,40.36,277,,,,,,,33.84414476,-118.30917961,54.5,,99.8,,,,,,0.313,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.322,"39,726.16","5,184.05",3.989,3.989,3.570,0.322,,,,,
12850,InVista,"1,293",0.974,51+44,"39,766.52",GW12870,Weld,U40.36,40.36,40.41,D1199.82,"1,599.31","1,199.82",0.317,0.317,,,,,,,40.41,291,,,,,,,33.84425562,-118.30918123,54.6,,99.9,,,,,,0.311,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.317,0.321,"39,766.52","5,143.70",3.992,3.992,3.358,0.322,,,,,
12860,InVista,"1,294",0.967,51+03,"39,806.94",GW12880,Weld,D40.37,40.41,40.37,D1159.40,"1,639.72","1,159.40",0.320,0.320,,,,,,,40.37,350,,,,,,,33.84436676,-118.30918286,54.8,,99.9,,,,,,0.310,"1,882",0.990,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.322,"39,806.94","5,103.31",3.989,3.989,2.830,0.322,,,,,
12870,InVista,"1,295",0.959,50+63,"39,847.30",GW12890,Weld,D40.31,40.37,40.31,D1119.04,"1,680.09","1,119.04",0.320,0.320,,,,,,,40.31,334,,,,,,,33.84447766,-118.30918450,54.9,,99.9,,,,,,0.312,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.323,"39,847.30","5,062.95",3.991,3.990,2.799,0.322,,,,,
12880,InVista,"1,296",0.951,50+23,"39,887.61",GW12900,Weld,D40.27,40.31,40.27,D1078.73,"1,720.39","1,078.73",0.321,0.321,,,,,,,40.27,91,,,,,,,33.84458839,-118.30918500,54.6,,99.9,,,,,,0.317,"1,882",0.990,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.323,"39,887.61","5,022.66",3.989,3.989,2.858,0.322,,,,,
12890,InVista,"1,297",0.944,49+82,"39,927.88",GW12910,Weld,U40.27,40.27,40.40,D1038.46,"1,760.66","1,038.46",0.319,0.319,,,,,,,40.40,126,,,,,,,33.84469897,-118.30918226,52.9,,99.9,,,,,,0.303,"1,882",0.982,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"39,927.88","4,982.41",3.991,3.991,3.255,0.322,,,,,
12890,InVista,"1,297",0.941,49+69,"39,940.89",205th St. (60'W),Street C/L,U13.01,13.01,27.39,D1025.45,"1,773.67","1,025.45",,,,,,0.07,0.08,360,,,,,,,,,33.84473471,-118.30918301,52.9,"205th St. (60'W)
49+69.4
(Alignment Sheet D4A-3154)",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"39,940.89","4,969.40",3.993,3.993,3.993,0.322,,,,,
12900,InVista,"1,298",0.936,49+42,"39,968.27",GW12920,Weld,D40.38,40.40,40.38,D998.07,"1,801.06",998.07,0.317,0.317,,,,,,,40.38,346,,,,,,,33.84480976,-118.30918477,53.0,,99.9,,,,,,0.308,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.317,0.319,"39,968.27","4,942.02",3.994,3.994,2.771,0.322,,,,,
12910,InVista,"1,299",0.928,49+02,"40,008.66",GW12930,Weld,D40.27,40.38,40.27,D957.68,"1,841.44",957.68,0.320,0.320,,,,,,,40.27,336,,,,,,,33.84492088,-118.30918739,53.2,,99.8,,,,,,0.311,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.325,"40,008.66","4,901.65",3.991,3.990,2.843,0.322,,,,,
12920,InVista,"1,300",0.921,48+61,"40,048.92",GW12940,Weld,U40.27,40.27,40.34,D917.42,"1,881.70",917.42,0.318,0.318,,,,,,,40.34,122,,,,,,,33.84503140,-118.30918761,52.9,,99.9,,,,,,0.314,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.321,"40,048.92","4,861.40",3.993,3.993,2.946,0.322,,,,,
12930,InVista,"1,301",0.913,48+21,"40,089.26",GW12950,Weld,D40.28,40.34,40.28,D877.08,"1,922.04",877.08,0.320,0.320,,,,,,,40.28,78,,,,,,,33.84514232,-118.30918781,52.5,,99.9,,,,,,0.310,"1,882",0.989,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.322,"40,089.26","4,821.08",3.992,3.991,3.750,0.322,,,,,
12940,InVista,"1,302",0.905,47+81,"40,129.54",GW12960,Weld,D40.23,40.28,40.23,D836.80,"1,962.32",836.80,0.319,0.319,,,,,,,40.23,140,,,,,,,33.84525301,-118.30918801,52.2,,99.9,,,,,,0.315,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"40,129.54","4,780.81",3.994,3.994,2.831,0.322,,,,,
12950,InVista,"1,303",0.898,47+41,"40,169.77",GW12970,Weld,D40.12,40.23,40.12,D796.57,"2,002.56",796.57,0.321,0.321,,,,,,,40.12,225,,,,,,,33.84536346,-118.30918820,51.9,,99.9,,,,,,0.315,"1,882",0.993,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.323,"40,169.77","4,740.59",3.992,3.991,2.970,0.322,,,,,
12960,InVista,"1,304",0.890,47+00,"40,209.89",GW12980,Weld,U40.12,40.12,40.37,D756.45,"2,042.67",756.45,0.320,0.320,,,,,,,40.37,150,,,,,,,33.84547370,-118.30918840,51.5,,100.0,,,,,,0.315,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.322,"40,209.89","4,700.49",3.993,3.993,2.898,0.322,,,,,
12970,InVista,"1,305",0.883,46+60,"40,250.26",GW12990,Weld,D39.96,40.37,39.96,D716.08,"2,083.04",716.08,0.319,0.319,,,,,,,39.96,323,,,,,,,33.84558483,-118.30918860,51.2,,99.9,,,,,,0.309,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.320,"40,250.26","4,660.13",3.996,3.996,3.231,0.322,,,,,
12970,InVista,"1,305",0.877,46+29,"40,281.11",204th St. (60'W),Street C/L,D9.11,30.85,9.11,D685.23,"2,113.89",685.23,,,,,,0.06,0.08,360,,,,,,,,,33.84566958,-118.30918916,51.2,"204th St. (60'W)
46+29.3
(Alignment Sheet D4A-3154)",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"40,281.11","4,629.30",4,4.000,4.000,0.322,,,,,
12980,InVista,"1,306",0.875,46+20,"40,290.22",GW13000,Weld,U39.96,39.96,40.32,D676.12,"2,123.00",676.12,0.319,0.319,,,,,,,40.32,185,,,,,,,33.84569461,-118.30918933,51.2,,99.9,,,,,,0.305,"1,882",0.989,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.323,"40,290.22","4,620.19",3.996,3.995,3.842,0.322,,,,,
12990,InVista,"1,307",0.867,45+80,"40,330.54",GW13010,Weld,D39.95,40.32,39.95,D635.80,"2,163.32",635.80,0.321,0.321,,,,,,,39.95,302,,,,,,,33.84580530,-118.30919005,51.1,,99.9,,,,,,0.315,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.323,"40,330.54","4,579.88",3.993,3.993,3.719,0.322,,,,,
13000,InVista,"1,308",0.860,45+40,"40,370.49",GW13020,Weld,U39.95,39.95,40.32,D595.85,"2,203.27",595.85,0.318,0.318,,,,,,,40.32,20,,,,,,,33.84591508,-118.30919077,51.1,,99.9,,,,,,0.313,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.320,"40,370.49","4,539.94",3.997,3.997,3.662,0.322,,,,,
13010,InVista,"1,309",0.852,45+00,"40,410.81",GW13030,Weld,U40.32,40.32,40.40,D555.53,"2,243.60",555.53,0.321,0.321,,,,,,,40.40,327,,,,,,,33.84602599,-118.30919150,51.1,,99.9,,,,,,0.316,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.324,"40,410.81","4,499.63",3.996,3.996,2.932,0.322,,,,,
13020,InVista,"1,310",0.845,44+59,"40,451.22",GW13040,Weld,D40.34,40.40,40.34,D515.12,"2,284.00",515.12,0.319,0.319,,,,,,,40.34,32,,,,,,,33.84613698,-118.30919094,50.8,,99.9,,,,,,0.305,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.322,"40,451.22","4,459.24",3.998,3.998,3.878,0.322,,,,,
13030,InVista,"1,311",0.837,44+19,"40,491.56",GW13050,Weld,D40.30,40.34,40.30,D474.78,"2,324.34",474.78,0.319,0.319,,,,,,,40.30,360,,,,,,,33.84624789,-118.30919037,50.4,,100.0,,,,,,0.315,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"40,491.56","4,418.91",3.997,3.997,3.883,0.322,,,,,
13040,InVista,"1,312",0.829,43+79,"40,531.86",GW13060,Weld,U40.30,40.30,40.39,D434.48,"2,364.65",434.48,0.319,0.319,,,,,,,40.39,273,,,,,,,33.84635858,-118.30918980,50.1,,99.7,,,,,,0.304,"1,882",0.988,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.324,"40,531.86","4,378.62",3.998,3.998,2.826,0.322,,,,,
13050,InVista,"1,313",0.822,43+38,"40,572.25",GW13070,Weld,D40.06,40.39,40.06,D394.09,"2,405.03",394.09,0.319,0.319,,,,,,,40.06,16,,,,,,,33.84646945,-118.30919339,49.8,,99.8,,,,,,0.307,"1,882",0.990,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"40,572.25","4,338.25",4.001,4.000,2.887,0.322,,,,,
13060,InVista,"1,314",0.814,42+98,"40,612.31",GW13080,Weld,U40.06,40.06,40.24,D354.03,"2,445.09",354.03,0.320,0.320,,,,,,,40.24,289,,,,,,,33.84657956,-118.30919364,49.5,,99.8,,,,,,0.315,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.324,"40,612.31","4,298.20",3.999,3.998,3.033,0.322,,,,,
13070,InVista,"1,315",0.806,42+58,"40,652.55",GW13090,Weld,D10.49,40.24,10.49,D313.79,"2,485.33",313.79,0.318,0.318,,,,,,,10.49,19,,,,,,,33.84669024,-118.30919346,49.1,,99.7,,,,,,0.312,"1,882",0.932,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.323,"40,652.55","4,257.98",4,4.000,3.554,0.322,,,,,
13080,InVista,"1,316",0.804,42+47,"40,663.04",GW13100,Weld; Begin 0.344 in wall. API 5L (B) Seamless,D1.56,10.49,1.56,D303.30,"2,495.82",303.30,0.330,0.330,,,,,,,1.56,,,,,,,,33.84671910,-118.30919340,49.0,,37.5,,,,,,0.284,"1,962",0.878,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,010",8.625,0.330,0.378,"40,663.04","4,247.49",3.99,3.992,3.088,0.344,,,,,
13080,InVista,"1,316",0.804,42+47,"40,663.95",BD,Bend,D0.65,,,D302.39,"2,496.73",302.39,,,,,,,,,,,,,,,,,33.84672149,-118.30919310,49.0,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"40,663.95","4,246.58",,,,0.344,,,,,
13090,InVista,"1,317",0.804,42+46,"40,664.60",GW13110,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,D0.91,1.56,0.91,D301.74,"2,497.38",301.74,0.319,0.319,,,,,,,0.91,283,,,,,,,33.84672293,-118.30919194,49.2,,93.6,,,,,,0.312,"1,882",0.909,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.324,"40,664.60","4,245.93",3.999,3.998,3.752,0.322,,,,,
13100,InVista,"1,318",0.804,42+45,"40,665.52",GW13120,Weld; Begin 0.344 in wall. API 5L (B) Seamless,U0.91,0.91,1.55,D300.83,"2,498.30",300.83,0.349,0.349,,,,,,,1.55,,,,,,,,33.84672501,-118.30919017,49.5,,37.6,,,,,,0.311,"2,010",0.908,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,010",8.625,0.349,0.388,"40,665.52","4,245.02",3.99,3.991,3.867,0.344,,,,,
13100,InVista,"1,318",0.804,42+44,"40,666.29",EQ,Equation EQ: 42+44.24 (AH) [Line M-54 Equations are opposite to other lines and apply in other direction],D0.77,0.78,0.77,D300.05,"2,499.07",300.05,,,,,,,,,,,,,,,,,33.84672669,-118.30918911,49.9,EQ: 42+44.24 (AH) [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"40,666.29","4,244.24",,,,0.344,,,,,
13100,InVista,"1,318",0.798,42+12,"40,666.30",BD,Bend,D0.77,,,D300.04,"2,499.08",300.04,,,,,,,,,,,,,,,,,33.84672669,-118.30918911,49.9,,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"40,666.30","4,211.80",,,,0.344,,,,,
13100,InVista,"1,318",0.798,42+12,"40,666.30",EQ,Equation EQ: 42+11.80 (BK) [Line M-54 Equations are opposite to other lines and apply in other direction],D0.77,0.78,0.77,D300.04,"2,499.08",300.04,,,,,,,,,,,,,,,,,33.84672669,-118.30918911,49.9,EQ: 42+11.80 (BK) [Line M-54 Equations are opposite to other lines and apply in other direction],,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"40,666.30","4,211.80",,,,0.344,,,,,
13110,InVista,"1,319",0.798,42+11,"40,667.06",GW13130,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,D1.09,1.55,1.09,D299.28,"2,499.84",299.28,0.318,0.318,,,,,,,1.09,104,,,,,,,33.84672884,-118.30918881,50.0,,94.5,,,,,,0.305,"1,882",0.902,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.318,0.326,"40,667.06","4,211.04",3.999,3.999,3.902,0.322,,,,,
13120,InVista,"1,320",0.797,42+10,"40,668.15",GW13140,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U1.09,1.09,25.57,D298.19,"2,500.93",298.19,0.297,0.297,,,,,,,25.57,,,,,,,,33.84673177,-118.30918884,50.0,,95.6,,,,,,0.221,"1,287",0.835,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.297,0.300,"40,668.15","4,209.95",4.032,4.031,2.847,0.277,,,,,
13120,InVista,"1,320",0.797,42+08,"40,669.73",TP,Tap,U1.58,1.58,23.99,D296.61,"2,502.51",296.61,,,,,,0.96,0.89,355,,,,,,,,,33.84673606,-118.30918888,50.0,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,669.73","4,208.38",5.053,4.977,3.972,0.277,,,,,
13120,InVista,"1,320",0.793,41+88,"40,690.25",EML-13140-02,External Metal Loss,D3.47,22.09,3.47,D276.10,"2,523.03",276.10,0.272,0.297,25,33,,0.89,1.13,172,,,"1,940","1,921","1,959","1,939","2,720","2,693",33.84679241,-118.30918942,49.7,,62.9,External,0.073,0.025,0.098,0.199,0.224,"1,321",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.284,"40,690.25","4,187.90",4.043,4.042,4.038,0.277,,,,,
13120,InVista,"1,320",0.793,41+87,"40,690.95",EML-13140-03,External Metal Loss,D2.76,22.80,2.76,D275.39,"2,523.74",275.39,0.261,0.297,26,34,,2.16,1.77,257,,,"1,824","1,758","1,890","1,822","2,625","2,531",33.84679422,-118.30918944,49.7,,70.8,External,0.076,0.025,0.101,0.196,0.221,"1,318",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.261,0.267,"40,690.95","4,187.19",4.041,4.040,4.028,0.277,,,,,
13130,InVista,"1,321",0.793,41+84,"40,693.72",GW13150,Weld,U25.57,25.57,45.12,D272.62,"2,526.50",272.62,0.258,0.258,,,,,,,45.12,,,,,,,,33.84680188,-118.30918951,49.7,,96.0,,,,,,0.197,"1,236",0.802,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.258,0.260,"40,693.72","4,184.43",4.067,4.068,2.776,0.277,,,,,
13130,InVista,"1,321",0.791,41+76,"40,702.07",Del Amo Blvd. (70'W),Road Centerline (approx),U8.35,8.35,36.77,D264.27,"2,534.85",264.27,0.252,,,,,0.06,0.08,359,,,,,,,,,33.84682488,-118.30918973,49.6,"Del Amo Blvd. (70'W)
41+76.1
(Alignment Sheet D4A-3154)",100.0,,,,,,0.252,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.252,0.252,"40,702.07","4,176.10",,,,0.277,,,,,
13130,InVista,"1,321",0.788,41+59,"40,719.67",IN-13150-01,Inclusion,D19.17,25.95,19.17,D246.67,"2,552.45",246.67,,,,,,1.09,0.56,160,,,,,,,,,33.84687311,-118.30919018,49.4,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,719.67","4,158.54",4.06,4.060,4.058,0.277,,,,,
13130,InVista,"1,321",0.788,41+58,"40,719.94",IN-13150-02,Inclusion,D18.90,26.22,18.90,D246.40,"2,552.72",246.40,,,,,,0.79,0.65,139,,,,,,,,,33.84687379,-118.30919020,49.4,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,719.94","4,158.26",4.072,4.072,4.067,0.277,,,,,
13130,InVista,"1,321",0.788,41+58,"40,720.13",IN-13150-03,Inclusion,D18.71,26.41,18.71,D246.22,"2,552.91",246.22,,,,,,0.98,1.05,107,,,,,,,,,33.84687424,-118.30919019,49.4,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,720.13","4,158.08",4.072,4.072,4.065,0.277,,,,,
13140,InVista,"1,322",0.784,41+39,"40,738.84",GW13160,Weld,D44.90,45.12,44.90,D227.50,"2,571.62",227.50,0.272,0.272,,,,,,,44.90,,,,,,,,33.84692564,-118.30919068,49.1,,92.1,,,,,,0.214,"1,309",0.849,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.273,"40,738.84","4,139.41",4.052,4.051,2.770,0.277,,,,,
13140,InVista,"1,322",0.779,41+14,"40,764.26",EML-13160-01,External Metal Loss,D19.47,25.42,19.47,D202.08,"2,597.04",202.08,0.252,0.272,20,29,,1.18,1.29,309,,,"1,764","1,734","1,767","1,731","2,454","2,404",33.84699529,-118.30919135,48.8,,42.6,External,0.054,0.025,0.079,0.193,0.218,"1,321",0.857,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.252,0.259,"40,764.26","4,114.04",4.047,4.047,4.040,0.277,,,,,
13140,InVista,"1,322",0.779,41+13,"40,765.38",EML-13160-02,External Metal Loss,D18.36,26.54,18.36,D200.97,"2,598.16",200.96,0.243,0.272,21,31,,0.61,1.45,44,,,"1,798","1,787","1,796","1,783","2,495","2,477",33.84699844,-118.30919138,48.8,,41.4,External,0.058,0.025,0.083,0.189,0.214,"1,323",0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.243,0.257,"40,765.38","4,112.92",4.054,4.055,4.047,0.277,,,,,
13150,InVista,"1,323",0.775,40+95,"40,783.73",GW13170,Weld,D43.35,44.90,43.35,D182.61,"2,616.51",182.61,0.290,0.290,,,,,,,43.35,,,,,,,,33.84704894,-118.30919186,48.6,,88.2,,,,,,0.233,"1,283",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.290,0.298,"40,783.73","4,094.60",4.034,4.033,2.841,0.277,,,,,
13150,InVista,"1,323",0.768,40+53,"40,825.08",TP,Tap,D2.00,41.35,2.00,D141.26,"2,657.86",141.26,,,,,,1.25,1.37,354,,,,,,,,,33.84716231,-118.30919294,48.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,825.08","4,053.34",5.123,4.909,3.905,0.277,,,,,
13160,InVista,"1,324",0.767,40+51,"40,827.08",GW13180,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D20.88,43.35,20.88,D139.26,"2,659.86",139.26,0.314,0.314,,,,,,,20.88,116,,,,,,,33.84716772,-118.30919299,48.1,Begin Replacement,99.4,,,,,,0.296,"2,258",0.907,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.315,"40,827.08","4,051.34",4.014,4.013,2.763,0.322,,,,,
13170,InVista,"1,325",0.763,40+31,"40,847.96",GW13190,Weld,D1.99,20.88,1.99,D118.38,"2,680.75",118.38,0.314,0.314,,,,,,,1.99,55,,,,,,,33.84722498,-118.30919354,47.8,,99.0,,,,,,0.299,"2,258",0.932,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.315,"40,847.96","4,030.50",4.014,4.013,2.840,0.322,,,,,
13180,InVista,"1,326",0.763,40+29,"40,849.95",GW13200,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.48,1.99,1.48,D116.39,"2,682.73",116.39,0.351,0.351,,,,,,,1.48,,,,,,,,33.84723039,-118.30919359,47.8,,40.6,,,,,,0.312,"2,412",0.907,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.351,0.395,"40,849.95","4,028.52",4.005,4.004,2.591,0.344,,,,,
13180,InVista,"1,326",0.763,40+28,"40,850.74",BD,Bend,D0.69,,,D115.60,"2,683.52",115.60,,,,,,,,,,,,,,,,,33.84723260,-118.30919360,47.7,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"40,850.74","4,027.73",,,,0.344,,,,,
13190,InVista,"1,327",0.763,40+27,"40,851.43",GW13210,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.48,1.48,3.61,D114.91,"2,684.21",114.91,0.314,0.314,,,,,,,3.61,189,,,,,,,33.84723403,-118.30919306,47.3,,98.1,,,,,,0.303,"2,258",0.933,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.316,"40,851.43","4,027.10",4.014,4.014,2.824,0.322,,,,,
13200,InVista,"1,328",0.762,40+24,"40,855.04",GW13220,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.54,3.61,1.54,D111.30,"2,687.82",111.30,0.352,0.352,,,,,,,1.54,,,,,,,,33.84724110,-118.30919042,44.9,,36.5,,,,,,0.326,"2,412",0.941,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.352,0.400,"40,855.04","4,023.84",3.99,3.991,2.687,0.344,,,,,
13200,InVista,"1,328",0.762,40+23,"40,855.88",BD,Bend,D0.70,,,D110.46,"2,688.66",110.46,,,,,,,,,,,,,,,,,33.84724300,-118.30918971,44.4,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"40,855.88","4,023.07",,,,0.344,,,,,
13210,InVista,"1,329",0.762,40+22,"40,856.58",GW13230,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.54,1.54,11.23,D109.76,"2,689.36",109.76,0.314,0.314,,,,,,,11.23,12,,,,,,,33.84724479,-118.30918969,44.3,,99.2,,,,,,0.303,"2,258",0.932,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.316,"40,856.58","4,022.44",4.014,4.014,2.765,0.322,,,,,
13220,InVista,"1,330",0.760,40+12,"40,867.81",GW13240,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,D1.52,11.23,1.52,D98.53,"2,700.59",98.53,0.366,0.366,,,,,,,1.52,,,,,,,,33.84727546,-118.30918951,44.2,,34.1,,,,,,0.326,"2,412",0.906,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.366,0.399,"40,867.81","4,012.26",4,4.000,2.468,0.344,,,,,
13220,InVista,"1,330",0.760,40+12,"40,868.65",BD,Bend,D0.68,,,D97.69,"2,701.43",97.69,,,,,,,,,,,,,,,,,33.84727759,-118.30918950,44.4,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"40,868.65","4,011.51",,,,0.344,,,,,
13230,InVista,"1,331",0.760,40+11,"40,869.33",GW13250,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.52,1.52,2.07,D97.01,"2,702.11",97.01,0.314,0.314,,,,,,,2.07,33,,,,,,,33.84727878,-118.30918951,44.7,,97.2,,,,,,0.297,"2,258",0.925,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.316,"40,869.33","4,010.89",4.013,4.013,2.963,0.322,,,,,
13240,InVista,"1,332",0.759,40+09,"40,871.40",GW13260,Weld; Begin 0.344 in wall. API 5L (X-42) Seamless,U2.07,2.07,3.00,D94.94,"2,704.19",94.94,0.343,0.343,,,,,,,3.00,,,,,,,,33.84728271,-118.30918987,46.0,End Replacement,36.5,,,,,,0.311,"2,412",0.904,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,412",8.625,0.343,0.394,"40,871.40","4,009.01",3.984,3.988,2.618,0.344,,,,,
13240,InVista,"1,332",0.759,40+08,"40,873.06",BD,Bend,D1.34,,,D93.28,"2,705.84",93.28,,,,,,,,,,,,,,,,,33.84728590,-118.30919151,46.7,,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"40,873.06","4,007.51",,,,0.344,,,,,
13250,InVista,"1,333",0.759,40+06,"40,874.40",GW13270,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D2.11,3.00,2.11,D91.94,"2,707.19",91.94,0.314,0.314,,,,,,,2.11,263,,,,,,,33.84728709,-118.30919493,47.4,,96.3,,,,,,0.301,"2,192",0.874,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.317,"40,874.40","4,006.17",4.014,4.014,2.951,0.322,,,,,
13260,InVista,"1,334",0.758,40+04,"40,876.51",GW13280,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U2.11,2.11,36.24,D89.83,"2,709.29",89.83,0.260,0.260,,,,,,,36.24,,,,,,,,33.84728772,-118.30920150,47.6,Possible Pitting (<20.0%) in Joint; Rough Surface,86.9,,,,,,0.181,"1,188",0.771,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.260,0.262,"40,876.51","4,004.07",4.071,4.071,2.808,0.277,,,,,
13260,InVista,"1,334",0.758,40+04,"40,876.52",EML-13280-01,External Metal Loss,U0.01,0.01,36.23,D89.82,"2,709.30",89.82,0.262,0.260,27,37,,26.26,12.26,46,,,"1,363","1,226","1,267","1,105","1,760","1,534",33.84728773,-118.30920177,47.6,Intermittent; Adjacent Girth Weld,85.0,External,0.070,0.025,0.095,0.165,0.190,"1,188",0.771,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.262,0.266,"40,876.52","4,004.06",4.063,4.063,3.630,0.277,,,,,
13260,InVista,"1,334",0.758,40+03,"40,877.79",TP,Tap,U1.28,1.28,34.96,D88.55,"2,710.57",88.55,,,,,,0.85,0.89,359,,,,,,,,,33.84728783,-118.30920584,47.6,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,877.79","4,002.79",4.973,4.790,2.938,0.277,,,,,
13260,InVista,"1,334",0.758,40+02,"40,878.69",TP,Tap,U2.18,2.18,34.06,D87.65,"2,711.47",87.65,,,,,,0.95,0.97,352,,,,,,,,,33.84728787,-118.30920880,47.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,878.69","4,001.90",5.148,4.836,3.891,0.277,,,,,
13260,InVista,"1,334",0.757,39+99,"40,881.68",CE,Casing (End),U5.18,5.18,31.07,D84.66,"2,714.47",84.66,,,,,,,,,,,,,,,,,33.84728801,-118.30921868,47.8,"12"" 39+99.9",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,881.68","3,998.91",,,,0.277,,,,,
13260,InVista,"1,334",0.756,39+93,"40,887.79",EML-13280-05,External Metal Loss,U11.28,11.28,24.96,D78.55,"2,720.57",78.55,0.196,0.260,27,37,,0.42,0.65,135,,,"1,724","1,718","1,717","1,707","2,385","2,371",33.84728819,-118.30923868,47.8,,51.8,External,0.070,0.025,0.095,0.165,0.190,"1,233",0.800,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.196,0.247,"40,887.79","3,992.82",4.077,4.077,4.074,0.277,,,,,
13260,InVista,"1,334",0.755,39+86,"40,894.34",EML-13280-06,External Metal Loss,U17.84,17.84,18.41,D72.00,"2,727.13",72.00,0.203,0.260,22,32,,0.30,0.40,132,,,"1,731","1,728","1,729","1,725","2,402","2,396",33.84728840,-118.30926029,47.9,,40.0,External,0.058,0.025,0.083,0.177,0.202,"1,232",0.799,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.203,0.232,"40,894.34","3,986.29",4.08,4.080,4.079,0.277,,,,,
13260,InVista,"1,334",0.755,39+84,"40,896.84",EML-13280-07,External Metal Loss,D15.91,20.33,15.91,D69.50,"2,729.62",69.50,0.223,0.260,19,29,,0.60,0.40,114,,,"1,721","1,710","1,711","1,697","2,377","2,356",33.84728847,-118.30926840,47.9,,56.0,External,0.050,0.025,0.075,0.185,0.210,"1,247",0.809,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.223,0.230,"40,896.84","3,983.80",4.067,4.066,4.060,0.277,,,,,
13260,InVista,"1,334",0.754,39+83,"40,897.19",EML-13280-08,External Metal Loss,D15.57,20.68,15.57,D69.16,"2,729.97",69.15,0.208,0.260,22,31,,0.24,0.56,124,,,"1,733","1,731","1,731","1,728","2,404","2,400",33.84728848,-118.30926948,47.9,,53.6,External,0.056,0.025,0.081,0.179,0.204,"1,246",0.808,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.208,0.233,"40,897.19","3,983.45",4.079,4.078,4.073,0.277,,,,,
13260,InVista,"1,334",0.754,39+78,"40,902.17",EML-13280-09,External Metal Loss,D10.59,25.66,10.59,D64.17,"2,734.95",64.17,0.241,0.260,30,40,,0.30,0.48,121,,,"1,729","1,725","1,727","1,722","2,398","2,392",33.84728864,-118.30928595,47.9,,50.0,External,0.079,0.025,0.104,0.156,0.181,"1,234",0.800,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.241,0.253,"40,902.17","3,978.49",4.073,4.072,4.067,0.277,,,,,
13260,InVista,"1,334",0.753,39+75,"40,905.96",Western Ave. (84'W),Road Centerline (approx),D6.79,29.45,6.79,D60.38,"2,738.74",60.38,0.266,,,,,0.06,0.08,360,,,,,,,,,33.84728875,-118.30929838,47.9,"Western Ave. (84'W)
39+74.7
(Alignment Sheet D4A-3154)",100.0,,,,,,0.266,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.266,0.266,"40,905.96","3,974.70",,,,0.277,,,,,
13260,InVista,"1,334",0.752,39+68,"40,912.75",IML-13280-11,Internal Metal Loss; Not Associated with Deposits,D0.01,36.24,0.01,D53.60,"2,745.53",53.60,0.200,0.260,36,45,,0.24,0.32,182,,,"1,730","1,728","1,730","1,726","2,402","2,398",33.84728895,-118.30932054,48.0,Possible Lack of Penetration; In Girth Weld; WT Inferred from IR; Not Associated with Deposits;,43.8,Internal,0.093,0.025,0.118,0.142,0.167,"1,199",0.778,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.200,0.213,"40,912.75","3,967.94",4.126,4.103,4.027,0.277,,,,,
13270,InVista,"1,335",0.752,39+68,"40,912.75",GW13290,Weld,D19.18,36.24,19.18,D53.59,"2,745.53",53.59,0.279,0.279,,,,,,,19.18,,,,,,,,33.84728896,-118.30932080,48.0,Possible Pitting (<20.0%) in Joint; Rough Surface,81.4,,,,,,0.167,"1,177",0.763,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.282,"40,912.75","3,967.93",4.044,4.043,2.891,0.277,,,,,
13270,InVista,"1,335",0.751,39+68,"40,912.92",EML-13290-01,External Metal Loss,U0.17,0.17,19.01,D53.42,"2,745.70",53.42,0.212,0.279,25,34,,0.30,0.56,109,,,"1,857","1,854","1,856","1,853","2,578","2,573",33.84728896,-118.30932134,48.0,,48.6,External,0.071,0.025,0.096,0.183,0.208,"1,198",0.777,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.212,0.216,"40,912.92","3,967.76",4.031,4.032,4.028,0.277,,,,,
13270,InVista,"1,335",0.751,39+65,"40,915.27",EML-13290-02,External Metal Loss,U2.52,2.52,16.66,D51.07,"2,748.05",51.07,0.214,0.279,24,33,,0.24,0.48,113,,,"1,860","1,858","1,859","1,857","2,582","2,579",33.84728903,-118.30932891,48.0,,83.3,External,0.066,0.025,0.091,0.188,0.213,"1,181",0.766,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.214,0.229,"40,915.27","3,965.42",4.041,4.041,4.034,0.277,,,,,
13270,InVista,"1,335",0.749,39+53,"40,927.65",EML-13290-03,External Metal Loss,D4.28,14.90,4.28,D38.69,"2,760.43",38.69,0.213,0.279,26,35,,0.36,0.48,130,,,"1,854","1,850","1,856","1,851","2,577","2,570",33.84728942,-118.30936971,48.1,,36.1,External,0.073,0.025,0.098,0.181,0.206,"1,192",0.773,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.213,0.221,"40,927.65","3,953.07",4.043,4.042,4.038,0.277,,,,,
13280,InVista,"1,336",0.748,39+49,"40,931.93",GW13300,Weld,U19.18,19.18,32.93,D34.41,"2,764.71",34.41,0.258,0.258,,,,,,,32.93,,,,,,,,33.84728955,-118.30938376,48.1,Dents (BRC) in Joint,58.7,,,,,,0.200,"1,200",0.778,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.258,0.267,"40,931.93","3,948.81",4.067,4.068,2.933,0.277,,,,,
13280,InVista,"1,336",0.747,39+44,"40,936.35",CB,Casing (Begin),U4.42,4.42,28.51,D29.99,"2,769.13",29.99,,,,,,,,,,,,,,,,,33.84728968,-118.30939834,48.1,"12"" 39+44.4",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,936.35","3,944.40",,,,0.277,,,,,
13280,InVista,"1,336",0.744,39+29,"40,951.32",ANMF-13300-02,Manufacturing Anomaly,D13.54,19.39,13.54,D15.02,"2,784.10",15.02,,,,,,13.40,2.66,261,,,,,,,,,33.84729014,-118.30944751,48.2,Possible Sliver; Intermittent,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,951.32","3,929.47",4.06,4.060,3.981,0.277,,,,,
13290,InVista,"1,337",0.742,39+16,"40,964.86",GW13310,Weld; Begin 0.312 in wall. API 5L (A) LongSeam,D2.28,32.93,2.28,D1.48,"2,797.64",1.48,0.309,0.309,,,,,,,2.28,336,,,,,,,33.84729055,-118.30949182,48.3,,98.5,,,,,,0.302,"1,442",0.830,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,563",8.625,0.309,0.311,"40,964.86","3,915.97",4.01,4.008,2.762,0.312,,,,,
13290,InVista,"1,337",0.741,39+14,"40,966.34",AGM 18,"AGM 18
Description: Reset, 1x2 W/Mag & W, -6.3+-CL, Poor Detection
Location: 30-FT R/W
Map: D4A-3154
(Above Descriptions from PSOMAS)",D0.79,1.48,0.79,D2099.94,"2,799.12","2,099.94",,,,,,,,,,,,,,,,,33.84729059,-118.30949671,48.3,"AGM 18
Description: Reset, 1x2 W/Mag & W, -6.3+-CL, Poor Detection
Location: 30-FT R/W
Map: D4A-3154
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,966.34","3,914.50",,,,0.312,,,,,
13300,InVista,"1,338",0.741,39+14,"40,967.14",GW13320,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U2.28,2.28,39.61,U0.79,0.79,"2,099.14",0.263,0.263,,,,,,,39.61,,,,,,,,33.84729060,-118.30949941,48.3,,73.1,,,,,,0.216,"1,017",0.825,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.263,0.275,"40,967.14","3,913.70",4.064,4.064,2.828,0.277,,,,,
13300,InVista,"1,338",0.738,38+98,"40,983.06",ANMF-13320-01,Manufacturing Anomaly,U15.93,15.93,23.68,U16.72,16.72,"2,083.21",,,,,,7.96,1.37,326,,,,,,,,,33.84729058,-118.30955155,48.5,Possible Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,983.06","3,897.82",4.067,4.062,3.977,0.277,,,,,
13300,InVista,"1,338",0.737,38+93,"40,988.27",ANMF-13320-02,Manufacturing Anomaly,D18.47,21.14,18.47,U21.93,21.93,"2,078.00",,,,,,6.59,1.05,279,,,,,,,,,33.84729057,-118.30956884,48.5,Possible Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,988.27","3,892.62",4.073,4.059,3.971,0.277,,,,,
13300,InVista,"1,338",0.737,38+92,"40,988.48",ANMF-13320-03,Manufacturing Anomaly,D18.26,21.35,18.26,U22.15,22.15,"2,077.79",,,,,,4.59,1.21,229,,,,,,,,,33.84729057,-118.30956938,48.5,Possible Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,988.48","3,892.41",4.065,4.059,3.968,0.277,,,,,
13300,InVista,"1,338",0.737,38+89,"40,991.50",DNT-13320-04,Dent,D15.24,24.36,15.24,U25.16,25.16,"2,074.78",,,,,1.34,2,2,82,,,,,,,,,33.84729057,-118.30957938,48.6,,38.5,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"40,991.50","3,889.41",3.992,3.990,3.920,0.277,,,,,
13310,InVista,"1,339",0.734,38+74,"41,006.74",GW13330,Weld,U39.61,39.61,43.42,U40.40,40.40,"2,059.54",0.271,0.271,,,,,,,43.42,,,,,,,,33.84729055,-118.30962936,48.7,Dents (BRC) in Joint,85.0,,,,,,0.211,938,0.761,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.276,"41,006.74","3,874.21",4.06,4.062,2.866,0.277,,,,,
13310,InVista,"1,339",0.732,38+64,"41,017.25",EML-13330-01,External Metal Loss,U10.51,10.51,32.92,U50.91,50.91,"2,049.03",0.240,0.271,22,31,,1.01,1.85,155,,,"1,411","1,390","1,404","1,378","1,950","1,914",33.84729054,-118.30966393,48.9,Possible Wall Thickness Variation,79.0,External,0.060,0.025,0.085,0.186,0.211,998,0.809,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.240,0.270,"41,017.25","3,863.73",4.06,4.058,4.034,0.277,,,,,
13310,InVista,"1,339",0.730,38+53,"41,027.90",DNT-13330-02,Dent,U21.16,21.16,22.27,U61.56,61.56,"2,038.38",,,,,1.01,3,2,78,,,,,,,,,33.84729052,-118.30969906,49.0,,44.9,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,027.90","3,853.11",4.01,4.006,3.948,0.277,,,,,
13310,InVista,"1,339",0.729,38+49,"41,032.50",DNT-13330-03,Dent,D17.67,25.75,17.67,U66.15,66.15,"2,033.78",,,,,1.05,2,1,9,,,,,,,,,33.84729052,-118.30971392,49.0,,36.3,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,032.50","3,848.53",3.991,3.991,3.945,0.277,,,,,
13320,InVista,"1,340",0.726,38+31,"41,050.16",GW13340,Weld,D18.75,43.42,18.75,U83.82,83.82,"2,016.11",0.248,0.248,,,,,,,18.75,,,,,,,,33.84729051,-118.30977200,49.2,Heavy Wall Thickness Variation (Joint),76.9,,,,,,0.169,866,0.702,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.248,0.258,"41,050.16","3,830.91",4.074,4.073,2.774,0.277,,,,,
