Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in),,,,,
13330,InVista,"1,341",0.722,38+12,"41,068.92",GW13350,Weld,D8.01,18.75,8.01,U102.58,102.58,"1,997.36",0.289,0.289,,,,,,,8.01,,,,,,,,33.84729048,-118.30983360,49.4,,68.0,,,,,,0.245,958,0.777,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.289,0.302,"41,068.92","3,812.21",4.032,4.031,2.855,0.277,,,,,
13330,InVista,"1,341",0.721,38+07,"41,073.79",DNT-13350-01,Dent,D3.14,4.87,3.14,U107.45,107.45,"1,992.49",,,,,1.52,3,2,149,,,,,,,,,33.84729048,-118.30984981,49.5,,48.4,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,073.79","3,807.35",3.985,3.977,3.904,0.277,,,,,
13340,InVista,"1,342",0.720,38+04,"41,076.93",GW13360,Weld,U8.01,8.01,13.01,U110.59,110.59,"1,989.35",0.252,0.252,,,,,,,13.01,,,,,,,,33.84729047,-118.30986008,49.5,Heavy Wall Thickness Variation (Joint),69.9,,,,,,0.177,907,0.736,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.252,0.264,"41,076.93","3,804.22",4.083,4.082,2.877,0.277,,,,,
13340,InVista,"1,342",0.718,37+93,"41,087.84",ANMF-13360-01,Manufacturing Anomaly,D2.09,10.92,2.09,U121.50,121.50,"1,978.43",,,,,,11.19,2.66,99,,,,,,,,,33.84729046,-118.30989575,49.6,Possible Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,087.84","3,793.34",4.06,4.063,3.918,0.277,,,,,
13340,InVista,"1,342",0.718,37+92,"41,088.80",IML-13360-02,Internal Metal Loss; Not Associated with Deposits,D1.13,11.88,1.13,U122.47,122.47,"1,977.47",0.208,0.252,30,40,,1.62,0.89,84,,,"1,244","1,198","1,201","1,136","1,668","1,578",33.84729047,-118.30989899,49.6,Possible Wall Thickness Variation; WT Inferred from IR; Not Associated with Deposits;,99.0,Internal,0.075,0.025,0.100,0.152,0.177,908,0.737,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.208,0.211,"41,088.80","3,792.38",4.133,4.130,4.072,0.277,,,,,
13350,InVista,"1,343",0.718,37+91,"41,089.94",GW13370,Weld,U13.01,13.01,34.40,U123.60,123.60,"1,976.34",0.242,0.242,,,,,,,34.40,,,,,,,,33.84729046,-118.30990276,49.7,Heavy Wall Thickness Variation (Joint),78.2,,,,,,0.172,896,0.726,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.242,0.253,"41,089.94","3,791.25",4.087,4.087,2.887,0.277,,,,,
13360,InVista,"1,344",0.712,37+57,"41,124.34",GW13380,Weld,D11.66,34.40,11.66,U158.00,158.00,"1,941.94",0.279,0.279,,,,,,,11.66,,,,,,,,33.84729042,-118.31001570,50.0,,68.9,,,,,,0.230,975,0.791,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.279,0.291,"41,124.34","3,756.95",4.047,4.046,2.863,0.277,,,,,
13370,InVista,"1,345",0.709,37+45,"41,136.00",GW13390,Weld,U11.66,11.66,13.83,U169.65,169.65,"1,930.28",0.256,0.256,,,,,,,13.83,,,,,,,,33.84729041,-118.31005407,50.2,Dents (BRC) in Joint,61.7,,,,,,0.205,970,0.786,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.272,"41,136.00","3,745.32",4.076,4.076,2.901,0.277,,,,,
13380,InVista,"1,346",0.707,37+32,"41,149.83",GW13400,Weld,U13.83,13.83,43.33,U183.49,183.49,"1,916.45",0.263,0.263,,,,,,,43.33,,,,,,,,33.84729039,-118.31009945,50.3,,87.5,,,,,,0.192,920,0.746,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.263,0.268,"41,149.83","3,731.53",4.071,4.071,2.801,0.277,,,,,
13380,InVista,"1,346",0.701,37+02,"41,179.35",BF,Bend - Field,D13.81,29.52,13.81,U213.01,213.01,"1,886.93",,,,,,,,,,,,,,,,,33.84729036,-118.31019644,50.6,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,179.35","3,702.09",,,,0.277,,,,,
13390,InVista,"1,347",0.699,36+88,"41,193.16",GW13410,Weld,D42.50,43.33,42.50,U226.82,226.82,"1,873.12",0.275,0.275,,,,,,,42.50,,,,,,,,33.84729035,-118.31024183,50.8,,78.4,,,,,,0.214,966,0.784,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.283,"41,193.16","3,688.33",4.06,4.061,2.859,0.277,,,,,
13400,InVista,"1,348",0.691,36+46,"41,235.65",GW13420,Weld,D42.01,42.50,42.01,U269.31,269.31,"1,830.62",0.289,0.289,,,,,,,42.01,,,,,,,,33.84729030,-118.31038150,51.3,,87.1,,,,,,0.196,916,0.743,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.289,0.294,"41,235.65","3,645.95",4.041,4.043,2.792,0.277,,,,,
13400,InVista,"1,348",0.683,36+06,"41,275.59",EML-13420-01,External Metal Loss,D2.07,39.94,2.07,U309.25,309.25,"1,790.69",0.256,0.289,32,41,,1.46,1.69,165,,,"1,440","1,401","1,461","1,419","2,030","1,971",33.84729026,-118.31051254,51.7,,71.4,External,0.093,0.025,0.118,0.171,0.196,918,0.744,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.260,"41,275.59","3,606.13",4.052,4.051,4.034,0.277,,,,,
13410,InVista,"1,349",0.683,36+04,"41,277.66",GW13430,Weld,D34.43,42.01,34.43,U311.32,311.32,"1,788.61",0.259,0.259,,,,,,,34.43,,,,,,,,33.84729025,-118.31051956,51.7,,72.3,,,,,,0.195,925,0.750,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.259,0.269,"41,277.66","3,604.06",4.08,4.081,2.777,0.277,,,,,
13420,InVista,"1,350",0.676,35+70,"41,312.09",GW13440,Weld,D12.98,34.43,12.98,U345.75,345.75,"1,754.18",0.256,0.256,,,,,,,12.98,,,,,,,,33.84729022,-118.31063249,52.1,,79.6,,,,,,0.182,893,0.724,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.265,"41,312.09","3,569.73",4.077,4.075,3.131,0.277,,,,,
13430,InVista,"1,351",0.674,35+57,"41,325.08",GW13450,Weld,U12.98,12.98,32.71,U358.74,358.74,"1,741.20",0.257,0.257,,,,,,,32.71,,,,,,,,33.84729020,-118.31067518,52.2,Dents (BRC) in Joint; Heavy Wall Thickness Variation (Joint),71.2,,,,,,0.174,873,0.708,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.257,0.266,"41,325.08","3,556.78",4.073,4.072,2.784,0.277,,,,,
13430,InVista,"1,351",0.668,35+26,"41,356.00",DNT-13450-01,Dent,D1.79,30.92,1.79,U389.66,389.65,"1,710.28",,,,,1.18,2,2,163,,,,,,,,,33.84729012,-118.31077665,52.7,,33.2,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,356.00","3,525.95",3.999,3.996,3.934,0.277,,,,,
13440,InVista,"1,352",0.667,35+24,"41,357.79",GW13460,Weld,U32.71,32.71,32.78,U391.45,391.45,"1,708.49",0.262,0.262,,,,,,,32.78,,,,,,,,33.84729011,-118.31078259,52.8,,71.2,,,,,,0.194,902,0.731,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.262,0.271,"41,357.79","3,524.16",4.066,4.065,2.785,0.277,,,,,
13450,InVista,"1,353",0.661,34+91,"41,390.56",GW13470,Weld,U32.78,32.78,40.40,U424.22,424.22,"1,675.72",0.284,0.284,,,,,,,40.40,,,,,,,,33.84729001,-118.31089038,53.4,,72.8,,,,,,0.217,921,0.747,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.284,0.292,"41,390.56","3,491.48",4.054,4.054,2.758,0.277,,,,,
13450,InVista,"1,353",0.659,34+81,"41,401.09",DNT-13470-01,Dent,U10.53,10.53,29.87,U434.75,434.75,"1,665.18",,,,,1.66,3,3,14,,,,,,,,,33.84728997,-118.31092495,53.6,,30.0,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,401.09","3,480.98",3.992,3.985,3.892,0.277,,,,,
13450,InVista,"1,353",0.659,34+80,"41,402.16",DNT-13470-02,Dent,U11.60,11.60,28.80,U435.82,435.82,"1,664.11",,,,,1.26,2,2,13,,,,,,,,,33.84728997,-118.31092847,53.6,,31.2,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,402.16","3,479.91",4.001,3.996,3.927,0.277,,,,,
13450,InVista,"1,353",0.658,34+74,"41,407.91",DNT-13470-03,Dent,U17.35,17.35,23.05,U441.57,441.57,"1,658.37",,,,,1.22,2,2,14,,,,,,,,,33.84728995,-118.31094737,53.7,,32.3,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,407.91","3,474.18",3.998,3.992,3.930,0.277,,,,,
13460,InVista,"1,354",0.654,34+51,"41,430.96",GW13480,Weld,D26.19,40.40,26.19,U464.62,464.62,"1,635.32",0.270,0.270,,,,,,,26.19,,,,,,,,33.84728988,-118.31102302,54.1,Small Lamination in Joint,81.6,,,,,,0.183,870,0.705,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.270,0.276,"41,430.96","3,451.20",4.058,4.056,2.778,0.277,,,,,
13470,InVista,"1,355",0.649,34+25,"41,457.15",GW13490,Weld,D11.89,26.19,11.89,U490.81,490.81,"1,609.13",0.274,0.274,,,,,,,11.89,,,,,,,,33.84728980,-118.31110892,54.6,,82.8,,,,,,0.229,964,0.782,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.280,"41,457.15","3,425.08",4.067,4.069,3.361,0.277,,,,,
13470,InVista,"1,355",0.647,34+16,"41,466.26",SS,Sleeve Start,D2.79,9.11,2.79,U499.92,499.92,"1,600.02",,,,,,,,,,,,,,,,,33.84728977,-118.31113890,54.7,Quest Integrity's UT Data Does Not See This Sleeve Start; This Feature inserted under ExxonMobil's Direction for Reference Purposes,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,466.26","3,416.00",,,,0.277,,,,,
13480,InVista,"1,356",0.646,34+13,"41,469.04",GW13500,Weld,U11.89,11.89,28.26,U502.70,502.70,"1,597.23",0.240,0.240,,,,,,,28.26,,,,,,,,33.84728977,-118.31114809,54.8,Heavy Wall Thickness Variation (Joint),68.6,,,,,,0.175,912,0.740,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.240,0.250,"41,469.04","3,413.22",4.093,4.095,2.892,0.277,,,,,
13490,InVista,"1,357",0.641,33+85,"41,497.31",GW13510,Weld,D13.21,28.26,13.21,U530.97,530.97,"1,568.97",0.242,0.242,,,,,,,13.21,,,,,,,,33.84728967,-118.31124102,55.3,Heavy Wall Thickness Variation (Joint),73.2,,,,,,0.175,908,0.736,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.242,0.257,"41,497.31","3,385.04",4.091,4.090,2.953,0.277,,,,,
13490,InVista,"1,357",0.639,33+76,"41,506.37",SE,Sleeve End,D4.15,9.06,4.15,U540.03,540.03,"1,559.91",,,,,,,,,,,,,,,,,33.84728964,-118.31127074,55.4,Quest Integrity's UT Data Does Not See This Sleeve End; This Feature inserted under ExxonMobil's Direction for Reference Purposes,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,506.37","3,376.00",,,,0.277,,,,,
13500,InVista,"1,358",0.639,33+72,"41,510.52",GW13520,Weld,U13.21,13.21,37.51,U544.18,544.18,"1,555.76",0.252,0.252,,,,,,,37.51,,,,,,,,33.84728963,-118.31128424,55.5,Dents (BRC) in Joint,68.9,,,,,,0.195,942,0.764,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.252,0.269,"41,510.52","3,371.87",4.084,4.083,2.770,0.277,,,,,
13500,InVista,"1,358",0.637,33+64,"41,518.09",ANMF-13520-01,Manufacturing Anomaly,U7.57,7.57,29.94,U551.75,551.75,"1,548.19",,,,,,8.94,1.45,221,,,,,,,,,33.84728961,-118.31130910,55.6,Possible Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,518.09","3,364.32",4.089,4.087,4.027,0.277,,,,,
13500,InVista,"1,358",0.637,33+64,"41,518.41",RMBS,Recoat Marker Band Start,U7.89,7.89,29.63,U552.07,552.07,"1,547.87",,,,,,0.06,0.08,360,,,,,,,,,33.84728961,-118.31131018,55.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,518.41","3,364.00",4.056,4.056,4.056,0.277,,,,,
13500,InVista,"1,358",0.634,33+47,"41,535.46",RMBE,Recoat Marker Band End,D12.57,24.94,12.57,U569.12,569.12,"1,530.82",,,,,,0.06,0.08,360,,,,,,,,,33.84728955,-118.31136637,56.0,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,535.46","3,347.00",4.058,4.058,4.058,0.277,,,,,
13500,InVista,"1,358",0.633,33+45,"41,537.79",SS,Sleeve Start,D10.24,27.27,10.24,U571.45,571.45,"1,528.49",,,,,,,,,,,,,,,,,33.84728955,-118.31137392,56.0,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,537.79","3,344.67",,,,0.277,,,,,
13500,InVista,"1,358",0.633,33+44,"41,538.59",DNT-13520-05,Dent Under Sleeve,D9.45,28.07,9.45,U572.25,572.24,"1,527.69",,,,,1.08,2,2,85,,,,,,,,,33.84728954,-118.31137662,56.0,Dent Under Sleeve,33.5,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,538.59","3,343.88",4.021,4.017,3.942,0.277,,,,,
13500,InVista,"1,358",0.632,33+38,"41,544.11",SE,Sleeve End,D3.93,33.58,3.93,U577.76,577.76,"1,522.17",,,,,,,,,,,,,,,,,33.84728952,-118.31139473,56.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,544.11","3,338.38",,,,0.277,,,,,
13510,InVista,"1,359",0.632,33+34,"41,548.04",GW13530,Weld,U37.51,37.51,40.83,U581.69,581.69,"1,518.24",0.265,0.265,,,,,,,40.83,,,,,,,,33.84728951,-118.31140770,56.2,Small Lamination in Joint,68.9,,,,,,0.208,977,0.792,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.275,"41,548.04","3,334.46",4.071,4.070,2.790,0.277,,,,,
13520,InVista,"1,360",0.624,32+94,"41,588.87",GW13540,Weld,D4.90,40.83,4.90,U622.53,622.53,"1,477.41",0.252,0.252,,,,,,,4.90,,,,,,,,33.84728979,-118.31154181,55.8,,67.0,,,,,,0.200,986,0.800,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.252,0.265,"41,588.87","3,293.74",4.086,4.086,3.285,0.277,,,,,
13530,InVista,"1,361",0.623,32+89,"41,593.77",GW13550,Weld,U4.90,4.90,5.92,U627.43,627.43,"1,472.51",0.277,0.277,,,,,,,5.92,,,,,,,,33.84728984,-118.31155775,55.7,Dent (BRC) in Joint,80.2,,,,,,0.218,952,0.772,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.277,0.283,"41,593.77","3,288.85",4.063,4.064,2.801,0.277,,,,,
13540,InVista,"1,362",0.622,32+83,"41,599.69",GW13560,Weld,U5.92,5.92,7.16,U633.35,633.35,"1,466.59",0.298,0.298,,,,,,,7.16,,,,,,,,33.84728988,-118.31157720,55.6,,58.6,,,,,,0.219,908,0.736,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.298,0.304,"41,599.69","3,282.95",4.044,4.042,3.275,0.277,,,,,
13540,InVista,"1,362",0.621,32+80,"41,602.31",DNT-13560-01,Dent,U2.62,2.62,4.54,U635.97,635.97,"1,463.97",,,,,1.07,2,2,347,,,,,,,,,33.84728991,-118.31158585,55.6,,21.7,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,602.31","3,280.34",3.992,3.988,3.943,0.277,,,,,
13540,InVista,"1,362",0.621,32+78,"41,604.59",ANMF-13560-02,Manufacturing Anomaly,D2.26,4.90,2.26,U638.25,638.25,"1,461.69",,,,,,0.85,0.89,293,,,,,,,,,33.84728993,-118.31159341,55.5,Possible Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,604.59","3,278.07",4.051,4.045,4.014,0.277,,,,,
13550,InVista,"1,363",0.620,32+76,"41,606.85",GW13570,Weld,U7.16,7.16,20.20,U640.51,640.51,"1,459.43",0.296,0.296,,,,,,,20.20,,,,,,,,33.84728995,-118.31160071,55.5,,50.6,,,,,,0.206,884,0.717,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.296,0.304,"41,606.85","3,275.81",4.031,4.031,2.846,0.277,,,,,
13550,InVista,"1,363",0.617,32+56,"41,626.91",EML-13570-01,External Metal Loss,D0.13,20.07,0.13,U660.58,660.58,"1,439.36",0.242,0.296,30,39,,1.29,2.02,165,,,"1,499","1,468","1,516","1,481","2,105","2,057",33.84729012,-118.31166662,55.2,Wall Thickness Variation; Adjacent Girth Weld,53.8,External,0.090,0.025,0.115,0.181,0.206,886,0.718,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.242,0.260,"41,626.91","3,255.80",3.984,3.987,3.951,0.277,,,,,
13560,InVista,"1,364",0.617,32+56,"41,627.05",GW13580,Weld,U20.20,20.20,34.18,U660.71,660.71,"1,439.23",0.265,0.265,,,,,,,34.18,,,,,,,,33.84729011,-118.31166716,55.2,Heavy Wall Thickness Variation (Joint),76.5,,,,,,0.178,885,0.718,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.273,"41,627.05","3,255.67",4.076,4.075,2.791,0.277,,,,,
13560,InVista,"1,364",0.617,32+56,"41,627.06",EML-13580-01,External Metal Loss,U0.01,0.01,34.17,U660.72,660.72,"1,439.22",0.222,0.265,33,42,,1.24,2.26,161,,,"1,333","1,299","1,304","1,256","1,811","1,744",33.84729011,-118.31166716,55.2,Wall Thickness Variation; Adjacent Girth Weld,68.2,External,0.087,0.025,0.112,0.153,0.178,887,0.719,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.222,0.244,"41,627.06","3,255.66",4.051,4.049,4.004,0.277,,,,,
13570,InVista,"1,365",0.610,32+22,"41,661.23",GW13590,Weld,U34.18,34.18,41.63,U694.89,694.89,"1,405.05",0.257,0.257,,,,,,,41.63,,,,,,,,33.84729041,-118.31177928,54.7,Dents (BRC) in Joint,68.4,,,,,,0.211,958,0.777,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.257,0.270,"41,661.23","3,221.59",4.08,4.080,2.844,0.277,,,,,
13570,InVista,"1,365",0.604,31+90,"41,692.48",DNT-13590-01,Dent,D10.38,31.25,10.38,U726.14,726.14,"1,373.79",,,,,1.14,2,2,343,,,,,,,,,33.84729068,-118.31188220,54.2,,28.0,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,692.48","3,190.42",3.998,3.993,3.937,0.277,,,,,
13580,InVista,"1,366",0.602,31+80,"41,702.86",GW13600,Weld,D41.10,41.63,41.10,U736.52,736.52,"1,363.42",0.254,0.254,,,,,,,41.10,,,,,,,,33.84729076,-118.31191624,54.1,Dents (BRC) in Joint,69.6,,,,,,0.213,"1,040",0.843,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.254,0.266,"41,702.86","3,180.07",4.083,4.082,2.742,0.277,,,,,
13580,InVista,"1,366",0.600,31+68,"41,714.71",DNT-13600-01,Dent,U11.85,11.85,29.25,U748.37,748.37,"1,351.56",,,,,1.59,3,2,262,,,,,,,,,33.84729086,-118.31195514,53.9,,31.3,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,714.71","3,168.26",4.01,4.001,3.898,0.277,,,,,
13580,InVista,"1,366",0.598,31+58,"41,724.79",DNT-13600-02,Dent,D19.17,21.93,19.17,U758.45,758.45,"1,341.49",,,,,1.19,3,2,250,,,,,,,,,33.84729096,-118.31198810,53.8,,36.2,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,724.79","3,158.21",4.032,4.023,3.933,0.277,,,,,
13590,InVista,"1,367",0.595,31+39,"41,743.96",GW13610,Weld,U41.10,41.10,41.79,U777.62,777.62,"1,322.32",0.271,0.271,,,,,,,41.79,,,,,,,,33.84729112,-118.31205105,53.5,Dents (BRC) in Joint,92.2,,,,,,0.227,"1,004",0.814,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.274,"41,743.96","3,139.09",4.072,4.072,2.840,0.277,,,,,
13600,InVista,"1,368",0.587,30+97,"41,785.75",GW13620,Weld,D40.12,41.79,40.12,U819.41,819.41,"1,280.53",0.248,0.248,,,,,,,40.12,,,,,,,,33.84729147,-118.31218856,52.9,Heavy Wall Thickness Variation (Joint),75.6,,,,,,0.181,919,0.745,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.248,0.257,"41,785.75","3,097.42",4.089,4.088,2.760,0.277,,,,,
13600,InVista,"1,368",0.581,30+67,"41,816.50",ANMF-13620-01,Manufacturing Anomaly,D9.36,30.75,9.36,U850.16,850.16,"1,249.77",,,,,,14.61,1.69,254,,,,,,,,,33.84729141,-118.31228949,52.6,Possible Lap,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,816.50","3,066.75",4.089,4.081,4.005,0.277,,,,,
13610,InVista,"1,369",0.579,30+57,"41,825.87",GW13630,Weld,D38.85,40.12,38.85,U859.53,859.53,"1,240.41",0.282,0.282,,,,,,,38.85,,,,,,,,33.84729139,-118.31232030,52.5,,71.6,,,,,,0.232,981,0.795,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.282,0.292,"41,825.87","3,057.42",4.056,4.055,2.804,0.277,,,,,
13620,InVista,"1,370",0.572,30+19,"41,864.71",GW13640,Weld,D27.72,38.85,27.72,U898.37,898.37,"1,201.56",0.261,0.261,,,,,,,27.72,,,,,,,,33.84729127,-118.31244781,52.2,,77.7,,,,,,0.211,"1,013",0.822,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.261,0.269,"41,864.71","3,018.68",4.074,4.074,2.799,0.277,,,,,
13630,InVista,"1,371",0.566,29+91,"41,892.44",GW13650,Weld,D5.41,27.72,5.41,U926.10,926.10,"1,173.84",0.267,0.267,,,,,,,5.41,,,,,,,,33.84729119,-118.31253887,52.0,,69.8,,,,,,0.220,"1,026",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.275,"41,892.44","2,991.04",4.074,4.075,3.052,0.277,,,,,
13640,InVista,"1,372",0.565,29+86,"41,897.84",GW13660,Weld,U5.41,5.41,39.40,U931.50,931.50,"1,168.43",0.262,0.262,,,,,,,39.40,,,,,,,,33.84729117,-118.31255669,51.9,,72.3,,,,,,0.215,"1,029",0.834,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.262,0.273,"41,897.84","2,985.65",4.091,4.091,2.789,0.277,,,,,
13640,InVista,"1,372",0.560,29+58,"41,925.57",AWS,Armor Wrap Start,D11.67,27.73,11.67,U959.23,959.23,"1,140.70",,,,,,,,,,,,,,,,,33.84729109,-118.31264775,51.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,925.57","2,958.00",,,,0.277,,,,,
13640,InVista,"1,372",0.560,29+56,"41,927.57",AWE,Armor Wrap End,D9.67,29.73,9.67,U961.23,961.23,"1,138.71",,,,,,,,,,,,,,,,,33.84729109,-118.31265424,51.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,927.57","2,956.00",,,,0.277,,,,,
13650,InVista,"1,373",0.558,29+46,"41,937.24",GW13670,Weld,D21.48,39.40,21.48,U970.90,970.90,"1,129.04",0.271,0.271,,,,,,,21.48,,,,,,,,33.84729105,-118.31268611,51.6,,72.3,,,,,,0.226,966,0.783,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.281,"41,937.24","2,946.36",4.07,4.070,2.781,0.277,,,,,
13650,InVista,"1,373",0.556,29+37,"41,946.73",DNT-13670-01,Dent,U9.49,9.49,11.99,U980.39,980.39,"1,119.55",,,,,1.19,2,2,51,,,,,,,,,33.84729103,-118.31271718,51.5,,26.2,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,946.73","2,936.90",4.026,4.019,3.933,0.277,,,,,
13650,InVista,"1,373",0.555,29+32,"41,952.13",DNT-13670-02,"Dent, Double Dent",D6.59,14.89,6.59,U985.79,985.79,"1,114.15",,,,,1.55,6,3,330,,,,,,,,,33.84729101,-118.31273502,51.5,Double Dent,32.9,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"41,952.13","2,931.52",4.011,4.006,3.902,0.277,,,,,
13660,InVista,"1,374",0.554,29+25,"41,958.72",GW13680,Weld,U21.48,21.48,30.33,U992.38,992.38,"1,107.56",0.250,0.250,,,,,,,30.33,,,,,,,,33.84729099,-118.31275663,51.4,Heavy Wall Thickness Variation (Joint),73.3,,,,,,0.170,862,0.699,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.250,0.261,"41,958.72","2,924.94",4.086,4.085,2.778,0.277,,,,,
13660,InVista,"1,374",0.554,29+23,"41,960.18",SS,Sleeve Start,U1.46,1.46,28.87,U993.84,993.84,"1,106.09",,,,,,,,,,,,,,,,,33.84729099,-118.31276149,51.4,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,960.18","2,923.49",,,,0.277,,,,,
13660,InVista,"1,374",0.553,29+20,"41,963.28",ANMF-13680-02,Manufacturing Anomaly,U4.56,4.56,25.77,U996.94,996.94,"1,102.99",,,,,,16.49,3.15,169,,,,,,,,,33.84729098,-118.31277175,51.4,Under Sleeve; Possible Lap/Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,963.28","2,920.39",4.078,4.076,3.714,0.277,,,,,
13660,InVista,"1,374",0.552,29+14,"41,969.26",SE,Sleeve End,U10.54,10.54,19.79,U1002.92,"1,002.92","1,097.02",,,,,,,,,,,,,,,,,33.84729096,-118.31279121,51.4,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"41,969.26","2,914.43",,,,0.277,,,,,
13670,InVista,"1,375",0.548,28+95,"41,989.05",GW13690,Weld,D14.91,30.33,14.91,U1022.71,"1,022.71","1,077.22",0.269,0.269,,,,,,,14.91,,,,,,,,33.84729090,-118.31285633,51.2,,79.8,,,,,,0.203,915,0.742,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.278,"41,989.05","2,894.70",4.077,4.076,3.123,0.277,,,,,
13680,InVista,"1,376",0.545,28+80,"42,003.96",GW13700,Weld,U14.91,14.91,18.84,U1037.63,"1,037.63","1,062.31",0.255,0.255,,,,,,,18.84,,,,,,,,33.84729086,-118.31290522,51.1,Heavy Wall Thickness Variation (Joint),72.5,,,,,,0.182,932,0.756,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.255,0.261,"42,003.96","2,879.83",4.087,4.086,3.035,0.277,,,,,
13680,InVista,"1,376",0.543,28+64,"42,019.36",EML-13700-01,External Metal Loss,D3.46,15.39,3.45,D1046.92,"1,053.01","1,046.92",0.234,0.255,29,38,,2.13,1.61,268,,,"1,229","1,171","1,165","1,084","1,619","1,506",33.84729081,-118.31295602,51.0,Possible Wall Thickness Variation,65.1,External,0.073,0.025,0.098,0.157,0.182,933,0.757,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.234,0.241,"42,019.36","2,864.48",4.093,4.095,4.080,0.277,,,,,
13680,InVista,"1,376",0.542,28+62,"42,022.12",EML-13700-02,External Metal Loss,D0.69,18.15,0.69,D1044.16,"1,055.78","1,044.16",0.203,0.255,25,35,,0.89,0.89,98,,,"1,328","1,309","1,302","1,273","1,808","1,767",33.84729080,-118.31296494,50.9,Possible Wall Thickness Variation,56.4,External,0.064,0.025,0.089,0.166,0.191,943,0.764,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.203,0.223,"42,022.12","2,861.73",4.089,4.090,4.083,0.277,,,,,
13690,InVista,"1,377",0.542,28+61,"42,022.81",GW13710,Weld,U18.84,18.84,32.20,D1043.47,"1,056.47","1,043.47",0.275,0.275,,,,,,,32.20,,,,,,,,33.84729080,-118.31296737,50.9,,69.0,,,,,,0.213,958,0.777,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.286,"42,022.81","2,861.04",4.065,4.065,2.821,0.277,,,,,
13700,InVista,"1,378",0.536,28+29,"42,055.00",GW13720,Weld,U32.20,32.20,40.44,D1011.27,"1,088.67","1,011.27",0.275,0.275,,,,,,,40.44,,,,,,,,33.84729070,-118.31307301,50.7,Dents (BRC) in Joint,78.9,,,,,,0.227,983,0.797,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.283,"42,055.00","2,828.93",4.071,4.070,2.840,0.277,,,,,
13710,InVista,"1,379",0.528,27+89,"42,095.44",GW13730,Weld,D15.30,40.44,15.30,D970.83,"1,129.10",970.83,0.259,0.259,,,,,,,15.30,,,,,,,,33.84729059,-118.31320592,50.3,Heavy Wall Thickness Variation (Joint),60.0,,,,,,0.177,921,0.747,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.259,0.265,"42,095.44","2,788.61",4.08,4.080,3.310,0.277,,,,,
13710,InVista,"1,379",0.528,27+88,"42,095.96",EML-13730-01,External Metal Loss,U0.52,0.52,14.78,D970.32,"1,129.62",970.32,0.221,0.259,31,41,,1.47,2.42,149,,,"1,286","1,244","1,241","1,181","1,724","1,640",33.84729059,-118.31320754,50.3,Possible Wall Thickness Variation,57.1,External,0.081,0.025,0.106,0.153,0.178,941,0.763,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.221,0.231,"42,095.96","2,788.09",4.084,4.084,4.071,0.277,,,,,
13710,InVista,"1,379",0.528,27+86,"42,098.20",ANMF-13730-02,Manufacturing Anomaly,U2.76,2.76,12.55,D968.08,"1,131.86",968.08,,,,,,6.09,1.29,331,,,,,,,,,33.84729057,-118.31321484,50.3,Possible Lap/Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,098.20","2,785.86",4.078,4.076,4.025,0.277,,,,,
13710,InVista,"1,379",0.527,27+85,"42,099.20",EML-13730-03,External Metal Loss,U3.76,3.76,11.54,D967.07,"1,132.86",967.07,0.223,0.259,32,41,,1.07,0.73,173,,,"1,321","1,293","1,299","1,260","1,804","1,750",33.84729057,-118.31321808,50.3,,63.0,External,0.082,0.025,0.107,0.152,0.177,922,0.748,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.223,0.219,"42,099.20","2,784.86",4.098,4.098,4.090,0.277,,,,,
13710,InVista,"1,379",0.527,27+85,"42,099.44",ANMF-13730-04,Manufacturing Anomaly,U4.00,4.00,11.31,D966.84,"1,133.10",966.84,,,,,,6.64,0.89,329,,,,,,,,,33.84729057,-118.31321889,50.3,Possible Lap/Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,099.44","2,784.63",4.073,4.069,4.020,0.277,,,,,
13720,InVista,"1,380",0.525,27+73,"42,110.75",GW13740,Weld,U15.30,15.30,15.36,D955.53,"1,144.41",955.53,0.275,0.275,,,,,,,15.36,,,,,,,,33.84729054,-118.31325618,50.2,,63.3,,,,,,0.226,977,0.793,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.288,"42,110.75","2,773.35",4.06,4.062,3.541,0.277,,,,,
13730,InVista,"1,381",0.522,27+58,"42,126.11",GW13750,Weld,U15.36,15.36,37.05,D940.17,"1,159.77",940.17,0.257,0.257,,,,,,,37.05,,,,,,,,33.84729050,-118.31330670,50.1,Dents (BRC) in Joint,67.2,,,,,,0.192,934,0.757,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.257,0.269,"42,126.11","2,758.03",4.083,4.082,2.758,0.277,,,,,
13740,InVista,"1,382",0.515,27+21,"42,163.16",GW13760,Weld,U37.05,37.05,40.51,D903.12,"1,196.82",903.12,0.267,0.267,,,,,,,40.51,,,,,,,,33.84729038,-118.31342828,49.8,Dents (BRC) in Joint,60.7,,,,,,0.212,966,0.784,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.274,"42,163.16","2,721.09",4.067,4.068,2.798,0.277,,,,,
13740,InVista,"1,382",0.515,27+19,"42,165.25",AWS,Armor Wrap Start,U2.09,2.09,38.42,D901.03,"1,198.91",901.03,,,,,,,,,,,,,,,,,33.84729038,-118.31343530,49.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,165.25","2,719.00",,,,0.277,,,,,
13740,InVista,"1,382",0.515,27+17,"42,167.26",AWE,Armor Wrap End,U4.10,4.10,36.42,D899.02,"1,200.92",899.02,,,,,,,,,,,,,,,,,33.84729037,-118.31344179,49.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,167.26","2,717.00",,,,0.277,,,,,
13740,InVista,"1,382",0.512,27+02,"42,182.22",DNT-13760-03,"Dent, Double Dent",U19.06,19.06,21.45,D884.06,"1,215.88",884.06,,,,,1.20,6,4,197,,,,,,,,,33.84729033,-118.31349096,49.6,Double Dent,43.5,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"42,182.22","2,702.08",4.028,4.023,3.932,0.277,,,,,
13740,InVista,"1,382",0.512,27+02,"42,182.46",DNT-13760-04,Dent,U19.30,19.30,21.21,D883.81,"1,216.12",883.81,,,,,1.99,4,3,19,,,,,,,,,33.84729033,-118.31349178,49.6,,26.8,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"42,182.46","2,701.84",4.011,3.997,3.864,0.277,,,,,
13740,InVista,"1,382",0.511,26+98,"42,186.77",ANMF-13760-05,Manufacturing Anomaly,D16.91,23.61,16.91,D879.51,"1,220.43",879.51,,,,,,39.41,5.40,203,,,,,,,,,33.84729031,-118.31350583,49.6,Possible Sliver; Intermittent,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,186.77","2,697.55",4.066,4.065,3.955,0.277,,,,,
13750,InVista,"1,383",0.508,26+81,"42,203.68",GW13770,Weld,U40.52,40.51,40.76,D862.60,"1,237.33",862.60,0.268,0.268,,,,,,,40.76,,,,,,,,33.84729026,-118.31356148,49.5,Dents (BRC) in Joint,67.1,,,,,,0.216,"1,007",0.816,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.280,"42,203.68","2,680.69",4.076,4.074,2.785,0.277,,,,,
13750,InVista,"1,383",0.506,26+73,"42,211.82",ANMF-13770-01,Manufacturing Anomaly,U8.14,8.14,32.62,D854.46,"1,245.47",854.46,,,,,,15.68,2.18,242,,,,,,,,,33.84729024,-118.31358823,49.4,Possible Sliver; Intermittent,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,211.82","2,672.57",4.076,4.072,3.995,0.277,,,,,
13750,InVista,"1,383",0.503,26+56,"42,228.43",AWS,Armor Wrap Start,D16.01,24.76,16.01,D837.85,"1,262.09",837.85,,,,,,,,,,,,,,,,,33.84729024,-118.31364275,49.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,228.43","2,656.00",,,,0.277,,,,,
13750,InVista,"1,383",0.503,26+54,"42,230.44",AWE,Armor Wrap End,D14.00,26.77,14.00,D835.84,"1,264.10",835.84,,,,,,,,,,,,,,,,,33.84729027,-118.31364923,49.0,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,230.44","2,654.00",,,,0.277,,,,,
13760,InVista,"1,384",0.500,26+40,"42,244.44",GW13780,Weld,U40.77,40.76,45.35,D821.84,"1,278.10",821.84,0.277,0.277,,,,,,,45.35,,,,,,,,33.84729048,-118.31369509,48.3,Dents (BRC) in Joint,87.8,,,,,,0.210,"1,001",0.812,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.277,0.280,"42,244.44","2,640.04",4.067,4.067,2.870,0.277,,,,,
13760,InVista,"1,384",0.499,26+34,"42,250.96",EML-13780-01,External Metal Loss,U6.52,6.52,38.83,D815.31,"1,284.62",815.31,0.239,0.277,24,33,,1.08,0.65,100,,,"1,434","1,411","1,437","1,410","1,996","1,959",33.84729051,-118.31371677,48.1,,49.3,External,0.067,0.025,0.092,0.185,0.210,"1,016",0.824,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.239,0.265,"42,250.96","2,633.53",4.08,4.079,4.067,0.277,,,,,
13760,InVista,"1,384",0.492,25+99,"42,285.77",DNT-13780-02,Dent,D4.02,41.33,4.02,D780.50,"1,319.43",780.50,,,,,1.03,2,3,269,,,,,,,,,33.84729058,-118.31383102,47.1,,33.9,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"42,285.77","2,598.82",4.017,4.012,3.947,0.277,,,,,
13770,InVista,"1,385",0.491,25+95,"42,289.79",GW13790,Weld,D5.94,45.35,5.94,D776.49,"1,323.45",776.49,0.271,0.271,,,,,,,5.94,,,,,,,,33.84729059,-118.31384426,47.0,,84.1,,,,,,0.213,932,0.755,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.275,"42,289.79","2,594.82",4.074,4.073,3.456,0.277,,,,,
13780,InVista,"1,386",0.490,25+89,"42,295.73",GW13800,Weld,U5.94,5.94,11.33,D770.54,"1,329.39",770.54,0.270,0.270,,,,,,,11.33,,,,,,,,33.84729060,-118.31386370,46.9,Dent (BRC) in Joint; Heavy Wall Thickness Variation (Joint),79.7,,,,,,0.180,854,0.693,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.270,0.276,"42,295.73","2,588.89",4.074,4.074,2.860,0.277,,,,,
13790,InVista,"1,387",0.488,25+78,"42,307.06",GW13810,Weld,U11.33,11.33,14.64,D759.22,"1,340.72",759.22,0.272,0.272,,,,,,,14.64,,,,,,,,33.84729063,-118.31390097,46.6,,75.1,,,,,,0.219,934,0.757,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.281,"42,307.06","2,577.59",4.08,4.080,2.876,0.277,,,,,
13800,InVista,"1,388",0.485,25+63,"42,321.70",GW13820,Weld,U14.64,14.64,46.72,D744.58,"1,355.36",744.58,0.264,0.264,,,,,,,46.72,,,,,,,,33.84729066,-118.31394904,46.2,Dents (BRC) in Joint,88.1,,,,,,0.214,"1,024",0.831,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.268,"42,321.70","2,563.00",4.083,4.082,2.874,0.277,,,,,
13810,InVista,"1,389",0.477,25+16,"42,368.42",GW13830,Weld,D30.75,46.72,30.75,D697.86,"1,402.08",697.86,0.271,0.271,,,,,,,30.75,,,,,,,,33.84729076,-118.31410246,45.0,,63.0,,,,,,0.224,"1,033",0.838,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.284,"42,368.42","2,516.41",4.067,4.068,2.843,0.277,,,,,
13820,InVista,"1,390",0.471,24+86,"42,399.17",GW13840,Weld,U30.75,30.75,47.25,D667.11,"1,432.83",667.11,0.263,0.263,,,,,,,47.25,,,,,,,,33.84729098,-118.31420344,44.8,Dents (BRC) in Joint,83.0,,,,,,0.215,968,0.785,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.263,0.269,"42,399.17","2,485.75",4.084,4.084,2.798,0.277,,,,,
13830,InVista,"1,391",0.462,24+39,"42,446.42",GW13850,Weld,D30.69,47.25,30.69,D619.86,"1,480.08",619.86,0.278,0.278,,,,,,,30.69,,,,,,,,33.84729093,-118.31435850,46.5,,63.4,,,,,,0.199,898,0.728,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.278,0.287,"42,446.42","2,438.63",4.056,4.056,2.954,0.277,,,,,
13840,InVista,"1,392",0.456,24+08,"42,477.11",GW13860,Weld,D6.66,30.69,6.66,D589.17,"1,510.77",589.17,0.266,0.266,,,,,,,6.66,,,,,,,,33.84729080,-118.31445921,47.6,,77.7,,,,,,0.214,944,0.765,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.266,0.272,"42,477.11","2,408.03",4.079,4.078,3.443,0.277,,,,,
13850,InVista,"1,393",0.455,24+01,"42,483.77",GW13870,Weld,U6.66,6.66,9.61,D582.51,"1,517.43",582.51,0.252,0.252,,,,,,,9.61,,,,,,,,33.84729077,-118.31448107,47.9,Heavy Wall Thickness Variation (Joint),84.0,,,,,,0.169,879,0.713,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.252,0.260,"42,483.77","2,401.39",4.096,4.096,3.504,0.277,,,,,
13850,InVista,"1,393",0.455,24+01,"42,484.03",SS,Sleeve Start,U0.26,0.26,9.35,D582.25,"1,517.69",582.25,,,,,,,,,,,,,,,,,33.84729077,-118.31448188,47.9,Crosses Girth Weld,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,484.03","2,401.13",,,,0.277,,,,,
13850,InVista,"1,393",0.455,24+01,"42,484.04",ANMF-13870-02,Manufacturing Anomaly,U0.27,0.27,9.34,D582.24,"1,517.70",582.24,,,,,,8.77,1.29,342,,,,,,,,,33.84729077,-118.31448215,47.9,Under Sleeve; Possible Lap/Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,484.04","2,401.12",4.096,4.093,4.059,0.277,,,,,
13850,InVista,"1,393",0.455,24+01,"42,484.06",ANMF-13870-03,Manufacturing Anomaly,U0.29,0.29,9.32,D582.22,"1,517.72",582.22,,,,,,53.84,4.44,325,,,,,,,,,33.84729077,-118.31448215,47.9,Under Sleeve; Possible Lap/Sliver; Intermittent,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,484.06","2,401.10",4.102,4.101,3.504,0.277,,,,,
13850,InVista,"1,393",0.454,23+96,"42,489.51",ANMF-13870-04,Manufacturing Anomaly,D3.87,5.74,3.87,D576.77,"1,523.17",576.77,,,,,,10.59,0.97,8,,,,,,,,,33.84729074,-118.31449997,48.1,Under Sleeve; Possible Lap/Sliver,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,489.51","2,395.67",4.109,4.105,4.059,0.277,,,,,
13860,InVista,"1,394",0.453,23+92,"42,493.38",GW13880,Weld,U9.61,9.61,29.05,D572.90,"1,527.04",572.90,0.262,0.262,,,,,,,29.05,,,,,,,,33.84729073,-118.31451266,48.2,,68.8,,,,,,0.213,"1,000",0.811,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.262,0.277,"42,493.38","2,391.81",4.079,4.079,2.832,0.277,,,,,
13860,InVista,"1,394",0.452,23+88,"42,497.51",SE,Sleeve End,U4.13,4.13,24.92,D568.77,"1,531.17",568.77,,,,,,,,,,,,,,,,,33.84729072,-118.31452616,48.4,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,497.51","2,387.69",,,,0.277,,,,,
13870,InVista,"1,395",0.448,23+63,"42,522.43",GW13890,Weld,U29.05,29.05,43.47,D543.85,"1,556.09",543.85,0.272,0.272,,,,,,,43.47,,,,,,,,33.84729061,-118.31460797,49.3,,84.0,,,,,,0.221,"1,023",0.829,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.277,"42,522.43","2,362.84",4.077,4.077,3.066,0.277,,,,,
13880,InVista,"1,396",0.439,23+19,"42,565.90",GW13900,Weld,D38.18,43.47,38.18,D500.38,"1,599.56",500.38,0.282,0.282,,,,,,,38.18,,,,,,,,33.84729042,-118.31475080,50.9,,72.0,,,,,,0.227,"1,000",0.811,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.282,0.293,"42,565.90","2,319.49",4.063,4.063,2.762,0.277,,,,,
13890,InVista,"1,397",0.432,22+81,"42,604.08",GW13910,Weld,U38.18,38.18,47.26,D462.20,"1,637.74",462.20,0.260,0.260,,,,,,,47.26,,,,,,,,33.84729019,-118.31487610,52.3,Dents (BRC) in Joint,86.0,,,,,,0.202,981,0.796,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.260,0.266,"42,604.08","2,281.42",4.087,4.086,3.149,0.277,,,,,
13900,InVista,"1,398",0.423,22+34,"42,651.34",GW13920,Weld,D40.92,47.26,40.92,D414.93,"1,685.00",414.93,0.271,0.271,,,,,,,40.92,,,,,,,,33.84729019,-118.31503137,52.5,,82.8,,,,,,0.212,988,0.801,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.271,0.279,"42,651.34","2,234.29",4.076,4.075,3.206,0.277,,,,,
13910,InVista,"1,399",0.415,21+93,"42,692.27",GW13930,Weld,U40.92,40.92,44.65,D374.01,"1,725.93",374.01,0.270,0.270,,,,,,,44.65,,,,,,,,33.84729041,-118.31516592,52.4,,87.8,,,,,,0.226,"1,014",0.822,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.270,0.277,"42,692.27","2,193.49",4.074,4.074,3.189,0.277,,,,,
13920,InVista,"1,400",0.407,21+49,"42,736.92",GW13940,Weld,D40.28,44.65,40.28,D329.36,"1,770.58",329.36,0.279,0.279,,,,,,,40.28,,,,,,,,33.84729066,-118.31531263,52.2,,79.3,,,,,,0.209,942,0.763,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.279,0.287,"42,736.92","2,148.96",4.067,4.066,2.869,0.277,,,,,
13920,InVista,"1,400",0.406,21+43,"42,743.12",BF,Bend - Field,U6.20,6.20,34.08,D323.16,"1,776.78",323.16,,,,,,,,,,,,,,,,,33.84729070,-118.31533289,52.1,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"42,743.12","2,142.78",,,,0.277,,,,,
13920,InVista,"1,400",0.402,21+21,"42,765.18",SS,Sleeve Start,D12.01,28.26,12.01,D301.09,"1,798.84",301.09,,,,,,,,,,,,,,,,,33.84729083,-118.31540530,52.0,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,765.18","2,120.78",,,,0.277,,,,,
13920,InVista,"1,400",0.401,21+18,"42,767.97",LAM-13940-03,Lamination,D9.23,31.05,9.23,D298.31,"1,801.63",298.31,,,,,,7.59,1.45,261,,,,,,,,,33.84729084,-118.31541448,52.0,Under Sleeve,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,767.97","2,118.00",4.072,4.072,4.058,0.277,,,,,
13920,InVista,"1,400",0.401,21+15,"42,771.26",SE,Sleeve End,D5.93,34.34,5.93,D295.02,"1,804.92",295.02,,,,,,,,,,,,,,,,,33.84729086,-118.31542529,52.0,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,771.26","2,114.72",,,,0.277,,,,,
13930,InVista,"1,401",0.399,21+09,"42,777.20",GW13950,Weld,D32.65,40.28,32.65,D289.08,"1,810.85",289.08,0.278,0.278,,,,,,,32.65,,,,,,,,33.84729089,-118.31544475,52.0,,79.9,,,,,,0.181,918,0.744,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.278,0.285,"42,777.20","2,108.80",4.074,4.074,2.948,0.277,,,,,
13940,InVista,"1,402",0.393,20+76,"42,809.85",GW13960,Weld,U32.65,32.65,43.67,D256.43,"1,843.51",256.43,0.266,0.266,,,,,,,43.67,,,,,,,,33.84729107,-118.31555201,51.8,Possible Pitting (<20.0%) in Joint; Rough Surface,73.8,,,,,,0.175,892,0.723,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.266,0.270,"42,809.85","2,076.24",4.078,4.077,2.875,0.277,,,,,
13940,InVista,"1,402",0.389,20+53,"42,833.58",EML-13960-01,External Metal Loss,D19.94,23.73,19.94,D232.70,"1,867.24",232.70,0.212,0.266,23,32,,0.84,0.65,220,,,"1,393","1,377","1,381","1,360","1,918","1,888",33.84729120,-118.31563009,51.7,,62.5,External,0.061,0.025,0.086,0.180,0.205,893,0.724,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.212,0.234,"42,833.58","2,052.58",4.064,4.063,4.057,0.277,,,,,
13940,InVista,"1,402",0.389,20+52,"42,834.06",EML-13960-02,External Metal Loss,D19.46,24.22,19.46,D232.21,"1,867.72",232.21,0.221,0.266,34,44,,2.60,3.71,141,,,"1,219","1,148","1,170","1,078","1,625","1,497",33.84729121,-118.31563171,51.7,,68.0,External,0.091,0.025,0.116,0.150,0.175,893,0.724,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.221,0.233,"42,834.06","2,052.10",4.08,4.079,4.067,0.277,,,,,
13940,InVista,"1,402",0.389,20+52,"42,834.34",EML-13960-03,External Metal Loss,D19.18,24.50,19.18,D231.93,"1,868.00",231.93,0.194,0.266,31,41,,0.19,0.48,177,,,"1,419","1,417","1,417","1,416","1,969","1,966",33.84729121,-118.31563252,51.7,,94.4,External,0.083,0.025,0.108,0.158,0.183,893,0.724,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.194,0.203,"42,834.34","2,051.82",4.08,4.080,4.078,0.277,,,,,
13950,InVista,"1,403",0.385,20+33,"42,853.52",GW13970,Weld,D40.62,43.67,40.62,D212.76,"1,887.18",212.76,0.260,0.260,,,,,,,40.62,,,,,,,,33.84729131,-118.31569547,51.6,,68.4,,,,,,0.191,912,0.740,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.260,0.271,"42,853.52","2,032.69",4.093,4.095,2.808,0.277,,,,,
13960,InVista,"1,404",0.377,19+92,"42,894.14",GW13980,Weld,U40.62,40.62,41.01,D172.13,"1,927.81",172.13,0.277,0.277,,,,,,,41.01,,,,,,,,33.84729153,-118.31582894,51.5,Dents (BRC) in Joint,78.2,,,,,,0.228,984,0.798,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.277,0.284,"42,894.14","1,992.18",4.072,4.071,2.799,0.277,,,,,
13960,InVista,"1,404",0.376,19+87,"42,899.33",DNT-13980-01,Dent,U5.19,5.19,35.82,D166.94,"1,932.99",166.94,,,,,1.14,2,2,208,,,,,,,,,33.84729157,-118.31584597,51.4,,30.7,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"42,899.33","1,987.01",4.007,4.003,3.937,0.277,,,,,
13960,InVista,"1,404",0.376,19+87,"42,899.35",DNT-13980-02,Dent,U5.20,5.20,35.80,D166.93,"1,933.01",166.93,,,,,1.34,2,2,136,,,,,,,,,33.84729157,-118.31584624,51.4,,29.0,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"42,899.35","1,987.00",4.007,4.000,3.920,0.277,,,,,
13970,InVista,"1,405",0.370,19+51,"42,935.15",GW13990,Weld,D12.16,41.01,12.15,D131.13,"1,968.81",131.13,0.273,0.273,,,,,,,12.15,,,,,,,,33.84729176,-118.31596376,51.3,,75.5,,,,,,0.238,"1,060",0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.277,"42,935.15","1,951.30",4.08,4.081,2.851,0.277,,,,,
13980,InVista,"1,406",0.367,19+39,"42,947.31",GW14000,Weld,U12.16,12.15,38.78,D118.97,"1,980.97",118.97,0.278,0.278,,,,,,,38.78,,,,,,,,33.84729183,-118.31600375,51.2,,99.2,,,,,,0.209,"1,021",0.828,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.278,0.278,"42,947.31","1,939.17",4.072,4.071,2.807,0.277,,,,,
13980,InVista,"1,406",0.367,19+39,"42,947.34",EML-14000-01,External Metal Loss,U0.04,0.04,38.75,D118.93,"1,981.00",118.93,0.275,0.278,25,34,,72.97,12.10,97,,,"1,175","1,062","1,250","1,117","1,736","1,552",33.84729183,-118.31600375,51.2,Intermittent; Adjacent Girth Weld,92.9,External,0.069,0.025,0.094,0.184,0.209,"1,021",0.828,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.275,0.278,"42,947.34","1,939.14",4.074,4.074,2.977,0.277,,,,,
13980,InVista,"1,406",0.366,19+31,"42,955.99",IML-14000-02,Internal Metal Loss; Not Associated with Deposits,U8.68,8.68,30.10,D110.29,"1,989.65",110.29,0.263,0.278,17,26,,0.37,1.05,330,,,"1,481","1,478","1,481","1,478","2,057","2,052",33.84729188,-118.31603212,51.2,Mill Related; WT Inferred from IR; Not Associated with Deposits;,92.3,Internal,0.046,0.025,0.071,0.207,0.232,"1,110",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.263,0.259,"42,955.99","1,930.52",4.078,4.082,4.073,0.277,,,,,
13990,InVista,"1,407",0.360,19+01,"42,986.09",GW14010,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D6.69,38.78,6.69,D80.19,"2,019.75",80.19,0.317,0.317,,,,,,,6.69,,,,,,,,33.84729205,-118.31613101,51.0,Metal Loss (<15.0%) in Joint,94.2,,,,,,0.227,"1,420",0.792,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.318,"42,986.09","1,900.50",4.043,4.042,3.347,0.322,,,,,
13990,InVista,"1,407",0.360,18+99,"42,987.35",EML-14010-01,External Metal Loss,U1.26,1.26,5.43,D78.93,"2,021.01",78.93,0.298,0.317,28,36,,20.00,12.98,78,,,"1,656","1,523","1,670","1,513","2,319","2,101",33.84729206,-118.31613532,51.0,,87.7,External,0.090,0.025,0.115,0.202,0.227,"1,420",0.792,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.298,0.300,"42,987.35","1,899.24",4.038,4.037,3.347,0.322,,,,,
13990,InVista,"1,407",0.359,18+97,"42,989.80",BD,Bend,D2.98,,,D76.48,"2,023.46",76.47,,,,,,,,,,,,,,,,,33.84729207,-118.31614316,51.0,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"42,989.80","1,896.80",,,,0.322,,,,,
13990,InVista,"1,407",0.359,18+96,"42,990.70",EML-14010-03,External Metal Loss,D2.09,4.60,2.09,D75.58,"2,024.35",75.58,0.301,0.317,19,27,,1.45,0.97,139,,,"2,047","2,011","2,047","2,004","2,843","2,784",33.84729207,-118.31614613,51.0,,88.7,External,0.060,0.025,0.085,0.232,0.257,"1,532",0.855,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.301,0.303,"42,990.70","1,895.91",4.059,4.059,4.054,0.322,,,,,
13990,InVista,"1,407",0.359,18+95,"42,991.21",EML-14010-04,External Metal Loss,D1.57,5.12,1.57,D75.06,"2,024.88",75.06,0.303,0.317,22,30,,1.58,2.74,149,,,"2,021","1,979","2,023","1,972","2,809","2,739",33.84729208,-118.31614802,51.0,,82.4,External,0.071,0.025,0.096,0.221,0.246,"1,517",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.303,0.309,"42,991.21","1,895.39",4.054,4.055,4.052,0.322,,,,,
14000,InVista,"1,408",0.359,18+94,"42,992.79",GW14020,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,D6.19,6.69,6.18,D73.49,"2,026.44",73.49,0.278,0.278,,,,,,,6.18,151,,,,,,,33.84729209,-118.31615316,51.0,,93.5,,,,,,0.201,"1,191",0.773,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.278,"42,992.79","1,893.83",4.06,4.061,2.917,0.277,,,,,
14000,InVista,"1,408",0.359,18+94,"42,992.80",EML-14020-01,External Metal Loss,U0.02,0.02,6.17,D73.48,"2,026.46",73.48,0.276,0.278,28,37,,31.10,27.10,23,,,"1,440","1,303","1,457","1,295","2,024","1,799",33.84729209,-118.31615316,51.0,Intermittent; Crosses Long Seam; Adjacent Girth Weld ,88.6,External,0.077,0.025,0.102,0.176,0.201,"1,191",0.773,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.277,"42,992.80","1,893.81",4.06,4.061,2.917,0.277,,,,,
14010,InVista,"1,409",0.358,18+88,"42,998.97",GW14030,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D5.68,6.18,5.68,D67.31,"2,032.63",67.31,0.319,0.319,,,,,,,5.68,,,,,,,,33.84729203,-118.31617330,51.0,,88.3,,,,,,0.270,"1,558",0.870,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.321,"42,998.97","1,887.66",4.038,4.039,2.605,0.322,,,,,
14010,InVista,"1,409",0.357,18+85,"43,001.73",BD,Bend,U2.76,,,D64.55,"2,035.39",64.55,,,,,,,,,,,,,,,,,33.84729200,-118.31618249,51.0,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,001.73","1,884.91",,,,0.322,,,,,
14020,InVista,"1,410",0.356,18+82,"43,004.65",GW14040,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U5.68,5.68,47.41,D61.63,"2,038.31",61.63,0.276,0.276,,,,,,,47.41,,,,,,,,33.84729196,-118.31619210,51.0,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.230,"1,387",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.276,"43,004.65","1,882.00",4.071,4.071,2.913,0.277,,,,,
14020,InVista,"1,410",0.356,18+81,"43,005.30",EML-14040-01,External Metal Loss,U0.65,0.65,46.76,D60.98,"2,038.96",60.98,0.260,0.276,16,25,,0.64,1.94,318,,,"1,829","1,819","1,828","1,815","2,538","2,521",33.84729195,-118.31619426,51.0,,89.0,External,0.044,0.025,0.069,0.207,0.232,"1,387",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.260,0.263,"43,005.30","1,881.35",4.054,4.056,4.050,0.277,,,,,
14020,InVista,"1,410",0.356,18+81,"43,005.32",EML-14040-02,External Metal Loss,U0.67,0.67,46.74,D60.96,"2,038.97",60.96,0.247,0.276,17,26,,0.57,0.56,15,,,"1,831","1,823","1,831","1,821","2,544","2,530",33.84729195,-118.31619426,51.0,,87.1,External,0.046,0.025,0.071,0.205,0.230,"1,387",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.247,0.255,"43,005.32","1,881.34",4.083,4.083,4.080,0.277,,,,,
