Global GW,Tool,Weld Number,Approx. Milepost (miles),Approx. Map Station(ft),Odometer (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM  (ft),Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)(in),Wall Thickness of Joint Only (Median) (in),Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),Dent Depth(%),Length (in),Width (in),Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),B31G mod Using Median Thickness Psafe (psi),B31Gmod Using Median Thickness +Tool Tolerance Psafe (psi),B31G Eff. Area Using Median Thickness Psafe (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Psafe(psi),B31G Eff. Area Using Median Thickness Pfailure (psi),B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure (psi),Lattitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88(ft),Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) (in),Thickness Minimum Measured (Tmm) (in),API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),Nominal Pipe Diameter, OD (in),T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),Radius Inside (Median) (in),Radius Inside (Mean)(in),Radius Inside (Min)(in),T Nominal (in),,,,,
14020,InVista,"1,410",0.356,18+81,"43,005.34",EML-14040-03,External Metal Loss,U0.69,0.69,46.72,D60.94,"2,038.99",60.94,0.250,0.276,16,25,,0.34,0.48,357,,,"1,839","1,836","1,838","1,835","2,553","2,548",33.84729195,-118.31619426,51.0,,77.8,External,0.043,0.025,0.068,0.208,0.233,"1,387",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.250,0.263,"43,005.34","1,881.32",4.07,4.070,4.067,0.277,,,,,
14020,InVista,"1,410",0.356,18+80,"43,006.66",CE,Casing (End),U2.01,2.01,45.40,D59.62,"2,040.32",59.62,,,,,,,,,,,,,,,,,33.84729193,-118.31619858,51.0,"12"" 18+80",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,006.66","1,880.00",,,,0.277,,,,,
14030,InVista,"1,411",0.347,18+35,"43,052.06",GW14050,Weld,D5.05,47.41,5.05,D14.22,"2,085.72",14.22,0.283,0.283,,,,,,,5.05,9,,,,,,,33.84729128,-118.31634771,51.0,,98.6,,,,,,0.267,"1,387",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.283,0.283,"43,052.06","1,834.76",4.06,4.061,3.095,0.277,,,,,
14030,InVista,"1,411",0.347,18+32,"43,055.22",CB,Casing (Begin),D1.88,3.17,1.88,D11.05,"2,088.88",11.05,,,,,,,,,,,,,,,,,33.84729123,-118.31635825,51.0,"12"" 18+31.6",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,055.22","1,831.60",,,,0.277,,,,,
14040,InVista,"1,412",0.347,18+30,"43,057.11",GW14060,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U5.05,5.05,5.91,D9.17,"2,090.77",9.17,0.317,0.317,,,,,,,5.91,,,,,,,,33.84729121,-118.31636447,51.0,,96.3,,,,,,0.269,"1,576",0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.320,"43,057.11","1,829.73",4.039,4.040,2.973,0.322,,,,,
14040,InVista,"1,412",0.346,18+27,"43,060.15",BD,Bend,D2.87,,,D6.13,"2,093.81",6.13,,,,,,,,,,,,,,,,,33.84729115,-118.31637441,50.8,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,060.15","1,826.69",,,,0.322,,,,,
14050,InVista,"1,413",0.345,18+24,"43,063.02",GW14070,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U5.91,5.91,6.46,D3.26,"2,096.68",3.26,0.272,0.272,,,,,,,6.46,110,,,,,,,33.84729099,-118.31638314,49.9,,98.0,,,,,,0.250,"1,387",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.273,"43,063.02","1,823.83",4.067,4.068,3.834,0.277,,,,,
14050,InVista,"1,413",0.345,18+21,"43,066.12",TP,Tap,U3.10,3.10,3.36,D0.16,"2,099.78",0.16,,,,,,1.09,1.37,354,,,,,,,,,33.84729083,-118.31639078,47.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,066.12","1,820.74",3.969,3.967,3.953,0.277,,,,,
14050,InVista,"1,413",0.345,18+21,"43,066.28",AGM 19,"AGM 19
Description: Wly Top @ Ground
Location: 30-FT R/W
Map 4A-581
(Above Descriptions from PSOMAS)",D3.20,3.26,3.20,D529.59,"2,099.94",529.59,,,,,,,,,,,,,,,,,33.84729081,-118.31639116,47.8,"AGM 19
Description: Wly Top @ Ground
Location: 30-FT R/W
Map 4A-581
(Above Descriptions from PSOMAS)",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,066.28","1,820.59",,,,0.277,,,,,
14060,InVista,"1,414",0.344,18+17,"43,069.48",GW14080,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U6.46,6.46,6.49,U3.20,3.20,526.38,0.315,0.315,,,,,,,6.49,,,,,,,,33.84729079,-118.31640167,47.8,,90.3,,,,,,0.264,"1,549",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.318,"43,069.48","1,817.40",4.043,4.042,3.065,0.322,,,,,
14060,InVista,"1,414",0.344,18+14,"43,072.93",BD,Bend,D3.04,,,U6.66,6.66,522.93,,,,,,,,,,,,,,,,,33.84729078,-118.31641302,47.8,Induction,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,072.93","1,813.95",,,,0.322,,,,,
14070,InVista,"1,415",0.343,18+11,"43,075.97",GW14090,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U6.50,6.49,35.90,U9.70,9.70,519.89,0.278,0.278,,,,,,,35.90,270,,,,,,,33.84729078,-118.31642274,47.9,,99.5,,,,,,0.247,"1,062",0.861,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.278,0.279,"43,075.97","1,810.92",4.074,4.072,3.303,0.277,,,,,
14080,InVista,"1,416",0.336,17+75,"43,111.88",GW14100,Weld,D35.21,35.90,35.21,U45.60,45.60,483.99,0.267,0.267,,,,,,,35.21,,,,,,,,33.84729072,-118.31654079,48.5,Possible Pitting (<20.0%) in Joint; Rough Surface,70.8,,,,,,0.160,835,0.677,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.272,"43,111.88","1,775.14",4.079,4.077,3.186,0.277,,,,,
14080,InVista,"1,416",0.333,17+59,"43,127.93",EML-14100-01,External Metal Loss,U16.05,16.05,19.16,U61.65,61.65,467.94,0.214,0.267,35,45,,0.53,1.53,322,,,"1,405","1,396","1,400","1,387","1,944","1,927",33.84729070,-118.31659347,48.8,,47.4,External,0.094,0.025,0.119,0.148,0.173,934,0.757,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.214,0.232,"43,127.93","1,759.15",4.06,4.062,4.044,0.277,,,,,
14080,InVista,"1,416",0.332,17+54,"43,133.05",EML-14100-02,External Metal Loss,D14.03,21.18,14.03,U66.77,66.77,462.81,0.181,0.267,38,48,,0.42,0.65,109,,,"1,411","1,404","1,405","1,395","1,951","1,938",33.84729070,-118.31661050,48.9,,48.2,External,0.102,0.025,0.127,0.140,0.165,930,0.754,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.181,0.190,"43,133.05","1,754.04",4.05,4.051,4.045,0.277,,,,,
14080,InVista,"1,416",0.332,17+54,"43,133.17",EML-14100-03,External Metal Loss,D13.91,21.30,13.91,U66.89,66.89,462.69,0.193,0.267,32,41,,0.30,0.32,110,,,"1,420","1,418","1,418","1,414","1,970","1,964",33.84729070,-118.31661077,48.9,,55.0,External,0.085,0.025,0.110,0.157,0.182,930,0.754,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.193,0.200,"43,133.17","1,753.92",4.06,4.060,4.051,0.277,,,,,
14080,InVista,"1,416",0.332,17+51,"43,136.14",EML-14100-04,External Metal Loss,D10.94,24.27,10.94,U69.86,69.86,459.72,0.238,0.267,33,43,,4.38,2.02,237,,,"1,156","1,067","1,109",999,"1,541","1,388",33.84729069,-118.31662048,48.9,,58.2,External,0.089,0.025,0.114,0.153,0.178,879,0.713,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.238,0.246,"43,136.14","1,750.96",4.08,4.081,4.057,0.277,,,,,
14080,InVista,"1,416",0.332,17+50,"43,136.68",EML-14100-05,External Metal Loss,D10.40,24.81,10.40,U70.41,70.41,459.18,0.250,0.267,40,49,,8.21,3.87,83,,,"1,027",923,960,834,"1,334","1,158",33.84729069,-118.31662237,48.9,,52.5,External,0.107,0.025,0.132,0.135,0.160,872,0.707,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.250,0.252,"43,136.68","1,750.42",4.08,4.081,4.053,0.277,,,,,
14080,InVista,"1,416",0.331,17+50,"43,137.10",AWS,Armor Wrap Start,D9.98,25.23,9.98,U70.82,70.82,458.76,,,,,,,,,,,,,,,,,33.84729070,-118.31662373,48.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,137.10","1,750.01",,,,0.277,,,,,
14080,InVista,"1,416",0.331,17+48,"43,139.11",AWE,Armor Wrap End,D7.97,27.24,7.97,U72.83,72.83,456.75,,,,,,,,,,,,,,,,,33.84729069,-118.31663021,49.0,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,139.11","1,748.00",,,,0.277,,,,,
14080,InVista,"1,416",0.330,17+45,"43,142.24",SS,Sleeve Start,D4.84,30.36,4.84,U75.96,75.96,453.62,,,,,,,,,,,,,,,,,33.84729069,-118.31664048,49.0,"Crosses Girth Weld; Information Provided From ExxonMobil: Armor Wrap, Alignment Sheet 4A-581, Station 17+52",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,142.24","1,744.88",,,,0.277,,,,,
14080,InVista,"1,416",0.330,17+44,"43,143.58",EML-14100-09,External Metal Loss,D3.50,31.71,3.50,U77.31,77.31,452.28,0.246,0.267,38,48,,13.85,4.44,242,,,"1,019",911,939,810,"1,304","1,125",33.84729068,-118.31664507,49.0,Under Sleeve,51.5,External,0.102,0.025,0.127,0.140,0.165,848,0.687,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.246,0.253,"43,143.58","1,743.54",4.054,4.055,4.027,0.277,,,,,
14080,InVista,"1,416",0.330,17+41,"43,145.94",EML-14100-10,External Metal Loss,D1.14,34.06,1.14,U79.66,79.66,449.92,0.265,0.267,40,49,,11.82,5.24,226,,,"1,006",899,919,790,"1,277","1,097",33.84729068,-118.31665264,49.1,Under Sleeve,52.1,External,0.107,0.025,0.132,0.135,0.160,835,0.677,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.262,"43,145.94","1,741.20",4.054,4.053,4.021,0.277,,,,,
14090,InVista,"1,417",0.330,17+40,"43,147.08",GW14110,Weld,U35.21,35.21,47.32,U80.80,80.80,448.78,0.269,0.269,,,,,,,47.32,,,,,,,,33.84729068,-118.31665642,49.1,,78.0,,,,,,0.162,884,0.717,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.272,"43,147.08","1,740.06",4.08,4.081,2.879,0.277,,,,,
14090,InVista,"1,417",0.329,17+39,"43,147.77",SE,Sleeve End,U0.69,0.69,46.63,U81.50,81.50,448.09,,,,,,,,,,,,,,,,,33.84729067,-118.31665885,49.1,"Information Provided From ExxonMobil: Armor Wrap, Alignment Sheet 4A-581, Station 17+46",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,147.77","1,739.37",,,,0.277,,,,,
14090,InVista,"1,417",0.329,17+37,"43,149.68",EML-14110-02,External Metal Loss,U2.60,2.60,44.72,U83.40,83.40,446.18,0.272,0.269,26,36,,31.75,3.87,225,,,"1,129","1,019","1,172","1,042","1,627","1,448",33.84729067,-118.31666506,49.1,Intermittent,58.6,External,0.071,0.025,0.096,0.173,0.198,964,0.782,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"43,149.68","1,737.47",4.073,4.076,4.060,0.277,,,,,
14090,InVista,"1,417",0.328,17+32,"43,154.84",EML-14110-03,External Metal Loss,U7.76,7.76,39.56,U88.57,88.57,441.02,0.270,0.269,40,49,,6.62,4.11,148,,,"1,056",954,"1,073",954,"1,490","1,325",33.84729067,-118.31668208,49.2,,75.7,External,0.107,0.025,0.132,0.137,0.162,940,0.762,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.270,0.265,"43,154.84","1,732.32",4.072,4.072,3.900,0.277,,,,,
14090,InVista,"1,417",0.328,17+31,"43,155.73",EML-14110-04,External Metal Loss,U8.65,8.65,38.68,U89.45,89.45,440.14,0.268,0.269,35,44,,30.34,8.06,123,,,"1,029",918,"1,009",878,"1,401","1,219",33.84729067,-118.31668478,49.2,Intermittent,65.0,External,0.094,0.025,0.119,0.150,0.175,884,0.717,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.266,"43,155.73","1,731.44",4.076,4.076,4.013,0.277,,,,,
14090,InVista,"1,417",0.327,17+29,"43,158.30",EML-14110-05,External Metal Loss,U11.22,11.22,36.10,U92.02,92.02,437.57,0.266,0.269,20,30,,6.46,4.52,196,,,"1,252","1,162","1,227","1,118","1,704","1,552",33.84729066,-118.31669343,49.3,,51.3,External,0.055,0.025,0.080,0.189,0.214,957,0.776,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.266,0.268,"43,158.30","1,728.88",4.079,4.079,4.066,0.277,,,,,
14090,InVista,"1,417",0.326,17+20,"43,167.33",EML-14110-06,External Metal Loss,U20.25,20.25,27.08,U101.05,101.05,428.54,0.250,0.269,28,37,,1.88,0.65,350,,,"1,321","1,271","1,341","1,285","1,862","1,784",33.84729065,-118.31672287,49.4,Possible Wall Thickness Variation,51.6,External,0.075,0.025,0.100,0.169,0.194,"1,045",0.848,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.250,0.250,"43,167.33","1,719.88",4.08,4.081,4.077,0.277,,,,,
14090,InVista,"1,417",0.323,17+03,"43,184.08",EML-14110-07,External Metal Loss,D10.32,37.00,10.32,U117.80,117.80,411.78,0.244,0.269,28,37,,4.44,1.77,204,,,"1,216","1,131","1,246","1,147","1,730","1,593",33.84729063,-118.31677798,49.7,Intermittent; Possible Wall Thickness Variation,73.2,External,0.074,0.025,0.099,0.170,0.195,"1,048",0.850,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.244,0.248,"43,184.08","1,703.19",4.078,4.078,4.067,0.277,,,,,
14090,InVista,"1,417",0.322,16+99,"43,188.31",EML-14110-08,External Metal Loss,D6.09,41.23,6.09,U122.03,122.03,407.55,0.249,0.269,24,33,,3.62,1.85,236,,,"1,268","1,192","1,275","1,186","1,771","1,647",33.84729061,-118.31679176,49.8,Possible Wall Thickness Variation,62.2,External,0.064,0.025,0.089,0.180,0.205,"1,053",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.249,0.261,"43,188.31","1,698.97",4.074,4.070,4.053,0.277,,,,,
14090,InVista,"1,417",0.321,16+95,"43,192.38",EML-14110-09,External Metal Loss,D2.03,45.29,2.03,U126.10,126.10,403.49,0.258,0.269,20,29,,8.37,2.42,178,,,"1,247","1,152","1,259","1,147","1,749","1,593",33.84729061,-118.31680526,49.9,Possible Wall Thickness Variation,73.7,External,0.053,0.025,0.078,0.191,0.216,995,0.807,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.258,0.260,"43,192.38","1,694.92",4.08,4.080,4.067,0.277,,,,,
14090,InVista,"1,417",0.321,16+94,"43,193.16",EML-14110-10,External Metal Loss,D1.24,46.08,1.24,U126.88,126.88,402.70,0.256,0.269,18,27,,8.35,3.06,100,,,"1,266","1,172","1,257","1,145","1,745","1,590",33.84729061,-118.31680769,49.9,Possible Wall Thickness Variation,75.3,External,0.048,0.025,0.073,0.196,0.221,991,0.804,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.259,"43,193.16","1,694.14",4.08,4.081,4.067,0.277,,,,,
14100,InVista,"1,418",0.321,16+93,"43,194.40",GW14120,Weld,D39.54,47.32,39.54,U128.12,128.12,401.46,0.264,0.264,,,,,,,39.54,,,,,,,,33.84729061,-118.31681201,49.9,,57.3,,,,,,0.194,919,0.745,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.268,"43,194.40","1,692.90",4.078,4.078,2.840,0.277,,,,,
14110,InVista,"1,419",0.313,16+53,"43,233.95",GW14130,Weld,U39.54,39.54,42.87,U167.67,167.67,361.92,0.267,0.267,,,,,,,42.87,,,,,,,,33.84729055,-118.31694169,50.6,,77.7,,,,,,0.218,982,0.796,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.271,"43,233.95","1,653.49",4.08,4.080,2.816,0.277,,,,,
14120,InVista,"1,420",0.305,16+11,"43,276.82",GW14140,Weld,D15.32,42.87,15.32,U210.54,210.54,319.04,0.294,0.294,,,,,,,15.32,,,,,,,,33.84729048,-118.31708270,51.3,,67.6,,,,,,0.243,"1,005",0.815,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.294,0.300,"43,276.82","1,610.76",4.044,4.045,3.027,0.277,,,,,
14130,InVista,"1,421",0.302,15+95,"43,292.14",GW14150,Weld,D7.64,15.32,7.64,U225.86,225.86,303.72,0.246,0.246,,,,,,,7.64,,,,,,,,33.84729046,-118.31713295,51.6,Dents (BRC) in Joint; Heavy Wall Thickness Variation (Joint),51.6,,,,,,0.190,964,0.782,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.246,0.254,"43,292.14","1,595.49",4.096,4.096,2.778,0.277,,,,,
14130,InVista,"1,421",0.302,15+92,"43,295.64",RMBS,Recoat Marker Band Start,U3.50,3.50,4.14,U229.36,229.36,300.22,,,,,,0.06,0.08,360,,,,,,,,,33.84729045,-118.31714456,51.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,295.64","1,592.01",4.091,4.091,4.091,0.277,,,,,
14140,InVista,"1,422",0.301,15+88,"43,299.78",GW14160,Weld,U7.64,7.64,12.41,U233.50,233.50,296.08,0.260,0.260,,,,,,,12.41,,,,,,,,33.84729045,-118.31715807,51.7,,53.0,,,,,,0.213,"1,001",0.812,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.260,0.269,"43,299.78","1,587.88",4.08,4.082,2.837,0.277,,,,,
14140,InVista,"1,422",0.300,15+83,"43,304.67",RMBE,Recoat Marker Band End,U4.89,4.89,7.52,U238.39,238.39,291.19,,,,,,0.06,0.08,360,,,,,,,,,33.84729044,-118.31717401,51.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,304.67","1,583.01",4.076,4.076,4.076,0.277,,,,,
14150,InVista,"1,423",0.298,15+76,"43,312.19",GW14170,Weld,U12.41,12.41,42.73,U245.91,245.91,283.67,0.258,0.258,,,,,,,42.73,,,,,,,,33.84729043,-118.31719886,52.0,Dents (BRC) in Joint; Heavy Wall Thickness Variation (Joint),59.8,,,,,,0.165,829,0.672,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.258,0.264,"43,312.19","1,575.51",4.078,4.077,3.008,0.277,,,,,
14150,InVista,"1,423",0.296,15+62,"43,325.69",SS,Sleeve Start,U13.50,13.50,29.24,U259.41,259.41,270.17,,,,,,,,,,,,,,,,,33.84729041,-118.31724316,52.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,325.69","1,562.06",,,,0.277,,,,,
14150,InVista,"1,423",0.296,15+61,"43,326.95",DNT-14170-02,Dent Under Sleeve,U14.76,14.76,27.97,U260.68,260.67,268.91,,,,,1.06,2,2,22,,,,,,,,,33.84729041,-118.31724722,52.2,Dent Under Sleeve,15.6,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"43,326.95","1,560.80",4.011,4.010,3.944,0.277,,,,,
14150,InVista,"1,423",0.295,15+58,"43,329.38",DNT-14170-03,Dent Under Sleeve,U17.19,17.19,25.55,U263.10,263.10,266.48,,,,,1.50,3,2,21,,,,,,,,,33.84729040,-118.31725532,52.2,Dent Under Sleeve,23.3,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"43,329.38","1,558.38",4.001,3.995,3.906,0.277,,,,,
14150,InVista,"1,423",0.295,15+56,"43,331.71",SE,Sleeve End,U19.52,19.52,23.21,D264.15,265.44,264.15,,,,,,,,,,,,,,,,,33.84729041,-118.31726289,52.3,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,331.71","1,556.05",,,,0.277,,,,,
14160,InVista,"1,424",0.290,15+33,"43,354.93",GW14180,Weld,D39.37,42.73,39.37,D240.94,288.65,240.94,0.274,0.274,,,,,,,39.37,,,,,,,,33.84729037,-118.31733906,52.7,Possible Pitting (<20.0%) in Joint; Rough Surface,55.7,,,,,,0.165,946,0.767,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.274,0.281,"43,354.93","1,532.92",4.06,4.059,2.971,0.277,,,,,
14160,InVista,"1,424",0.287,15+16,"43,372.30",DNT-14180-01,Dent,U17.38,17.38,22.00,D223.56,306.03,223.56,,,,,1.15,2,2,228,,,,,,,,,33.84729034,-118.31739634,53.0,,17.0,,,0.025,,-0.025,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"43,372.30","1,515.60",3.999,3.993,3.936,0.277,,,,,
14160,InVista,"1,424",0.283,14+94,"43,393.76",EML-14180-02,External Metal Loss,D0.54,38.83,0.54,D202.10,327.48,202.10,0.188,0.274,34,43,,0.47,0.81,210,,,"1,447","1,440","1,444","1,435","2,005","1,992",33.84729031,-118.31746685,53.4,Possible Wall Thickness Variation,40.0,External,0.094,0.025,0.119,0.155,0.180,955,0.774,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.188,0.207,"43,393.76","1,494.22",4.076,4.076,4.065,0.277,,,,,
14160,InVista,"1,424",0.283,14+94,"43,393.79",EML-14180-03,External Metal Loss,D0.51,38.86,0.51,D202.07,327.51,202.07,0.205,0.274,40,49,,0.83,0.97,183,,,"1,407","1,385","1,398","1,370","1,942","1,903",33.84729031,-118.31746685,53.4,Possible Wall Thickness Variation,59.5,External,0.109,0.025,0.134,0.140,0.165,957,0.776,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.205,0.242,"43,393.79","1,494.19",4.073,4.074,4.060,0.277,,,,,
14160,InVista,"1,424",0.283,14+94,"43,393.95",EML-14180-04,External Metal Loss,D0.35,39.03,0.35,D201.91,327.68,201.91,0.207,0.274,38,47,,0.71,0.81,174,,,"1,423","1,408","1,422","1,403","1,975","1,948",33.84729031,-118.31746739,53.4,Possible Wall Thickness Variation,55.8,External,0.103,0.025,0.128,0.146,0.171,964,0.782,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.207,0.237,"43,393.95","1,494.03",4.066,4.066,4.059,0.277,,,,,
14160,InVista,"1,424",0.283,14+94,"43,393.97",EML-14180-05,External Metal Loss,D0.33,39.04,0.33,D201.89,327.69,201.89,0.200,0.274,38,47,,0.88,0.97,202,,,"1,403","1,381","1,397","1,368","1,941","1,900",33.84729031,-118.31746739,53.4,Possible Wall Thickness Variation,63.3,External,0.105,0.025,0.130,0.144,0.169,965,0.782,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.200,0.216,"43,393.97","1,494.01",4.093,4.096,4.087,0.277,,,,,
14170,InVista,"1,425",0.283,14+94,"43,394.30",GW14190,Weld,D26.47,39.37,26.47,D201.56,328.02,201.56,0.265,0.265,,,,,,,26.47,,,,,,,,33.84729031,-118.31746847,53.4,Possible Pitting (<20.0%) in Joint; Rough Surface; Dents (BRC) in Joint,72.5,,,,,,0.194,989,0.802,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.269,"43,394.30","1,493.68",4.085,4.085,3.197,0.277,,,,,
14170,InVista,"1,425",0.278,14+70,"43,417.86",EML-14190-01,External Metal Loss,D2.91,23.56,2.90,D178.00,351.58,178.00,0.227,0.265,27,36,,1.60,2.02,288,,,"1,325","1,283","1,296","1,240","1,800","1,723",33.84729027,-118.31754600,53.8,Possible Wall Thickness Variation,50.6,External,0.071,0.025,0.096,0.169,0.194,"1,043",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.227,0.238,"43,417.86","1,470.20",4.085,4.085,4.077,0.277,,,,,
14180,InVista,"1,426",0.278,14+67,"43,420.77",GW14200,Weld,U26.47,26.47,39.11,D175.10,354.49,175.10,0.265,0.265,,,,,,,39.11,,,,,,,,33.84729027,-118.31755545,53.8,,66.6,,,,,,0.214,"1,011",0.820,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.276,"43,420.77","1,467.31",4.08,4.080,2.939,0.277,,,,,
14180,InVista,"1,426",0.271,14+32,"43,455.80",ANMF-14200-01,Manufacturing Anomaly,D4.07,35.03,4.07,D140.06,389.52,140.06,,,,,,2.70,2.02,287,,,,,,,,,33.84729021,-118.31767053,54.4,Possible Lap,,Internal,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,455.80","1,432.39",4.039,4.053,3.939,0.277,,,,,
14190,InVista,"1,427",0.271,14+28,"43,459.87",GW14210,Weld,D1.62,39.11,1.62,D135.99,393.60,135.99,0.264,0.264,,,,,,,1.62,,,,,,,,33.84729021,-118.31768404,54.5,,46.8,,,,,,0.214,"1,014",0.822,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.275,"43,459.87","1,428.33",4.076,4.076,2.796,0.277,,,,,
14200,InVista,"1,428",0.270,14+27,"43,461.50",GW14220,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D0.25,1.62,0.25,D134.37,395.22,134.37,0.353,0.353,,,,,,,0.25,,,,,,,,33.84729020,-118.31768917,54.5,"End 8.625"" Pipe",44.4,,,,,,0.323,"1,878",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.353,0.374,"43,461.50","1,426.72",3.997,4.065,3.474,0.375,,,,,
14200,InVista,"1,429",0.270,14+26,"43,461.75",PT,Pipe Transition,U0.25,0.25,0.27,D134.12,395.47,134.12,0.353,0.353,,,,,,,,,,,,,,,33.84729020,-118.31768998,54.5,"8.625"" x 10.750"" Reducer",36.1,,,,,,0.302,"1,467",0.930,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.353,0.396,"43,461.75","1,426.47",5.089,5.088,4.810,0.365,,,,,
14210,InVista,"1,430",0.270,14+26,"43,462.01",GW14230,Weld,U0.27,0.27,4.06,D133.85,395.74,133.85,0.296,0.296,,,,,,,4.06,,,,,,,,33.84729020,-118.31769106,54.5,"Begin 10.750"" Pipe; Small Laminations in Joint",84.0,,,,,,0.258,"1,439",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.296,0.308,"43,462.01","1,426.20",5.136,5.137,2.774,0.365,,,,,
14210,InVista,"1,430",0.270,14+25,"43,463.52",CE,Casing (End),U1.50,1.50,2.56,D132.35,397.24,132.35,,,,,,,,,,,,,,,,,33.84729020,-118.31769593,54.6,"Casing End 16"" Station 14+24.70",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,463.52","1,424.70",,,,0.365,,,,,
14220,InVista,"1,431",0.269,14+22,"43,466.07",GW14240,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U4.06,4.06,5.79,D129.79,399.79,129.79,0.329,0.329,,,,,,,5.79,,,,,,,,33.84729020,-118.31770430,54.6,,84.8,,,,,,0.293,"1,231",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.329,0.340,"43,466.07","1,422.15",5.108,5.108,4.074,0.307,,,,,
14230,InVista,"1,432",0.268,14+16,"43,471.86",GW14250,Weld,D5.22,5.79,5.22,D124.00,405.58,124.00,0.307,0.307,,,,,,,5.22,,,,,,,,33.84729019,-118.31772321,54.7,,86.2,,,,,,0.265,"1,210",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.318,"43,471.86","1,416.36",5.131,5.131,4.950,0.307,,,,,
14240,InVista,"1,433",0.267,14+11,"43,477.08",GW14260,Weld; Begin 0.279 in wall. API 5L (A) LongSeam,U5.22,5.22,6.17,D118.78,410.80,118.78,0.276,0.276,,,,,,,6.17,193,,,,,,,33.84729019,-118.31774050,54.8,,76.6,,,,,,0.241,"1,106",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.276,0.286,"43,477.08","1,411.15",5.176,5.176,3.891,0.279,,,,,
14250,InVista,"1,434",0.266,14+05,"43,483.25",GW14270,Weld,U6.17,6.17,20.46,D112.61,416.98,112.61,0.282,0.282,,,,,,,20.46,7,,,,,,,33.84729018,-118.31776076,54.9,,81.8,,,,,,0.249,"1,111",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.282,0.286,"43,483.25","1,404.98",5.17,5.171,5.077,0.279,,,,,
14250,InVista,"1,434",0.266,14+05,"43,483.53",Van Ness Ave. (80'W),Road Centerline (approx),U0.27,0.27,20.19,D112.34,417.25,112.34,0.282,,,,,0.05,0.10,360,,,,,,,,,33.84729017,-118.31776158,54.9,"Van Ness Ave. (80'W)
14+04.7
(Alignment Sheet 4A-581)",100.0,,,,,,0.282,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.282,0.282,"43,483.53","1,404.71",,,,0.279,,,,,
14260,InVista,"1,435",0.262,13+85,"43,503.71",GW14280,Weld,D20.15,20.46,20.15,D92.15,437.44,92.15,0.286,0.286,,,,,,,20.15,83,,,,,,,33.84729015,-118.31782802,55.3,Small Laminations in Joint,76.9,,,,,,0.247,"1,064",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,121",10.750,0.286,0.294,"43,503.71","1,384.54",5.172,5.171,3.080,0.279,,,,,
14260,InVista,"1,435",0.261,13+76,"43,512.35",LAM-14280-01,Lamination,U8.64,8.64,11.51,D83.51,446.07,83.51,,,,,,37.99,0.80,229,,,,,,,,,33.84729013,-118.31785640,55.4,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,512.35","1,375.91",5.178,5.176,5.152,0.279,,,,,
14260,InVista,"1,435",0.259,13+65,"43,523.27",CB,Casing (Begin),D0.59,19.56,0.59,D72.59,456.99,72.59,,,,,,,,,,,,,,,,,33.84729012,-118.31789205,55.6,"Casing Begin 16"" Station 13+65",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,523.27","1,365.01",,,,0.279,,,,,
14270,InVista,"1,436",0.258,13+64,"43,523.86",GW14290,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D0.27,20.15,0.27,D72.00,457.58,72.00,0.358,0.358,,,,,,,0.27,,,,,,,,33.84729011,-118.31789421,55.6,"End 10.750"" Pipe",43.3,,,,,,0.328,"1,467",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.358,0.387,"43,523.86","1,364.41",5.085,5.076,3.103,0.365,,,,,
14270,InVista,"1,437",0.258,13+64,"43,524.14",PT,Pipe Transition,U0.27,0.27,0.29,D71.73,457.86,71.73,0.403,0.403,,,,,,,,,,,,,,,33.84729011,-118.31789502,55.6,"10.750"" x 8.625"" Reducer",25.3,,,,,,0.370,"1,919",0.849,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.403,0.461,"43,524.14","1,364.14",3.958,4.028,3.133,0.406,,,,,
14280,InVista,"1,438",0.258,13+64,"43,524.43",GW14300,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U0.29,0.29,10.37,D71.44,458.15,71.44,0.264,0.264,,,,,,,10.37,,,,,,,,33.84729011,-118.31789583,55.6,"Begin 8.625"" Pipe; Possible Pitting (<20.0%) in Joint; Rough Surface",57.7,,,,,,0.167,935,0.758,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.264,0.270,"43,524.43","1,363.85",4.084,4.084,2.886,0.277,,,,,
14280,InVista,"1,438",0.258,13+61,"43,526.95",EML-14300-01,External Metal Loss,U2.53,2.53,7.84,D68.91,460.68,68.91,0.193,0.264,28,38,,0.45,0.40,171,,,"1,399","1,393","1,393","1,384","1,935","1,923",33.84729011,-118.31790421,55.7,,49.1,External,0.075,0.025,0.100,0.164,0.189,962,0.780,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.193,0.202,"43,526.95","1,361.30",4.093,4.096,4.091,0.277,,,,,
14280,InVista,"1,438",0.257,13+59,"43,528.82",SS,Sleeve Start,U4.39,4.39,5.97,D67.04,462.54,67.04,,,,,,,,,,,,,,,,,33.84729010,-118.31791041,55.7,"Information Provided From ExxonMobil: Weld Wrap, Alignment Sheet 4A-581, Station 13+58",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,528.82","1,359.41",,,,0.277,,,,,
14280,InVista,"1,438",0.257,13+59,"43,529.25",EML-14300-03,External Metal Loss,U4.82,4.82,5.54,D66.61,462.97,66.61,0.236,0.264,37,46,,2.20,1.53,179,,,"1,220","1,154","1,215","1,135","1,688","1,577",33.84729011,-118.31791177,55.7,Under Sleeve,68.0,External,0.097,0.025,0.122,0.142,0.167,955,0.774,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.236,0.242,"43,529.25","1,358.98",4.1,4.102,4.091,0.277,,,,,
14280,InVista,"1,438",0.257,13+58,"43,530.50",EML-14300-04,External Metal Loss,D4.29,6.07,4.29,D65.36,464.22,65.36,0.238,0.264,27,36,,0.91,0.89,175,,,"1,371","1,352","1,371","1,347","1,904","1,871",33.84729010,-118.31791582,55.7,Under Sleeve,41.7,External,0.071,0.025,0.096,0.168,0.193,936,0.759,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.238,0.249,"43,530.50","1,357.71",4.097,4.097,4.090,0.277,,,,,
14280,InVista,"1,438",0.257,13+57,"43,530.71",EML-14300-05,External Metal Loss,D4.08,6.29,4.08,D65.15,464.44,65.15,0.266,0.264,34,44,,5.14,2.98,143,,,"1,114","1,020","1,088",974,"1,511","1,353",33.84729010,-118.31791663,55.7,Under Sleeve,65.5,External,0.091,0.025,0.116,0.148,0.173,935,0.758,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.266,0.261,"43,530.71","1,357.50",4.083,4.081,3.358,0.277,,,,,
14280,InVista,"1,438",0.257,13+57,"43,531.51",SE,Sleeve End,D3.29,7.08,3.29,D64.36,465.23,64.36,,,,,,,,,,,,,,,,,33.84729010,-118.31791933,55.7,"Information Provided From ExxonMobil: Weld Wrap, Alignment Sheet 4A-581, Station 13+55.50",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,531.51","1,356.70",,,,0.277,,,,,
14280,InVista,"1,438",0.257,13+57,"43,531.61",PA,Patch,D3.19,7.18,3.19,D64.26,465.33,64.26,,,,,,7,14,69,,,,,,,,,33.84729010,-118.31791960,55.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,531.61","1,356.60",4.073,4.071,4.028,0.277,,,,,
14280,InVista,"1,438",0.257,13+56,"43,531.79",EML-14300-08,External Metal Loss,D3.00,7.36,3.00,D64.07,465.51,64.07,0.256,0.264,25,35,,0.80,0.48,182,,,"1,381","1,365","1,388","1,371","1,927","1,904",33.84729010,-118.31792014,55.8,Under Patch,42.1,External,0.067,0.025,0.092,0.172,0.197,936,0.759,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.257,"43,531.79","1,356.41",4.074,4.075,4.070,0.277,,,,,
14280,InVista,"1,438",0.257,13+56,"43,531.92",EML-14300-09,External Metal Loss,D2.87,7.50,2.87,D63.94,465.64,63.94,0.216,0.264,28,38,,0.88,0.56,186,,,"1,370","1,351","1,364","1,340","1,894","1,861",33.84729010,-118.31792068,55.8,Under Patch,54.0,External,0.075,0.025,0.100,0.164,0.189,936,0.759,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.216,0.232,"43,531.92","1,356.28",4.08,4.080,4.073,0.277,,,,,
14280,InVista,"1,438",0.257,13+56,"43,532.14",EML-14300-10,External Metal Loss,D2.65,7.72,2.65,D63.72,465.86,63.72,0.207,0.264,32,42,,0.15,0.32,167,,,"1,409","1,408","1,408","1,407","1,956","1,954",33.84729010,-118.31792122,55.8,Under Patch,68.8,External,0.085,0.025,0.110,0.154,0.179,937,0.760,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.207,0.230,"43,532.14","1,356.05",4.104,4.104,4.103,0.277,,,,,
14280,InVista,"1,438",0.257,13+55,"43,533.06",EML-14300-11,External Metal Loss,D1.73,8.64,1.73,D62.80,466.79,62.80,0.227,0.264,35,44,,1.42,2.18,158,,,"1,302","1,260","1,283","1,228","1,782","1,705",33.84729010,-118.31792419,55.8,,64.9,External,0.092,0.025,0.117,0.147,0.172,945,0.766,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.227,0.238,"43,533.06","1,355.12",4.084,4.084,4.074,0.277,,,,,
14280,InVista,"1,438",0.257,13+55,"43,533.25",TP,Tap,D1.55,8.82,1.54,D62.62,466.97,62.62,,,,,,0.67,0.73,352,,,,,,,,,33.84729010,-118.31792501,55.8,Possible Tap,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,533.25","1,354.94",4.975,4.875,4.004,0.277,,,,,
14280,InVista,"1,438",0.257,13+55,"43,533.41",EML-14300-13,External Metal Loss,D1.38,8.98,1.38,D62.45,467.13,62.45,0.191,0.264,28,38,,0.23,0.32,183,,,"1,407","1,406","1,408","1,407","1,956","1,954",33.84729010,-118.31792555,55.8,,45.8,External,0.075,0.025,0.100,0.164,0.189,946,0.767,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.191,0.220,"43,533.41","1,354.78",4.073,4.072,4.067,0.277,,,,,
14290,InVista,"1,439",0.256,13+53,"43,534.79",GW14310,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D0.98,10.37,0.98,D61.07,468.52,61.07,0.319,0.319,,,,,,,0.98,253,,,,,,,33.84729010,-118.31793014,55.8,,94.6,,,,,,0.305,"1,526",0.852,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.322,"43,534.79","1,353.38",4.017,4.015,3.937,0.322,,,,,
14300,InVista,"1,440",0.256,13+52,"43,535.77",GW14320,Weld; Begin 0.406 in wall. API 5L (A) Seamless,U0.98,0.98,3.07,D60.09,469.49,60.09,0.401,0.401,,,,,,,3.07,,,,,,,,33.84729009,-118.31793311,55.8,,39.9,,,,,,0.351,"1,977",0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.401,0.436,"43,535.77","1,352.39",4.034,4.035,3.887,0.406,,,,,
14300,InVista,"1,440",0.256,13+51,"43,537.37",BD,Bend,D1.47,,,D58.49,471.10,58.49,,,,,,,,,,,,,,,,,33.84729169,-118.31793811,55.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,537.37","1,350.77",,,,0.406,,,,,
14310,InVista,"1,441",0.256,13+49,"43,538.84",GW14330,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D0.68,3.07,0.68,D57.02,472.57,57.02,0.319,0.319,,,,,,,0.68,265,,,,,,,33.84729480,-118.31793970,55.8,,83.0,,,,,,0.302,"1,604",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.335,"43,538.84","1,349.28",4.014,4.013,2.848,0.322,,,,,
14310,InVista,"1,441",0.255,13+49,"43,539.25",EC,External Weld (Circ),D0.27,0.41,0.27,D56.61,472.98,56.61,,,,,,,,,,,,,,,,,33.84729582,-118.31794016,55.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,539.25","1,348.87",,,,0.322,,,,,
14310,InVista,"1,442",0.255,13+49,"43,539.53",EML-14340-01,External Metal Loss,U0.00,0.00,39.01,D56.33,473.25,56.33,0.267,0.273,20,,,4.13,5.65,156,,,,,,,,,33.84729647,-118.31794032,55.8,Intermittent; Adjacent Girth Weld,89.1,External,,,,,0.219,"1,038",0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.272,"43,539.53","1,348.59",4.067,4.069,2.840,0.277,,,,,
14320,InVista,"1,442",0.255,13+49,"43,539.53",GW14340,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U0.68,0.68,39.01,D56.34,473.25,56.33,0.273,0.273,,28.93773079,,,,,39.01,111,"1,308","1,230","1,332","1,242","1,850","1,725",33.84729647,-118.31794032,55.8,Metal Loss (<15.0%) in Joint,93.1,,0.054000005,0.025,0.079000004,0.194,0.185,"1,106",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.273,0.274,"43,539.53","1,348.59",4.08,4.079,2.840,0.277,,,,,
14320,InVista,"1,442",0.255,13+45,"43,542.70",EML-14340-02,External Metal Loss,U3.18,3.18,35.83,D53.16,476.43,53.16,0.272,0.273,32,41,,22.74,2.42,356,,,"1,088",979,"1,284","1,159","1,784","1,610",33.84730374,-118.31794208,56.1,Intermittent,89.8,External,0.088,0.025,0.113,0.160,0.185,"1,082",0.877,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.272,0.273,"43,542.70","1,345.38",4.087,4.086,4.074,0.277,,,,,
14320,InVista,"1,442",0.254,13+43,"43,544.73",EML-14340-03,External Metal Loss,U5.20,5.20,33.81,D51.13,478.45,51.13,0.269,0.273,18,27,,5.38,3.47,348,,,"1,302","1,217","1,337","1,239","1,858","1,721",33.84730858,-118.31794325,56.2,,88.6,External,0.050,0.025,0.075,0.198,0.223,"1,099",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.269,0.274,"43,544.73","1,343.34",4.084,4.083,4.074,0.277,,,,,
14320,InVista,"1,442",0.254,13+43,"43,545.32",EML-14340-04,External Metal Loss,U5.80,5.80,33.21,D50.54,479.05,50.54,0.267,0.273,14,23,,11.52,1.45,7,,,"1,316","1,219","1,328","1,214","1,844","1,686",33.84730990,-118.31794358,56.3,,86.1,External,0.038,0.025,0.063,0.210,0.235,"1,097",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.267,0.272,"43,545.32","1,342.74",4.08,4.079,4.067,0.277,,,,,
14320,InVista,"1,442",0.254,13+41,"43,547.35",EML-14340-05,External Metal Loss,U7.82,7.82,31.19,D48.51,481.07,48.51,0.258,0.273,15,24,,6.15,0.81,15,,,"1,325","1,239","1,344","1,242","1,866","1,725",33.84731453,-118.31794469,56.4,,84.9,External,0.041,0.025,0.066,0.207,0.232,"1,088",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.258,0.267,"43,547.35","1,340.69",4.076,4.075,4.067,0.277,,,,,
14320,InVista,"1,442",0.254,13+40,"43,548.20",EML-14340-06,External Metal Loss,U8.67,8.67,30.34,D47.66,481.92,47.66,0.268,0.273,23,32,,148.23,1.53,17,,,"1,173","1,060","1,241","1,108","1,723","1,538",33.84731652,-118.31794518,56.5,Intermittent,85.9,External,0.063,0.025,0.088,0.185,0.210,"1,038",0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.268,0.266,"43,548.20","1,339.83",4.076,4.076,4.060,0.277,,,,,
14320,InVista,"1,442",0.251,13+27,"43,560.97",EML-14340-07,External Metal Loss,D17.56,21.45,17.56,D34.89,494.70,34.89,0.252,0.273,15,25,,7.07,1.21,31,,,"1,316","1,226","1,332","1,226","1,850","1,703",33.84734623,-118.31795238,57.4,,87.1,External,0.042,0.025,0.067,0.206,0.231,"1,105",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.252,0.261,"43,560.97","1,326.92",4.084,4.084,4.074,0.277,,,,,
14320,InVista,"1,442",0.251,13+25,"43,562.99",EML-14340-08,External Metal Loss,D15.54,23.47,15.54,D32.87,496.72,32.87,0.256,0.273,15,24,,3.77,1.61,22,,,"1,352","1,281","1,362","1,279","1,892","1,776",33.84735086,-118.31795350,57.5,,88.0,External,0.041,0.025,0.066,0.207,0.232,"1,110",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.256,0.266,"43,562.99","1,324.88",4.074,4.073,4.067,0.277,,,,,
14320,InVista,"1,442",0.251,13+25,"43,563.18",AT & SF RR,Railroad Centerline (approx),D15.36,23.65,15.36,D32.69,496.90,32.69,0.273,,,,,0.06,0.08,360,,,,,,,,,33.84735130,-118.31795360,57.6,"AT & SF RR
13+24.7
(Alignment Sheet 4A-581)",100.0,,,,,,0.273,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.273,0.273,"43,563.18","1,324.70",,,,0.277,,,,,
14320,InVista,"1,442",0.251,13+24,"43,563.48",EML-14340-10,External Metal Loss,D15.05,23.96,15.05,D32.38,497.21,32.38,0.257,0.273,15,25,,2.93,0.97,29,,,"1,367","1,306","1,385","1,314","1,924","1,825",33.84735196,-118.31795376,57.6,,92.8,External,0.042,0.025,0.067,0.206,0.231,"1,110",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.257,0.267,"43,563.48","1,324.39",4.074,4.074,4.067,0.277,,,,,
14330,InVista,"1,443",0.248,13+09,"43,578.54",GW14350,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D0.27,39.01,0.27,D17.33,512.26,17.33,0.351,0.351,,,,,,,0.27,,,,,,,,33.84738697,-118.31796225,58.7,,72.7,,,,,,0.299,"1,613",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.351,0.370,"43,578.54","1,309.18",4.006,4.005,2.743,0.322,,,,,
14340,InVista,"1,444",0.248,13+09,"43,578.80",GW14360,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U0.27,0.27,2.77,D17.06,512.53,17.06,0.349,0.349,,,,,,,2.77,,,,,,,,33.84738741,-118.31796236,58.7,,28.2,,,,,,0.312,"1,700",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.349,0.404,"43,578.80","1,308.91",4.001,4.010,2.564,0.344,,,,,
14340,InVista,"1,444",0.248,13+08,"43,580.20",BD,Bend,D1.37,,,D15.66,513.92,15.66,,,,,,,,,,,,,,,,,33.84739071,-118.31796316,58.8,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,580.20","1,307.50",,,,0.344,,,,,
14350,InVista,"1,445",0.247,13+06,"43,581.57",GW14370,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D0.66,2.77,0.66,D14.29,515.29,14.29,0.314,0.314,,,,,,,0.66,156,,,,,,,33.84739402,-118.31796395,58.9,,86.9,,,,,,0.304,"1,577",0.880,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.314,0.319,"43,581.57","1,306.36",4.02,4.019,3.887,0.322,,,,,
14360,InVista,"1,446",0.247,13+06,"43,582.23",GW14380,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U0.66,0.66,1.52,D13.63,515.95,13.63,0.320,0.320,,,,,,,1.52,,,,,,,,33.84739556,-118.31796433,59.0,,39.2,,,,,,0.258,"1,589",0.830,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.320,0.361,"43,582.23","1,305.81",3.984,3.984,3.399,0.344,,,,,
14360,InVista,"1,446",0.247,13+05,"43,583.08",BD,Bend; Possible Bend Signatures,D0.67,,,D12.78,516.80,12.78,,,,,,,,,,,,,,,,,33.84739732,-118.31796476,59.0,Possible Bend Signatures,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,583.08","1,305.10",,,,0.344,,,,,
14370,InVista,"1,447",0.247,13+05,"43,583.75",GW14390,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D1.00,1.52,1.00,D12.11,517.47,12.11,0.313,0.313,,,,,,,1.00,113,,,,,,,33.84739908,-118.31796519,59.1,,92.5,,,,,,0.302,"1,605",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.313,0.317,"43,583.75","1,304.54",4.018,4.018,3.173,0.322,,,,,
14380,InVista,"1,448",0.247,13+04,"43,584.75",GW14400,Weld; Begin 0.438 in wall. API 5L (A) Seamless,U1.00,1.00,1.16,D11.11,518.47,11.11,0.431,0.431,,,,,,,1.16,,,,,,,,33.84740128,-118.31796572,59.1,,28.1,,,,,,0.404,"2,194",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,194",8.625,0.431,0.499,"43,584.75","1,303.70",4.216,4.200,3.299,0.438,,,,,
14380,InVista,"1,448",0.247,13+04,"43,584.96",TO,Take Off,U0.21,0.21,0.95,D10.90,518.69,10.90,,,,,,8.48,8.87,297,,,,,,,,,33.84740172,-118.31796582,59.1,Barred,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,584.96","1,303.52",4.353,4.494,3.750,0.438,,,,,
14390,InVista,"1,449",0.247,13+03,"43,585.91",GW14410,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U1.16,1.16,1.56,D9.95,519.64,9.95,0.354,0.354,,,,,,,1.56,,,,,,,,33.84740393,-118.31796635,59.2,,34.1,,,,,,0.310,"1,715",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.354,0.403,"43,585.91","1,302.73",3.959,3.960,3.822,0.344,,,,,
14390,InVista,"1,449",0.247,13+02,"43,586.76",BD,Bend,D0.71,,,D9.10,520.48,9.10,,,,,,,,,,,,,,,,,33.84740591,-118.31796684,59.3,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,586.76","1,302.02",,,,0.344,,,,,
14400,InVista,"1,450",0.246,13+01,"43,587.47",GW14420,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,U1.56,1.56,6.10,D8.39,521.20,8.39,0.314,0.314,,,,,,,6.10,52,,,,,,,33.84740767,-118.31796727,59.3,,98.6,,,,,,0.306,"1,613",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.314,0.317,"43,587.47","1,301.43",4.021,4.021,2.778,0.322,,,,,
14400,InVista,"1,450",0.246,12+97,"43,592.56",TP,Tap,D1.01,5.09,1.01,D3.30,526.28,3.30,,,,,,0.48,0.40,357,,,,,,,,,33.84741008,-118.31797613,61.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,592.56","1,297.18",3.997,3.998,3.995,0.322,,,,,
14410,InVista,"1,451",0.246,12+96,"43,593.57",GW14430,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D1.52,6.10,1.51,D2.29,527.29,2.29,0.338,0.338,,,,,,,1.51,,,,,,,,33.84741013,-118.31797859,62.3,,38.2,,,,,,0.306,"1,723",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.338,0.391,"43,593.57","1,296.34",3.975,3.975,2.506,0.344,,,,,
14410,InVista,"1,451",0.245,12+96,"43,594.39",BD,Bend,D0.69,,,D1.47,528.12,1.47,,,,,,,,,,,,,,,,,33.84741018,-118.31798083,62.5,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,594.39","1,295.65",,,,0.344,,,,,
14420,InVista,"1,452",0.245,12+95,"43,595.09",GW14440,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,U1.52,1.51,1.90,D0.78,528.81,0.78,0.296,0.296,,,,,,,1.90,157,,,,,,,33.84741022,-118.31798281,62.7,,94.8,,,,,,0.289,"1,613",0.949,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.296,0.301,"43,595.09","1,295.07",4.037,4.037,3.440,0.322,,,,,
14420,InVista,"1,452",0.245,12+94,"43,595.86",TP,Tap,U0.77,0.77,1.12,,0.00,,,,,,,1.11,0.97,349,,,,,,,,,33.84741027,-118.31798498,62.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,595.86","1,294.43",4.356,4.508,4.032,0.322,,,,,
14420,InVista,"1,452",0.245,12+94,"43,595.86",AGM 20,"AGM 20; Receiver
Description: 10-IN GW, ECC Reducer (BK), Pipe (AH)
Location: Torrance meters
Map D-4608-C
(Above Descriptions from PSOMAS)
",U0.78,0.78,1.12,,529.59,,,,,,,,,,,,,,,,,,33.84741027,-118.31798498,62.7,"AGM 20; Receiver
Description: 10-IN GW, ECC Reducer (BK), Pipe (AH)
Location: Torrance meters
Map D-4608-C
(Above Descriptions from PSOMAS)
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,595.86","1,294.43",,,,0.322,,,,,
14420,InVista,"1,452",0.245,12+94,"43,596.35",TP,Tap,D0.63,1.26,0.63,,0.49,,,,,,,1.89,1.85,345,,,,,,,,,33.84741030,-118.31798631,62.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,596.35","1,294.02",4.018,4.082,4.004,0.322,,,,,
14430,InVista,"1,453",0.245,12+93,"43,596.98",GW14450,Weld; Begin 0.406 in wall. API 5L (A) Seamless,D1.11,1.90,1.11,,1.12,,0.421,0.421,,,,,,,1.11,,,,,,,,33.84741021,-118.31798793,62.7,,20.5,,,,,,0.400,"2,034",0.960,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.421,0.487,"43,596.98","1,293.49",4.302,4.259,2.954,0.406,,,,,
14430,InVista,"1,453",0.245,12+93,"43,597.05",TE,Tee,U0.07,0.07,1.04,,1.19,,,,,,,11.03,9.92,206,,,,,,,,,33.84741020,-118.31798820,62.7,Barred; (Tee Type: Straight),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,597.05","1,293.44",4.164,4.290,3.453,0.406,,,,,
14440,InVista,"1,454",0.245,12+93,"43,598.09",GW14460,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D0.49,1.11,0.49,,2.23,,1.353,1.353,,,,,,,0.49,,,,,,,,33.84741027,-118.31799091,62.7,,1.1,,,,,,1.207,"1,613",0.973,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,1.353,1.529,"43,598.09","1,292.57",4.028,4.029,2.860,0.322,,,,,
14440,InVista,"1,455",0.245,12+92,"43,598.58",FL14470,Flange,U0.49,0.49,0.49,,2.72,,1.352,1.352,,,,,,,0.49,,,,,,,,33.84741030,-118.31799210,62.7,,1.4,,,,,,1.203,"1,613",0.988,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,1.352,1.578,"43,598.58","1,292.16",4.021,4.022,2.801,0.322,,,,,
14450,InVista,"1,456",0.245,12+92,"43,599.06",GW14480,Weld,D0.39,0.49,0.39,,3.20,,0.313,0.313,,,,,,,0.39,,,,,,,,33.84741029,-118.31799426,62.7,,82.2,,,,,,0.269,"1,582",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.313,0.331,"43,599.06","1,291.75",4.037,4.037,2.865,0.322,,,,,
14460,InVista,"1,457",0.245,12+91,"43,599.46",GW14490,Weld,U0.39,0.39,0.43,,3.59,,1.610,1.610,,,,,,,0.43,,,,,,,,33.84741029,-118.31799615,62.7,Begin Valve Setting,2.6,,,,,,1.200,"1,550",0.865,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,1.610,1.602,"43,599.46","1,291.43",4.067,4.079,2.938,0.322,,,,,
14460,InVista,"1,457",0.245,12+91,"43,599.66",VC,Valve (Circ),U0.20,0.20,0.23,,3.79,,,,,,,,,,,,,,,,,,33.84741030,-118.31799720,62.7,Receiver - Torrance Meters; Begin Valve Setting; (Valve Name: Receipt Valve),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,599.66","1,291.26",,,,0.322,,,,,
14470,InVista,"1,458",0.245,12+91,"43,599.89",GW14500,Weld,U0.43,0.43,0.45,,4.02,,0.311,0.311,,,,,,,0.45,,,,,,,,,,,End Valve Setting,87.8,,,,,,0.286,"1,558",0.870,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.311,0.321,"43,599.89","1,291.49",4.037,4.037,4.014,0.322,,,,,
14480,InVista,"1,459",0.245,12+92,"43,600.33",GW14510,Weld,D0.44,0.45,0.44,,4.47,,1.360,1.360,,,,,,,0.44,,,,,,,,,,,,1.1,,,,,,1.211,"1,613",0.976,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,1.360,1.514,"43,600.33","1,291.94",4.021,4.021,3.312,0.322,,,,,
14480,InVista,"1,460",0.245,12+92,"43,600.77",FL14520,Flange,U0.44,0.44,0.47,,4.91,,1.434,1.434,,,,,,,0.47,,,,,,,,,,,,2.0,,,,,,1.201,"1,613",0.958,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,1.434,1.538,"43,600.77","1,292.37",4.033,4.029,3.855,0.322,,,,,
14490,InVista,"1,461",0.245,12+93,"43,601.24",GW14530,Weld,U0.47,0.47,1.48,,5.38,,0.319,0.319,,,,,,,1.48,143,,,,,,,,,,,97.1,,,,,,0.310,"1,613",0.949,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.321,"43,601.24","1,292.85",4.014,4.017,3.356,0.322,,,,,
14490,InVista,"1,461",0.245,12+94,"43,602.02",TP,Tap,D0.70,0.78,0.70,,6.16,,,,,,,0.73,0.48,354,,,,,,,,,,,,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,602.02","1,293.63",4.976,4.974,4.968,0.322,,,,,
14500,InVista,"1,462",0.245,12+94,"43,602.73",GW14540,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D0.25,1.48,0.25,,6.86,,0.344,0.344,,,,,,,0.25,,,,,,,,,,,"End 8.625"" Pipe",32.3,,,,,,0.317,"1,723",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.344,0.407,"43,602.73","1,294.33",4.01,4.264,3.293,0.344,,,,,
14500,InVista,"1,463",0.245,12+95,"43,602.98",PT,Pipe Transition,D0.22,0.25,0.22,,7.12,,0.376,0.376,,,,,,,,,,,,,,,,,,"8.625"" x 10.750"" Reducer",31.4,,,,,,0.350,"1,467",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.376,0.432,"43,602.98","1,294.58",5.038,4.994,2.900,0.365,,,,,
14510,InVista,"1,464",0.245,12+95,"43,603.20",GW14550,Weld,U0.22,0.22,6.85,,7.33,,0.362,0.362,,,,,,,6.85,,,,,,,,,,,"Begin 10.750"" Pipe",93.5,,,,,,0.350,"1,467",0.966,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.362,0.367,"43,603.20","1,294.80",5.075,5.075,2.646,0.365,,,,,
14510,InVista,"1,464",0.245,12+95,"43,603.70",TP,Tap,U0.50,0.50,6.35,,7.83,,,,,,,0.62,0.70,354,,,,,,,,,,,,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"43,603.70","1,295.30",5.453,4.959,4.198,0.365,,,,,
14520,InVista,"1,465",0.247,13+02,"43,610.05",GW14560,Weld,D3.23,6.85,3.23,,14.19,,0.364,0.364,,,,,,,3.23,,,,,,,,,,,,94.3,,,,,,0.344,"1,467",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.364,0.369,"43,610.05","1,301.65",5.073,5.072,2.924,0.365,,,,,
