ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
110,WELD,-1.85,0+00,,,,,,,,,,,,,,,,4.16,,33.76783190,-118.20867787,25.250
110,PIPE,-1.82,0+00,,0.279,52000,,,,,,,,,,,,,4.16,Wall Thickness,33.76783190,-118.20867787,25.250
10000000,LOCATION,-1.36,0+00,,,,,,,,,,0.49,3.68,,,"Valve (Launcher), Sta. 0+00, Beta Station",1.36,4.16,Flange,33.76783190,-118.20867787,25.250
10000001,LOCATION,0,0+00,,,,,,,,,,1.85,2.32,,,"Valve, Sta. 9+80, Check Valve",889.24,4.16,"Valve (Launcher), Sta. 0+00, Beta Station",33.76783189,-118.20867790,25.250
10000002,LOCATION,1.09,0+01,,,,,,,,,,2.93,1.23,"Valve (Launcher), Sta. 0+00, Beta Station",1.09,"Valve, Sta. 9+80, Check Valve",888.15,4.16,Flange,33.76782892,-118.20867789,25.240
120,WELD,2.32,0+03,,,,,,,,,,,,,,,,0.46,,33.76782554,-118.20867790,25.250
10000003,LOCATION,2.55,0+03,,,,,,,,,,0.23,0.23,"Valve (Launcher), Sta. 0+00, Beta Station",2.55,"Valve, Sta. 9+80, Check Valve",886.69,0.46,Fitting on top of pipe,33.76782490,-118.20867790,25.250
130,WELD,2.78,0+03,,,,,,,,,,,,,,,,2.07,,33.76782427,-118.20867790,25.240
10000004,LOCATION,3.81,0+03,,,,,,,,,,1.03,1.04,"Valve (Launcher), Sta. 0+00, Beta Station",3.81,"Valve, Sta. 9+80, Check Valve",885.43,2.07,"Bend down - 46 deg., 3D",33.76782152,-118.20867788,25.080
140,WELD,4.85,0+05,,,,,,,,,,,,,,,,4.94,,33.76781905,-118.20867784,24.580
10000005,LOCATION,5.67,0+06,,,,,,,,,,0.82,4.12,"Valve (Launcher), Sta. 0+00, Beta Station",5.67,"Valve, Sta. 9+80, Check Valve",883.57,4.94,Fitting on top of pipe,33.76781736,-118.20867782,24.030
150,WELD,9.79,0+11,,,,,,,,,,,,,,,,2.00,,33.76780941,-118.20867772,21.080
10000006,LOCATION,10.82,0+11,,,,,,,,,,1.03,0.97,"Valve (Launcher), Sta. 0+00, Beta Station",10.82,"Valve, Sta. 9+80, Check Valve",878.42,2.00,"Bend up - 47 deg., 3D",33.76780718,-118.20867771,20.450
160,WELD,11.79,0+13,,,,,,,,,,,,,,,,1.55,,33.76780471,-118.20867769,20.100
10000007,LOCATION,12.56,0+14,,,,,,,,,,0.77,0.78,"Valve (Launcher), Sta. 0+00, Beta Station",12.56,"Valve, Sta. 9+80, Check Valve",876.68,1.55,Tee @ 270 - Barred,33.76780262,-118.20867768,20.020
170,WELD,13.34,0+15,,,,,,,,,,,,,,,,1.35,,33.76780048,-118.20867769,20.000
180,WELD,14.69,0+16,,,,,,,,,,,,,,,,19.72,,33.76779677,-118.20867772,19.990
180,PIPE,14.71,0+16,,0.438,52000,,,,,,,,,,,,,19.72,Wall Thickness,33.76779677,-118.20867772,19.990
10000008,LOCATION,18.07,0+20,,,,,,,,,,3.38,16.34,"Valve (Launcher), Sta. 0+00, Beta Station",18.07,"Valve, Sta. 9+80, Check Valve",871.17,19.72,Fitting on top of pipe,33.76778750,-118.20867779,19.950
10000009,LOCATION,30.93,0+34,,,,,,,,,,16.24,3.48,"Valve (Launcher), Sta. 0+00, Beta Station",30.93,"Valve, Sta. 9+80, Check Valve",858.31,19.72,Pipe support,33.76775220,-118.20867783,19.750
190,WELD,34.41,0+38,,,,,,,,,,,,,,,,1.93,,33.76774265,-118.20867775,19.690
10000010,LOCATION,35.37,0+38,,,,,,,,,,0.96,0.98,"Valve (Launcher), Sta. 0+00, Beta Station",35.37,"Valve, Sta. 9+80, Check Valve",853.87,1.93,"Bend right - 90 deg., 1.5D",33.76774022,-118.20867874,19.680
200,WELD,36.34,0+40,,,,,,,,,,,,,,,,40.32,,33.76773896,-118.20868143,19.660
10000011,LOCATION,40.82,0+45,,,,,,,,,,4.47,35.84,"Valve (Launcher), Sta. 0+00, Beta Station",40.82,"Valve, Sta. 9+80, Check Valve",848.42,40.32,Pipe support,33.76773854,-118.20869609,19.560
210,WELD,76.66,0+84,,,,,,,,,,,,,,,,44.50,,33.76773580,-118.20881386,18.800
210,PIPE,76.68,0+85,,0.365,52000,,,,,,,,,,,,,44.50,Wall Thickness,33.76773580,-118.20881386,18.800
220,WELD,121.16,1+34,,,,,,,,,,,,,,,,1.73,,33.76773126,-118.20896002,18.420
10000012,LOCATION,122.03,1+34,,,,,,,,,,0.87,0.86,"Valve (Launcher), Sta. 0+00, Beta Station",122.03,"Valve, Sta. 9+80, Check Valve",767.21,1.73,"Bend right - 43 deg., 1.5D",33.76773159,-118.20896284,18.410
230,WELD,122.89,1+35,,,,,,,,,,,,,,,,2.96,,33.76773256,-118.20896537,18.400
240,WELD,125.85,1+39,,,,,,,,,,,,,,,,0.97,,33.76773760,-118.20897300,18.380
10000013,LOCATION,126.33,1+39,,,,,,,,,,0.48,0.49,"Valve (Launcher), Sta. 0+00, Beta Station",126.33,"Valve, Sta. 9+80, Check Valve",762.91,0.97,"Bend down - 24 deg., 1.5D",33.76773844,-118.20897422,18.320
250,WELD,126.82,1+40,,,,,,,,,,,,,,,,6.47,,33.76773927,-118.20897543,18.220
260,WELD,133.29,1+47,,,,,,,,,,,,,,,,0.92,,33.76774972,-118.20899060,15.720
10000014,LOCATION,133.76,1+47,,,,,,,,,,0.47,0.45,"Valve (Launcher), Sta. 0+00, Beta Station",133.76,"Valve, Sta. 9+80, Check Valve",755.48,0.92,"Bend up - 24 deg., 1.5D",33.76775051,-118.20899172,15.580
270,WELD,134.21,1+48,,,,,,,,,,,,,,,,19.04,,33.76775129,-118.20899284,15.500
280,WELD,153.26,1+69,,,,,,,,,,,,,,,,34.70,,33.76778488,-118.20904081,15.200
290,WELD,187.96,2+07,,,,,,,,,,,,,,,,1.12,,33.76784631,-118.20912797,15.000
10000015,LOCATION,188.51,2+07,,,,,,,,,,0.55,0.57,"Valve (Launcher), Sta. 0+00, Beta Station",188.51,"Valve, Sta. 9+80, Check Valve",700.73,1.12,"Bend left - 29 deg., 1.5D",33.76784711,-118.20912948,14.990
300,WELD,189.08,2+08,,,,,,,,,,,,,,,,44.63,,33.76784776,-118.20913118,14.980
310,WELD,233.71,2+58,,,,,,,,,,,,,,,,0.56,,33.76787422,-118.20927440,14.170
10000016,LOCATION,233.99,2+58,,,,,,,,,,0.28,0.28,"Valve (Launcher), Sta. 0+00, Beta Station",233.99,"Valve, Sta. 9+80, Check Valve",655.25,0.56,"Bend down - 12 deg., 3D",33.76787439,-118.20927529,14.150
320,WELD,234.27,2+58,,,,,,,,,,,,,,,,19.33,,33.76787456,-118.20927619,14.120
330,WELD,253.60,2+79,,,,,,,,,,,,,,,,0.52,,33.76788612,-118.20933680,10.030
10000017,LOCATION,253.86,2+80,,,,,,,,,,0.26,0.26,"Valve (Launcher), Sta. 0+00, Beta Station",253.86,"Valve, Sta. 9+80, Check Valve",635.38,0.52,"Bend up - 15 deg., 1.5D",33.76788628,-118.20933764,10.000
340,WELD,254.12,2+80,,,,,,,,,,,,,,,,12.77,,33.76788643,-118.20933846,9.970
350,WELD,266.89,2+94,,,,,,,,,,,,,,,,3.92,,33.76789402,-118.20937943,10.190
10000018,LOCATION,268.84,2+94,,,,,,,,,,1.96,1.96,"Valve (Launcher), Sta. 0+00, Beta Station",268.84,"Valve, Sta. 9+80, Check Valve",620.40,3.92,"Bend right - 92 deg., 3D",33.76789683,-118.20938467,10.330
360,WELD,270.80,2+98,,,,,,,,,,,,,,,,12.59,,33.76790176,-118.20938628,10.680
370,WELD,283.40,3+12,,,,,,,,,,,,,,,,0.52,,33.76793483,-118.20937766,13.150
10000019,LOCATION,283.66,3+12,,,,,,,,,,0.26,0.26,"Valve (Launcher), Sta. 0+00, Beta Station",283.66,"Valve, Sta. 9+80, Check Valve",605.58,0.52,"Bend down - 12 deg., 3D",33.76793553,-118.20937748,13.170
380,WELD,283.92,3+13,,,,,,,,,,,,,,,,33.68,,33.76793621,-118.20937730,13.190
380,PIPE,283.94,3+13,,0.438,52000,,,,,,,,,,,,,33.68,Wall Thickness,33.76793621,-118.20937730,13.190
390,WELD,317.60,3+50,,,,,,,,,,,,,,,,49.66,,33.76802552,-118.20934958,11.130
10000020,LOCATION,331.70,3+63,,,,,,,,,,14.10,35.56,"Valve (Launcher), Sta. 0+00, Beta Station",331.70,"Valve, Sta. 9+80, Check Valve",557.54,49.66,"Bend up - 9 deg., 36D ",33.76806265,-118.20933684,10.080
400,WELD,367.26,4+05,,,,,,,,,,,,,,,,49.28,,33.76815485,-118.20929928,12.240
410,WELD,416.54,4+59,,,,,,,,,,,,,,,,49.59,,33.76828021,-118.20923879,12.680
420,WELD,466.13,5+14,,,,,,,,,,,,,,,,49.66,,33.76840426,-118.20917187,12.640
430,WELD,515.79,5+68,,,,,,,,,,,,,,,,47.24,,33.76852414,-118.20909422,12.440
440,WELD,563.03,6+21,,,,,,,,,,,,,,,,1.91,,33.76863463,-118.20901298,11.640
10000021,LOCATION,563.99,6+21,,,,,,,,,,0.95,0.96,"Valve (Launcher), Sta. 0+00, Beta Station",563.99,"Valve, Sta. 9+80, Check Valve",325.25,1.91,"Bend left - 88 deg., 1.5D",33.76863711,-118.20901247,11.640
450,WELD,564.95,6+23,,,,,,,,,,,,,,,,45.40,,33.76863938,-118.20901378,11.640
460,WELD,610.35,6+73,,,,,,,,,,,,,,,,15.33,,33.76870930,-118.20913696,10.380
10000022,LOCATION,624.70,6+83,,,,,,,,,,14.35,0.99,"Valve (Launcher), Sta. 0+00, Beta Station",624.70,"Valve, Sta. 9+80, Check Valve",264.54,15.33,"Bend up - 14 deg., 49D ",33.76873137,-118.20917567,8.820
470,WELD,625.69,6+90,,,,,,,,,,,,,,,,17.09,,33.76873288,-118.20917836,8.830
480,WELD,642.78,7+08,,,,,,,,,,,,,,,,49.44,,33.76875908,-118.20922462,10.380
490,WELD,692.22,7+63,,,,,,,,,,,,,,,,45.84,,33.76883530,-118.20935865,11.420
10000023,LOCATION,706.90,7+79,,,,,,,,,,14.68,31.15,"Valve (Launcher), Sta. 0+00, Beta Station",706.90,"Valve, Sta. 9+80, Check Valve",182.34,45.84,Casing Begin,33.76885765,-118.20939868,10.480
10000024,LOCATION,708.79,7+81,,,,,,,,,,16.57,29.27,"Valve (Launcher), Sta. 0+00, Beta Station",708.79,"Valve, Sta. 9+80, Check Valve",180.45,45.84,Spacer 1 of 4,33.76886052,-118.20940384,10.530
10000025,LOCATION,734.73,8+10,,,,,,,,,,42.51,3.32,"Valve (Launcher), Sta. 0+00, Beta Station",734.73,"Valve, Sta. 9+80, Check Valve",154.51,45.84,Spacer 4 of 4,33.76889972,-118.20947496,11.370
10000026,LOCATION,737.14,8+12,,,,,,,,,,44.93,0.91,"Valve (Launcher), Sta. 0+00, Beta Station",737.14,"Valve, Sta. 9+80, Check Valve",152.10,45.84,Casing End,33.76890334,-118.20948160,11.460
500,WELD,738.05,8+13,,,,,,,,,,,,,,,,9.07,,33.76890471,-118.20948410,11.490
510,WELD,747.13,8+23,,,,,,,,,,,,,,,,14.11,,33.76891835,-118.20950901,11.830
10000027,LOCATION,753.97,8+27,,,,,,,,,,6.84,7.27,"Valve (Launcher), Sta. 0+00, Beta Station",753.97,"Valve, Sta. 9+80, Check Valve",135.27,14.11,"Bend right - 58 deg., 9D ",33.76893030,-118.20952604,12.050
520,WELD,761.24,8+39,,,,,,,,,,,,,,,,49.77,,33.76894963,-118.20953019,12.010
530,WELD,811.00,8+94,,,,,,,,,,,,,,,,12.75,,33.76908625,-118.20953048,11.630
540,WELD,823.75,9+08,,,,,,,,,,,,,,,,49.23,,33.76912125,-118.20953084,11.570
550,WELD,872.99,9+62,,,,,,,,,,,,,,,,3.07,,33.76925640,-118.20953188,11.410
550,PIPE,873.01,9+62,,0.365,52000,,,,,,,,,,,,,3.07,Wall Thickness,33.76925640,-118.20953188,11.410
560,WELD,876.06,9+65,,,,,,,,,,,,,,,,1.31,,33.76926483,-118.20953213,11.410
570,WELD,877.37,9+67,,,,,,,,,,,,,,,,4.00,,33.76926842,-118.20953230,11.390
10000028,LOCATION,879.35,9+67,,,,,,,,,,1.98,2.02,"Valve (Launcher), Sta. 0+00, Beta Station",879.35,"Valve, Sta. 9+80, Check Valve",9.89,4.00,"Bend up - 90 deg., 3D",33.76927343,-118.20953259,11.970
580,WELD,881.37,9+71,,,,,,,,,,,,,,,,1.66,,33.76927576,-118.20953273,13.710
590,WELD,883.03,9+73,,,,,,,,,,,,,,,,4.23,,33.76927577,-118.20953278,15.360
10000029,LOCATION,885.14,9+73,,,,,,,,,,2.11,2.11,"Valve (Launcher), Sta. 0+00, Beta Station",885.14,"Valve, Sta. 9+80, Check Valve",4.10,4.23,"Bend down - 90 deg., 3D",33.76927704,-118.20953287,17.350
10000030,LOCATION,886.98,9+78,,,,,,,,,,3.95,0.28,"Valve (Launcher), Sta. 0+00, Beta Station",886.98,"Valve, Sta. 9+80, Check Valve",2.26,4.23,Fitting on top of pipe,33.76928120,-118.20953294,18.260
600,WELD,887.25,9+78,,,,,,,,,,,,,,,,3.46,,33.76928195,-118.20953294,18.300
10000031,LOCATION,887.81,9+78,,,,,,,,,,0.55,2.91,"Valve (Launcher), Sta. 0+00, Beta Station",887.81,"Valve, Sta. 9+80, Check Valve",1.43,3.46,Flange,33.76928346,-118.20953294,18.340
10000032,LOCATION,889.24,9+80,,,,,,,,,,1.98,1.48,"Valve (Launcher), Sta. 0+00, Beta Station",889.24,"Valve, Sta. 9+85, MOV 27",4.72,3.46,"Valve, Sta. 9+80, Check Valve",33.76928739,-118.20953300,18.330
10000033,LOCATION,890.33,9+81,,,,,,,,,,3.07,0.39,"Valve, Sta. 9+80, Check Valve",1.09,"Valve, Sta. 9+85, MOV 27",3.63,3.46,Flange,33.76929053,-118.20953276,18.130
610,WELD,890.72,9+82,,,,,,,,,,,,,,,,1.38,,33.76929166,-118.20953267,18.050
10000034,LOCATION,891.37,9+82,,,,,,,,,,0.65,0.73,"Valve, Sta. 9+80, Check Valve",2.13,"Valve, Sta. 9+85, MOV 27",2.59,1.38,Tee @ 270 - Unbarred,33.76929355,-118.20953254,17.920
620,WELD,892.10,9+83,,,,,,,,,,,,,,,,3.77,,33.76929565,-118.20953238,17.780
10000035,LOCATION,892.59,9+84,,,,,,,,,,0.49,3.28,"Valve, Sta. 9+80, Check Valve",3.35,"Valve, Sta. 9+85, MOV 27",1.37,3.77,Flange,33.76929707,-118.20953227,17.690
10000036,LOCATION,893.96,9+85,,,,,,,,,,1.86,1.92,"Valve, Sta. 9+80, Check Valve",4.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5622.49,3.77,"Valve, Sta. 9+85, MOV 27",33.76930108,-118.20953200,17.420
10000037,LOCATION,895.33,9+86,,,,,,,,,,3.23,0.54,"Valve, Sta. 9+85, MOV 27",1.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5621.11,3.77,Flange,33.76930480,-118.20953198,17.430
630,WELD,895.87,9+87,,,,,,,,,,,,,,,,3.89,,33.76930627,-118.20953198,17.410
10000038,LOCATION,896.13,9+87,,,,,,,,,,0.26,3.63,"Valve, Sta. 9+85, MOV 27",2.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5620.32,3.89,Fitting on top of pipe,33.76930696,-118.20953198,17.380
10000039,LOCATION,897.85,9+87,,,,,,,,,,1.98,1.91,"Valve, Sta. 9+85, MOV 27",3.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5618.59,3.89,"Bend down - 88 deg., 3D",33.76931117,-118.20953204,16.700
640,WELD,899.76,9+91,,,,,,,,,,,,,,,,1.76,,33.76931322,-118.20953215,15.000
650,WELD,901.53,9+92,,,,,,,,,,,,,,,,4.16,,33.76931325,-118.20953226,13.240
10000040,LOCATION,903.57,9+93,,,,,,,,,,2.05,2.11,"Valve, Sta. 9+85, MOV 27",9.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5612.88,4.16,"Bend up - 93 deg., 3D",33.76931457,-118.20953249,11.300
660,WELD,905.68,9+97,,,,,,,,,,,,,,,,2.69,,33.76931940,-118.20953301,10.300
670,WELD,908.38,9+99,,,,,,,,,,,,,,,,4.09,,33.76932674,-118.20953368,10.240
10000041,LOCATION,910.39,9+99,,,,,,,,,,2.01,2.07,"Valve, Sta. 9+85, MOV 27",16.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5606.06,4.09,"Bend left - 91 deg., 3D",33.76933181,-118.20953598,10.240
680,WELD,912.46,10+03,,,,,,,,,,,,,,,,2.05,,33.76933425,-118.20954191,10.240
690,WELD,914.52,10+05,,,,,,,,,,,,,,,,1.39,,33.76933410,-118.20954861,10.240
700,WELD,915.91,10+07,,,,,,,,,,,,,,,,5.70,,33.76933373,-118.20955315,10.220
700,PIPE,915.93,10+07,,0.279,52000,,,,,,,,,,,,,5.70,Wall Thickness,33.76933373,-118.20955315,10.220
10000042,LOCATION,916.49,10+07,,,,,,,,,,0.58,5.12,"Valve, Sta. 9+85, MOV 27",22.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5599.96,5.70,Fitting on top of pipe,33.76933357,-118.20955506,10.200
10000043,LOCATION,917.53,10+08,,,,,,,,,,1.63,4.07,"Valve, Sta. 9+85, MOV 27",23.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5598.91,5.70,Fitting on top of pipe,33.76933328,-118.20955847,10.180
710,WELD,921.61,10+12,,,,,,,,,,,,,,,,2.03,,33.76933217,-118.20957177,10.170
10000044,LOCATION,922.62,10+12,,,,,,,,,,1.01,1.02,"Valve, Sta. 9+85, MOV 27",28.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5593.83,2.03,"Bend down - 47 deg., 3D",33.76933195,-118.20957498,9.960
720,WELD,923.64,10+14,,,,,,,,,,,,,,,,2.64,,33.76933182,-118.20957783,9.460
730,WELD,926.28,10+17,,,,,,,,,,,,,,,,4.12,,33.76933166,-118.20958402,7.600
10000045,LOCATION,928.33,10+17,,,,,,,,,,2.05,2.07,"Valve, Sta. 9+85, MOV 27",34.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5588.12,4.12,"Bend right-up - 90 deg., 3D",33.76933302,-118.20958845,6.200
740,WELD,930.40,10+21,,,,,,,,,,,,,,,,43.52,,33.76933776,-118.20959073,5.480
740,PIPE,930.42,10+21,,0.219,52000,,,,,,,,,,,,,43.52,Wall Thickness,33.76933776,-118.20959073,5.480
40000000,GROUP,933.62,10+24,24%,0.219,52000,0.65,0.58,6:00,1525,0.75000,100.000%,3.22,40.30,"Valve, Sta. 9+85, MOV 27",39.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5582.83,43.52,Metal Loss Internal,33.76934656,-118.20959093,5.390
40000001,GROUP,933.87,10+24,10%,0.219,52000,0.46,0.36,6:00,1525,0.75000,100.000%,3.47,40.05,"Valve, Sta. 9+85, MOV 27",39.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5582.58,43.52,Metal Loss Internal,33.76934724,-118.20959093,5.380
40000002,GROUP,934.01,10+24,15%,0.219,52000,0.52,0.62,6:00,1525,0.75000,100.000%,3.61,39.91,"Valve, Sta. 9+85, MOV 27",40.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5582.44,43.52,Metal Loss Internal,33.76934763,-118.20959093,5.380
40000003,GROUP,934.26,10+25,13%,0.219,52000,1.92,0.67,6:00,1525,0.75000,100.000%,3.85,39.67,"Valve, Sta. 9+85, MOV 27",40.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5582.19,43.52,Metal Loss Internal,33.76934830,-118.20959093,5.380
40000004,GROUP,935.45,10+26,13%,0.219,52000,0.56,0.36,6:00,1525,0.75000,100.000%,5.05,38.48,"Valve, Sta. 9+85, MOV 27",41.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5581.00,43.52,Metal Loss Internal,33.76935156,-118.20959093,5.380
40000005,GROUP,936.49,10+27,11%,0.219,52000,1.55,0.58,6:00,1525,0.75000,100.000%,6.09,37.43,"Valve, Sta. 9+85, MOV 27",42.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5579.96,43.52,Metal Loss Internal,33.76935442,-118.20959092,5.370
40000006,GROUP,939.84,10+30,10%,0.219,52000,0.74,0.42,6:15,1525,0.75000,100.000%,9.44,34.08,"Valve, Sta. 9+85, MOV 27",45.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5576.61,43.52,Metal Loss Internal,33.76936360,-118.20959089,5.340
40000007,GROUP,940.12,10+30,11%,0.219,52000,0.34,0.42,6:00,1525,0.75000,100.000%,9.72,33.80,"Valve, Sta. 9+85, MOV 27",46.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5576.33,43.52,Metal Loss Internal,33.76936437,-118.20959089,5.330
40000008,GROUP,940.68,10+31,12%,0.219,52000,1.80,0.45,6:00,1525,0.75000,100.000%,10.28,33.24,"Valve, Sta. 9+85, MOV 27",46.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5575.77,43.52,Metal Loss Internal,33.76936591,-118.20959088,5.320
40000009,GROUP,941.19,10+32,13%,0.219,52000,0.45,0.49,6:00,1525,0.75000,100.000%,10.79,32.73,"Valve, Sta. 9+85, MOV 27",47.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5575.25,43.52,Metal Loss Internal,33.76936731,-118.20959087,5.320
40000010,GROUP,941.54,10+32,25%,0.219,52000,1.05,0.74,6:00,1525,0.75000,100.000%,11.14,32.39,"Valve, Sta. 9+85, MOV 27",47.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5574.91,43.52,Metal Loss Internal,33.76936826,-118.20959087,5.310
40000011,GROUP,941.93,10+32,19%,0.219,52000,0.68,0.60,6:00,1525,0.75000,100.000%,11.52,32.00,"Valve, Sta. 9+85, MOV 27",47.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5574.52,43.52,Metal Loss Internal,33.76936932,-118.20959086,5.310
40000012,GROUP,942.18,10+32,13%,0.219,52000,1.02,0.69,6:00,1525,0.75000,100.000%,11.78,31.74,"Valve, Sta. 9+85, MOV 27",48.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5574.27,43.52,Metal Loss Internal,33.76937003,-118.20959086,5.310
40000013,GROUP,943.05,10+33,15%,0.219,52000,0.67,0.50,6:00,1525,0.75000,100.000%,12.65,30.88,"Valve, Sta. 9+85, MOV 27",49.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5573.40,43.52,Metal Loss Internal,33.76937239,-118.20959085,5.290
40000014,GROUP,943.33,10+34,11%,0.219,52000,0.61,0.46,6:00,1525,0.75000,100.000%,12.93,30.59,"Valve, Sta. 9+85, MOV 27",49.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5573.12,43.52,Metal Loss Internal,33.76937317,-118.20959085,5.290
40000015,GROUP,943.61,10+34,15%,0.219,52000,0.88,0.66,6:00,1525,0.75000,100.000%,13.21,30.31,"Valve, Sta. 9+85, MOV 27",49.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5572.84,43.52,Metal Loss Internal,33.76937393,-118.20959084,5.290
40000016,GROUP,944.12,10+34,13%,0.219,52000,0.54,0.33,6:00,1525,0.75000,100.000%,13.71,29.81,"Valve, Sta. 9+85, MOV 27",50.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5572.33,43.52,Metal Loss Internal,33.76937532,-118.20959084,5.280
40000017,GROUP,944.70,10+35,10%,0.219,52000,0.22,0.33,6:15,1525,0.75000,100.000%,14.30,29.23,"Valve, Sta. 9+85, MOV 27",50.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5571.75,43.52,Metal Loss Internal,33.76937691,-118.20959083,5.270
40000018,GROUP,945.19,10+35,13%,0.219,52000,0.64,0.55,6:00,1525,0.75000,100.000%,14.79,28.73,"Valve, Sta. 9+85, MOV 27",51.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5571.26,43.52,Metal Loss Internal,33.76937827,-118.20959082,5.270
40000020,GROUP,946.83,10+37,10%,0.219,52000,0.95,1.32,7:00,1525,0.75000,100.000%,16.43,27.09,"Valve, Sta. 9+85, MOV 27",52.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5569.62,43.52,Metal Loss Internal,33.76938276,-118.20959080,5.240
40000019,GROUP,946.87,10+37,14%,0.219,52000,2.54,1.26,5:30,1525,0.75000,100.000%,16.47,27.05,"Valve, Sta. 9+85, MOV 27",52.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5569.58,43.52,Metal Loss Internal,33.76938286,-118.20959080,5.240
40000021,GROUP,947.18,10+37,28%,0.219,52000,4.12,0.59,7:00,1525,0.75000,100.000%,16.78,26.74,"Valve, Sta. 9+85, MOV 27",53.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5569.27,43.52,Metal Loss Internal,33.76938372,-118.20959080,5.240
40000022,GROUP,947.76,10+38,14%,0.219,52000,4.54,2.51,6:15,1525,0.75000,100.000%,17.36,26.16,"Valve, Sta. 9+85, MOV 27",53.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5568.68,43.52,Metal Loss Internal,33.76938532,-118.20959079,5.230
40000023,GROUP,948.08,10+38,13%,0.219,52000,1.36,2.52,6:00,1525,0.75000,100.000%,17.68,25.84,"Valve, Sta. 9+85, MOV 27",54.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5568.37,43.52,Metal Loss Internal,33.76938618,-118.20959079,5.230
40000024,GROUP,948.29,10+38,10%,0.219,52000,0.71,1.15,6:15,1525,0.75000,100.000%,17.89,25.63,"Valve, Sta. 9+85, MOV 27",54.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5568.16,43.52,Metal Loss Internal,33.76938676,-118.20959078,5.230
40000025,GROUP,948.79,10+39,12%,0.219,52000,0.64,0.91,6:00,1525,0.75000,100.000%,18.39,25.13,"Valve, Sta. 9+85, MOV 27",54.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5567.66,43.52,Metal Loss Internal,33.76938814,-118.20959077,5.220
40000026,GROUP,949.17,10+39,13%,0.219,52000,1.34,2.10,6:30,1525,0.75000,100.000%,18.77,24.75,"Valve, Sta. 9+85, MOV 27",55.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5567.28,43.52,Metal Loss Internal,33.76938918,-118.20959077,5.220
40000027,GROUP,949.34,10+40,15%,0.219,52000,0.59,0.36,7:00,1525,0.75000,100.000%,18.94,24.58,"Valve, Sta. 9+85, MOV 27",55.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5567.11,43.52,Metal Loss Internal,33.76938964,-118.20959077,5.220
40000028,GROUP,949.60,10+40,14%,0.219,52000,1.00,0.43,7:00,1525,0.75000,100.000%,19.19,24.33,"Valve, Sta. 9+85, MOV 27",55.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5566.85,43.52,Metal Loss Internal,33.76939034,-118.20959076,5.210
40000029,GROUP,949.73,10+40,20%,0.219,52000,1.56,0.72,5:45,1525,0.75000,100.000%,19.33,24.19,"Valve, Sta. 9+85, MOV 27",55.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5566.72,43.52,Metal Loss Internal,33.76939072,-118.20959076,5.210
40000030,GROUP,949.82,10+40,14%,0.219,52000,1.31,1.07,6:45,1525,0.75000,100.000%,19.42,24.11,"Valve, Sta. 9+85, MOV 27",55.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5566.63,43.52,Metal Loss Internal,33.76939095,-118.20959076,5.210
40000031,GROUP,950.63,10+41,18%,0.219,52000,1.06,0.78,6:30,1525,0.75000,100.000%,20.23,23.29,"Valve, Sta. 9+85, MOV 27",56.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5565.82,43.52,Metal Loss Internal,33.76939318,-118.20959075,5.210
40000032,GROUP,951.37,10+42,19%,0.219,52000,0.74,0.72,6:15,1525,0.75000,100.000%,20.97,22.55,"Valve, Sta. 9+85, MOV 27",57.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5565.08,43.52,Metal Loss Internal,33.76939521,-118.20959074,5.200
10000046,LOCATION,952.28,10+42,,,,,,,,,,21.88,21.64,"Valve, Sta. 9+85, MOV 27",58.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5564.16,43.52,Sleeve Begin - 28.14 in.,33.76940093,-118.20959070,5.190
10000046,LOCATION,954.63,10+45,,,,,,,,,,24.23,19.29,"Valve, Sta. 9+85, MOV 27",60.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5561.82,43.52,Sleeve End  ,33.76940093,-118.20959070,5.190
40000033,GROUP,955.14,10+45,14%,0.219,52000,1.20,0.75,6:00,1525,0.75000,100.000%,24.74,18.78,"Valve, Sta. 9+85, MOV 27",61.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5561.31,43.52,Metal Loss Internal,33.76940554,-118.20959068,5.200
40000034,GROUP,955.45,10+46,19%,0.219,52000,0.70,0.43,6:15,1525,0.75000,100.000%,25.05,18.47,"Valve, Sta. 9+85, MOV 27",61.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5561.00,43.52,Metal Loss Internal,33.76940639,-118.20959067,5.200
40000035,GROUP,955.64,10+46,11%,0.219,52000,0.87,0.49,6:15,1525,0.75000,100.000%,25.24,18.28,"Valve, Sta. 9+85, MOV 27",61.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5560.81,43.52,Metal Loss Internal,33.76940691,-118.20959067,5.200
40000036,GROUP,956.56,10+47,11%,0.219,52000,0.53,0.43,6:15,1525,0.75000,100.000%,26.16,17.36,"Valve, Sta. 9+85, MOV 27",62.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5559.89,43.52,Metal Loss Internal,33.76940943,-118.20959067,5.200
40000037,GROUP,957.07,10+47,14%,0.219,52000,0.43,0.33,6:15,1525,0.75000,100.000%,26.67,16.86,"Valve, Sta. 9+85, MOV 27",63.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5559.38,43.52,Metal Loss Internal,33.76941082,-118.20959066,5.200
40000038,GROUP,957.32,10+47,13%,0.219,52000,0.86,0.56,6:15,1525,0.75000,100.000%,26.92,16.60,"Valve, Sta. 9+85, MOV 27",63.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5559.13,43.52,Metal Loss Internal,33.76941151,-118.20959065,5.210
40000039,GROUP,958.44,10+48,14%,0.219,52000,1.06,1.37,6:00,1525,0.75000,100.000%,28.04,15.48,"Valve, Sta. 9+85, MOV 27",64.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5558.01,43.52,Metal Loss Internal,33.76941459,-118.20959064,5.220
40000040,GROUP,958.67,10+49,10%,0.219,52000,0.68,0.60,6:00,1525,0.75000,100.000%,28.27,15.25,"Valve, Sta. 9+85, MOV 27",64.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5557.78,43.52,Metal Loss Internal,33.76941522,-118.20959063,5.220
40000041,GROUP,959.53,10+50,11%,0.219,52000,0.55,0.46,6:15,1525,0.75000,100.000%,29.12,14.40,"Valve, Sta. 9+85, MOV 27",65.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5556.92,43.52,Metal Loss Internal,33.76941755,-118.20959062,5.230
40000042,GROUP,960.95,10+51,10%,0.219,52000,0.70,0.33,5:45,1525,0.75000,100.000%,30.55,12.97,"Valve, Sta. 9+85, MOV 27",67.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5555.50,43.52,Metal Loss Internal,33.76942147,-118.20959060,5.250
40000043,GROUP,961.23,10+51,14%,0.219,52000,0.47,0.57,6:15,1525,0.75000,100.000%,30.83,12.69,"Valve, Sta. 9+85, MOV 27",67.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5555.22,43.52,Metal Loss Internal,33.76942223,-118.20959060,5.250
40000044,GROUP,961.40,10+51,11%,0.219,52000,0.66,0.48,6:00,1525,0.75000,100.000%,30.99,12.53,"Valve, Sta. 9+85, MOV 27",67.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5555.05,43.52,Metal Loss Internal,33.76942268,-118.20959060,5.250
40000045,GROUP,963.04,10+53,16%,0.219,52000,0.70,0.33,5:45,1525,0.75000,100.000%,32.64,10.88,"Valve, Sta. 9+85, MOV 27",69.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5553.41,43.52,Metal Loss Internal,33.76942719,-118.20959058,5.270
40000046,GROUP,964.96,10+55,25%,0.219,52000,2.52,1.11,7:30,1525,0.75000,100.000%,34.56,8.96,"Valve, Sta. 9+85, MOV 27",71.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5551.49,43.52,Metal Loss Internal,33.76943245,-118.20959056,5.300
40000047,GROUP,966.06,10+56,15%,0.219,52000,2.22,0.99,7:00,1525,0.75000,100.000%,35.66,7.87,"Valve, Sta. 9+85, MOV 27",72.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5550.39,43.52,Metal Loss Internal,33.76943546,-118.20959054,5.320
40000048,GROUP,966.31,10+56,14%,0.219,52000,0.50,0.53,8:00,1525,0.75000,100.000%,35.91,7.61,"Valve, Sta. 9+85, MOV 27",72.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5550.14,43.52,Metal Loss Internal,33.76943615,-118.20959054,5.320
40000049,GROUP,966.74,10+57,11%,0.219,52000,0.78,1.37,7:45,1525,0.75000,100.000%,36.34,7.18,"Valve, Sta. 9+85, MOV 27",72.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5549.71,43.52,Metal Loss Internal,33.76943732,-118.20959053,5.320
40000050,GROUP,967.50,10+57,15%,0.219,52000,0.65,0.73,7:15,1525,0.75000,100.000%,37.10,6.43,"Valve, Sta. 9+85, MOV 27",73.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5548.95,43.52,Metal Loss Internal,33.76943940,-118.20959051,5.340
40000051,GROUP,967.60,10+58,11%,0.219,52000,0.81,0.37,6:00,1525,0.75000,100.000%,37.20,6.32,"Valve, Sta. 9+85, MOV 27",73.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5548.85,43.52,Metal Loss Internal,33.76943968,-118.20959051,5.340
40000052,GROUP,967.79,10+58,11%,0.219,52000,0.51,0.33,7:15,1525,0.75000,100.000%,37.39,6.13,"Valve, Sta. 9+85, MOV 27",73.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5548.66,43.52,Metal Loss Internal,33.76944021,-118.20959051,5.340
40000053,GROUP,968.13,10+58,12%,0.219,52000,0.86,0.77,5:45,1525,0.75000,100.000%,37.73,5.79,"Valve, Sta. 9+85, MOV 27",74.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5548.31,43.52,Metal Loss Internal,33.76944115,-118.20959050,5.340
40000054,GROUP,968.47,10+58,19%,0.219,52000,1.88,1.19,6:00,1525,0.75000,100.000%,38.07,5.45,"Valve, Sta. 9+85, MOV 27",74.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5547.98,43.52,Metal Loss Internal,33.76944207,-118.20959049,5.350
40000055,GROUP,969.87,10+60,15%,0.219,52000,0.64,0.54,7:30,1525,0.75000,100.000%,39.47,4.05,"Valve, Sta. 9+85, MOV 27",75.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5546.58,43.52,Metal Loss Internal,33.76944591,-118.20959047,5.370
40000056,GROUP,969.89,10+60,11%,0.219,52000,0.64,0.52,6:15,1525,0.75000,100.000%,39.49,4.03,"Valve, Sta. 9+85, MOV 27",75.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5546.56,43.52,Metal Loss Internal,33.76944595,-118.20959047,5.370
10000047,LOCATION,970.33,10+60,,,,,,,,,,39.93,3.59,"Valve, Sta. 9+85, MOV 27",76.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5546.12,43.52,Composite Repair,33.76945023,-118.20959043,5.390
40000057,GROUP,970.97,10+61,22%,0.219,52000,0.64,0.46,7:00,1525,0.75000,100.000%,40.56,2.96,"Valve, Sta. 9+85, MOV 27",77.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5545.48,43.52,Metal Loss Internal - Repaired with Composite,33.76944891,-118.20959044,5.390
40000058,GROUP,971.16,10+61,19%,0.219,52000,0.67,0.58,6:45,1525,0.75000,100.000%,40.76,2.77,"Valve, Sta. 9+85, MOV 27",77.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5545.29,43.52,Metal Loss Internal - Repaired with Composite,33.76944943,-118.20959044,5.390
40000059,GROUP,971.32,10+61,24%,0.219,52000,0.86,0.69,7:15,1525,0.75000,100.000%,40.92,2.61,"Valve, Sta. 9+85, MOV 27",77.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5545.13,43.52,Metal Loss Internal - Repaired with Composite,33.76944987,-118.20959043,5.390
40000060,GROUP,971.71,10+62,23%,0.219,52000,0.49,0.50,7:00,1525,0.75000,100.000%,41.31,2.21,"Valve, Sta. 9+85, MOV 27",77.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5544.73,43.52,Metal Loss Internal - Repaired with Composite,33.76945096,-118.20959043,5.400
40000061,GROUP,971.89,10+62,22%,0.219,52000,2.61,3.34,6:30,1525,0.75000,100.000%,41.48,2.04,"Valve, Sta. 9+85, MOV 27",77.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5544.56,43.52,Metal Loss Internal - Repaired with Composite,33.76945143,-118.20959042,5.400
10000047,LOCATION,972.57,10+62,,,,,,,,,,42.16,1.36,"Valve, Sta. 9+85, MOV 27",78.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5543.88,43.52,Composite Repair,33.76945023,-118.20959043,5.390
10000048,LOCATION,972.61,10+62,,,,,,,,,,42.21,1.31,"Valve, Sta. 9+85, MOV 27",78.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5543.84,43.52,Composite Repair,33.76945404,-118.20959040,5.420
10000048,LOCATION,973.07,10+63,,,,,,,,,,42.66,0.86,"Valve, Sta. 9+85, MOV 27",79.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5543.38,43.52,Composite Repair,33.76945404,-118.20959040,5.420
10000049,LOCATION,973.12,10+63,,,,,,,,,,42.72,0.81,"Valve, Sta. 9+85, MOV 27",79.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5543.33,43.52,Composite Repair,33.76945624,-118.20959037,5.430
40000062,GROUP,973.28,10+63,17%,0.219,52000,0.60,0.60,6:15,1525,0.75000,100.000%,42.88,0.64,"Valve, Sta. 9+85, MOV 27",79.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5543.17,43.52,Metal Loss Internal - Repaired with Composite,33.76945524,-118.20959038,5.420
40000063,GROUP,973.46,10+63,31%,0.219,52000,0.68,0.75,5:00,1525,0.75000,100.000%,43.05,0.47,"Valve, Sta. 9+85, MOV 27",79.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5542.99,43.52,Metal Loss Internal - Repaired with Composite,33.76945572,-118.20959038,5.420
40000064,GROUP,973.64,10+63,17%,0.219,52000,0.80,0.91,5:30,1525,0.75000,100.000%,43.24,0.28,"Valve, Sta. 9+85, MOV 27",79.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5542.81,43.52,Metal Loss Internal - Repaired with Composite,33.76945622,-118.20959037,5.430
40000065,GROUP,973.82,10+64,15%,0.219,52000,0.94,1.49,6:15,1525,0.75000,100.000%,43.42,0.10,"Valve, Sta. 9+85, MOV 27",79.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5542.62,43.52,Metal Loss Internal - Repaired with Composite,33.76945674,-118.20959037,5.430
750,WELD,973.92,10+64,,,,,,,,,,,,,,,,46.91,,33.76945700,-118.20959036,5.430
40000066,GROUP,973.98,10+64,51%,0.219,52000,0.76,3.60,3:45,1525,0.75000,100.000%,0.06,46.85,"Valve, Sta. 9+85, MOV 27",80.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5542.47,46.91,Metal Loss External - Repaired with Composite,33.76945716,-118.20959036,5.430
40000067,GROUP,974.04,10+64,14%,0.219,52000,1.82,5.75,7:00,1525,0.75000,100.000%,0.12,46.79,"Valve, Sta. 9+85, MOV 27",80.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5542.41,46.91,Metal Loss Internal - Repaired with Composite,33.76945733,-118.20959036,5.430
10000049,LOCATION,974.17,10+64,,,,,,,,,,0.25,46.66,"Valve, Sta. 9+85, MOV 27",80.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5542.27,46.91,Composite Repair,33.76945624,-118.20959037,5.430
10000050,LOCATION,974.24,10+64,,,,,,,,,,0.32,46.59,"Valve, Sta. 9+85, MOV 27",80.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5542.21,46.91,Sleeve Begin - 27.02 in.,33.76946097,-118.20959032,5.450
10000050,LOCATION,976.49,10+66,,,,,,,,,,2.57,44.34,"Valve, Sta. 9+85, MOV 27",82.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5539.95,46.91,Sleeve End  ,33.76946097,-118.20959032,5.450
10000051,LOCATION,976.77,10+67,,,,,,,,,,2.85,44.06,"Valve, Sta. 9+85, MOV 27",82.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5539.68,46.91,Casing Begin - RR XING,33.76946482,-118.20959028,5.470
40000068,GROUP,976.96,10+67,11%,0.219,52000,0.80,1.08,8:15,1525,0.75000,100.000%,3.04,43.87,"Valve, Sta. 9+85, MOV 27",83.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5539.49,46.91,Metal Loss Internal,33.76946533,-118.20959027,5.470
40000069,GROUP,976.98,10+67,18%,0.219,52000,0.86,1.89,6:30,1525,0.75000,100.000%,3.05,43.85,"Valve, Sta. 9+85, MOV 27",83.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5539.47,46.91,Metal Loss Internal,33.76946537,-118.20959027,5.470
40000070,GROUP,977.03,10+67,21%,0.219,52000,0.84,1.88,5:00,1525,0.75000,100.000%,3.11,43.80,"Valve, Sta. 9+85, MOV 27",83.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5539.41,46.91,Metal Loss Internal,33.76946553,-118.20959027,5.470
40000071,GROUP,977.26,10+67,29%,0.219,52000,1.36,2.64,7:45,1525,0.75000,100.000%,3.33,43.57,"Valve, Sta. 9+85, MOV 27",83.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5539.19,46.91,Metal Loss Internal,33.76946614,-118.20959026,5.470
40000072,GROUP,977.39,10+67,13%,0.219,52000,0.48,0.59,6:00,1525,0.75000,100.000%,3.47,43.44,"Valve, Sta. 9+85, MOV 27",83.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5539.06,46.91,Metal Loss Internal,33.76946650,-118.20959026,5.480
40000073,GROUP,977.45,10+67,10%,0.219,52000,0.29,0.33,8:30,1525,0.75000,100.000%,3.53,43.38,"Valve, Sta. 9+85, MOV 27",83.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5539.00,46.91,Metal Loss Internal,33.76946667,-118.20959026,5.480
40000074,GROUP,977.59,10+67,34%,0.219,52000,1.36,2.02,5:45,1525,0.75000,100.000%,3.67,43.24,"Valve, Sta. 9+85, MOV 27",83.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5538.86,46.91,Metal Loss Internal,33.76946706,-118.20959025,5.480
40000075,GROUP,977.89,10+68,22%,0.219,52000,0.51,0.55,6:30,1525,0.75000,100.000%,3.97,42.94,"Valve, Sta. 9+85, MOV 27",83.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5538.56,46.91,Metal Loss Internal,33.76946788,-118.20959024,5.480
40000076,GROUP,978.46,10+68,15%,0.219,52000,0.83,0.89,3:45,1525,0.75000,100.000%,4.53,42.37,"Valve, Sta. 9+85, MOV 27",84.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5537.99,46.91,Metal Loss Internal,33.76946943,-118.20959022,5.490
40000077,GROUP,979.04,10+69,36%,0.219,52000,0.80,1.17,6:15,1525,0.75000,100.000%,5.12,41.79,"Valve, Sta. 9+85, MOV 27",85.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5537.40,46.91,Metal Loss Internal,33.76947105,-118.20959020,5.500
40000078,GROUP,979.77,10+69,11%,0.219,52000,0.89,1.17,7:00,1525,0.75000,100.000%,5.85,41.06,"Valve, Sta. 9+85, MOV 27",85.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5536.68,46.91,Metal Loss Internal,33.76947304,-118.20959017,5.510
40000080,GROUP,979.90,10+70,22%,0.219,52000,0.59,0.59,3:45,1525,0.75000,100.000%,5.98,40.93,"Valve, Sta. 9+85, MOV 27",85.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5536.54,46.91,Metal Loss Internal,33.76947340,-118.20959017,5.510
40000079,GROUP,979.91,10+70,37%,0.219,52000,3.98,5.37,5:45,1447,0.79000,100.000%,5.99,40.92,"Valve, Sta. 9+85, MOV 27",85.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5536.54,46.91,Metal Loss Internal,33.76947343,-118.20959017,5.510
40000081,GROUP,980.15,10+70,24%,0.219,52000,3.04,1.76,3:45,1525,0.75000,100.000%,6.23,40.68,"Valve, Sta. 9+85, MOV 27",86.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5536.30,46.91,Metal Loss Internal,33.76947408,-118.20959016,5.510
40000083,GROUP,980.31,10+70,27%,0.219,52000,1.39,2.59,5:45,1525,0.75000,100.000%,6.38,40.52,"Valve, Sta. 9+85, MOV 27",86.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5536.14,46.91,Metal Loss Internal,33.76947450,-118.20959016,5.510
40000082,GROUP,980.36,10+70,21%,0.219,52000,2.77,1.48,7:00,1525,0.75000,100.000%,6.43,40.47,"Valve, Sta. 9+85, MOV 27",86.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5536.09,46.91,Metal Loss Internal,33.76947464,-118.20959016,5.510
40000084,GROUP,980.71,10+70,23%,0.219,52000,1.21,0.62,5:00,1525,0.75000,100.000%,6.79,40.12,"Valve, Sta. 9+85, MOV 27",86.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5535.74,46.91,Metal Loss Internal,33.76947560,-118.20959014,5.520
40000085,GROUP,980.97,10+71,46%,0.219,52000,5.68,3.64,5:45,1279,0.90000,100.000%,7.05,39.86,"Valve, Sta. 9+85, MOV 27",87.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5535.48,46.91,Metal Loss Internal,33.76947632,-118.20959013,5.520
40000086,GROUP,981.66,10+71,18%,0.219,52000,0.83,1.06,5:30,1525,0.75000,100.000%,7.73,39.17,"Valve, Sta. 9+85, MOV 27",87.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5534.79,46.91,Metal Loss External,33.76947820,-118.20959011,5.530
40000087,GROUP,985.39,10+75,11%,0.219,52000,0.68,0.33,6:00,1525,0.75000,100.000%,11.47,35.44,"Valve, Sta. 9+85, MOV 27",91.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5531.06,46.91,Metal Loss Internal,33.76948843,-118.20958997,5.550
10000052,LOCATION,992.70,10+82,,,,,,,,,,18.77,28.13,"Valve, Sta. 9+85, MOV 27",98.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5523.75,46.91,Sleeve Begin - 28.62 in.,33.76951173,-118.20958965,5.530
10000052,LOCATION,995.08,10+85,,,,,,,,,,21.16,25.75,"Valve, Sta. 9+85, MOV 27",101.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5521.37,46.91,Sleeve End  ,33.76951173,-118.20958965,5.530
40000088,GROUP,995.24,10+85,11%,0.219,52000,0.73,1.27,6:45,1525,0.75000,100.000%,21.31,25.59,"Valve, Sta. 9+85, MOV 27",101.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5521.21,46.91,Metal Loss Internal,33.76951542,-118.20958960,5.520
40000089,GROUP,995.26,10+85,10%,0.219,52000,0.85,1.04,4:45,1525,0.75000,100.000%,21.34,25.57,"Valve, Sta. 9+85, MOV 27",101.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5521.18,46.91,Metal Loss Internal,33.76951550,-118.20958960,5.510
10000053,LOCATION,998.61,10+88,,,,,,,,,,24.69,22.22,"Valve, Sta. 9+85, MOV 27",104.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5517.84,46.91,Casing End - RR XING,33.76952466,-118.20958949,5.460
40000090,GROUP,1002.97,10+92,14%,0.219,52000,0.93,0.51,6:00,1525,0.75000,100.000%,29.05,17.86,"Valve, Sta. 9+85, MOV 27",109.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5513.48,46.91,Metal Loss Internal,33.76953660,-118.20958937,5.350
40000091,GROUP,1012.14,11+01,14%,0.219,52000,0.65,0.39,6:00,1525,0.75000,100.000%,38.22,8.69,"Valve, Sta. 9+85, MOV 27",118.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5504.31,46.91,Metal Loss Internal,33.76956173,-118.20958922,5.000
760,WELD,1020.83,11+10,,,,,,,,,,,,,,,,11.13,,33.76958552,-118.20958920,4.590
10000054,LOCATION,1025.24,11+10,,,,,,,,,,4.41,6.72,"Valve, Sta. 9+85, MOV 27",131.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5491.21,11.13,"Bend right - 76 deg., 6D ",33.76959670,-118.20958457,4.400
770,WELD,1031.96,11+21,,,,,,,,,,,,,,,,2.10,,33.76960405,-118.20956490,3.810
20000125,Mill Anomaly,1032.03,11+21,,0.219,52000,1.07,1.26,9:30,,,,0.07,2.03,"Valve, Sta. 9+85, MOV 27",138.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5484.42,2.10,Mill Anomaly - 68 gauss change,33.76960410,-118.20956468,3.800
780,WELD,1034.06,11+23,,,,,,,,,,,,,,,,47.09,,33.76960554,-118.20955827,3.620
790,WELD,1081.15,11+69,,,,,,,,,,,,,,,,47.23,,33.76964014,-118.20940960,1.140
40000092,GROUP,1083.11,11+71,11%,0.219,52000,0.46,0.33,6:15,1525,0.75000,100.000%,1.95,45.28,"Valve, Sta. 9+85, MOV 27",189.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5433.34,47.23,Metal Loss Internal,33.76964159,-118.20940344,1.100
40000093,GROUP,1091.65,11+80,13%,0.219,52000,0.64,0.77,6:00,1525,0.75000,100.000%,10.49,36.74,"Valve, Sta. 9+85, MOV 27",197.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5424.80,47.23,Metal Loss Internal,33.76964794,-118.20937646,1.010
40000094,GROUP,1093.90,11+82,17%,0.219,52000,0.55,0.33,6:15,1525,0.75000,100.000%,12.75,34.48,"Valve, Sta. 9+85, MOV 27",199.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5422.55,47.23,Metal Loss Internal,33.76964960,-118.20936934,1.000
40000095,GROUP,1094.25,11+82,10%,0.219,52000,1.15,0.78,6:00,1525,0.75000,100.000%,13.10,34.13,"Valve, Sta. 9+85, MOV 27",200.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5422.20,47.23,Metal Loss Internal,33.76964987,-118.20936822,1.000
40000096,GROUP,1098.79,11+87,13%,0.219,52000,0.43,0.33,6:15,1525,0.75000,100.000%,17.64,29.59,"Valve, Sta. 9+85, MOV 27",204.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5417.65,47.23,Metal Loss Internal,33.76965321,-118.20935387,0.990
40000097,GROUP,1100.82,11+89,17%,0.219,52000,2.30,1.50,6:00,1525,0.75000,100.000%,19.66,27.56,"Valve, Sta. 9+85, MOV 27",206.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5415.63,47.23,Metal Loss Internal,33.76965470,-118.20934747,1.000
40000098,GROUP,1101.05,11+89,14%,0.219,52000,0.64,0.45,5:45,1525,0.75000,100.000%,19.90,27.33,"Valve, Sta. 9+85, MOV 27",207.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5415.40,47.23,Metal Loss Internal,33.76965487,-118.20934673,1.000
40000099,GROUP,1101.32,11+89,10%,0.219,52000,0.65,0.33,6:15,1525,0.75000,100.000%,20.17,27.06,"Valve, Sta. 9+85, MOV 27",207.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5415.13,47.23,Metal Loss Internal,33.76965507,-118.20934587,1.000
40000100,GROUP,1101.60,11+89,13%,0.219,52000,1.83,0.63,5:45,1525,0.75000,100.000%,20.45,26.78,"Valve, Sta. 9+85, MOV 27",207.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5414.85,47.23,Metal Loss Internal,33.76965527,-118.20934499,1.000
40000101,GROUP,1102.11,11+90,21%,0.219,52000,2.25,1.77,6:00,1525,0.75000,100.000%,20.96,26.27,"Valve, Sta. 9+85, MOV 27",208.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5414.33,47.23,Metal Loss Internal,33.76965565,-118.20934336,1.000
40000102,GROUP,1102.98,11+91,11%,0.219,52000,1.16,0.87,6:00,1525,0.75000,100.000%,21.82,25.41,"Valve, Sta. 9+85, MOV 27",209.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5413.47,47.23,Metal Loss Internal,33.76965628,-118.20934064,1.010
40000103,GROUP,1107.35,11+95,11%,0.219,52000,0.41,0.55,6:00,1525,0.75000,100.000%,26.19,21.04,"Valve, Sta. 9+85, MOV 27",213.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5409.10,47.23,Metal Loss Internal,33.76965948,-118.20932682,1.040
40000104,GROUP,1120.69,12+08,11%,0.219,52000,0.68,0.46,6:00,1525,0.75000,100.000%,39.54,7.69,"Valve, Sta. 9+85, MOV 27",226.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5395.76,47.23,Metal Loss Internal,33.76966926,-118.20928462,1.260
800,WELD,1128.38,12+16,,,,,,,,,,,,,,,,47.06,,33.76967486,-118.20926030,1.400
40000105,GROUP,1133.40,12+21,12%,0.219,52000,0.67,0.55,6:00,1525,0.75000,100.000%,5.02,42.04,"Valve, Sta. 9+85, MOV 27",239.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5383.04,47.06,Metal Loss Internal,33.76967853,-118.20924442,1.410
40000106,GROUP,1134.38,12+22,11%,0.219,52000,0.41,0.39,6:00,1525,0.75000,100.000%,6.00,41.06,"Valve, Sta. 9+85, MOV 27",240.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5382.07,47.06,Metal Loss Internal,33.76967923,-118.20924132,1.400
40000107,GROUP,1143.49,12+31,12%,0.219,52000,0.52,0.58,6:00,1525,0.75000,100.000%,15.10,31.96,"Valve, Sta. 9+85, MOV 27",249.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5372.96,47.06,Metal Loss Internal,33.76968587,-118.20921252,1.300
40000108,GROUP,1155.98,12+43,13%,0.219,52000,0.67,0.46,6:00,1525,0.75000,100.000%,27.60,19.46,"Valve, Sta. 9+85, MOV 27",262.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5360.47,47.06,Metal Loss Internal,33.76969506,-118.20917302,1.090
40000109,GROUP,1158.07,12+45,15%,0.219,52000,1.18,0.99,6:00,1525,0.75000,100.000%,29.69,17.37,"Valve, Sta. 9+85, MOV 27",264.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5358.38,47.06,Metal Loss Internal,33.76969661,-118.20916643,1.050
40000110,GROUP,1168.74,12+56,13%,0.219,52000,0.73,0.75,6:00,1525,0.75000,100.000%,40.36,6.70,"Valve, Sta. 9+85, MOV 27",274.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5347.71,47.06,Metal Loss Internal,33.76970463,-118.20913275,0.870
40000111,GROUP,1169.21,12+56,12%,0.219,52000,0.87,0.57,6:00,1525,0.75000,100.000%,40.83,6.23,"Valve, Sta. 9+85, MOV 27",275.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5347.24,47.06,Metal Loss Internal,33.76970499,-118.20913127,0.860
40000112,GROUP,1169.47,12+56,11%,0.219,52000,0.68,0.46,6:00,1525,0.75000,100.000%,41.08,5.98,"Valve, Sta. 9+85, MOV 27",275.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5346.98,47.06,Metal Loss Internal,33.76970518,-118.20913046,0.860
40000113,GROUP,1174.48,12+61,11%,0.219,52000,0.66,0.33,6:45,1525,0.75000,100.000%,46.10,0.96,"Valve, Sta. 9+85, MOV 27",280.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5341.97,47.06,Metal Loss Internal,33.76970898,-118.20911464,0.780
810,WELD,1175.44,12+62,,,,,,,,,,,,,,,,46.75,,33.76970972,-118.20911162,0.760
