ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40000114,GROUP,1181.87,12+68,13%,0.219,52000,0.64,0.37,6:00,1525,0.75000,100.000%,6.43,40.32,"Valve, Sta. 9+85, MOV 27",287.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5334.57,46.75,Metal Loss Internal,33.76971460,-118.20909134,0.630
40000115,GROUP,1190.00,12+76,13%,0.219,52000,0.52,0.38,6:00,1525,0.75000,100.000%,14.56,32.19,"Valve, Sta. 9+85, MOV 27",296.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5326.45,46.75,Metal Loss Internal,33.76972079,-118.20906572,0.450
40000116,GROUP,1199.37,12+86,11%,0.219,52000,0.98,0.62,6:00,1525,0.75000,100.000%,23.93,22.82,"Valve, Sta. 9+85, MOV 27",305.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5317.08,46.75,Metal Loss Internal,33.76972797,-118.20903621,0.350
10000055,LOCATION,1200.36,12+87,,,,,,,,,,24.92,21.83,"Valve, Sta. 9+85, MOV 27",306.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5316.09,46.75,Casing Begin - RR SPUR,33.76972873,-118.20903308,0.340
40000117,GROUP,1203.26,12+89,11%,0.219,52000,0.74,0.53,6:00,1525,0.75000,100.000%,27.82,18.93,"Valve, Sta. 9+85, MOV 27",309.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5313.19,46.75,Metal Loss Internal,33.76973098,-118.20902395,0.320
40000118,GROUP,1204.73,12+91,11%,0.219,52000,0.49,0.48,6:00,1525,0.75000,100.000%,29.29,17.46,"Valve, Sta. 9+85, MOV 27",310.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5311.71,46.75,Metal Loss Internal,33.76973211,-118.20901931,0.320
40000119,GROUP,1204.95,12+91,11%,0.219,52000,0.81,0.62,6:00,1525,0.75000,100.000%,29.50,17.24,"Valve, Sta. 9+85, MOV 27",310.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5311.50,46.75,Metal Loss Internal,33.76973228,-118.20901864,0.320
40000120,GROUP,1208.62,12+95,11%,0.219,52000,0.62,0.63,6:00,1525,0.75000,100.000%,33.17,13.57,"Valve, Sta. 9+85, MOV 27",314.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5307.83,46.75,Metal Loss Internal,33.76973512,-118.20900709,0.300
40000121,GROUP,1209.58,12+96,11%,0.219,52000,0.62,0.65,6:00,1525,0.75000,100.000%,34.14,12.61,"Valve, Sta. 9+85, MOV 27",315.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5306.87,46.75,Metal Loss Internal,33.76973587,-118.20900406,0.300
40000122,GROUP,1210.24,12+96,10%,0.219,52000,0.82,1.23,6:00,1525,0.75000,100.000%,34.80,11.95,"Valve, Sta. 9+85, MOV 27",316.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5306.20,46.75,Metal Loss Internal,33.76973638,-118.20900196,0.300
40000123,GROUP,1210.59,12+97,14%,0.219,52000,0.77,0.44,6:00,1525,0.75000,100.000%,35.15,11.60,"Valve, Sta. 9+85, MOV 27",316.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5305.85,46.75,Metal Loss Internal,33.76973666,-118.20900086,0.300
40000124,GROUP,1212.60,12+99,13%,0.219,52000,1.20,0.68,8:45,1525,0.75000,100.000%,37.15,9.59,"Valve, Sta. 9+85, MOV 27",318.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5303.85,46.75,Metal Loss Internal,33.76973821,-118.20899456,0.300
40000125,GROUP,1213.75,13+00,13%,0.219,52000,0.92,0.80,6:00,1525,0.75000,100.000%,38.30,8.44,"Valve, Sta. 9+85, MOV 27",319.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5302.70,46.75,Metal Loss Internal,33.76973911,-118.20899094,0.300
40000126,GROUP,1213.98,13+00,11%,0.219,52000,0.48,0.36,6:00,1525,0.75000,100.000%,38.54,8.21,"Valve, Sta. 9+85, MOV 27",320.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5302.46,46.75,Metal Loss Internal,33.76973929,-118.20899019,0.300
40000127,GROUP,1221.87,13+08,13%,0.219,52000,0.59,0.81,9:15,1525,0.75000,100.000%,46.43,0.32,"Valve, Sta. 9+85, MOV 27",327.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5294.58,46.75,Metal Loss Internal,33.76974541,-118.20896537,0.310
820,WELD,1222.19,13+08,,,,,,,,,,,,,,,,47.11,,33.76974566,-118.20896436,0.310
40000128,GROUP,1222.71,13+09,12%,0.219,52000,0.90,0.59,6:00,1525,0.75000,100.000%,0.52,46.59,"Valve, Sta. 9+85, MOV 27",328.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5293.74,47.11,Metal Loss Internal,33.76974607,-118.20896272,0.310
40000129,GROUP,1236.08,13+22,14%,0.219,52000,0.45,0.54,6:00,1525,0.75000,100.000%,13.89,33.22,"Valve, Sta. 9+85, MOV 27",342.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5280.37,47.11,Metal Loss Internal,33.76975634,-118.20892061,0.260
40000130,GROUP,1242.62,13+28,14%,0.219,52000,0.57,0.34,8:30,1525,0.75000,100.000%,20.43,26.68,"Valve, Sta. 9+85, MOV 27",348.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5273.83,47.11,Metal Loss Internal,33.76976132,-118.20890001,0.240
40000131,GROUP,1242.88,13+28,18%,0.219,52000,0.89,0.44,8:30,1525,0.75000,100.000%,20.69,26.42,"Valve, Sta. 9+85, MOV 27",348.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5273.57,47.11,Metal Loss Internal,33.76976152,-118.20889919,0.240
40000132,GROUP,1244.46,13+30,12%,0.219,52000,0.72,1.21,5:45,1525,0.75000,100.000%,22.27,24.84,"Valve, Sta. 9+85, MOV 27",350.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5271.99,47.11,Metal Loss Internal,33.76976272,-118.20889420,0.230
40000133,GROUP,1245.69,13+31,11%,0.219,52000,0.37,0.40,6:00,1525,0.75000,100.000%,23.50,23.61,"Valve, Sta. 9+85, MOV 27",351.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5270.76,47.11,Metal Loss Internal,33.76976367,-118.20889031,0.230
40000134,GROUP,1249.82,13+35,10%,0.219,52000,0.57,0.47,4:15,1525,0.75000,100.000%,27.63,19.48,"Valve, Sta. 9+85, MOV 27",355.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5266.63,47.11,Metal Loss Internal,33.76976679,-118.20887729,0.210
40000135,GROUP,1250.12,13+36,12%,0.219,52000,0.84,0.81,7:30,1525,0.75000,100.000%,27.93,19.18,"Valve, Sta. 9+85, MOV 27",356.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5266.33,47.11,Metal Loss Internal,33.76976702,-118.20887634,0.210
40000136,GROUP,1250.30,13+36,13%,0.219,52000,0.71,0.66,4:30,1525,0.75000,100.000%,28.11,19.00,"Valve, Sta. 9+85, MOV 27",356.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5266.15,47.11,Metal Loss Internal,33.76976715,-118.20887579,0.210
40000137,GROUP,1250.79,13+36,16%,0.219,52000,0.70,0.49,4:30,1525,0.75000,100.000%,28.60,18.51,"Valve, Sta. 9+85, MOV 27",356.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5265.66,47.11,Metal Loss Internal,33.76976752,-118.20887423,0.200
40000138,GROUP,1251.37,13+37,26%,0.219,52000,0.74,0.60,4:30,1525,0.75000,100.000%,29.18,17.93,"Valve, Sta. 9+85, MOV 27",357.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5265.08,47.11,Metal Loss Internal,33.76976796,-118.20887240,0.200
40000139,GROUP,1251.93,13+37,10%,0.219,52000,0.60,0.44,4:30,1525,0.75000,100.000%,29.74,17.37,"Valve, Sta. 9+85, MOV 27",357.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5264.52,47.11,Metal Loss Internal,33.76976838,-118.20887064,0.200
40000140,GROUP,1252.14,13+38,14%,0.219,52000,1.24,1.58,4:15,1525,0.75000,100.000%,29.95,17.16,"Valve, Sta. 9+85, MOV 27",358.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5264.31,47.11,Metal Loss Internal,33.76976854,-118.20886998,0.200
40000141,GROUP,1252.93,13+38,17%,0.219,52000,0.54,0.43,3:15,1525,0.75000,100.000%,30.74,16.37,"Valve, Sta. 9+85, MOV 27",358.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5263.52,47.11,Metal Loss Internal,33.76976914,-118.20886749,0.200
40000142,GROUP,1254.02,13+39,16%,0.219,52000,2.51,0.97,4:30,1525,0.75000,100.000%,31.83,15.28,"Valve, Sta. 9+85, MOV 27",360.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5262.43,47.11,Metal Loss Internal,33.76976996,-118.20886405,0.190
40000143,GROUP,1254.72,13+40,19%,0.219,52000,1.49,0.96,4:30,1525,0.75000,100.000%,32.53,14.58,"Valve, Sta. 9+85, MOV 27",360.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5261.73,47.11,Metal Loss Internal,33.76977049,-118.20886184,0.190
40000144,GROUP,1254.95,13+40,19%,0.219,52000,0.64,0.55,4:15,1525,0.75000,100.000%,32.76,14.36,"Valve, Sta. 9+85, MOV 27",360.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5261.50,47.11,Metal Loss Internal,33.76977066,-118.20886112,0.190
40000145,GROUP,1255.27,13+41,14%,0.219,52000,0.68,0.76,3:30,1525,0.75000,100.000%,33.08,14.03,"Valve, Sta. 9+85, MOV 27",361.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5261.18,47.11,Metal Loss Internal,33.76977091,-118.20886009,0.190
40000146,GROUP,1255.31,13+41,12%,0.219,52000,0.99,1.33,4:30,1525,0.75000,100.000%,33.12,13.99,"Valve, Sta. 9+85, MOV 27",361.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5261.13,47.11,Metal Loss Internal,33.76977094,-118.20885996,0.180
40000147,GROUP,1255.40,13+41,11%,0.219,52000,0.47,0.43,5:45,1525,0.75000,100.000%,33.21,13.90,"Valve, Sta. 9+85, MOV 27",361.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5261.05,47.11,Metal Loss Internal,33.76977100,-118.20885969,0.180
40000148,GROUP,1255.57,13+41,12%,0.219,52000,0.68,0.53,4:30,1525,0.75000,100.000%,33.38,13.73,"Valve, Sta. 9+85, MOV 27",361.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5260.88,47.11,Metal Loss Internal,33.76977113,-118.20885916,0.180
40000149,GROUP,1255.65,13+41,12%,0.219,52000,0.79,0.79,7:30,1525,0.75000,100.000%,33.46,13.65,"Valve, Sta. 9+85, MOV 27",361.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5260.80,47.11,Metal Loss Internal,33.76977119,-118.20885889,0.180
40000151,GROUP,1256.18,13+42,11%,0.219,52000,0.66,0.89,3:30,1525,0.75000,100.000%,33.99,13.12,"Valve, Sta. 9+85, MOV 27",362.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5260.27,47.11,Metal Loss Internal,33.76977159,-118.20885722,0.180
40000150,GROUP,1256.20,13+42,28%,0.219,52000,1.39,0.77,4:30,1525,0.75000,100.000%,34.01,13.10,"Valve, Sta. 9+85, MOV 27",362.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5260.25,47.11,Metal Loss Internal,33.76977160,-118.20885717,0.180
40000152,GROUP,1256.45,13+42,10%,0.219,52000,0.33,0.41,3:30,1525,0.75000,100.000%,34.26,12.85,"Valve, Sta. 9+85, MOV 27",362.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5260.00,47.11,Metal Loss Internal,33.76977179,-118.20885637,0.180
40000153,GROUP,1256.56,13+42,29%,0.219,52000,2.35,0.81,4:30,1525,0.75000,100.000%,34.37,12.74,"Valve, Sta. 9+85, MOV 27",362.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5259.89,47.11,Metal Loss Internal,33.76977188,-118.20885602,0.180
40000154,GROUP,1256.60,13+42,13%,0.219,52000,0.65,0.57,6:00,1525,0.75000,100.000%,34.41,12.70,"Valve, Sta. 9+85, MOV 27",362.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5259.84,47.11,Metal Loss Internal,33.76977191,-118.20885589,0.180
40000155,GROUP,1256.90,13+42,11%,0.219,52000,0.64,0.43,6:00,1525,0.75000,100.000%,34.71,12.40,"Valve, Sta. 9+85, MOV 27",362.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5259.55,47.11,Metal Loss Internal,33.76977214,-118.20885495,0.180
40000156,GROUP,1257.01,13+42,18%,0.219,52000,0.74,0.55,3:30,1525,0.75000,100.000%,34.81,12.30,"Valve, Sta. 9+85, MOV 27",363.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5259.44,47.11,Metal Loss Internal,33.76977221,-118.20885462,0.180
40000157,GROUP,1257.11,13+43,14%,0.219,52000,1.76,0.41,4:30,1525,0.75000,100.000%,34.92,12.19,"Valve, Sta. 9+85, MOV 27",363.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5259.34,47.11,Metal Loss Internal,33.76977229,-118.20885429,0.180
40000158,GROUP,1257.21,13+43,10%,0.219,52000,0.47,0.35,5:45,1525,0.75000,100.000%,35.02,12.09,"Valve, Sta. 9+85, MOV 27",363.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5259.24,47.11,Metal Loss Internal,33.76977237,-118.20885397,0.180
40000159,GROUP,1257.29,13+43,16%,0.219,52000,0.49,0.37,3:30,1525,0.75000,100.000%,35.10,12.01,"Valve, Sta. 9+85, MOV 27",363.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5259.16,47.11,Metal Loss Internal,33.76977243,-118.20885373,0.180
40000160,GROUP,1257.48,13+43,10%,0.219,52000,0.74,0.51,4:30,1525,0.75000,100.000%,35.29,11.82,"Valve, Sta. 9+85, MOV 27",363.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5258.97,47.11,Metal Loss Internal,33.76977257,-118.20885314,0.180
40000161,GROUP,1257.93,13+43,11%,0.219,52000,0.57,0.52,7:15,1525,0.75000,100.000%,35.74,11.37,"Valve, Sta. 9+85, MOV 27",363.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5258.52,47.11,Metal Loss Internal,33.76977291,-118.20885170,0.170
40000162,GROUP,1258.72,13+44,20%,0.219,52000,0.80,0.61,4:30,1525,0.75000,100.000%,36.53,10.58,"Valve, Sta. 9+85, MOV 27",364.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5257.73,47.11,Metal Loss Internal,33.76977351,-118.20884920,0.170
40000163,GROUP,1258.97,13+44,11%,0.219,52000,0.66,0.55,4:30,1525,0.75000,100.000%,36.78,10.33,"Valve, Sta. 9+85, MOV 27",365.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5257.47,47.11,Metal Loss Internal,33.76977370,-118.20884840,0.170
40000164,GROUP,1259.72,13+45,10%,0.219,52000,0.59,0.43,4:30,1525,0.75000,100.000%,37.53,9.58,"Valve, Sta. 9+85, MOV 27",365.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5256.73,47.11,Metal Loss Internal,33.76977425,-118.20884604,0.170
40000165,GROUP,1260.29,13+46,12%,0.219,52000,2.49,1.07,7:30,1525,0.75000,100.000%,38.10,9.01,"Valve, Sta. 9+85, MOV 27",366.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5256.16,47.11,Metal Loss Internal,33.76977468,-118.20884426,0.160
40000166,GROUP,1260.48,13+46,12%,0.219,52000,0.51,0.39,6:00,1525,0.75000,100.000%,38.29,8.82,"Valve, Sta. 9+85, MOV 27",366.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5255.97,47.11,Metal Loss Internal,33.76977482,-118.20884366,0.160
40000167,GROUP,1260.76,13+46,10%,0.219,52000,0.55,0.59,4:30,1525,0.75000,100.000%,38.57,8.54,"Valve, Sta. 9+85, MOV 27",366.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5255.69,47.11,Metal Loss Internal,33.76977504,-118.20884277,0.160
40000168,GROUP,1261.54,13+47,11%,0.219,52000,0.36,0.33,6:00,1525,0.75000,100.000%,39.35,7.76,"Valve, Sta. 9+85, MOV 27",367.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5254.91,47.11,Metal Loss Internal,33.76977562,-118.20884032,0.160
40000169,GROUP,1265.93,13+51,20%,0.219,52000,1.08,0.73,6:00,1525,0.75000,100.000%,43.74,3.37,"Valve, Sta. 9+85, MOV 27",371.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5250.52,47.11,Metal Loss Internal,33.76977891,-118.20882644,0.140
40000170,GROUP,1268.82,13+54,18%,0.219,52000,1.39,2.63,12:15,1525,0.75000,100.000%,46.63,0.48,"Valve, Sta. 9+85, MOV 27",374.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5247.63,47.11,Metal Loss External,33.76978107,-118.20881733,0.130
40000171,GROUP,1269.00,13+54,14%,0.219,52000,1.55,0.74,6:00,1525,0.75000,100.000%,46.81,0.31,"Valve, Sta. 9+85, MOV 27",375.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5247.45,47.11,Metal Loss Internal,33.76978121,-118.20881677,0.130
830,WELD,1269.30,13+55,,,,,,,,,,,,,,,,47.15,,33.76978144,-118.20881581,0.130
40000172,GROUP,1269.51,13+55,24%,0.219,52000,0.46,0.39,5:45,1525,0.75000,100.000%,0.21,46.94,"Valve, Sta. 9+85, MOV 27",375.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5246.94,47.15,Metal Loss Internal,33.76978159,-118.20881515,0.130
40000173,GROUP,1293.41,13+78,15%,0.219,52000,1.16,0.55,6:00,1525,0.75000,100.000%,24.11,23.04,"Valve, Sta. 9+85, MOV 27",399.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5223.04,47.15,Metal Loss Internal,33.76979939,-118.20873967,-0.060
40000174,GROUP,1295.92,13+81,12%,0.219,52000,0.76,0.40,6:00,1525,0.75000,100.000%,26.62,20.53,"Valve, Sta. 9+85, MOV 27",401.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5220.52,47.15,Metal Loss Internal,33.76980127,-118.20873172,-0.090
40000175,GROUP,1297.19,13+82,14%,0.219,52000,0.77,0.44,6:00,1525,0.75000,100.000%,27.89,19.26,"Valve, Sta. 9+85, MOV 27",403.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5219.25,47.15,Metal Loss Internal,33.76980222,-118.20872771,-0.100
40000176,GROUP,1313.73,13+98,14%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,44.42,2.72,"Valve, Sta. 9+85, MOV 27",419.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5202.72,47.15,Metal Loss Internal,33.76981465,-118.20867554,-0.250
40000177,GROUP,1315.38,14+00,12%,0.219,52000,0.61,0.81,6:00,1525,0.75000,100.000%,46.08,1.07,"Valve, Sta. 9+85, MOV 27",421.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5201.07,47.15,Metal Loss Internal,33.76981590,-118.20867032,-0.270
840,WELD,1316.45,14+01,,,,,,,,,,,,,,,,47.17,,33.76981671,-118.20866694,-0.280
40000178,GROUP,1317.39,14+02,11%,0.219,52000,0.54,0.35,6:00,1525,0.75000,100.000%,0.94,46.23,"Valve, Sta. 9+85, MOV 27",423.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5199.06,47.17,Metal Loss Internal,33.76981743,-118.20866398,-0.290
40000179,GROUP,1317.77,14+02,16%,0.219,52000,0.77,0.52,6:00,1525,0.75000,100.000%,1.32,45.85,"Valve, Sta. 9+85, MOV 27",423.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5198.68,47.17,Metal Loss Internal,33.76981772,-118.20866279,-0.290
40000180,GROUP,1318.95,14+03,10%,0.219,52000,0.44,0.58,6:00,1525,0.75000,100.000%,2.50,44.67,"Valve, Sta. 9+85, MOV 27",424.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5197.50,47.17,Metal Loss Internal,33.76981862,-118.20865907,-0.310
40000181,GROUP,1319.81,14+04,12%,0.219,52000,0.62,0.51,6:00,1525,0.75000,100.000%,3.36,43.81,"Valve, Sta. 9+85, MOV 27",425.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5196.64,47.17,Metal Loss Internal,33.76981928,-118.20865635,-0.320
40000182,GROUP,1359.43,14+43,15%,0.219,52000,0.63,0.42,5:45,1525,0.75000,100.000%,42.98,4.19,"Valve, Sta. 9+85, MOV 27",465.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5157.02,47.17,Metal Loss Internal,33.76984883,-118.20853126,-0.990
10000056,LOCATION,1361.33,14+45,,,,,,,,,,44.88,2.29,"Valve, Sta. 9+85, MOV 27",467.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5155.12,47.17,Casing End - RR SPUR,33.76985019,-118.20852524,-1.030
850,WELD,1363.62,14+47,,,,,,,,,,,,,,,,46.92,,33.76985181,-118.20851797,-1.070
40000183,GROUP,1366.84,14+51,11%,0.219,52000,0.74,0.82,6:00,1525,0.75000,100.000%,3.22,43.69,"Valve, Sta. 9+85, MOV 27",472.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5149.61,46.92,Metal Loss Internal,33.76985406,-118.20850775,-1.110
40000184,GROUP,1367.69,14+51,18%,0.219,52000,0.57,0.57,5:45,1525,0.75000,100.000%,4.07,42.85,"Valve, Sta. 9+85, MOV 27",473.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5148.76,46.92,Metal Loss Internal,33.76985464,-118.20850507,-1.120
40000185,GROUP,1367.90,14+52,10%,0.219,52000,0.52,0.53,5:45,1525,0.75000,100.000%,4.28,42.63,"Valve, Sta. 9+85, MOV 27",473.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5148.55,46.92,Metal Loss Internal,33.76985479,-118.20850439,-1.120
40000186,GROUP,1368.06,14+52,20%,0.219,52000,0.76,0.65,6:00,1525,0.75000,100.000%,4.44,42.47,"Valve, Sta. 9+85, MOV 27",474.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5148.39,46.92,Metal Loss Internal,33.76985490,-118.20850387,-1.130
40000187,GROUP,1368.41,14+52,10%,0.219,52000,0.61,0.33,6:00,1525,0.75000,100.000%,4.79,42.13,"Valve, Sta. 9+85, MOV 27",474.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5148.04,46.92,Metal Loss Internal,33.76985514,-118.20850278,-1.130
40000188,GROUP,1368.85,14+53,12%,0.219,52000,0.95,2.97,6:00,1525,0.75000,100.000%,5.24,41.68,"Valve, Sta. 9+85, MOV 27",474.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5147.59,46.92,Metal Loss Internal,33.76985546,-118.20850136,-1.130
40000189,GROUP,1369.06,14+53,24%,0.219,52000,0.94,0.81,6:30,1525,0.75000,100.000%,5.44,41.47,"Valve, Sta. 9+85, MOV 27",475.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5147.39,46.92,Metal Loss Internal,33.76985560,-118.20850070,-1.140
40000190,GROUP,1369.47,14+53,14%,0.219,52000,0.57,0.46,6:00,1525,0.75000,100.000%,5.85,41.06,"Valve, Sta. 9+85, MOV 27",475.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5146.97,46.92,Metal Loss Internal,33.76985589,-118.20849939,-1.140
40000191,GROUP,1369.97,14+54,13%,0.219,52000,1.11,0.55,6:30,1525,0.75000,100.000%,6.35,40.56,"Valve, Sta. 9+85, MOV 27",476.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5146.47,46.92,Metal Loss Internal,33.76985623,-118.20849780,-1.140
10000058,LOCATION,1370.44,14+54,,,,,,,,,,6.82,40.10,"Valve, Sta. 9+85, MOV 27",476.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5146.01,46.92,Sleeve Begin - 24.83 in.,33.76985727,-118.20849305,-1.120
10000058,LOCATION,1372.51,14+56,,,,,,,,,,8.89,38.03,"Valve, Sta. 9+85, MOV 27",478.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5143.94,46.92,Sleeve End  ,33.76985727,-118.20849305,-1.120
10000057,LOCATION,1372.74,14+53,,,,,,,,,,9.12,37.79,"Valve, Sta. 9+85, MOV 27",478.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5143.70,46.92,"Bend up - 11 deg., 44D ",33.76985814,-118.20848901,-1.070
40000192,GROUP,1373.02,14+57,15%,0.219,52000,1.24,1.42,6:15,1525,0.75000,100.000%,9.40,37.52,"Valve, Sta. 9+85, MOV 27",479.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5143.43,46.92,Metal Loss Internal,33.76985833,-118.20848814,-1.050
40000193,GROUP,1373.39,14+57,10%,0.219,52000,0.51,0.52,6:00,1525,0.75000,100.000%,9.77,37.15,"Valve, Sta. 9+85, MOV 27",479.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5143.06,46.92,Metal Loss Internal,33.76985858,-118.20848696,-1.020
40000194,GROUP,1374.46,14+58,10%,0.219,52000,0.70,0.74,5:45,1525,0.75000,100.000%,10.84,36.07,"Valve, Sta. 9+85, MOV 27",480.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5141.99,46.92,Metal Loss Internal,33.76985930,-118.20848357,-0.920
40000195,GROUP,1381.93,14+65,11%,0.219,52000,0.50,0.50,6:00,1525,0.75000,100.000%,18.31,28.61,"Valve, Sta. 9+85, MOV 27",487.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5134.52,46.92,Metal Loss Internal,33.76986424,-118.20846010,0.210
40000196,GROUP,1390.55,14+74,12%,0.219,52000,0.64,0.37,5:45,1525,0.75000,100.000%,26.93,19.99,"Valve, Sta. 9+85, MOV 27",496.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5125.90,46.92,Metal Loss Internal,33.76986984,-118.20843308,1.680
40000197,GROUP,1395.98,14+79,11%,0.219,52000,0.80,0.49,6:00,1525,0.75000,100.000%,32.36,14.56,"Valve, Sta. 9+85, MOV 27",502.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5120.47,46.92,Metal Loss Internal,33.76987338,-118.20841605,2.630
40000198,GROUP,1398.22,14+81,11%,0.219,52000,0.63,0.39,6:00,1525,0.75000,100.000%,34.60,12.31,"Valve, Sta. 9+85, MOV 27",504.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5118.23,46.92,Metal Loss Internal,33.76987486,-118.20840899,2.970
40000199,GROUP,1399.50,14+83,18%,0.219,52000,0.64,0.53,5:00,1525,0.75000,100.000%,35.88,11.04,"Valve, Sta. 9+85, MOV 27",505.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5116.95,46.92,Metal Loss Internal,33.76987570,-118.20840497,3.120
40000200,GROUP,1399.87,14+83,11%,0.219,52000,1.01,0.68,6:00,1525,0.75000,100.000%,36.25,10.67,"Valve, Sta. 9+85, MOV 27",505.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5116.58,46.92,Metal Loss Internal,33.76987595,-118.20840379,3.160
40000201,GROUP,1400.07,14+83,13%,0.219,52000,0.54,0.38,5:15,1525,0.75000,100.000%,36.45,10.47,"Valve, Sta. 9+85, MOV 27",506.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5116.38,46.92,Metal Loss Internal,33.76987609,-118.20840316,3.180
40000202,GROUP,1400.09,14+83,13%,0.219,52000,0.85,0.41,6:00,1525,0.75000,100.000%,36.47,10.44,"Valve, Sta. 9+85, MOV 27",506.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5116.35,46.92,Metal Loss Internal,33.76987610,-118.20840308,3.190
40000203,GROUP,1402.78,14+86,12%,0.219,52000,0.84,0.77,6:00,1525,0.75000,100.000%,39.16,7.76,"Valve, Sta. 9+85, MOV 27",508.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5113.67,46.92,Metal Loss Internal,33.76987791,-118.20839458,3.390
40000204,GROUP,1404.90,14+88,11%,0.219,52000,0.67,0.49,6:00,1525,0.75000,100.000%,41.28,5.64,"Valve, Sta. 9+85, MOV 27",510.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5111.55,46.92,Metal Loss Internal,33.76987934,-118.20838784,3.480
40000205,GROUP,1407.95,14+91,10%,0.219,52000,0.75,0.53,5:45,1525,0.75000,100.000%,44.33,2.58,"Valve, Sta. 9+85, MOV 27",514.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5108.50,46.92,Metal Loss Internal,33.76988140,-118.20837813,3.580
40000206,GROUP,1408.48,14+92,15%,0.219,52000,0.69,0.48,5:45,1525,0.75000,100.000%,44.86,2.05,"Valve, Sta. 9+85, MOV 27",514.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5107.97,46.92,Metal Loss Internal,33.76988177,-118.20837644,3.590
860,WELD,1410.54,14+94,,,,,,,,,,,,,,,,22.75,,33.76988315,-118.20836992,3.660
40000207,GROUP,1413.66,14+97,11%,0.219,52000,0.86,0.66,6:00,1525,0.75000,100.000%,3.13,19.62,"Valve, Sta. 9+85, MOV 27",519.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5102.79,22.75,Metal Loss Internal,33.76988524,-118.20835997,3.760
40000208,GROUP,1414.96,14+98,11%,0.219,52000,0.90,0.81,6:00,1525,0.75000,100.000%,4.42,18.33,"Valve, Sta. 9+85, MOV 27",521.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5101.49,22.75,Metal Loss Internal,33.76988611,-118.20835586,3.790
870,WELD,1433.28,15+16,,,,,,,,,,,,,,,,9.07,,33.76989837,-118.20829754,3.950
40000209,GROUP,1433.46,15+16,13%,0.219,52000,0.62,0.67,6:00,1525,0.75000,100.000%,0.18,8.89,"Valve, Sta. 9+85, MOV 27",539.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5082.99,9.07,Metal Loss Internal,33.76989849,-118.20829696,3.950
40000210,GROUP,1433.66,15+16,15%,0.219,52000,1.81,0.67,6:00,1525,0.75000,100.000%,0.38,8.69,"Valve, Sta. 9+85, MOV 27",539.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5082.79,9.07,Metal Loss Internal,33.76989862,-118.20829634,3.940
40000211,GROUP,1435.10,15+18,17%,0.219,52000,0.49,0.53,6:00,1525,0.75000,100.000%,1.82,7.25,"Valve, Sta. 9+85, MOV 27",541.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5081.34,9.07,Metal Loss Internal,33.76989959,-118.20829175,3.930
40000212,GROUP,1435.32,15+18,13%,0.219,52000,0.42,0.33,6:00,1525,0.75000,100.000%,2.04,7.03,"Valve, Sta. 9+85, MOV 27",541.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5081.13,9.07,Metal Loss Internal,33.76989974,-118.20829105,3.920
40000213,GROUP,1435.79,15+18,25%,0.219,52000,3.31,4.42,6:30,1525,0.75000,100.000%,2.51,6.56,"Valve, Sta. 9+85, MOV 27",541.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5080.66,9.07,Metal Loss Internal,33.76990006,-118.20828958,3.920
40000214,GROUP,1436.36,15+19,33%,0.219,52000,1.68,0.91,6:45,1525,0.75000,100.000%,3.08,5.99,"Valve, Sta. 9+85, MOV 27",542.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5080.09,9.07,Metal Loss Internal,33.76990045,-118.20828775,3.910
40000215,GROUP,1436.71,15+19,12%,0.219,52000,0.46,0.40,6:00,1525,0.75000,100.000%,3.42,5.65,"Valve, Sta. 9+85, MOV 27",542.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5079.74,9.07,Metal Loss Internal,33.76990068,-118.20828665,3.910
40000216,GROUP,1437.79,15+20,13%,0.219,52000,0.46,0.33,6:15,1525,0.75000,100.000%,4.51,4.56,"Valve, Sta. 9+85, MOV 27",543.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5078.66,9.07,Metal Loss Internal,33.76990142,-118.20828321,3.900
40000217,GROUP,1438.44,15+21,12%,0.219,52000,0.56,0.33,6:15,1525,0.75000,100.000%,5.16,3.91,"Valve, Sta. 9+85, MOV 27",544.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5078.00,9.07,Metal Loss Internal,33.76990186,-118.20828113,3.890
40000218,GROUP,1439.28,15+22,12%,0.219,52000,0.38,0.46,6:00,1525,0.75000,100.000%,6.00,3.07,"Valve, Sta. 9+85, MOV 27",545.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5077.17,9.07,Metal Loss Internal,33.76990243,-118.20827846,3.880
880,WELD,1442.35,15+25,,,,,,,,,,,,,,,,12.26,,33.76990451,-118.20826870,3.860
10000059,LOCATION,1448.64,15+28,,,,,,,,,,6.29,5.97,"Valve, Sta. 9+85, MOV 27",554.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5067.81,12.26,"Bend left - 43 deg., 8D ",33.76990997,-118.20824927,3.830
890,WELD,1454.61,15+37,,,,,,,,,,,,,,,,13.50,,33.76992298,-118.20823759,3.710
40000219,GROUP,1467.72,15+50,11%,0.219,52000,0.46,0.40,5:45,1525,0.75000,100.000%,13.11,0.39,"Valve, Sta. 9+85, MOV 27",573.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5048.73,13.50,Metal Loss Internal,33.76995342,-118.20821474,3.630
900,WELD,1468.11,15+50,,,,,,,,,,,,,,,,17.11,,33.76995432,-118.20821406,3.630
910,WELD,1485.22,15+67,,,,,,,,,,,,,,,,47.16,,33.76999418,-118.20818446,3.650
40000220,GROUP,1504.43,15+86,23%,0.219,52000,1.68,1.23,6:00,1525,0.75000,100.000%,19.20,27.96,"Valve, Sta. 9+85, MOV 27",610.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5012.02,47.16,Metal Loss Internal,33.77003905,-118.20815152,3.390
40000221,GROUP,1504.75,15+86,13%,0.219,52000,0.76,0.48,5:45,1525,0.75000,100.000%,19.52,27.64,"Valve, Sta. 9+85, MOV 27",610.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5011.70,47.16,Metal Loss Internal,33.77003979,-118.20815097,3.380
40000222,GROUP,1514.41,15+96,16%,0.219,52000,0.36,0.41,6:00,1525,0.75000,100.000%,29.19,17.97,"Valve, Sta. 9+85, MOV 27",620.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5002.04,47.16,Metal Loss Internal,33.77006236,-118.20813436,3.260
40000223,GROUP,1521.53,16+03,11%,0.219,52000,0.49,0.52,6:00,1525,0.75000,100.000%,36.30,10.86,"Valve, Sta. 9+85, MOV 27",627.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4994.92,47.16,Metal Loss Internal,33.77007898,-118.20812214,3.200
40000224,GROUP,1522.30,16+04,12%,0.219,52000,0.60,0.45,6:00,1525,0.75000,100.000%,37.07,10.09,"Valve, Sta. 9+85, MOV 27",628.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4994.15,47.16,Metal Loss Internal,33.77008078,-118.20812082,3.190
40000225,GROUP,1523.84,16+05,11%,0.219,52000,0.48,0.38,6:00,1525,0.75000,100.000%,38.62,8.54,"Valve, Sta. 9+85, MOV 27",629.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4992.61,47.16,Metal Loss Internal,33.77008439,-118.20811817,3.180
920,WELD,1532.38,16+13,,,,,,,,,,,,,,,,5.65,,33.77010433,-118.20810347,3.150
930,WELD,1538.04,16+19,,,,,,,,,,,,,,,,43.97,,33.77011750,-118.20809369,3.170
40000226,GROUP,1554.04,16+35,13%,0.219,52000,1.28,0.64,6:00,1525,0.75000,100.000%,16.00,27.97,"Valve, Sta. 9+85, MOV 27",660.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4962.41,43.97,Metal Loss Internal,33.77015484,-118.20806617,3.400
40000227,GROUP,1559.34,16+40,10%,0.219,52000,0.32,0.33,6:00,1525,0.75000,100.000%,21.30,22.67,"Valve, Sta. 9+85, MOV 27",665.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4957.11,43.97,Metal Loss Internal,33.77016720,-118.20805706,3.520
40000228,GROUP,1559.47,16+40,14%,0.219,52000,0.69,0.47,6:00,1525,0.75000,100.000%,21.43,22.54,"Valve, Sta. 9+85, MOV 27",665.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4956.98,43.97,Metal Loss Internal,33.77016751,-118.20805683,3.520
40000229,GROUP,1560.22,16+41,21%,0.219,52000,0.50,0.46,6:00,1525,0.75000,100.000%,22.18,21.79,"Valve, Sta. 9+85, MOV 27",666.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4956.23,43.97,Metal Loss Internal,33.77016926,-118.20805554,3.540
40000230,GROUP,1560.43,16+41,14%,0.219,52000,0.58,0.51,6:00,1525,0.75000,100.000%,22.39,21.58,"Valve, Sta. 9+85, MOV 27",666.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4956.02,43.97,Metal Loss Internal,33.77016975,-118.20805518,3.550
40000231,GROUP,1560.81,16+41,20%,0.219,52000,0.61,0.61,6:00,1525,0.75000,100.000%,22.78,21.19,"Valve, Sta. 9+85, MOV 27",666.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4955.63,43.97,Metal Loss Internal,33.77017065,-118.20805452,3.560
40000232,GROUP,1561.83,16+42,13%,0.219,52000,0.65,0.57,5:45,1525,0.75000,100.000%,23.79,20.18,"Valve, Sta. 9+85, MOV 27",667.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4954.62,43.97,Metal Loss Internal,33.77017302,-118.20805276,3.580
40000233,GROUP,1562.61,16+43,10%,0.219,52000,0.68,0.72,6:00,1525,0.75000,100.000%,24.57,19.40,"Valve, Sta. 9+85, MOV 27",668.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4953.84,43.97,Metal Loss Internal,33.77017483,-118.20805143,3.600
40000234,GROUP,1562.78,16+43,10%,0.219,52000,0.71,0.73,6:15,1525,0.75000,100.000%,24.75,19.22,"Valve, Sta. 9+85, MOV 27",668.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4953.66,43.97,Metal Loss Internal,33.77017524,-118.20805112,3.600
40000235,GROUP,1563.00,16+44,11%,0.219,52000,0.26,0.33,6:00,1525,0.75000,100.000%,24.96,19.01,"Valve, Sta. 9+85, MOV 27",669.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4953.45,43.97,Metal Loss Internal,33.77017575,-118.20805075,3.600
40000236,GROUP,1563.19,16+44,15%,0.219,52000,0.62,0.53,6:00,1525,0.75000,100.000%,25.15,18.82,"Valve, Sta. 9+85, MOV 27",669.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4953.26,43.97,Metal Loss Internal,33.77017619,-118.20805042,3.610
40000237,GROUP,1563.50,16+44,15%,0.219,52000,1.88,0.40,6:00,1525,0.75000,100.000%,25.46,18.51,"Valve, Sta. 9+85, MOV 27",669.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4952.95,43.97,Metal Loss Internal,33.77017690,-118.20804990,3.610
40000238,GROUP,1563.77,16+44,16%,0.219,52000,0.47,0.45,6:00,1525,0.75000,100.000%,25.73,18.24,"Valve, Sta. 9+85, MOV 27",669.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4952.68,43.97,Metal Loss Internal,33.77017754,-118.20804943,3.620
40000239,GROUP,1564.14,16+45,14%,0.219,52000,0.52,0.45,6:15,1525,0.75000,100.000%,26.10,17.87,"Valve, Sta. 9+85, MOV 27",670.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4952.31,43.97,Metal Loss Internal,33.77017841,-118.20804879,3.630
40000240,GROUP,1564.73,16+45,14%,0.219,52000,0.48,0.63,6:00,1525,0.75000,100.000%,26.69,17.28,"Valve, Sta. 9+85, MOV 27",670.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4951.72,43.97,Metal Loss Internal,33.77017977,-118.20804778,3.640
40000241,GROUP,1564.90,16+46,13%,0.219,52000,0.73,1.24,6:00,1525,0.75000,100.000%,26.86,17.11,"Valve, Sta. 9+85, MOV 27",670.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4951.55,43.97,Metal Loss Internal,33.77018018,-118.20804748,3.640
40000242,GROUP,1565.22,16+46,14%,0.219,52000,1.90,0.60,6:00,1525,0.75000,100.000%,27.19,16.78,"Valve, Sta. 9+85, MOV 27",671.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4951.22,43.97,Metal Loss Internal,33.77018093,-118.20804692,3.640
40000243,GROUP,1565.85,16+46,11%,0.219,52000,1.28,0.81,5:45,1525,0.75000,100.000%,27.81,16.16,"Valve, Sta. 9+85, MOV 27",671.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4950.60,43.97,Metal Loss Internal,33.77018240,-118.20804584,3.650
40000244,GROUP,1566.68,16+47,14%,0.219,52000,0.62,0.80,6:15,1525,0.75000,100.000%,28.64,15.33,"Valve, Sta. 9+85, MOV 27",672.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4949.77,43.97,Metal Loss Internal,33.77018432,-118.20804442,3.660
40000245,GROUP,1566.90,16+47,13%,0.219,52000,2.05,1.02,6:00,1525,0.75000,100.000%,28.86,15.11,"Valve, Sta. 9+85, MOV 27",672.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4949.55,43.97,Metal Loss Internal,33.77018484,-118.20804403,3.670
40000246,GROUP,1567.30,16+48,15%,0.219,52000,0.52,0.77,6:00,1525,0.75000,100.000%,29.26,14.71,"Valve, Sta. 9+85, MOV 27",673.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4949.15,43.97,Metal Loss Internal,33.77018576,-118.20804335,3.670
40000247,GROUP,1567.49,16+48,12%,0.219,52000,0.62,0.78,6:00,1525,0.75000,100.000%,29.45,14.52,"Valve, Sta. 9+85, MOV 27",673.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4948.96,43.97,Metal Loss Internal,33.77018620,-118.20804303,3.670
40000248,GROUP,1567.65,16+48,13%,0.219,52000,0.75,0.78,6:00,1525,0.75000,100.000%,29.62,14.35,"Valve, Sta. 9+85, MOV 27",673.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4948.79,43.97,Metal Loss Internal,33.77018660,-118.20804274,3.670
40000249,GROUP,1574.28,16+55,13%,0.219,52000,1.20,0.91,6:00,1525,0.75000,100.000%,36.24,7.73,"Valve, Sta. 9+85, MOV 27",680.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4942.17,43.97,Metal Loss Internal,33.77020204,-118.20803131,3.710
40000250,GROUP,1575.21,16+56,12%,0.219,52000,0.36,0.38,5:45,1525,0.75000,100.000%,37.17,6.80,"Valve, Sta. 9+85, MOV 27",681.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4941.24,43.97,Metal Loss Internal,33.77020422,-118.20802969,3.720
40000251,GROUP,1577.72,16+58,13%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,39.68,4.29,"Valve, Sta. 9+85, MOV 27",683.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4938.73,43.97,Metal Loss Internal,33.77021006,-118.20802534,3.730
40000252,GROUP,1577.87,16+58,11%,0.219,52000,0.41,0.39,6:00,1525,0.75000,100.000%,39.83,4.14,"Valve, Sta. 9+85, MOV 27",683.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4938.58,43.97,Metal Loss Internal,33.77021040,-118.20802509,3.730
40000253,GROUP,1578.69,16+59,15%,0.219,52000,0.34,0.36,6:00,1525,0.75000,100.000%,40.65,3.32,"Valve, Sta. 9+85, MOV 27",684.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4937.76,43.97,Metal Loss Internal,33.77021231,-118.20802367,3.730
940,WELD,1582.01,16+62,,,,,,,,,,,,,,,,46.71,,33.77022004,-118.20801792,3.750
40000254,GROUP,1585.26,16+66,15%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,3.25,43.46,"Valve, Sta. 9+85, MOV 27",691.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4931.19,46.71,Metal Loss Internal,33.77022761,-118.20801230,3.750
40000255,GROUP,1585.93,16+66,22%,0.219,52000,0.43,0.54,6:00,1525,0.75000,100.000%,3.92,42.78,"Valve, Sta. 9+85, MOV 27",691.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4930.51,46.71,Metal Loss Internal,33.77022919,-118.20801114,3.750
40000256,GROUP,1586.35,16+67,24%,0.219,52000,0.61,0.61,6:00,1525,0.75000,100.000%,4.34,42.37,"Valve, Sta. 9+85, MOV 27",692.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4930.10,46.71,Metal Loss Internal,33.77023016,-118.20801042,3.750
40000257,GROUP,1586.83,16+67,11%,0.219,52000,3.67,1.18,6:00,1525,0.75000,100.000%,4.82,41.88,"Valve, Sta. 9+85, MOV 27",692.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4929.61,46.71,Metal Loss Internal,33.77023129,-118.20800959,3.750
40000258,GROUP,1587.15,16+67,14%,0.219,52000,0.95,1.11,6:00,1525,0.75000,100.000%,5.14,41.57,"Valve, Sta. 9+85, MOV 27",693.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4929.30,46.71,Metal Loss Internal,33.77023203,-118.20800904,3.750
40000259,GROUP,1587.42,16+68,14%,0.219,52000,0.67,0.86,6:00,1525,0.75000,100.000%,5.42,41.29,"Valve, Sta. 9+85, MOV 27",693.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4929.02,46.71,Metal Loss Internal,33.77023266,-118.20800857,3.740
40000260,GROUP,1587.88,16+68,13%,0.219,52000,0.39,0.33,5:45,1525,0.75000,100.000%,5.87,40.84,"Valve, Sta. 9+85, MOV 27",693.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4928.57,46.71,Metal Loss Internal,33.77023372,-118.20800779,3.740
40000261,GROUP,1588.20,16+68,12%,0.219,52000,0.56,0.55,5:45,1525,0.75000,100.000%,6.20,40.51,"Valve, Sta. 9+85, MOV 27",694.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4928.24,46.71,Metal Loss Internal,33.77023448,-118.20800723,3.740
40000262,GROUP,1588.70,16+69,11%,0.219,52000,0.33,0.33,5:45,1525,0.75000,100.000%,6.70,40.01,"Valve, Sta. 9+85, MOV 27",694.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4927.74,46.71,Metal Loss Internal,33.77023565,-118.20800636,3.740
40000263,GROUP,1591.79,16+72,11%,0.219,52000,0.55,0.76,5:45,1525,0.75000,100.000%,9.78,36.93,"Valve, Sta. 9+85, MOV 27",697.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4924.66,46.71,Metal Loss External,33.77024284,-118.20800105,3.730
40000264,GROUP,1592.27,16+72,11%,0.219,52000,0.87,1.07,5:45,1525,0.75000,100.000%,10.26,36.45,"Valve, Sta. 9+85, MOV 27",698.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4924.18,46.71,Metal Loss Internal,33.77024396,-118.20800022,3.730
40000265,GROUP,1592.81,16+73,13%,0.219,52000,0.55,0.98,5:45,1525,0.75000,100.000%,10.80,35.91,"Valve, Sta. 9+85, MOV 27",698.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4923.64,46.71,Metal Loss Internal,33.77024523,-118.20799928,3.720
40000266,GROUP,1593.40,16+74,15%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,11.39,35.32,"Valve, Sta. 9+85, MOV 27",699.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4923.05,46.71,Metal Loss Internal,33.77024659,-118.20799827,3.720
40000267,GROUP,1596.76,16+77,15%,0.219,52000,0.69,0.33,6:00,1525,0.75000,100.000%,14.75,31.96,"Valve, Sta. 9+85, MOV 27",702.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4919.69,46.71,Metal Loss Internal,33.77025445,-118.20799249,3.690
40000268,GROUP,1598.82,16+79,11%,0.219,52000,0.45,0.42,6:00,1525,0.75000,100.000%,16.81,29.90,"Valve, Sta. 9+85, MOV 27",704.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4917.63,46.71,Metal Loss Internal,33.77025925,-118.20798895,3.670
40000269,GROUP,1602.10,16+82,15%,0.219,52000,0.63,0.37,5:45,1525,0.75000,100.000%,20.09,26.62,"Valve, Sta. 9+85, MOV 27",708.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4914.35,46.71,Metal Loss Internal,33.77026691,-118.20798331,3.650
40000270,GROUP,1602.44,16+82,14%,0.219,52000,0.51,0.37,5:45,1525,0.75000,100.000%,20.43,26.28,"Valve, Sta. 9+85, MOV 27",708.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4914.01,46.71,Metal Loss Internal,33.77026769,-118.20798273,3.650
40000271,GROUP,1603.00,16+83,11%,0.219,52000,1.20,1.18,6:00,1525,0.75000,100.000%,20.99,25.72,"Valve, Sta. 9+85, MOV 27",709.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4913.45,46.71,Metal Loss Internal,33.77026900,-118.20798177,3.640
40000272,GROUP,1603.62,16+84,16%,0.219,52000,0.66,0.57,6:00,1525,0.75000,100.000%,21.61,25.10,"Valve, Sta. 9+85, MOV 27",709.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4912.83,46.71,Metal Loss Internal,33.77027045,-118.20798069,3.640
40000273,GROUP,1604.20,16+84,12%,0.219,52000,0.66,1.07,6:00,1525,0.75000,100.000%,22.19,24.52,"Valve, Sta. 9+85, MOV 27",710.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4912.25,46.71,Metal Loss Internal,33.77027181,-118.20797969,3.640
40000274,GROUP,1604.37,16+84,12%,0.219,52000,0.79,0.80,6:00,1525,0.75000,100.000%,22.36,24.35,"Valve, Sta. 9+85, MOV 27",710.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4912.08,46.71,Metal Loss Internal,33.77027221,-118.20797940,3.640
40000275,GROUP,1604.52,16+85,11%,0.219,52000,0.49,0.58,6:00,1525,0.75000,100.000%,22.51,24.20,"Valve, Sta. 9+85, MOV 27",710.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4911.93,46.71,Metal Loss Internal,33.77027256,-118.20797915,3.640
40000276,GROUP,1604.92,16+85,12%,0.219,52000,1.84,1.41,6:00,1525,0.75000,100.000%,22.92,23.79,"Valve, Sta. 9+85, MOV 27",710.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4911.52,46.71,Metal Loss Internal,33.77027350,-118.20797845,3.640
40000277,GROUP,1607.41,16+87,13%,0.219,52000,0.41,0.36,5:45,1525,0.75000,100.000%,25.40,21.31,"Valve, Sta. 9+85, MOV 27",713.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4909.04,46.71,Metal Loss Internal,33.77027930,-118.20797418,3.630
40000278,GROUP,1607.78,16+88,16%,0.219,52000,0.31,0.43,6:00,1525,0.75000,100.000%,25.77,20.94,"Valve, Sta. 9+85, MOV 27",713.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4908.67,46.71,Metal Loss Internal,33.77028016,-118.20797354,3.630
40000279,GROUP,1608.50,16+88,11%,0.219,52000,0.57,0.35,6:00,1525,0.75000,100.000%,26.49,20.22,"Valve, Sta. 9+85, MOV 27",714.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4907.95,46.71,Metal Loss Internal,33.77028185,-118.20797229,3.630
40000280,GROUP,1608.62,16+89,11%,0.219,52000,0.25,0.34,6:00,1525,0.75000,100.000%,26.61,20.09,"Valve, Sta. 9+85, MOV 27",714.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4907.83,46.71,Metal Loss Internal,33.77028213,-118.20797208,3.640
40000281,GROUP,1608.80,16+89,12%,0.219,52000,0.27,0.43,6:00,1525,0.75000,100.000%,26.79,19.92,"Valve, Sta. 9+85, MOV 27",714.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4907.65,46.71,Metal Loss Internal,33.77028255,-118.20797178,3.640
40000282,GROUP,1608.98,16+89,16%,0.219,52000,0.42,0.36,6:00,1525,0.75000,100.000%,26.98,19.73,"Valve, Sta. 9+85, MOV 27",715.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4907.46,46.71,Metal Loss Internal,33.77028298,-118.20797146,3.640
40000283,GROUP,1609.56,16+89,12%,0.219,52000,0.53,0.50,6:00,1525,0.75000,100.000%,27.55,19.16,"Valve, Sta. 9+85, MOV 27",715.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4906.89,46.71,Metal Loss Internal,33.77028432,-118.20797047,3.640
40000284,GROUP,1610.70,16+91,11%,0.219,52000,0.39,0.38,6:00,1525,0.75000,100.000%,28.69,18.02,"Valve, Sta. 9+85, MOV 27",716.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4905.75,46.71,Metal Loss Internal,33.77028698,-118.20796852,3.640
40000285,GROUP,1615.16,16+95,16%,0.219,52000,0.57,0.52,6:00,1525,0.75000,100.000%,33.15,13.56,"Valve, Sta. 9+85, MOV 27",721.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4901.29,46.71,Metal Loss Internal,33.77029738,-118.20796084,3.680
950,WELD,1628.72,17+08,,,,,,,,,,,,,,,,47.22,,33.77032901,-118.20793748,3.840
40000286,GROUP,1629.25,17+09,10%,0.219,52000,0.68,0.40,5:45,1525,0.75000,100.000%,0.53,46.69,"Valve, Sta. 9+85, MOV 27",735.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4887.20,47.22,Metal Loss Internal,33.77033025,-118.20793656,3.840
40000287,GROUP,1629.72,17+09,11%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,1.00,46.22,"Valve, Sta. 9+85, MOV 27",735.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4886.73,47.22,Metal Loss Internal,33.77033134,-118.20793576,3.850
40000288,GROUP,1630.28,17+10,12%,0.219,52000,0.39,0.45,6:00,1525,0.75000,100.000%,1.56,45.66,"Valve, Sta. 9+85, MOV 27",736.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4886.17,47.22,Metal Loss Internal,33.77033265,-118.20793479,3.850
40000289,GROUP,1630.50,17+10,15%,0.219,52000,0.83,0.50,6:00,1525,0.75000,100.000%,1.78,45.44,"Valve, Sta. 9+85, MOV 27",736.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4885.95,47.22,Metal Loss Internal,33.77033317,-118.20793440,3.850
40000290,GROUP,1630.83,17+10,11%,0.219,52000,0.45,0.67,5:45,1525,0.75000,100.000%,2.11,45.11,"Valve, Sta. 9+85, MOV 27",736.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4885.62,47.22,Metal Loss Internal,33.77033393,-118.20793384,3.850
40000291,GROUP,1631.01,17+11,15%,0.219,52000,0.55,0.41,6:00,1525,0.75000,100.000%,2.29,44.93,"Valve, Sta. 9+85, MOV 27",737.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4885.44,47.22,Metal Loss Internal,33.77033436,-118.20793352,3.850
