ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40000292,GROUP,1631.86,17+11,18%,0.219,52000,0.35,0.48,6:00,1525,0.75000,100.000%,3.14,44.08,"Valve, Sta. 9+85, MOV 27",737.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4884.59,47.22,Metal Loss Internal,33.77033634,-118.20793205,3.850
40000293,GROUP,1632.38,17+12,17%,0.219,52000,0.62,0.52,6:00,1525,0.75000,100.000%,3.66,43.56,"Valve, Sta. 9+85, MOV 27",738.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4884.07,47.22,Metal Loss Internal,33.77033755,-118.20793116,3.850
40000294,GROUP,1632.76,17+12,16%,0.219,52000,1.77,0.56,5:45,1525,0.75000,100.000%,4.04,43.18,"Valve, Sta. 9+85, MOV 27",738.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4883.69,47.22,Metal Loss Internal,33.77033844,-118.20793050,3.850
40000295,GROUP,1633.07,17+13,12%,0.219,52000,0.56,0.54,6:00,1525,0.75000,100.000%,4.36,42.86,"Valve, Sta. 9+85, MOV 27",739.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4883.37,47.22,Metal Loss Internal,33.77033917,-118.20792997,3.850
40000296,GROUP,1636.29,17+16,12%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,7.57,39.65,"Valve, Sta. 9+85, MOV 27",742.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4880.16,47.22,Metal Loss Internal,33.77034666,-118.20792441,3.840
40000297,GROUP,1636.98,17+16,18%,0.219,52000,0.57,0.47,6:00,1525,0.75000,100.000%,8.26,38.96,"Valve, Sta. 9+85, MOV 27",743.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4879.47,47.22,Metal Loss Internal,33.77034827,-118.20792323,3.830
40000298,GROUP,1637.17,17+17,11%,0.219,52000,0.45,0.37,6:00,1525,0.75000,100.000%,8.45,38.77,"Valve, Sta. 9+85, MOV 27",743.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4879.28,47.22,Metal Loss Internal,33.77034872,-118.20792289,3.830
40000299,GROUP,1637.33,17+17,19%,0.219,52000,0.57,0.46,6:00,1525,0.75000,100.000%,8.61,38.61,"Valve, Sta. 9+85, MOV 27",743.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4879.12,47.22,Metal Loss Internal,33.77034909,-118.20792262,3.830
40000300,GROUP,1637.75,17+17,22%,0.219,52000,0.56,0.38,6:00,1525,0.75000,100.000%,9.03,38.19,"Valve, Sta. 9+85, MOV 27",743.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4878.70,47.22,Metal Loss Internal,33.77035006,-118.20792190,3.830
40000301,GROUP,1638.03,17+17,10%,0.219,52000,0.32,0.33,6:00,1525,0.75000,100.000%,9.31,37.91,"Valve, Sta. 9+85, MOV 27",744.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4878.42,47.22,Metal Loss Internal,33.77035071,-118.20792141,3.820
40000302,GROUP,1638.33,17+18,16%,0.219,52000,0.44,0.49,6:00,1525,0.75000,100.000%,9.61,37.61,"Valve, Sta. 9+85, MOV 27",744.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4878.12,47.22,Metal Loss Internal,33.77035141,-118.20792089,3.820
40000303,GROUP,1638.78,17+18,14%,0.219,52000,0.47,0.45,6:00,1525,0.75000,100.000%,10.06,37.16,"Valve, Sta. 9+85, MOV 27",744.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4877.67,47.22,Metal Loss Internal,33.77035246,-118.20792011,3.820
40000304,GROUP,1639.53,17+19,15%,0.219,52000,1.00,0.58,6:00,1525,0.75000,100.000%,10.81,36.41,"Valve, Sta. 9+85, MOV 27",745.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4876.92,47.22,Metal Loss Internal,33.77035420,-118.20791881,3.810
40000305,GROUP,1639.77,17+19,18%,0.219,52000,0.40,0.53,6:00,1525,0.75000,100.000%,11.05,36.17,"Valve, Sta. 9+85, MOV 27",745.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4876.68,47.22,Metal Loss Internal,33.77035476,-118.20791840,3.810
40000306,GROUP,1639.97,17+19,19%,0.219,52000,0.57,0.57,6:00,1525,0.75000,100.000%,11.25,35.97,"Valve, Sta. 9+85, MOV 27",746.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4876.48,47.22,Metal Loss Internal,33.77035523,-118.20791805,3.800
40000307,GROUP,1641.82,17+21,19%,0.219,52000,0.36,0.51,6:00,1525,0.75000,100.000%,13.10,34.12,"Valve, Sta. 9+85, MOV 27",747.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4874.63,47.22,Metal Loss Internal,33.77035954,-118.20791486,3.780
40000308,GROUP,1642.71,17+22,10%,0.219,52000,0.59,0.50,6:00,1525,0.75000,100.000%,13.99,33.23,"Valve, Sta. 9+85, MOV 27",748.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4873.74,47.22,Metal Loss Internal,33.77036162,-118.20791331,3.770
40000309,GROUP,1644.12,17+23,17%,0.219,52000,0.54,0.46,6:00,1525,0.75000,100.000%,15.41,31.81,"Valve, Sta. 9+85, MOV 27",750.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4872.33,47.22,Metal Loss Internal,33.77036491,-118.20791086,3.750
40000310,GROUP,1644.91,17+24,12%,0.219,52000,0.64,0.89,6:15,1525,0.75000,100.000%,16.19,31.03,"Valve, Sta. 9+85, MOV 27",750.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4871.54,47.22,Metal Loss Internal,33.77036673,-118.20790951,3.740
40000311,GROUP,1651.89,17+31,14%,0.219,52000,0.49,0.46,6:00,1525,0.75000,100.000%,23.17,24.05,"Valve, Sta. 9+85, MOV 27",757.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4864.56,47.22,Metal Loss Internal,33.77038298,-118.20789740,3.650
40000312,GROUP,1655.39,17+35,14%,0.219,52000,2.01,0.87,6:00,1525,0.75000,100.000%,26.67,20.55,"Valve, Sta. 9+85, MOV 27",761.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4861.06,47.22,Metal Loss Internal,33.77039111,-118.20789132,3.610
40000313,GROUP,1657.52,17+37,14%,0.219,52000,0.64,0.36,6:00,1525,0.75000,100.000%,28.80,18.42,"Valve, Sta. 9+85, MOV 27",763.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4858.93,47.22,Metal Loss Internal,33.77039606,-118.20788762,3.570
40000314,GROUP,1658.40,17+38,11%,0.219,52000,0.57,0.60,5:45,1525,0.75000,100.000%,29.68,17.54,"Valve, Sta. 9+85, MOV 27",764.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4858.05,47.22,Metal Loss Internal,33.77039812,-118.20788608,3.560
40000315,GROUP,1659.43,17+39,11%,0.219,52000,0.33,0.40,6:00,1525,0.75000,100.000%,30.71,16.51,"Valve, Sta. 9+85, MOV 27",765.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4857.02,47.22,Metal Loss Internal,33.77040051,-118.20788429,3.540
40000316,GROUP,1660.38,17+40,13%,0.219,52000,0.66,0.53,6:00,1525,0.75000,100.000%,31.66,15.56,"Valve, Sta. 9+85, MOV 27",766.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4856.07,47.22,Metal Loss Internal,33.77040273,-118.20788264,3.520
40000317,GROUP,1660.56,17+40,14%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,31.84,15.38,"Valve, Sta. 9+85, MOV 27",766.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4855.89,47.22,Metal Loss Internal,33.77040314,-118.20788233,3.520
40000318,GROUP,1661.96,17+41,18%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,33.24,13.98,"Valve, Sta. 9+85, MOV 27",768.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4854.49,47.22,Metal Loss Internal,33.77040639,-118.20787991,3.500
40000319,GROUP,1662.43,17+42,17%,0.219,52000,1.38,0.51,6:00,1525,0.75000,100.000%,33.71,13.51,"Valve, Sta. 9+85, MOV 27",768.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4854.02,47.22,Metal Loss Internal,33.77040748,-118.20787909,3.490
40000320,GROUP,1662.77,17+42,11%,0.219,52000,0.49,0.52,6:00,1525,0.75000,100.000%,34.05,13.17,"Valve, Sta. 9+85, MOV 27",768.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4853.68,47.22,Metal Loss Internal,33.77040828,-118.20787850,3.480
40000321,GROUP,1662.90,17+42,15%,0.219,52000,0.48,0.51,6:00,1525,0.75000,100.000%,34.18,13.04,"Valve, Sta. 9+85, MOV 27",768.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4853.55,47.22,Metal Loss Internal,33.77040858,-118.20787827,3.480
40000322,GROUP,1663.39,17+42,15%,0.219,52000,0.44,0.48,6:00,1525,0.75000,100.000%,34.67,12.55,"Valve, Sta. 9+85, MOV 27",769.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4853.06,47.22,Metal Loss Internal,33.77040973,-118.20787742,3.470
40000323,GROUP,1663.69,17+43,20%,0.219,52000,0.49,0.41,6:00,1525,0.75000,100.000%,34.98,12.24,"Valve, Sta. 9+85, MOV 27",769.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4852.76,47.22,Metal Loss Internal,33.77041043,-118.20787690,3.460
40000324,GROUP,1664.17,17+43,15%,0.219,52000,0.51,0.41,6:00,1525,0.75000,100.000%,35.46,11.76,"Valve, Sta. 9+85, MOV 27",770.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4852.27,47.22,Metal Loss Internal,33.77041155,-118.20787606,3.450
40000325,GROUP,1666.97,17+46,11%,0.219,52000,0.59,0.45,6:00,1525,0.75000,100.000%,38.26,8.96,"Valve, Sta. 9+85, MOV 27",773.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4849.48,47.22,Metal Loss Internal,33.77041805,-118.20787120,3.400
40000326,GROUP,1667.45,17+46,13%,0.219,52000,0.75,0.49,6:00,1525,0.75000,100.000%,38.73,8.49,"Valve, Sta. 9+85, MOV 27",773.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4849.00,47.22,Metal Loss Internal,33.77041916,-118.20787037,3.400
40000327,GROUP,1667.85,17+47,11%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,39.13,8.09,"Valve, Sta. 9+85, MOV 27",773.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4848.60,47.22,Metal Loss Internal,33.77042009,-118.20786967,3.390
40000328,GROUP,1668.13,17+47,15%,0.219,52000,0.60,0.33,6:00,1525,0.75000,100.000%,39.42,7.80,"Valve, Sta. 9+85, MOV 27",774.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4848.31,47.22,Metal Loss Internal,33.77042076,-118.20786918,3.380
40000329,GROUP,1668.61,17+48,13%,0.219,52000,1.85,0.46,6:00,1525,0.75000,100.000%,39.90,7.32,"Valve, Sta. 9+85, MOV 27",774.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4847.84,47.22,Metal Loss Internal,33.77042187,-118.20786835,3.380
40000330,GROUP,1669.15,17+48,12%,0.219,52000,0.56,0.33,6:00,1525,0.75000,100.000%,40.43,6.79,"Valve, Sta. 9+85, MOV 27",775.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4847.30,47.22,Metal Loss Internal,33.77042311,-118.20786742,3.370
40000331,GROUP,1669.35,17+48,12%,0.219,52000,0.88,0.48,6:00,1525,0.75000,100.000%,40.63,6.59,"Valve, Sta. 9+85, MOV 27",775.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4847.10,47.22,Metal Loss Internal,33.77042358,-118.20786707,3.360
40000332,GROUP,1669.76,17+49,10%,0.219,52000,0.72,0.54,6:00,1525,0.75000,100.000%,41.04,6.18,"Valve, Sta. 9+85, MOV 27",775.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4846.69,47.22,Metal Loss Internal,33.77042453,-118.20786635,3.360
40000333,GROUP,1670.57,17+50,15%,0.219,52000,0.58,0.41,6:00,1525,0.75000,100.000%,41.86,5.36,"Valve, Sta. 9+85, MOV 27",776.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4845.87,47.22,Metal Loss Internal,33.77042643,-118.20786493,3.340
40000334,GROUP,1670.86,17+50,14%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,42.14,5.08,"Valve, Sta. 9+85, MOV 27",776.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4845.59,47.22,Metal Loss Internal,33.77042708,-118.20786444,3.340
40000335,GROUP,1671.09,17+50,11%,0.219,52000,1.39,0.55,6:00,1525,0.75000,100.000%,42.37,4.85,"Valve, Sta. 9+85, MOV 27",777.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4845.36,47.22,Metal Loss Internal,33.77042762,-118.20786404,3.340
40000336,GROUP,1671.60,17+51,15%,0.219,52000,0.42,0.35,6:00,1525,0.75000,100.000%,42.88,4.34,"Valve, Sta. 9+85, MOV 27",777.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4844.85,47.22,Metal Loss Internal,33.77042880,-118.20786316,3.330
40000337,GROUP,1671.76,17+51,14%,0.219,52000,0.97,0.34,6:00,1525,0.75000,100.000%,43.05,4.17,"Valve, Sta. 9+85, MOV 27",777.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4844.68,47.22,Metal Loss Internal,33.77042919,-118.20786286,3.320
40000338,GROUP,1672.10,17+51,19%,0.219,52000,0.71,0.39,6:00,1525,0.75000,100.000%,43.39,3.83,"Valve, Sta. 9+85, MOV 27",778.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4844.35,47.22,Metal Loss Internal,33.77042998,-118.20786228,3.320
40000339,GROUP,1672.69,17+52,13%,0.219,52000,0.47,0.42,6:00,1525,0.75000,100.000%,43.97,3.25,"Valve, Sta. 9+85, MOV 27",778.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4843.76,47.22,Metal Loss Internal,33.77043134,-118.20786126,3.310
40000340,GROUP,1672.93,17+52,17%,0.219,52000,1.18,0.51,6:00,1525,0.75000,100.000%,44.21,3.01,"Valve, Sta. 9+85, MOV 27",778.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4843.52,47.22,Metal Loss Internal,33.77043189,-118.20786084,3.310
40000341,GROUP,1673.67,17+53,19%,0.219,52000,0.60,0.73,6:00,1525,0.75000,100.000%,44.95,2.27,"Valve, Sta. 9+85, MOV 27",779.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4842.78,47.22,Metal Loss Internal,33.77043362,-118.20785954,3.300
40000342,GROUP,1674.85,17+54,18%,0.219,52000,0.54,0.34,6:00,1525,0.75000,100.000%,46.14,1.08,"Valve, Sta. 9+85, MOV 27",780.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4841.60,47.22,Metal Loss Internal,33.77043636,-118.20785749,3.280
40000343,GROUP,1675.53,17+54,11%,0.219,52000,0.33,0.33,6:00,1525,0.75000,100.000%,46.81,0.41,"Valve, Sta. 9+85, MOV 27",781.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4840.92,47.22,Metal Loss Internal,33.77043794,-118.20785631,3.270
40000344,GROUP,1675.70,17+55,10%,0.219,52000,0.48,0.38,6:15,1525,0.75000,100.000%,46.98,0.24,"Valve, Sta. 9+85, MOV 27",781.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4840.75,47.22,Metal Loss Internal,33.77043833,-118.20785601,3.270
960,WELD,1675.94,17+55,,,,,,,,,,,,,,,,37.27,,33.77043889,-118.20785560,3.270
40000345,GROUP,1676.13,17+55,17%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,0.19,37.08,"Valve, Sta. 9+85, MOV 27",782.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4840.32,37.27,Metal Loss Internal,33.77043933,-118.20785526,3.270
40000346,GROUP,1676.84,17+56,11%,0.219,52000,0.42,0.33,6:00,1525,0.75000,100.000%,0.91,36.37,"Valve, Sta. 9+85, MOV 27",782.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4839.61,37.27,Metal Loss Internal,33.77044099,-118.20785402,3.260
40000347,GROUP,1679.55,17+58,13%,0.219,52000,0.66,0.33,6:00,1525,0.75000,100.000%,3.62,33.66,"Valve, Sta. 9+85, MOV 27",785.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4836.90,37.27,Metal Loss Internal,33.77044728,-118.20784930,3.240
40000348,GROUP,1681.45,17+60,12%,0.219,52000,0.45,0.53,6:00,1525,0.75000,100.000%,5.51,31.76,"Valve, Sta. 9+85, MOV 27",787.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4835.00,37.27,Metal Loss Internal,33.77045170,-118.20784600,3.230
40000349,GROUP,1688.66,17+67,14%,0.219,52000,1.17,0.63,6:00,1525,0.75000,100.000%,12.72,24.56,"Valve, Sta. 9+85, MOV 27",794.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4827.79,37.27,Metal Loss Internal,33.77046844,-118.20783346,3.270
40000350,GROUP,1711.69,17+90,11%,0.219,52000,0.58,0.54,6:00,1525,0.75000,100.000%,35.75,1.53,"Valve, Sta. 9+85, MOV 27",817.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4804.76,37.27,Metal Loss Internal,33.77052201,-118.20779349,3.340
40000351,GROUP,1712.71,17+91,13%,0.219,52000,0.40,0.51,6:00,1525,0.75000,100.000%,36.77,0.50,"Valve, Sta. 9+85, MOV 27",818.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4803.74,37.27,Metal Loss Internal,33.77052440,-118.20779172,3.330
970,WELD,1713.21,17+92,,,,,,,,,,,,,,,,20.45,,33.77052557,-118.20779086,3.330
40000352,GROUP,1713.88,17+92,15%,0.219,52000,0.51,0.39,6:00,1525,0.75000,100.000%,0.67,19.78,"Valve, Sta. 9+85, MOV 27",819.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4802.57,20.45,Metal Loss Internal,33.77052713,-118.20778971,3.320
40000353,GROUP,1714.26,17+93,10%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,1.05,19.40,"Valve, Sta. 9+85, MOV 27",820.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4802.19,20.45,Metal Loss Internal,33.77052801,-118.20778907,3.320
40000354,GROUP,1714.65,17+93,14%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,1.44,19.01,"Valve, Sta. 9+85, MOV 27",820.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4801.80,20.45,Metal Loss Internal,33.77052892,-118.20778840,3.310
40000355,GROUP,1715.11,17+93,14%,0.219,52000,0.66,0.44,6:00,1525,0.75000,100.000%,1.90,18.55,"Valve, Sta. 9+85, MOV 27",821.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4801.33,20.45,Metal Loss Internal,33.77053001,-118.20778759,3.310
40000356,GROUP,1716.95,17+95,13%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,3.74,16.71,"Valve, Sta. 9+85, MOV 27",823.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4799.50,20.45,Metal Loss Internal,33.77053430,-118.20778444,3.300
40000357,GROUP,1717.83,17+96,20%,0.219,52000,0.78,0.62,6:00,1525,0.75000,100.000%,4.62,15.83,"Valve, Sta. 9+85, MOV 27",823.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4798.62,20.45,Metal Loss Internal,33.77053636,-118.20778293,3.300
40000358,GROUP,1718.09,17+96,12%,0.219,52000,0.90,0.42,6:00,1525,0.75000,100.000%,4.88,15.57,"Valve, Sta. 9+85, MOV 27",824.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4798.36,20.45,Metal Loss Internal,33.77053696,-118.20778249,3.290
40000359,GROUP,1718.43,17+97,14%,0.219,52000,0.46,0.45,6:00,1525,0.75000,100.000%,5.22,15.23,"Valve, Sta. 9+85, MOV 27",824.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4798.02,20.45,Metal Loss Internal,33.77053776,-118.20778190,3.290
40000360,GROUP,1719.03,17+97,12%,0.219,52000,0.61,0.52,6:00,1525,0.75000,100.000%,5.82,14.63,"Valve, Sta. 9+85, MOV 27",825.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4797.42,20.45,Metal Loss Internal,33.77053915,-118.20778087,3.290
40000361,GROUP,1719.31,17+98,12%,0.219,52000,1.61,0.48,6:00,1525,0.75000,100.000%,6.10,14.35,"Valve, Sta. 9+85, MOV 27",825.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4797.14,20.45,Metal Loss Internal,33.77053981,-118.20778039,3.290
40000362,GROUP,1720.02,17+98,14%,0.219,52000,1.71,0.71,6:00,1525,0.75000,100.000%,6.80,13.64,"Valve, Sta. 9+85, MOV 27",826.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4796.43,20.45,Metal Loss Internal,33.77054146,-118.20777917,3.280
40000363,GROUP,1720.30,17+98,11%,0.219,52000,0.44,0.40,6:00,1525,0.75000,100.000%,7.08,13.36,"Valve, Sta. 9+85, MOV 27",826.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4796.15,20.45,Metal Loss Internal,33.77054211,-118.20777869,3.280
40000364,GROUP,1720.64,17+99,18%,0.219,52000,0.57,0.50,6:00,1525,0.75000,100.000%,7.43,13.02,"Valve, Sta. 9+85, MOV 27",826.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4795.81,20.45,Metal Loss Internal,33.77054292,-118.20777810,3.280
40000365,GROUP,1721.17,17+99,12%,0.219,52000,0.74,0.50,6:00,1525,0.75000,100.000%,7.96,12.49,"Valve, Sta. 9+85, MOV 27",827.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4795.28,20.45,Metal Loss Internal,33.77054415,-118.20777719,3.280
40000366,GROUP,1724.55,18+03,13%,0.219,52000,0.95,0.53,6:00,1525,0.75000,100.000%,11.34,9.11,"Valve, Sta. 9+85, MOV 27",830.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4791.90,20.45,Metal Loss Internal,33.77055204,-118.20777135,3.260
40000367,GROUP,1724.93,18+03,11%,0.219,52000,0.33,0.33,6:00,1525,0.75000,100.000%,11.72,8.73,"Valve, Sta. 9+85, MOV 27",830.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4791.52,20.45,Metal Loss Internal,33.77055292,-118.20777070,3.250
40000368,GROUP,1725.19,18+03,11%,0.219,52000,0.70,0.46,6:00,1525,0.75000,100.000%,11.98,8.47,"Valve, Sta. 9+85, MOV 27",831.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4791.26,20.45,Metal Loss Internal,33.77055353,-118.20777025,3.250
40000369,GROUP,1725.37,18+03,19%,0.219,52000,0.51,0.58,5:45,1525,0.75000,100.000%,12.16,8.29,"Valve, Sta. 9+85, MOV 27",831.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4791.08,20.45,Metal Loss Internal,33.77055394,-118.20776994,3.250
40000370,GROUP,1725.73,18+04,10%,0.219,52000,0.27,0.36,6:00,1525,0.75000,100.000%,12.51,7.93,"Valve, Sta. 9+85, MOV 27",831.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4790.72,20.45,Metal Loss Internal,33.77055478,-118.20776932,3.240
40000371,GROUP,1726.05,18+04,24%,0.219,52000,1.00,0.51,6:00,1525,0.75000,100.000%,12.84,7.61,"Valve, Sta. 9+85, MOV 27",832.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4790.40,20.45,Metal Loss Internal,33.77055554,-118.20776876,3.240
40000372,GROUP,1726.34,18+04,13%,0.219,52000,0.47,0.45,6:00,1525,0.75000,100.000%,13.13,7.32,"Valve, Sta. 9+85, MOV 27",832.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4790.10,20.45,Metal Loss Internal,33.77055621,-118.20776825,3.240
40000373,GROUP,1726.62,18+05,16%,0.219,52000,0.85,0.49,6:00,1525,0.75000,100.000%,13.41,7.04,"Valve, Sta. 9+85, MOV 27",832.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4789.82,20.45,Metal Loss Internal,33.77055686,-118.20776777,3.240
40000374,GROUP,1727.20,18+05,14%,0.219,52000,3.76,0.72,6:00,1525,0.75000,100.000%,13.99,6.46,"Valve, Sta. 9+85, MOV 27",833.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4789.24,20.45,Metal Loss Internal,33.77055821,-118.20776676,3.230
40000375,GROUP,1727.66,18+06,19%,0.219,52000,0.44,0.56,6:00,1525,0.75000,100.000%,14.45,6.00,"Valve, Sta. 9+85, MOV 27",833.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4788.79,20.45,Metal Loss Internal,33.77055928,-118.20776597,3.220
40000376,GROUP,1728.12,18+06,19%,0.219,52000,1.22,0.48,6:00,1525,0.75000,100.000%,14.91,5.54,"Valve, Sta. 9+85, MOV 27",834.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4788.33,20.45,Metal Loss Internal,33.77056035,-118.20776518,3.220
40000377,GROUP,1728.41,18+06,15%,0.219,52000,0.56,0.45,6:00,1525,0.75000,100.000%,15.20,5.25,"Valve, Sta. 9+85, MOV 27",834.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4788.04,20.45,Metal Loss Internal,33.77056103,-118.20776467,3.220
40000378,GROUP,1728.61,18+07,11%,0.219,52000,0.53,0.53,6:00,1525,0.75000,100.000%,15.40,5.05,"Valve, Sta. 9+85, MOV 27",834.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4787.84,20.45,Metal Loss Internal,33.77056149,-118.20776433,3.220
10000060,LOCATION,1729.31,18+07,,,,,,,,,,16.10,4.35,"Valve, Sta. 9+85, MOV 27",835.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4787.14,20.45,Fitting on top of pipe,33.77056311,-118.20776311,3.210
40000379,GROUP,1729.70,18+08,23%,0.219,52000,0.51,0.49,6:00,1525,0.75000,100.000%,16.49,3.96,"Valve, Sta. 9+85, MOV 27",835.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4786.75,20.45,Metal Loss Internal,33.77056402,-118.20776244,3.200
40000380,GROUP,1729.86,18+08,11%,0.219,52000,0.44,0.48,6:00,1525,0.75000,100.000%,16.65,3.80,"Valve, Sta. 9+85, MOV 27",835.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4786.59,20.45,Metal Loss Internal,33.77056439,-118.20776217,3.200
40000381,GROUP,1730.49,18+09,25%,0.219,52000,0.67,0.94,6:00,1525,0.75000,100.000%,17.28,3.17,"Valve, Sta. 9+85, MOV 27",836.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4785.96,20.45,Metal Loss Internal,33.77056586,-118.20776108,3.190
40000382,GROUP,1731.07,18+09,21%,0.219,52000,3.58,0.76,6:00,1525,0.75000,100.000%,17.86,2.59,"Valve, Sta. 9+85, MOV 27",837.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4785.38,20.45,Metal Loss Internal,33.77056720,-118.20776007,3.190
40000383,GROUP,1731.60,18+10,12%,0.219,52000,1.47,0.61,6:00,1525,0.75000,100.000%,18.39,2.06,"Valve, Sta. 9+85, MOV 27",837.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4784.85,20.45,Metal Loss Internal,33.77056844,-118.20775914,3.180
40000384,GROUP,1731.89,18+10,23%,0.219,52000,0.99,0.67,6:00,1525,0.75000,100.000%,18.68,1.77,"Valve, Sta. 9+85, MOV 27",837.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4784.55,20.45,Metal Loss Internal,33.77056913,-118.20775863,3.180
40000385,GROUP,1732.10,18+10,16%,0.219,52000,0.60,0.35,6:00,1525,0.75000,100.000%,18.89,1.56,"Valve, Sta. 9+85, MOV 27",838.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4784.35,20.45,Metal Loss Internal,33.77056961,-118.20775826,3.180
40000386,GROUP,1732.35,18+10,13%,0.219,52000,1.48,0.66,6:00,1525,0.75000,100.000%,19.14,1.31,"Valve, Sta. 9+85, MOV 27",838.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4784.10,20.45,Metal Loss Internal,33.77057018,-118.20775782,3.170
40000387,GROUP,1732.64,18+11,18%,0.219,52000,0.60,0.42,6:00,1525,0.75000,100.000%,19.43,1.02,"Valve, Sta. 9+85, MOV 27",838.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4783.81,20.45,Metal Loss Internal,33.77057085,-118.20775730,3.170
40000388,GROUP,1732.85,18+11,25%,0.219,52000,0.53,0.95,6:00,1525,0.75000,100.000%,19.64,0.81,"Valve, Sta. 9+85, MOV 27",838.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4783.60,20.45,Metal Loss Internal,33.77057132,-118.20775694,3.170
40000389,GROUP,1733.14,18+11,14%,0.219,52000,1.39,0.50,6:00,1525,0.75000,100.000%,19.93,0.52,"Valve, Sta. 9+85, MOV 27",839.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4783.31,20.45,Metal Loss Internal,33.77057200,-118.20775641,3.170
40000390,GROUP,1733.31,18+11,13%,0.219,52000,0.57,0.40,6:00,1525,0.75000,100.000%,20.10,0.35,"Valve, Sta. 9+85, MOV 27",839.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4783.14,20.45,Metal Loss Internal,33.77057239,-118.20775611,3.170
40000391,GROUP,1733.60,18+12,15%,0.219,52000,0.53,0.69,6:00,1525,0.75000,100.000%,20.38,0.06,"Valve, Sta. 9+85, MOV 27",839.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4782.85,20.45,Metal Loss Internal,33.77057304,-118.20775560,3.160
980,WELD,1733.66,18+12,,,,,,,,,,,,,,,,1.35,,33.77057319,-118.20775548,3.160
990,WELD,1735.01,18+13,,,,,,,,,,,,,,,,1.35,,33.77057635,-118.20775319,3.150
10000061,LOCATION,1735.68,18+13,,,,,,,,,,0.67,0.68,"Valve, Sta. 9+85, MOV 27",841.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4780.77,1.35,"Bend left - 33 deg., 3D",33.77057802,-118.20775231,3.140
1000,WELD,1736.36,18+14,,,,,,,,,,,,,,,,45.15,,33.77057982,-118.20775180,3.140
1010,WELD,1781.51,18+59,,,,,,,,,,,,,,,,27.64,,33.77070348,-118.20775421,4.230
1020,WELD,1809.15,18+86,,,,,,,,,,,,,,,,1.40,,33.77077922,-118.20775479,4.840
10000062,LOCATION,1809.85,18+86,,,,,,,,,,0.70,0.70,"Valve, Sta. 9+85, MOV 27",915.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4706.60,1.40,"Bend right - 37 deg., 3D",33.77078112,-118.20775453,4.850
1030,WELD,1810.55,18+87,,,,,,,,,,,,,,,,12.33,,33.77078292,-118.20775381,4.860
1040,WELD,1822.88,18+99,,,,,,,,,,,,,,,,1.09,,33.77081065,-118.20773074,5.160
10000063,LOCATION,1823.42,19+00,,,,,,,,,,0.54,0.55,"Valve, Sta. 9+85, MOV 27",929.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4693.02,1.09,"Bend left - 29 deg., 1.5D",33.77081198,-118.20772997,5.170
1050,WELD,1823.97,19+01,,,,,,,,,,,,,,,,44.91,,33.77081340,-118.20772941,5.170
1060,WELD,1868.89,19+45,,,,,,,,,,,,,,,,40.45,,33.77093564,-118.20771377,2.800
1060,PIPE,1868.91,19+45,,0.365,52000,,,,,,,,,,,,,40.45,Wall Thickness,33.77093564,-118.20771377,2.800
1070,WELD,1909.34,19+85,,,,,,,,,,,,,,,,40.06,,33.77104584,-118.20769978,1.540
1080,WELD,1949.40,20+24,,,,,,,,,,,,,,,,44.83,,33.77115521,-118.20768868,2.300
1080,PIPE,1949.42,20+24,,0.219,52000,,,,,,,,,,,,,44.83,Wall Thickness,33.77115521,-118.20768868,2.300
1090,WELD,1994.23,20+68,,,,,,,,,,,,,,,,6.30,,33.77127791,-118.20768154,2.970
1100,WELD,2000.53,20+74,,,,,,,,,,,,,,,,40.16,,33.77129516,-118.20768096,3.000
1110,WELD,2040.69,21+14,,,,,,,,,,,,,,,,44.64,,33.77140520,-118.20767899,2.820
1120,WELD,2085.33,21+58,,,,,,,,,,,,,,,,44.58,,33.77152753,-118.20767772,2.220
1130,WELD,2129.91,22+02,,,,,,,,,,,,,,,,41.85,,33.77164971,-118.20767795,1.840
1140,WELD,2171.76,22+43,,,,,,,,,,,,,,,,41.93,,33.77176439,-118.20768027,1.660
1150,WELD,2213.68,22+84,,,,,,,,,,,,,,,,45.09,,33.77187927,-118.20768282,0.870
1160,WELD,2258.77,23+29,,,,,,,,,,,,,,,,43.81,,33.77200272,-118.20768407,-1.310
1170,WELD,2302.59,23+72,,,,,,,,,,,,,,,,44.72,,33.77212278,-118.20768530,-0.970
1180,WELD,2347.30,24+16,,,,,,,,,,,,,,,,43.69,,33.77224524,-118.20768539,0.560
1190,WELD,2390.99,24+59,,,,,,,,,,,,,,,,44.88,,33.77236497,-118.20768434,0.740
1200,WELD,2435.87,25+03,,,,,,,,,,,,,,,,43.71,,33.77248790,-118.20768187,1.980
13000000,GAIN,2457.19,25+24,,,,13.07,12.16,5:45,,,,21.31,22.39,"Valve, Sta. 9+85, MOV 27",1563.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4059.26,43.71,GAIN - 67 Gauss,33.77254625,-118.20768047,2.810
1210,WELD,2479.58,25+46,,,,,,,,,,,,,,,,44.58,,33.77260762,-118.20767906,2.690
1220,WELD,2524.16,25+90,,,,,,,,,,,,,,,,44.32,,33.77272978,-118.20767795,1.680
1230,WELD,2568.48,26+33,,,,,,,,,,,,,,,,45.02,,33.77285118,-118.20767952,0.100
1240,WELD,2613.50,26+78,,,,,,,,,,,,,,,,44.73,,33.77297446,-118.20768430,0.470
1250,WELD,2658.23,27+22,,,,,,,,,,,,,,,,44.60,,33.77309674,-118.20769264,2.200
1260,WELD,2702.82,27+66,,,,,,,,,,,,,,,,40.97,,33.77321882,-118.20769989,2.400
1270,WELD,2743.80,28+06,,,,,,,,,,,,,,,,40.58,,33.77333100,-118.20770594,1.840
1280,WELD,2784.38,28+46,,,,,,,,,,,,,,,,44.93,,33.77344212,-118.20771178,1.980
1290,WELD,2829.31,28+90,,,,,,,,,,,,,,,,44.59,,33.77356518,-118.20771737,1.750
1300,WELD,2873.90,29+34,,,,,,,,,,,,,,,,44.59,,33.77368727,-118.20772303,2.340
1310,WELD,2918.49,29+78,,,,,,,,,,,,,,,,44.98,,33.77380933,-118.20773001,1.830
1320,WELD,2963.47,30+22,,,,,,,,,,,,,,,,44.59,,33.77393243,-118.20773719,0.540
1330,WELD,3008.06,30+66,,,,,,,,,,,,,,,,44.58,,33.77405450,-118.20774362,0.560
1340,WELD,3052.63,31+10,,,,,,,,,,,,,,,,44.60,,33.77417645,-118.20774939,2.500
1350,WELD,3097.23,31+54,,,,,,,,,,,,,,,,44.53,,33.77429847,-118.20775730,3.230
1360,WELD,3141.77,31+98,,,,,,,,,,,,,,,,1.95,,33.77442014,-118.20776692,1.200
10000064,LOCATION,3142.76,31+98,,,,,,,,,,0.99,0.96,"Valve, Sta. 9+85, MOV 27",2248.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3373.69,1.95,"Bend right - 49 deg., 3D",33.77442280,-118.20776658,1.140
1370,WELD,3143.72,32+00,,,,,,,,,,,,,,,,1.63,,33.77442516,-118.20776529,1.100
1380,WELD,3145.35,32+01,,,,,,,,,,,,,,,,1.93,,33.77442858,-118.20776187,1.050
10000065,LOCATION,3146.31,32+02,,,,,,,,,,0.97,0.96,"Valve, Sta. 9+85, MOV 27",2252.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3370.13,1.93,"Bend left - 48 deg., 3D",33.77443077,-118.20776012,1.050
1390,WELD,3147.28,32+03,,,,,,,,,,,,,,,,40.41,,33.77443323,-118.20775911,1.060
1400,WELD,3187.69,32+43,,,,,,,,,,,,,,,,44.56,,33.77454371,-118.20776642,2.430
1410,WELD,3232.25,32+87,,,,,,,,,,,,,,,,44.83,,33.77466561,-118.20777486,3.190
1420,WELD,3277.08,33+31,,,,,,,,,,,,,,,,25.43,,33.77478846,-118.20777732,2.900
1430,WELD,3302.51,33+56,,,,,,,,,,,,,,,,3.07,,33.77485814,-118.20777818,2.280
1440,WELD,3305.58,33+59,,,,,,,,,,,,,,,,1.91,,33.77486655,-118.20777820,2.230
10000066,LOCATION,3306.54,33+59,,,,,,,,,,0.96,0.96,"Valve, Sta. 9+85, MOV 27",2412.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3209.91,1.91,"Bend left - 45 deg., 3D",33.77486911,-118.20777873,2.220
1450,WELD,3307.49,33+61,,,,,,,,,,,,,,,,6.20,,33.77487142,-118.20778013,2.220
40000392,GROUP,3308.11,33+62,16%,0.219,52000,0.48,0.55,12:15,1525,0.75000,100.000%,0.62,5.57,"Valve, Sta. 9+85, MOV 27",2414.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3208.33,6.20,Metal Loss External,33.77487272,-118.20778143,2.210
40000393,GROUP,3308.46,33+62,12%,0.219,52000,0.93,0.61,8:00,1525,0.75000,100.000%,0.97,5.23,"Valve, Sta. 9+85, MOV 27",2414.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3207.99,6.20,Metal Loss External,33.77487340,-118.20778224,2.210
40000394,GROUP,3308.73,33+62,12%,0.219,52000,0.51,0.67,7:00,1525,0.75000,100.000%,1.24,4.96,"Valve, Sta. 9+85, MOV 27",2414.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3207.71,6.20,Metal Loss External,33.77487392,-118.20778287,2.210
40000395,GROUP,3308.76,33+62,15%,0.219,52000,0.74,0.51,8:30,1525,0.75000,100.000%,1.27,4.93,"Valve, Sta. 9+85, MOV 27",2414.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3207.68,6.20,Metal Loss External,33.77487398,-118.20778294,2.210
1460,WELD,3313.69,33+67,,,,,,,,,,,,,,,,10.52,,33.77488340,-118.20779452,2.220
40000396,GROUP,3313.80,33+67,16%,0.219,52000,0.83,0.91,4:30,1525,0.75000,100.000%,0.11,10.41,"Valve, Sta. 9+85, MOV 27",2419.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3202.65,10.52,Metal Loss External,33.77488361,-118.20779479,2.220
40000397,GROUP,3313.91,33+67,13%,0.219,52000,0.57,0.54,5:30,1525,0.75000,100.000%,0.22,10.30,"Valve, Sta. 9+85, MOV 27",2419.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3202.54,10.52,Metal Loss Internal,33.77488383,-118.20779505,2.220
40000399,GROUP,3314.18,33+68,16%,0.219,52000,0.67,0.57,4:45,1525,0.75000,100.000%,0.49,10.03,"Valve, Sta. 9+85, MOV 27",2420.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3202.27,10.52,Metal Loss External,33.77488434,-118.20779569,2.220
40000398,GROUP,3314.21,33+68,26%,0.219,52000,1.28,0.83,5:45,1525,0.75000,100.000%,0.52,10.00,"Valve, Sta. 9+85, MOV 27",2420.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3202.24,10.52,Metal Loss Internal,33.77488438,-118.20779575,2.220
40000400,GROUP,3314.35,33+68,12%,0.219,52000,1.12,0.82,4:30,1525,0.75000,100.000%,0.67,9.86,"Valve, Sta. 9+85, MOV 27",2420.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3202.09,10.52,Metal Loss External,33.77488466,-118.20779610,2.220
40000401,GROUP,3314.80,33+68,14%,0.219,52000,0.73,0.80,5:45,1525,0.75000,100.000%,1.11,9.41,"Valve, Sta. 9+85, MOV 27",2420.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3201.65,10.52,Metal Loss Internal,33.77488551,-118.20779715,2.230
40000402,GROUP,3315.27,33+69,19%,0.219,52000,2.02,0.84,5:45,1525,0.75000,100.000%,1.59,8.94,"Valve, Sta. 9+85, MOV 27",2421.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3201.17,10.52,Metal Loss Internal,33.77488641,-118.20779827,2.230
40000403,GROUP,3315.83,33+69,24%,0.219,52000,0.57,0.49,5:45,1525,0.75000,100.000%,2.14,8.38,"Valve, Sta. 9+85, MOV 27",2421.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3200.62,10.52,Metal Loss Internal,33.77488747,-118.20779959,2.230
40000404,GROUP,3316.00,33+69,15%,0.219,52000,0.67,0.36,6:00,1525,0.75000,100.000%,2.31,8.21,"Valve, Sta. 9+85, MOV 27",2422.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3200.45,10.52,Metal Loss Internal,33.77488779,-118.20779998,2.230
40000405,GROUP,3316.14,33+69,11%,0.219,52000,0.62,0.54,5:45,1525,0.75000,100.000%,2.45,8.07,"Valve, Sta. 9+85, MOV 27",2422.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3200.31,10.52,Metal Loss Internal,33.77488806,-118.20780031,2.240
40000406,GROUP,3316.42,33+70,20%,0.219,52000,0.51,0.60,5:45,1525,0.75000,100.000%,2.73,7.79,"Valve, Sta. 9+85, MOV 27",2422.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3200.03,10.52,Metal Loss Internal,33.77488860,-118.20780096,2.240
40000407,GROUP,3316.83,33+70,24%,0.219,52000,0.49,0.52,5:45,1525,0.75000,100.000%,3.14,7.38,"Valve, Sta. 9+85, MOV 27",2422.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3199.62,10.52,Metal Loss Internal,33.77488939,-118.20780190,2.240
40000408,GROUP,3317.11,33+70,27%,0.219,52000,0.42,0.43,5:45,1525,0.75000,100.000%,3.42,7.10,"Valve, Sta. 9+85, MOV 27",2423.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3199.34,10.52,Metal Loss Internal,33.77488995,-118.20780254,2.240
40000409,GROUP,3317.70,33+71,21%,0.219,52000,0.52,0.55,5:45,1525,0.75000,100.000%,4.01,6.51,"Valve, Sta. 9+85, MOV 27",2423.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3198.75,10.52,Metal Loss Internal,33.77489119,-118.20780381,2.240
40000410,GROUP,3317.90,33+71,28%,0.219,52000,0.57,0.33,5:30,1525,0.75000,100.000%,4.21,6.31,"Valve, Sta. 9+85, MOV 27",2423.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3198.55,10.52,Metal Loss Internal,33.77489160,-118.20780421,2.240
40000411,GROUP,3318.03,33+71,16%,0.219,52000,0.84,0.55,2:00,1525,0.75000,100.000%,4.34,6.18,"Valve, Sta. 9+85, MOV 27",2424.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3198.42,10.52,Metal Loss External,33.77489190,-118.20780445,2.250
40000412,GROUP,3318.15,33+71,11%,0.219,52000,0.53,1.07,5:30,1525,0.75000,100.000%,4.46,6.07,"Valve, Sta. 9+85, MOV 27",2424.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3198.30,10.52,Metal Loss Internal,33.77489216,-118.20780466,2.250
40000413,GROUP,3318.56,33+72,12%,0.219,52000,0.64,0.68,5:30,1525,0.75000,100.000%,4.87,5.65,"Valve, Sta. 9+85, MOV 27",2424.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3197.89,10.52,Metal Loss Internal,33.77489311,-118.20780541,2.250
40000414,GROUP,3318.92,33+72,12%,0.219,52000,0.68,0.49,5:30,1525,0.75000,100.000%,5.23,5.29,"Valve, Sta. 9+85, MOV 27",2424.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3197.52,10.52,Metal Loss Internal,33.77489401,-118.20780594,2.260
10000067,LOCATION,3319.01,33+70,,,,,,,,,,5.32,5.20,"Valve, Sta. 9+85, MOV 27",2425.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3197.43,10.52,"Bend right - 48 deg., 8D ",33.77489423,-118.20780607,2.260
40000415,GROUP,3319.14,33+72,20%,0.219,52000,0.53,0.46,5:15,1525,0.75000,100.000%,5.45,5.07,"Valve, Sta. 9+85, MOV 27",2425.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3197.31,10.52,Metal Loss Internal,33.77489453,-118.20780626,2.260
40000416,GROUP,3319.41,33+73,13%,0.219,52000,0.52,0.33,5:15,1525,0.75000,100.000%,5.72,4.80,"Valve, Sta. 9+85, MOV 27",2425.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3197.04,10.52,Metal Loss Internal,33.77489522,-118.20780656,2.270
10000068,LOCATION,3320.06,33+73,,,,,,,,,,6.37,4.16,"Valve, Sta. 9+85, MOV 27",2426.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3196.39,10.52,Fitting on top of pipe,33.77489691,-118.20780718,2.280
40000417,GROUP,3321.41,33+75,18%,0.219,52000,0.63,0.47,2:15,1525,0.75000,100.000%,7.72,2.81,"Valve, Sta. 9+85, MOV 27",2427.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3195.04,10.52,Metal Loss External,33.77490056,-118.20780785,2.320
40000418,GROUP,3321.85,33+75,40%,0.219,52000,6.73,3.77,2:30,1327,0.87000,100.000%,8.16,2.36,"Valve, Sta. 9+85, MOV 27",2427.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3194.60,10.52,Metal Loss External,33.77490177,-118.20780794,2.330
40000420,GROUP,3322.41,33+76,26%,0.219,52000,1.57,1.30,2:15,1525,0.75000,100.000%,8.72,1.81,"Valve, Sta. 9+85, MOV 27",2428.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3194.04,10.52,Metal Loss External,33.77490329,-118.20780800,2.340
40000419,GROUP,3322.46,33+76,26%,0.219,52000,3.40,1.71,3:30,1525,0.75000,100.000%,8.77,1.75,"Valve, Sta. 9+85, MOV 27",2428.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3193.99,10.52,Metal Loss External,33.77490344,-118.20780800,2.340
40000421,GROUP,3323.61,33+77,50%,0.219,52000,2.19,4.24,2:30,1461,0.79000,100.000%,9.92,0.60,"Valve, Sta. 9+85, MOV 27",2429.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3192.84,10.52,Metal Loss External,33.77490659,-118.20780802,2.370
1470,WELD,3324.21,33+77,,,,,,,,,,,,,,,,2.75,,33.77490824,-118.20780801,2.390
1480,WELD,3326.96,33+80,,,,,,,,,,,,,,,,47.21,,33.77491577,-118.20780797,2.460
40000422,GROUP,3367.38,34+20,12%,0.219,52000,0.42,0.33,6:00,1525,0.75000,100.000%,40.42,6.79,"Valve, Sta. 9+85, MOV 27",2473.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3149.07,47.21,Metal Loss Internal,33.77502652,-118.20780879,3.370
40000423,GROUP,3367.66,34+20,15%,0.219,52000,0.64,0.64,5:45,1525,0.75000,100.000%,40.70,6.51,"Valve, Sta. 9+85, MOV 27",2473.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3148.79,47.21,Metal Loss Internal,33.77502726,-118.20780880,3.380
40000424,GROUP,3367.91,34+20,11%,0.219,52000,0.41,0.53,5:45,1525,0.75000,100.000%,40.95,6.26,"Valve, Sta. 9+85, MOV 27",2473.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3148.54,47.21,Metal Loss Internal,33.77502795,-118.20780881,3.380
40000425,GROUP,3369.00,34+22,12%,0.219,52000,0.76,0.51,5:45,1525,0.75000,100.000%,42.04,5.17,"Valve, Sta. 9+85, MOV 27",2475.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3147.45,47.21,Metal Loss Internal,33.77503096,-118.20780884,3.400
40000426,GROUP,3369.15,34+22,11%,0.219,52000,0.32,0.36,5:45,1525,0.75000,100.000%,42.19,5.02,"Valve, Sta. 9+85, MOV 27",2475.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3147.30,47.21,Metal Loss Internal,33.77503137,-118.20780884,3.410
40000427,GROUP,3369.33,34+22,16%,0.219,52000,1.76,0.68,5:45,1525,0.75000,100.000%,42.37,4.84,"Valve, Sta. 9+85, MOV 27",2475.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3147.12,47.21,Metal Loss Internal,33.77503185,-118.20780885,3.410
40000428,GROUP,3369.94,34+22,16%,0.219,52000,0.69,0.51,5:45,1525,0.75000,100.000%,42.98,4.23,"Valve, Sta. 9+85, MOV 27",2475.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3146.51,47.21,Metal Loss Internal,33.77503352,-118.20780886,3.420
40000429,GROUP,3370.08,34+23,18%,0.219,52000,0.60,0.69,5:45,1525,0.75000,100.000%,43.12,4.09,"Valve, Sta. 9+85, MOV 27",2476.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3146.37,47.21,Metal Loss Internal,33.77503391,-118.20780887,3.420
40000430,GROUP,3371.35,34+24,17%,0.219,52000,1.73,0.69,5:45,1525,0.75000,100.000%,44.39,2.82,"Valve, Sta. 9+85, MOV 27",2477.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3145.10,47.21,Metal Loss Internal,33.77503739,-118.20780890,3.440
40000431,GROUP,3371.59,34+24,15%,0.219,52000,1.11,0.82,5:45,1525,0.75000,100.000%,44.63,2.58,"Valve, Sta. 9+85, MOV 27",2477.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3144.86,47.21,Metal Loss Internal,33.77503803,-118.20780891,3.450
40000432,GROUP,3372.24,34+25,26%,0.219,52000,0.59,0.64,5:45,1525,0.75000,100.000%,45.28,1.93,"Valve, Sta. 9+85, MOV 27",2478.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3144.21,47.21,Metal Loss Internal,33.77503984,-118.20780892,3.460
40000433,GROUP,3372.83,34+25,14%,0.219,52000,0.53,0.75,5:45,1525,0.75000,100.000%,45.87,1.34,"Valve, Sta. 9+85, MOV 27",2478.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3143.62,47.21,Metal Loss Internal,33.77504146,-118.20780894,3.470
40000434,GROUP,3373.01,34+25,11%,0.219,52000,0.32,0.44,5:45,1525,0.75000,100.000%,46.05,1.16,"Valve, Sta. 9+85, MOV 27",2479.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3143.44,47.21,Metal Loss Internal,33.77504194,-118.20780894,3.470
40000435,GROUP,3373.39,34+26,16%,0.219,52000,3.11,0.82,5:45,1525,0.75000,100.000%,46.43,0.78,"Valve, Sta. 9+85, MOV 27",2479.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3143.06,47.21,Metal Loss Internal,33.77504297,-118.20780895,3.470
1490,WELD,3374.17,34+27,,,,,,,,,,,,,,,,47.33,,33.77504511,-118.20780897,3.490
40000436,GROUP,3374.34,34+27,12%,0.219,52000,0.51,0.70,6:00,1525,0.75000,100.000%,0.17,47.16,"Valve, Sta. 9+85, MOV 27",2480.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3142.11,47.33,Metal Loss Internal,33.77504557,-118.20780897,3.490
40000437,GROUP,3374.58,34+27,15%,0.219,52000,1.39,0.56,5:45,1525,0.75000,100.000%,0.41,46.91,"Valve, Sta. 9+85, MOV 27",2480.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3141.86,47.33,Metal Loss Internal,33.77504625,-118.20780897,3.490
40000438,GROUP,3374.80,34+27,17%,0.219,52000,0.36,0.47,6:00,1525,0.75000,100.000%,0.63,46.70,"Valve, Sta. 9+85, MOV 27",2480.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3141.65,47.33,Metal Loss Internal,33.77504684,-118.20780898,3.490
40000439,GROUP,3375.07,34+28,14%,0.219,52000,0.52,0.38,6:00,1525,0.75000,100.000%,0.90,46.43,"Valve, Sta. 9+85, MOV 27",2481.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3141.38,47.33,Metal Loss Internal,33.77504759,-118.20780898,3.500
40000440,GROUP,3375.48,34+28,21%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,1.31,46.02,"Valve, Sta. 9+85, MOV 27",2481.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3140.97,47.33,Metal Loss Internal,33.77504871,-118.20780899,3.500
40000441,GROUP,3375.96,34+28,15%,0.219,52000,0.45,0.48,5:45,1525,0.75000,100.000%,1.79,45.54,"Valve, Sta. 9+85, MOV 27",2482.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3140.49,47.33,Metal Loss Internal,33.77505002,-118.20780900,3.510
40000442,GROUP,3376.10,34+29,10%,0.219,52000,0.46,0.38,5:45,1525,0.75000,100.000%,1.93,45.40,"Valve, Sta. 9+85, MOV 27",2482.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3140.35,47.33,Metal Loss Internal,33.77505041,-118.20780900,3.510
40000443,GROUP,3376.68,34+29,15%,0.219,52000,1.67,0.89,5:45,1525,0.75000,100.000%,2.51,44.81,"Valve, Sta. 9+85, MOV 27",2482.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3139.76,47.33,Metal Loss Internal,33.77505201,-118.20780901,3.510
40000444,GROUP,3377.15,34+30,21%,0.219,52000,2.31,0.48,5:45,1525,0.75000,100.000%,2.98,44.35,"Valve, Sta. 9+85, MOV 27",2483.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3139.30,47.33,Metal Loss Internal,33.77505328,-118.20780901,3.520
40000445,GROUP,3377.47,34+30,13%,0.219,52000,0.47,0.46,6:00,1525,0.75000,100.000%,3.30,44.03,"Valve, Sta. 9+85, MOV 27",2483.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3138.98,47.33,Metal Loss Internal,33.77505416,-118.20780902,3.520
40000446,GROUP,3377.74,34+30,26%,0.219,52000,0.90,0.74,5:45,1525,0.75000,100.000%,3.57,43.75,"Valve, Sta. 9+85, MOV 27",2483.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3138.70,47.33,Metal Loss Internal,33.77505491,-118.20780902,3.530
40000447,GROUP,3377.98,34+30,19%,0.219,52000,1.64,0.86,5:45,1525,0.75000,100.000%,3.81,43.52,"Valve, Sta. 9+85, MOV 27",2484.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3138.47,47.33,Metal Loss Internal,33.77505554,-118.20780903,3.530
40000448,GROUP,3378.28,34+31,11%,0.219,52000,1.91,0.64,5:45,1525,0.75000,100.000%,4.11,43.22,"Valve, Sta. 9+85, MOV 27",2484.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3138.17,47.33,Metal Loss Internal,33.77505637,-118.20780903,3.530
40000449,GROUP,3378.55,34+31,14%,0.219,52000,0.45,0.40,6:00,1525,0.75000,100.000%,4.38,42.95,"Valve, Sta. 9+85, MOV 27",2484.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3137.90,47.33,Metal Loss Internal,33.77505711,-118.20780903,3.530
40000450,GROUP,3378.69,34+31,13%,0.219,52000,0.66,0.48,5:45,1525,0.75000,100.000%,4.52,42.81,"Valve, Sta. 9+85, MOV 27",2484.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3137.76,47.33,Metal Loss Internal,33.77505749,-118.20780904,3.530
40000451,GROUP,3378.84,34+31,21%,0.219,52000,0.55,0.54,6:00,1525,0.75000,100.000%,4.67,42.66,"Valve, Sta. 9+85, MOV 27",2484.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3137.61,47.33,Metal Loss Internal,33.77505791,-118.20780904,3.540
40000452,GROUP,3379.26,34+32,18%,0.219,52000,1.49,0.43,5:45,1525,0.75000,100.000%,5.09,42.24,"Valve, Sta. 9+85, MOV 27",2485.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3137.19,47.33,Metal Loss Internal,33.77505906,-118.20780905,3.540
40000453,GROUP,3379.49,34+32,14%,0.219,52000,1.88,0.42,5:45,1525,0.75000,100.000%,5.32,42.00,"Valve, Sta. 9+85, MOV 27",2485.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3136.95,47.33,Metal Loss Internal,33.77505971,-118.20780905,3.540
