ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40000454,GROUP,3380.03,34+32,15%,0.219,52000,1.19,0.65,6:00,1525,0.75000,100.000%,5.86,41.47,"Valve, Sta. 9+85, MOV 27",2486.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3136.42,47.33,Metal Loss Internal,33.77506117,-118.20780906,3.540
40000455,GROUP,3380.48,34+33,12%,0.219,52000,0.53,0.59,5:45,1525,0.75000,100.000%,6.31,41.01,"Valve, Sta. 9+85, MOV 27",2486.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3135.96,47.33,Metal Loss Internal,33.77506243,-118.20780906,3.550
40000456,GROUP,3381.05,34+33,19%,0.219,52000,0.49,0.53,6:00,1525,0.75000,100.000%,6.88,40.44,"Valve, Sta. 9+85, MOV 27",2487.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3135.39,47.33,Metal Loss Internal,33.77506399,-118.20780907,3.550
40000457,GROUP,3381.30,34+34,18%,0.219,52000,0.60,0.52,5:45,1525,0.75000,100.000%,7.13,40.20,"Valve, Sta. 9+85, MOV 27",2487.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3135.15,47.33,Metal Loss Internal,33.77506466,-118.20780908,3.560
40000458,GROUP,3381.57,34+34,11%,0.219,52000,1.52,0.86,5:45,1525,0.75000,100.000%,7.40,39.92,"Valve, Sta. 9+85, MOV 27",2487.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3134.88,47.33,Metal Loss Internal,33.77506540,-118.20780908,3.560
40000459,GROUP,3381.77,34+34,10%,0.219,52000,0.31,0.62,5:45,1525,0.75000,100.000%,7.60,39.73,"Valve, Sta. 9+85, MOV 27",2487.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3134.68,47.33,Metal Loss Internal,33.77506593,-118.20780908,3.560
40000460,GROUP,3381.90,34+34,12%,0.219,52000,0.40,0.64,5:45,1525,0.75000,100.000%,7.73,39.59,"Valve, Sta. 9+85, MOV 27",2487.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3134.55,47.33,Metal Loss Internal,33.77506631,-118.20780908,3.560
40000461,GROUP,3382.32,34+35,16%,0.219,52000,1.95,0.78,5:45,1525,0.75000,100.000%,8.15,39.17,"Valve, Sta. 9+85, MOV 27",2488.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3134.13,47.33,Metal Loss Internal,33.77506746,-118.20780908,3.560
40000462,GROUP,3382.71,34+35,10%,0.219,52000,0.61,0.68,5:45,1525,0.75000,100.000%,8.54,38.79,"Valve, Sta. 9+85, MOV 27",2488.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3133.74,47.33,Metal Loss Internal,33.77506852,-118.20780909,3.570
40000463,GROUP,3383.00,34+35,11%,0.219,52000,0.59,0.39,5:45,1525,0.75000,100.000%,8.83,38.50,"Valve, Sta. 9+85, MOV 27",2489.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3133.45,47.33,Metal Loss Internal,33.77506932,-118.20780909,3.570
40000464,GROUP,3383.36,34+36,15%,0.219,52000,1.87,0.56,5:45,1525,0.75000,100.000%,9.19,38.14,"Valve, Sta. 9+85, MOV 27",2489.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3133.09,47.33,Metal Loss Internal,33.77507031,-118.20780910,3.570
40000465,GROUP,3383.62,34+36,13%,0.219,52000,0.68,0.48,5:45,1525,0.75000,100.000%,9.45,37.88,"Valve, Sta. 9+85, MOV 27",2489.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3132.83,47.33,Metal Loss Internal,33.77507102,-118.20780910,3.580
40000466,GROUP,3383.79,34+36,18%,0.219,52000,0.65,0.59,5:45,1525,0.75000,100.000%,9.62,37.71,"Valve, Sta. 9+85, MOV 27",2489.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3132.66,47.33,Metal Loss Internal,33.77507147,-118.20780910,3.580
40000467,GROUP,3384.44,34+37,24%,0.219,52000,0.61,0.78,5:45,1525,0.75000,100.000%,10.27,37.05,"Valve, Sta. 9+85, MOV 27",2490.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3132.00,47.33,Metal Loss Internal,33.77507328,-118.20780911,3.590
40000468,GROUP,3384.81,34+37,11%,0.219,52000,1.21,0.81,5:45,1525,0.75000,100.000%,10.64,36.69,"Valve, Sta. 9+85, MOV 27",2490.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3131.64,47.33,Metal Loss Internal,33.77507428,-118.20780912,3.590
40000469,GROUP,3392.55,34+45,27%,0.219,52000,0.75,0.62,5:45,1525,0.75000,100.000%,18.38,28.95,"Valve, Sta. 9+85, MOV 27",2498.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3123.90,47.33,Metal Loss Internal,33.77509547,-118.20780927,3.680
40000470,GROUP,3392.87,34+45,10%,0.219,52000,0.87,0.83,5:45,1525,0.75000,100.000%,18.70,28.63,"Valve, Sta. 9+85, MOV 27",2498.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3123.58,47.33,Metal Loss Internal,33.77509637,-118.20780928,3.690
40000471,GROUP,3393.26,34+45,19%,0.219,52000,4.22,0.83,5:45,1525,0.75000,100.000%,19.09,28.23,"Valve, Sta. 9+85, MOV 27",2499.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3123.18,47.33,Metal Loss Internal,33.77509744,-118.20780929,3.690
40000472,GROUP,3393.73,34+46,12%,0.219,52000,0.79,0.45,5:45,1525,0.75000,100.000%,19.56,27.77,"Valve, Sta. 9+85, MOV 27",2499.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3122.72,47.33,Metal Loss Internal,33.77509871,-118.20780930,3.700
40000473,GROUP,3394.07,34+46,16%,0.219,52000,0.76,0.66,5:45,1525,0.75000,100.000%,19.90,27.43,"Valve, Sta. 9+85, MOV 27",2500.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3122.38,47.33,Metal Loss Internal,33.77509965,-118.20780930,3.710
40000474,GROUP,3394.51,34+47,27%,0.219,52000,0.49,0.60,6:00,1525,0.75000,100.000%,20.34,26.98,"Valve, Sta. 9+85, MOV 27",2500.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3121.94,47.33,Metal Loss Internal,33.77510087,-118.20780932,3.710
40000475,GROUP,3395.45,34+48,20%,0.219,52000,0.84,0.64,5:45,1525,0.75000,100.000%,21.28,26.05,"Valve, Sta. 9+85, MOV 27",2501.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3121.00,47.33,Metal Loss Internal,33.77510344,-118.20780934,3.730
40000476,GROUP,3395.62,34+48,12%,0.219,52000,0.86,0.66,6:00,1525,0.75000,100.000%,21.45,25.88,"Valve, Sta. 9+85, MOV 27",2501.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3120.83,47.33,Metal Loss Internal,33.77510390,-118.20780935,3.730
40000477,GROUP,3395.95,34+48,14%,0.219,52000,0.99,0.54,5:45,1525,0.75000,100.000%,21.78,25.55,"Valve, Sta. 9+85, MOV 27",2501.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3120.50,47.33,Metal Loss Internal,33.77510480,-118.20780936,3.740
40000478,GROUP,3396.22,34+48,15%,0.219,52000,0.64,0.50,6:00,1525,0.75000,100.000%,22.05,25.28,"Valve, Sta. 9+85, MOV 27",2502.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3120.23,47.33,Metal Loss Internal,33.77510554,-118.20780937,3.740
40000479,GROUP,3397.50,34+50,13%,0.219,52000,0.57,0.55,5:45,1525,0.75000,100.000%,23.33,24.00,"Valve, Sta. 9+85, MOV 27",2503.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3118.95,47.33,Metal Loss Internal,33.77510905,-118.20780941,3.760
40000480,GROUP,3397.88,34+50,11%,0.219,52000,0.71,0.54,6:00,1525,0.75000,100.000%,23.71,23.62,"Valve, Sta. 9+85, MOV 27",2503.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3118.57,47.33,Metal Loss Internal,33.77511009,-118.20780942,3.770
40000481,GROUP,3398.24,34+50,14%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,24.07,23.26,"Valve, Sta. 9+85, MOV 27",2504.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3118.21,47.33,Metal Loss Internal,33.77511108,-118.20780943,3.780
40000482,GROUP,3399.71,34+52,10%,0.219,52000,0.57,0.33,5:45,1525,0.75000,100.000%,25.54,21.79,"Valve, Sta. 9+85, MOV 27",2505.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3116.74,47.33,Metal Loss Internal,33.77511511,-118.20780947,3.800
40000483,GROUP,3399.96,34+52,10%,0.219,52000,0.70,0.55,5:45,1525,0.75000,100.000%,25.79,21.54,"Valve, Sta. 9+85, MOV 27",2506.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3116.49,47.33,Metal Loss Internal,33.77511580,-118.20780948,3.810
40000484,GROUP,3400.89,34+53,17%,0.219,52000,1.34,0.59,6:00,1525,0.75000,100.000%,26.72,20.60,"Valve, Sta. 9+85, MOV 27",2506.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3115.56,47.33,Metal Loss Internal,33.77511835,-118.20780951,3.830
40000485,GROUP,3401.98,34+54,24%,0.219,52000,0.76,0.75,5:30,1525,0.75000,100.000%,27.81,19.52,"Valve, Sta. 9+85, MOV 27",2508.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3114.47,47.33,Metal Loss Internal,33.77512134,-118.20780954,3.850
40000486,GROUP,3402.59,34+55,19%,0.219,52000,2.49,1.00,5:45,1525,0.75000,100.000%,28.42,18.91,"Valve, Sta. 9+85, MOV 27",2508.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3113.86,47.33,Metal Loss Internal,33.77512298,-118.20780956,3.860
40000487,GROUP,3402.92,34+55,13%,0.219,52000,0.53,0.37,6:00,1525,0.75000,100.000%,28.75,18.58,"Valve, Sta. 9+85, MOV 27",2508.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3113.53,47.33,Metal Loss Internal,33.77512390,-118.20780957,3.870
40000488,GROUP,3403.23,34+55,26%,0.219,52000,0.86,0.68,5:45,1525,0.75000,100.000%,29.06,18.27,"Valve, Sta. 9+85, MOV 27",2509.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3113.22,47.33,Metal Loss Internal,33.77512475,-118.20780958,3.880
40000489,GROUP,3403.50,34+55,22%,0.219,52000,0.65,0.63,5:45,1525,0.75000,100.000%,29.33,18.00,"Valve, Sta. 9+85, MOV 27",2509.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3112.95,47.33,Metal Loss Internal,33.77512549,-118.20780960,3.880
40000490,GROUP,3404.50,34+56,18%,0.219,52000,2.04,0.55,6:00,1525,0.75000,100.000%,30.33,16.99,"Valve, Sta. 9+85, MOV 27",2510.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3111.94,47.33,Metal Loss Internal,33.77512825,-118.20780963,3.900
40000491,GROUP,3405.20,34+57,12%,0.219,52000,1.07,0.80,5:45,1525,0.75000,100.000%,31.03,16.30,"Valve, Sta. 9+85, MOV 27",2511.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3111.25,47.33,Metal Loss Internal,33.77513013,-118.20780965,3.920
40000492,GROUP,3405.81,34+58,13%,0.219,52000,1.14,0.68,6:00,1525,0.75000,100.000%,31.64,15.69,"Valve, Sta. 9+85, MOV 27",2511.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3110.64,47.33,Metal Loss Internal,33.77513181,-118.20780968,3.930
40000493,GROUP,3406.17,34+58,11%,0.219,52000,0.63,0.40,6:00,1525,0.75000,100.000%,32.00,15.33,"Valve, Sta. 9+85, MOV 27",2512.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3110.28,47.33,Metal Loss Internal,33.77513280,-118.20780969,3.940
40000494,GROUP,3407.34,34+59,10%,0.219,52000,0.50,0.44,6:00,1525,0.75000,100.000%,33.17,14.16,"Valve, Sta. 9+85, MOV 27",2513.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3109.11,47.33,Metal Loss Internal,33.77513601,-118.20780973,3.970
40000495,GROUP,3408.65,34+61,15%,0.219,52000,0.52,0.46,6:00,1525,0.75000,100.000%,34.48,12.85,"Valve, Sta. 9+85, MOV 27",2514.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3107.80,47.33,Metal Loss Internal,33.77513960,-118.20780978,4.000
40000496,GROUP,3414.70,34+67,35%,0.219,52000,0.81,0.82,5:45,1525,0.75000,100.000%,40.53,6.80,"Valve, Sta. 9+85, MOV 27",2520.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3101.75,47.33,Metal Loss Internal,33.77515618,-118.20780998,4.140
40000497,GROUP,3415.02,34+67,24%,0.219,52000,0.59,0.83,5:45,1525,0.75000,100.000%,40.85,6.48,"Valve, Sta. 9+85, MOV 27",2521.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3101.43,47.33,Metal Loss Internal,33.77515706,-118.20780999,4.140
40000498,GROUP,3415.69,34+67,21%,0.219,52000,0.50,0.41,6:00,1525,0.75000,100.000%,41.52,5.81,"Valve, Sta. 9+85, MOV 27",2521.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3100.76,47.33,Metal Loss Internal,33.77515890,-118.20781002,4.160
40000499,GROUP,3416.61,34+68,15%,0.219,52000,1.27,0.94,5:45,1525,0.75000,100.000%,42.44,4.89,"Valve, Sta. 9+85, MOV 27",2522.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3099.84,47.33,Metal Loss Internal,33.77516142,-118.20781005,4.180
40000500,GROUP,3416.88,34+69,20%,0.219,52000,2.27,0.86,5:45,1525,0.75000,100.000%,42.71,4.62,"Valve, Sta. 9+85, MOV 27",2522.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3099.57,47.33,Metal Loss Internal,33.77516215,-118.20781006,4.190
40000501,GROUP,3417.13,34+69,16%,0.219,52000,0.43,0.45,5:45,1525,0.75000,100.000%,42.96,4.37,"Valve, Sta. 9+85, MOV 27",2523.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3099.32,47.33,Metal Loss Internal,33.77516284,-118.20781007,4.190
40000502,GROUP,3417.28,34+69,29%,0.219,52000,0.51,0.61,5:45,1525,0.75000,100.000%,43.11,4.22,"Valve, Sta. 9+85, MOV 27",2523.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3099.17,47.33,Metal Loss Internal,33.77516323,-118.20781007,4.200
40000503,GROUP,3417.86,34+70,26%,0.219,52000,0.56,0.56,5:45,1525,0.75000,100.000%,43.69,3.64,"Valve, Sta. 9+85, MOV 27",2523.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3098.59,47.33,Metal Loss Internal,33.77516483,-118.20781009,4.210
40000504,GROUP,3418.09,34+70,33%,0.219,52000,0.98,0.96,5:45,1525,0.75000,100.000%,43.92,3.41,"Valve, Sta. 9+85, MOV 27",2524.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3098.36,47.33,Metal Loss Internal,33.77516547,-118.20781009,4.220
40000505,GROUP,3418.33,34+70,35%,0.219,52000,0.60,0.92,5:30,1525,0.75000,100.000%,44.16,3.16,"Valve, Sta. 9+85, MOV 27",2524.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3098.11,47.33,Metal Loss Internal,33.77516613,-118.20781010,4.220
40000506,GROUP,3418.62,34+70,30%,0.219,52000,2.73,0.96,5:45,1525,0.75000,100.000%,44.45,2.87,"Valve, Sta. 9+85, MOV 27",2524.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3097.83,47.33,Metal Loss Internal,33.77516693,-118.20781011,4.230
40000507,GROUP,3418.97,34+71,36%,0.219,52000,1.91,0.88,5:45,1525,0.75000,100.000%,44.80,2.53,"Valve, Sta. 9+85, MOV 27",2525.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3097.48,47.33,Metal Loss Internal,33.77516788,-118.20781012,4.230
40000508,GROUP,3419.17,34+71,33%,0.219,52000,0.64,0.95,5:45,1525,0.75000,100.000%,45.00,2.32,"Valve, Sta. 9+85, MOV 27",2525.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3097.27,47.33,Metal Loss Internal,33.77516843,-118.20781013,4.240
40000509,GROUP,3419.46,34+71,22%,0.219,52000,3.06,1.39,5:45,1525,0.75000,100.000%,45.29,2.04,"Valve, Sta. 9+85, MOV 27",2525.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3096.99,47.33,Metal Loss Internal,33.77516921,-118.20781014,4.250
40000510,GROUP,3419.96,34+72,31%,0.219,52000,5.48,1.46,5:45,1469,0.78000,100.000%,45.79,1.53,"Valve, Sta. 9+85, MOV 27",2526.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3096.48,47.33,Metal Loss Internal,33.77517060,-118.20781015,4.260
40000511,GROUP,3420.52,34+72,27%,0.219,52000,2.73,1.51,5:45,1525,0.75000,100.000%,46.35,0.98,"Valve, Sta. 9+85, MOV 27",2526.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3095.93,47.33,Metal Loss Internal,33.77517211,-118.20781017,4.270
40000512,GROUP,3420.84,34+73,22%,0.219,52000,0.76,0.61,6:00,1525,0.75000,100.000%,46.67,0.66,"Valve, Sta. 9+85, MOV 27",2526.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3095.61,47.33,Metal Loss Internal,33.77517299,-118.20781018,4.280
1500,WELD,3421.50,34+73,,,,,,,,,,,,,,,,30.48,,33.77517480,-118.20781019,4.290
20000647,Mill Anomaly,3432.79,34+84,,0.219,52000,2.12,1.12,1:30,,,,11.29,19.19,"Valve, Sta. 9+85, MOV 27",2538.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3083.66,30.48,Mill Anomaly - 22 gauss change,33.77520575,-118.20781024,4.440
20000648,Mill Anomaly,3434.46,34+86,,0.219,52000,2.40,0.86,1:15,,,,12.96,17.52,"Valve, Sta. 9+85, MOV 27",2540.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3081.99,30.48,Mill Anomaly - 22 gauss change,33.77521032,-118.20781023,4.450
20000649,Mill Anomaly,3434.80,34+86,,0.219,52000,1.62,1.03,1:15,,,,13.30,17.18,"Valve, Sta. 9+85, MOV 27",2540.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3081.65,30.48,Mill Anomaly - 21 gauss change,33.77521124,-118.20781023,4.460
20000650,Mill Anomaly,3435.12,34+87,,0.219,52000,2.88,1.03,1:15,,,,13.63,16.85,"Valve, Sta. 9+85, MOV 27",2541.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3081.33,30.48,Mill Anomaly - 23 gauss change,33.77521214,-118.20781022,4.460
20000651,Mill Anomaly,3436.13,34+88,,0.219,52000,1.86,0.77,1:15,,,,14.64,15.84,"Valve, Sta. 9+85, MOV 27",2542.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3080.31,30.48,Mill Anomaly - 12 gauss change,33.77521492,-118.20781021,4.470
20000652,Mill Anomaly,3437.25,34+89,,0.219,52000,3.56,0.83,1:15,,,,15.75,14.73,"Valve, Sta. 9+85, MOV 27",2543.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3079.20,30.48,Mill Anomaly - 18 gauss change,33.77521798,-118.20781020,4.470
10000069,LOCATION,3446.37,34+98,,,,,,,,,,24.88,5.60,"Valve, Sta. 9+85, MOV 27",2552.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3070.08,30.48,Fitting on top of pipe,33.77524297,-118.20781001,4.450
1510,WELD,3451.98,35+03,,,,,,,,,,,,,,,,1.12,,33.77525833,-118.20780983,4.410
10000070,LOCATION,3452.52,35+03,,,,,,,,,,0.55,0.58,"Valve, Sta. 9+85, MOV 27",2558.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3063.92,1.12,"Bend down - 18 deg., 3D",33.77525982,-118.20780985,4.350
1520,WELD,3453.10,35+04,,,,,,,,,,,,,,,,0.87,,33.77526136,-118.20780991,4.230
10000071,LOCATION,3453.55,35+04,,,,,,,,,,0.45,0.42,"Valve, Sta. 9+85, MOV 27",2559.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3062.90,0.87,"Bend up - 14 deg., 3D",33.77526254,-118.20780997,4.110
1530,WELD,3453.97,35+05,,,,,,,,,,,,,,,,16.95,,33.77526366,-118.20781002,4.020
1530,PIPE,3453.99,35+05,,0.250,52000,,,,,,,,,,,,,16.95,Wall Thickness,33.77526366,-118.20781002,4.020
10000072,LOCATION,3455.20,35+06,,,,,,,,,,1.23,15.72,"Valve, Sta. 9+85, MOV 27",2561.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3061.25,16.95,Casing Begin - RR SPUR,33.77526700,-118.20781008,3.860
1540,WELD,3470.92,35+22,,,,,,,,,,,,,,,,16.10,,33.77531000,-118.20780985,2.810
1550,WELD,3487.02,35+38,,,,,,,,,,,,,,,,15.13,,33.77535405,-118.20780942,1.760
1560,WELD,3502.15,35+53,,,,,,,,,,,,,,,,13.81,,33.77539544,-118.20780913,0.740
10000073,LOCATION,3510.59,35+61,,,,,,,,,,8.44,5.38,"Valve, Sta. 9+85, MOV 27",2616.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3005.86,13.81,Casing End - RR SPUR,33.77541852,-118.20780905,0.210
1570,WELD,3515.97,35+66,,,,,,,,,,,,,,,,5.63,,33.77543324,-118.20780901,-0.110
40000513,GROUP,3516.71,35+67,19%,0.250,52000,0.50,0.34,6:15,1741,0.66000,100.000%,0.74,4.89,"Valve, Sta. 9+85, MOV 27",2622.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2999.74,5.63,Metal Loss Internal,33.77543528,-118.20780898,-0.140
40000514,GROUP,3516.84,35+67,11%,0.250,52000,0.49,0.33,6:00,1741,0.66000,100.000%,0.88,4.76,"Valve, Sta. 9+85, MOV 27",2622.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2999.61,5.63,Metal Loss Internal,33.77543564,-118.20780896,-0.150
40000515,GROUP,3517.06,35+67,11%,0.250,52000,0.73,1.16,6:00,1741,0.66000,100.000%,1.10,4.54,"Valve, Sta. 9+85, MOV 27",2623.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2999.38,5.63,Metal Loss Internal,33.77543624,-118.20780893,-0.150
40000516,GROUP,3517.49,35+68,14%,0.250,52000,1.56,2.17,6:00,1741,0.66000,100.000%,1.52,4.12,"Valve, Sta. 9+85, MOV 27",2623.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2998.96,5.63,Metal Loss Internal,33.77543740,-118.20780885,-0.160
40000517,GROUP,3517.69,35+68,10%,0.250,52000,0.49,0.93,5:45,1741,0.66000,100.000%,1.72,3.91,"Valve, Sta. 9+85, MOV 27",2623.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2998.76,5.63,Metal Loss Internal,33.77543795,-118.20780879,-0.150
10000074,LOCATION,3517.89,35+67,,,,,,,,,,1.92,3.72,"Valve, Sta. 9+85, MOV 27",2623.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2998.56,5.63,"Bend right-up - 21 deg., 6D ",33.77543849,-118.20780873,-0.150
40000518,GROUP,3518.22,35+68,23%,0.250,52000,1.18,1.04,6:00,1741,0.66000,100.000%,2.26,3.38,"Valve, Sta. 9+85, MOV 27",2624.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2998.22,5.63,Metal Loss Internal,33.77543940,-118.20780858,-0.130
40000519,GROUP,3518.43,35+69,41%,0.250,52000,1.46,1.41,5:30,1741,0.66000,100.000%,2.46,3.17,"Valve, Sta. 9+85, MOV 27",2624.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2998.02,5.63,Metal Loss Internal,33.77543995,-118.20780848,-0.120
10000075,LOCATION,3519.11,35+69,,,,,,,,,,3.14,2.49,"Valve, Sta. 9+85, MOV 27",2625.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2997.34,5.63,Sleeve Begin - 12.68 in.,33.77544317,-118.20780765,0.010
10000075,LOCATION,3520.17,35+70,,,,,,,,,,4.20,1.43,"Valve, Sta. 9+85, MOV 27",2626.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2996.28,5.63,Sleeve End  ,33.77544317,-118.20780765,0.010
1580,WELD,3521.60,35+72,,,,,,,,,,,,,,,,7.96,,33.77544829,-118.20780593,0.320
1580,PIPE,3521.62,35+72,,0.219,52000,,,,,,,,,,,,,7.96,Wall Thickness,33.77544829,-118.20780593,0.320
40000520,GROUP,3526.74,35+77,10%,0.219,52000,0.54,0.52,6:15,1525,0.75000,100.000%,5.14,2.82,"Valve, Sta. 9+85, MOV 27",2632.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2989.71,7.96,Metal Loss Internal,33.77546152,-118.20780085,1.110
40000521,GROUP,3527.17,35+77,14%,0.219,52000,0.45,0.49,6:15,1525,0.75000,100.000%,5.57,2.39,"Valve, Sta. 9+85, MOV 27",2633.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2989.28,7.96,Metal Loss Internal,33.77546262,-118.20780034,1.170
40000522,GROUP,3528.07,35+78,13%,0.219,52000,0.59,0.37,6:15,1525,0.75000,100.000%,6.47,1.49,"Valve, Sta. 9+85, MOV 27",2634.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2988.38,7.96,Metal Loss Internal,33.77546486,-118.20779924,1.300
40000523,GROUP,3529.38,35+79,13%,0.219,52000,0.51,0.36,6:15,1525,0.75000,100.000%,7.78,0.18,"Valve, Sta. 9+85, MOV 27",2635.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2987.07,7.96,Metal Loss Internal,33.77546813,-118.20779754,1.480
1590,WELD,3529.56,35+80,,,,,,,,,,,,,,,,2.09,,33.77546858,-118.20779730,1.510
1600,WELD,3531.66,35+82,,,,,,,,,,,,,,,,2.66,,33.77547375,-118.20779452,1.820
1610,WELD,3534.31,35+84,,,,,,,,,,,,,,,,26.91,,33.77548032,-118.20779103,2.260
40000524,GROUP,3534.52,35+84,14%,0.219,52000,0.71,0.77,5:45,1525,0.75000,100.000%,0.21,26.70,"Valve, Sta. 9+85, MOV 27",2640.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2981.93,26.91,Metal Loss Internal,33.77548083,-118.20779076,2.290
10000076,LOCATION,3536.21,35+86,,,,,,,,,,1.90,25.01,"Valve, Sta. 9+85, MOV 27",2642.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2980.23,26.91,Fitting on top of pipe,33.77548501,-118.20778857,2.580
40000525,GROUP,3536.85,35+87,16%,0.219,52000,0.75,0.47,6:00,1525,0.75000,100.000%,2.54,24.37,"Valve, Sta. 9+85, MOV 27",2642.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2979.59,26.91,Metal Loss Internal,33.77548660,-118.20778774,2.690
40000526,GROUP,3538.19,35+88,17%,0.219,52000,0.52,0.40,6:00,1525,0.75000,100.000%,3.88,23.03,"Valve, Sta. 9+85, MOV 27",2644.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2978.25,26.91,Metal Loss Internal,33.77548992,-118.20778603,2.910
40000527,GROUP,3538.38,35+88,12%,0.219,52000,0.65,0.34,5:45,1525,0.75000,100.000%,4.06,22.85,"Valve, Sta. 9+85, MOV 27",2644.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2978.07,26.91,Metal Loss Internal,33.77549038,-118.20778580,2.940
10000077,LOCATION,3540.80,35+91,,,,,,,,,,6.48,20.42,"Valve, Sta. 9+85, MOV 27",2646.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2975.65,26.91,Sleeve Begin - 12.78 in.,33.77549783,-118.20778228,3.370
10000077,LOCATION,3541.86,35+92,,,,,,,,,,7.55,19.36,"Valve, Sta. 9+85, MOV 27",2647.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2974.58,26.91,Sleeve End  ,33.77549783,-118.20778228,3.370
40000528,GROUP,3547.62,35+97,18%,0.219,52000,0.96,0.75,6:00,1525,0.75000,100.000%,13.30,13.60,"Valve, Sta. 9+85, MOV 27",2653.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2968.83,26.91,Metal Loss Internal,33.77551429,-118.20777646,3.800
40000529,GROUP,3560.79,36+10,19%,0.219,52000,1.57,2.77,11:45,1525,0.75000,100.000%,26.48,0.43,"Valve, Sta. 9+85, MOV 27",2666.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2955.66,26.91,Metal Loss External,33.77554965,-118.20776773,3.660
1620,WELD,3561.22,36+11,,,,,,,,,,,,,,,,13.72,,33.77555080,-118.20776745,3.650
40000530,GROUP,3565.83,36+15,12%,0.219,52000,0.58,0.36,6:00,1525,0.75000,100.000%,4.61,9.12,"Valve, Sta. 9+85, MOV 27",2671.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2950.62,13.72,Metal Loss Internal,33.77556318,-118.20776447,3.550
10000078,LOCATION,3567.77,36+17,,,,,,,,,,6.54,7.18,"Valve, Sta. 9+85, MOV 27",2673.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2948.68,13.72,Composite Repair,33.77556933,-118.20776306,3.480
40000531,GROUP,3567.87,36+17,10%,0.219,52000,0.81,0.43,6:00,1525,0.75000,100.000%,6.65,7.08,"Valve, Sta. 9+85, MOV 27",2673.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2948.58,13.72,Metal Loss Internal - Repaired with Composite,33.77556868,-118.20776320,3.490
40000532,GROUP,3568.07,36+18,16%,0.219,52000,2.15,3.13,2:30,1525,0.75000,100.000%,6.85,6.88,"Valve, Sta. 9+85, MOV 27",2674.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2948.38,13.72,Metal Loss External - Repaired with Composite,33.77556921,-118.20776309,3.480
10000078,LOCATION,3568.46,36+18,,,,,,,,,,7.24,6.48,"Valve, Sta. 9+85, MOV 27",2674.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2947.99,13.72,Composite Repair,33.77556933,-118.20776306,3.480
10000079,LOCATION,3569.30,36+19,,,,,,,,,,8.08,5.65,"Valve, Sta. 9+85, MOV 27",2675.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2947.15,13.72,Composite Repair,33.77557347,-118.20776223,3.390
40000533,GROUP,3569.61,36+19,10%,0.219,52000,0.59,0.54,10:00,1525,0.75000,100.000%,8.38,5.34,"Valve, Sta. 9+85, MOV 27",2675.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2946.84,13.72,Metal Loss External - Repaired with Composite,33.77557336,-118.20776226,3.390
40000534,GROUP,3569.82,36+19,11%,0.219,52000,0.50,0.51,10:00,1525,0.75000,100.000%,8.59,5.13,"Valve, Sta. 9+85, MOV 27",2675.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2946.63,13.72,Metal Loss External - Repaired with Composite,33.77557392,-118.20776215,3.370
10000079,LOCATION,3570.00,36+19,,,,,,,,,,8.77,4.95,"Valve, Sta. 9+85, MOV 27",2676.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2946.45,13.72,Composite Repair,33.77557347,-118.20776223,3.390
10000080,LOCATION,3573.66,36+23,,,,,,,,,,12.44,1.28,"Valve, Sta. 9+85, MOV 27",2679.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2942.78,13.72,Composite Repair,33.77558508,-118.20776020,3.030
40000535,GROUP,3573.90,36+23,62%,0.219,52000,2.02,6.99,5:15,1362,0.84000,100.000%,12.67,1.05,"Valve, Sta. 9+85, MOV 27",2679.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2942.55,13.72,Metal Loss Internal - Repaired with Composite,33.77558495,-118.20776022,3.040
10000080,LOCATION,3574.22,36+24,,,,,,,,,,13.00,0.73,"Valve, Sta. 9+85, MOV 27",2680.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2942.23,13.72,Composite Repair,33.77558508,-118.20776020,3.030
1630,WELD,3574.95,36+24,,,,,,,,,,,,,,,,45.56,,33.77558779,-118.20775973,2.950
40000536,GROUP,3612.63,36+61,10%,0.219,52000,0.46,0.50,6:00,1525,0.75000,100.000%,37.69,7.87,"Valve, Sta. 9+85, MOV 27",2718.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2903.81,45.56,Metal Loss Internal,33.77569035,-118.20774704,0.770
40000537,GROUP,3618.34,36+67,11%,0.219,52000,0.82,0.34,6:15,1525,0.75000,100.000%,43.39,2.17,"Valve, Sta. 9+85, MOV 27",2724.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2898.11,45.56,Metal Loss Internal,33.77570598,-118.20774659,0.750
1640,WELD,3620.51,36+69,,,,,,,,,,,,,,,,18.02,,33.77571192,-118.20774656,0.780
1650,WELD,3638.53,36+87,,,,,,,,,,,,,,,,47.26,,33.77576129,-118.20774612,1.260
40000538,GROUP,3641.31,36+90,22%,0.219,52000,0.62,0.95,5:45,1525,0.75000,100.000%,2.78,44.48,"Valve, Sta. 9+85, MOV 27",2747.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2875.14,47.26,Metal Loss Internal,33.77576891,-118.20774604,1.350
40000539,GROUP,3641.53,36+90,19%,0.219,52000,0.71,0.50,6:00,1525,0.75000,100.000%,3.00,44.26,"Valve, Sta. 9+85, MOV 27",2747.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2874.92,47.26,Metal Loss Internal,33.77576951,-118.20774603,1.360
40000540,GROUP,3642.34,36+91,16%,0.219,52000,0.77,0.64,5:45,1525,0.75000,100.000%,3.80,43.45,"Valve, Sta. 9+85, MOV 27",2748.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2874.11,47.26,Metal Loss Internal,33.77577171,-118.20774602,1.390
40000541,GROUP,3642.71,36+91,16%,0.219,52000,0.63,0.56,6:00,1525,0.75000,100.000%,4.18,43.08,"Valve, Sta. 9+85, MOV 27",2748.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2873.74,47.26,Metal Loss Internal,33.77577273,-118.20774601,1.400
40000542,GROUP,3643.13,36+91,20%,0.219,52000,2.41,0.73,6:00,1525,0.75000,100.000%,4.60,42.66,"Valve, Sta. 9+85, MOV 27",2749.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2873.32,47.26,Metal Loss Internal,33.77577389,-118.20774600,1.420
40000543,GROUP,3643.36,36+92,12%,0.219,52000,0.82,0.51,6:00,1525,0.75000,100.000%,4.83,42.43,"Valve, Sta. 9+85, MOV 27",2749.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2873.09,47.26,Metal Loss Internal,33.77577451,-118.20774599,1.420
40000544,GROUP,3643.83,36+92,16%,0.219,52000,1.23,0.70,6:00,1525,0.75000,100.000%,5.30,41.96,"Valve, Sta. 9+85, MOV 27",2749.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2872.62,47.26,Metal Loss Internal,33.77577581,-118.20774597,1.440
40000545,GROUP,3644.37,36+93,15%,0.219,52000,0.52,0.55,6:00,1525,0.75000,100.000%,5.83,41.42,"Valve, Sta. 9+85, MOV 27",2750.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2872.08,47.26,Metal Loss Internal,33.77577727,-118.20774596,1.460
40000546,GROUP,3645.34,36+94,13%,0.219,52000,0.65,0.48,6:00,1525,0.75000,100.000%,6.81,40.45,"Valve, Sta. 9+85, MOV 27",2751.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2871.11,47.26,Metal Loss Internal,33.77577994,-118.20774593,1.490
40000547,GROUP,3645.54,36+94,15%,0.219,52000,0.65,0.50,6:00,1525,0.75000,100.000%,7.01,40.25,"Valve, Sta. 9+85, MOV 27",2751.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2870.91,47.26,Metal Loss Internal,33.77578048,-118.20774592,1.500
40000548,GROUP,3645.86,36+94,11%,0.219,52000,0.35,0.33,5:45,1525,0.75000,100.000%,7.33,39.93,"Valve, Sta. 9+85, MOV 27",2751.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2870.59,47.26,Metal Loss Internal,33.77578136,-118.20774591,1.510
40000549,GROUP,3646.16,36+94,10%,0.219,52000,0.50,0.53,6:00,1525,0.75000,100.000%,7.63,39.63,"Valve, Sta. 9+85, MOV 27",2752.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2870.29,47.26,Metal Loss Internal,33.77578218,-118.20774590,1.520
40000550,GROUP,3647.56,36+96,11%,0.219,52000,0.93,0.61,6:00,1525,0.75000,100.000%,9.03,38.23,"Valve, Sta. 9+85, MOV 27",2753.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2868.88,47.26,Metal Loss Internal,33.77578603,-118.20774586,1.560
40000551,GROUP,3649.56,36+98,14%,0.219,52000,0.51,0.43,6:00,1525,0.75000,100.000%,11.03,36.23,"Valve, Sta. 9+85, MOV 27",2755.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2866.89,47.26,Metal Loss Internal,33.77579151,-118.20774580,1.620
40000552,GROUP,3649.92,36+98,11%,0.219,52000,1.33,0.91,5:45,1525,0.75000,100.000%,11.39,35.87,"Valve, Sta. 9+85, MOV 27",2755.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2866.53,47.26,Metal Loss Internal,33.77579248,-118.20774580,1.630
40000553,GROUP,3650.89,36+99,18%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,12.36,34.90,"Valve, Sta. 9+85, MOV 27",2756.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2865.56,47.26,Metal Loss Internal,33.77579515,-118.20774577,1.660
40000554,GROUP,3655.76,37+04,11%,0.219,52000,0.57,0.57,6:00,1525,0.75000,100.000%,17.23,30.03,"Valve, Sta. 9+85, MOV 27",2761.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2860.69,47.26,Metal Loss Internal,33.77580847,-118.20774561,1.770
40000555,GROUP,3657.71,37+06,12%,0.219,52000,1.14,0.61,6:00,1525,0.75000,100.000%,19.18,28.08,"Valve, Sta. 9+85, MOV 27",2763.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2858.74,47.26,Metal Loss Internal,33.77581382,-118.20774555,1.810
40000556,GROUP,3659.57,37+08,11%,0.219,52000,0.75,0.57,5:45,1525,0.75000,100.000%,21.04,26.22,"Valve, Sta. 9+85, MOV 27",2765.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2856.88,47.26,Metal Loss Internal,33.77581893,-118.20774549,1.840
40000557,GROUP,3660.66,37+09,18%,0.219,52000,0.46,0.37,6:00,1525,0.75000,100.000%,22.13,25.13,"Valve, Sta. 9+85, MOV 27",2766.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2855.79,47.26,Metal Loss Internal,33.77582192,-118.20774546,1.850
40000558,GROUP,3660.94,37+09,10%,0.219,52000,0.46,0.39,6:00,1525,0.75000,100.000%,22.41,24.85,"Valve, Sta. 9+85, MOV 27",2766.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2855.51,47.26,Metal Loss Internal,33.77582268,-118.20774545,1.860
40000559,GROUP,3662.07,37+10,10%,0.219,52000,0.59,0.57,6:00,1525,0.75000,100.000%,23.54,23.72,"Valve, Sta. 9+85, MOV 27",2768.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2854.37,47.26,Metal Loss Internal,33.77582578,-118.20774542,1.870
40000560,GROUP,3662.96,37+11,17%,0.219,52000,0.60,0.39,5:45,1525,0.75000,100.000%,24.43,22.83,"Valve, Sta. 9+85, MOV 27",2769.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2853.49,47.26,Metal Loss Internal,33.77582821,-118.20774539,1.880
40000561,GROUP,3664.34,37+12,11%,0.219,52000,0.53,0.39,5:45,1525,0.75000,100.000%,25.81,21.45,"Valve, Sta. 9+85, MOV 27",2770.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2852.10,47.26,Metal Loss Internal,33.77583201,-118.20774535,1.900
40000562,GROUP,3666.19,37+14,16%,0.219,52000,0.74,0.92,6:00,1525,0.75000,100.000%,27.66,19.60,"Valve, Sta. 9+85, MOV 27",2772.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2850.25,47.26,Metal Loss Internal,33.77583707,-118.20774529,1.920
40000563,GROUP,3666.35,37+14,12%,0.219,52000,0.41,0.33,6:15,1525,0.75000,100.000%,27.82,19.44,"Valve, Sta. 9+85, MOV 27",2772.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2850.10,47.26,Metal Loss Internal,33.77583750,-118.20774529,1.920
40000564,GROUP,3666.56,37+14,14%,0.219,52000,0.73,0.53,6:00,1525,0.75000,100.000%,28.03,19.23,"Valve, Sta. 9+85, MOV 27",2772.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2849.89,47.26,Metal Loss Internal,33.77583808,-118.20774528,1.920
40000565,GROUP,3667.01,37+15,12%,0.219,52000,1.11,0.67,6:00,1525,0.75000,100.000%,28.48,18.78,"Valve, Sta. 9+85, MOV 27",2773.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2849.44,47.26,Metal Loss Internal,33.77583932,-118.20774527,1.920
40000566,GROUP,3667.21,37+15,15%,0.219,52000,0.55,0.33,6:00,1525,0.75000,100.000%,28.68,18.58,"Valve, Sta. 9+85, MOV 27",2773.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2849.24,47.26,Metal Loss Internal,33.77583985,-118.20774526,1.920
40000567,GROUP,3667.52,37+15,13%,0.219,52000,0.55,0.61,6:00,1525,0.75000,100.000%,28.99,18.27,"Valve, Sta. 9+85, MOV 27",2773.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2848.92,47.26,Metal Loss Internal,33.77584072,-118.20774525,1.930
40000568,GROUP,3667.86,37+16,13%,0.219,52000,0.50,0.46,6:00,1525,0.75000,100.000%,29.33,17.93,"Valve, Sta. 9+85, MOV 27",2773.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2848.59,47.26,Metal Loss Internal,33.77584164,-118.20774524,1.930
40000569,GROUP,3668.01,37+16,11%,0.219,52000,0.46,0.36,6:00,1525,0.75000,100.000%,29.48,17.78,"Valve, Sta. 9+85, MOV 27",2774.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2848.44,47.26,Metal Loss Internal,33.77584205,-118.20774524,1.930
40000570,GROUP,3668.28,37+16,20%,0.219,52000,0.67,0.42,6:00,1525,0.75000,100.000%,29.75,17.51,"Valve, Sta. 9+85, MOV 27",2774.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2848.17,47.26,Metal Loss Internal,33.77584279,-118.20774523,1.930
40000571,GROUP,3668.56,37+16,16%,0.219,52000,0.53,0.48,6:00,1525,0.75000,100.000%,30.03,17.23,"Valve, Sta. 9+85, MOV 27",2774.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2847.89,47.26,Metal Loss Internal,33.77584356,-118.20774522,1.930
40000572,GROUP,3670.25,37+18,18%,0.219,52000,0.58,0.54,6:00,1525,0.75000,100.000%,31.72,15.54,"Valve, Sta. 9+85, MOV 27",2776.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2846.20,47.26,Metal Loss Internal,33.77584819,-118.20774517,1.950
40000573,GROUP,3670.40,37+18,17%,0.219,52000,0.78,0.54,6:00,1525,0.75000,100.000%,31.87,15.39,"Valve, Sta. 9+85, MOV 27",2776.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2846.05,47.26,Metal Loss Internal,33.77584860,-118.20774517,1.950
40000574,GROUP,3671.18,37+19,13%,0.219,52000,0.72,0.45,6:00,1525,0.75000,100.000%,32.65,14.61,"Valve, Sta. 9+85, MOV 27",2777.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2845.27,47.26,Metal Loss Internal,33.77585075,-118.20774515,1.950
40000575,GROUP,3671.84,37+20,16%,0.219,52000,0.48,0.39,6:00,1525,0.75000,100.000%,33.31,13.95,"Valve, Sta. 9+85, MOV 27",2777.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2844.61,47.26,Metal Loss Internal,33.77585256,-118.20774513,1.960
40000576,GROUP,3672.61,37+20,13%,0.219,52000,0.70,0.49,6:00,1525,0.75000,100.000%,34.08,13.18,"Valve, Sta. 9+85, MOV 27",2778.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2843.84,47.26,Metal Loss Internal,33.77585466,-118.20774511,1.960
40000577,GROUP,3672.96,37+21,14%,0.219,52000,0.82,0.68,6:00,1525,0.75000,100.000%,34.43,12.83,"Valve, Sta. 9+85, MOV 27",2779.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2843.48,47.26,Metal Loss Internal,33.77585563,-118.20774510,1.960
40000578,GROUP,3674.39,37+22,15%,0.219,52000,0.66,0.79,6:00,1525,0.75000,100.000%,35.86,11.40,"Valve, Sta. 9+85, MOV 27",2780.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2842.06,47.26,Metal Loss Internal,33.77585954,-118.20774506,1.970
40000579,GROUP,3675.19,37+23,10%,0.219,52000,0.47,0.46,6:00,1525,0.75000,100.000%,36.66,10.60,"Valve, Sta. 9+85, MOV 27",2781.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2841.25,47.26,Metal Loss Internal,33.77586174,-118.20774504,1.980
40000580,GROUP,3681.14,37+29,16%,0.219,52000,1.41,0.97,6:00,1525,0.75000,100.000%,42.61,4.65,"Valve, Sta. 9+85, MOV 27",2787.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2835.31,47.26,Metal Loss Internal,33.77587803,-118.20774490,2.020
40000581,GROUP,3681.41,37+29,13%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,42.88,4.38,"Valve, Sta. 9+85, MOV 27",2787.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2835.04,47.26,Metal Loss Internal,33.77587878,-118.20774489,2.020
1660,WELD,3685.79,37+33,,,,,,,,,,,,,,,,14.68,,33.77589078,-118.20774478,2.050
40000582,GROUP,3686.36,37+34,11%,0.219,52000,0.49,0.38,6:00,1525,0.75000,100.000%,0.57,14.11,"Valve, Sta. 9+85, MOV 27",2792.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2830.09,14.68,Metal Loss Internal,33.77589234,-118.20774477,2.060
40000583,GROUP,3693.35,37+41,20%,0.219,52000,0.73,0.61,5:45,1525,0.75000,100.000%,7.56,7.12,"Valve, Sta. 9+85, MOV 27",2799.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2823.10,14.68,Metal Loss Internal,33.77591149,-118.20774473,2.070
40000584,GROUP,3694.83,37+42,20%,0.219,52000,0.62,0.62,5:45,1525,0.75000,100.000%,9.04,5.63,"Valve, Sta. 9+85, MOV 27",2800.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2821.61,14.68,Metal Loss Internal,33.77591557,-118.20774473,2.070
10000081,LOCATION,3695.82,37+43,,,,,,,,,,10.03,4.65,"Valve, Sta. 9+85, MOV 27",2801.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2820.63,14.68,Fitting on top of pipe,33.77591827,-118.20774473,2.060
40000585,GROUP,3696.00,37+43,11%,0.219,52000,0.55,0.55,5:45,1525,0.75000,100.000%,10.21,4.47,"Valve, Sta. 9+85, MOV 27",2802.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2820.45,14.68,Metal Loss Internal,33.77591877,-118.20774473,2.060
40000586,GROUP,3698.47,37+46,12%,0.219,52000,0.69,0.47,5:45,1525,0.75000,100.000%,12.68,2.00,"Valve, Sta. 9+85, MOV 27",2804.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2817.98,14.68,Metal Loss Internal,33.77592554,-118.20774472,2.040
40000587,GROUP,3698.78,37+46,15%,0.219,52000,0.46,0.37,6:00,1525,0.75000,100.000%,12.99,1.69,"Valve, Sta. 9+85, MOV 27",2804.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2817.67,14.68,Metal Loss Internal,33.77592638,-118.20774471,2.030
1670,WELD,3700.47,37+48,,,,,,,,,,,,,,,,1.33,,33.77593101,-118.20774468,2.020
1680,WELD,3701.80,37+49,,,,,,,,,,,,,,,,0.56,,33.77593466,-118.20774473,2.010
10000082,LOCATION,3702.08,37+49,,,,,,,,,,0.28,0.28,"Valve, Sta. 9+85, MOV 27",2808.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2814.37,0.56,"Bend left - 12 deg., 3D",33.77593543,-118.20774479,2.000
1690,WELD,3702.36,37+50,,,,,,,,,,,,,,,,1.25,,33.77593619,-118.20774485,1.990
1700,WELD,3703.61,37+51,,,,,,,,,,,,,,,,9.01,,33.77593956,-118.20774552,1.940
1710,WELD,3712.62,37+60,,,,,,,,,,,,,,,,20.50,,33.77596373,-118.20775151,1.610
1720,WELD,3733.12,37+80,,,,,,,,,,,,,,,,44.75,,33.77601874,-118.20776504,0.910
1730,WELD,3777.87,38+24,,,,,,,,,,,,,,,,45.13,,33.77613858,-118.20779624,0.170
1740,WELD,3823.00,38+68,,,,,,,,,,,,,,,,44.80,,33.77625792,-118.20783445,1.980
1750,WELD,3867.80,39+13,,,,,,,,,,,,,,,,44.73,,33.77637467,-118.20787971,2.860
1760,WELD,3912.54,39+57,,,,,,,,,,,,,,,,45.11,,33.77648903,-118.20793260,2.380
1770,WELD,3957.64,40+01,,,,,,,,,,,,,,,,44.80,,33.77660127,-118.20799455,2.840
1780,WELD,4002.45,40+45,,,,,,,,,,,,,,,,45.09,,33.77670889,-118.20806531,3.180
1790,WELD,4047.54,40+90,,,,,,,,,,,,,,,,7.26,,33.77681335,-118.20814436,3.300
1800,WELD,4054.80,40+97,,,,,,,,,,,,,,,,45.15,,33.77682991,-118.20815759,3.360
1810,WELD,4099.95,41+41,,,,,,,,,,,,,,,,40.95,,33.77693223,-118.20824092,3.380
1820,WELD,4140.90,41+81,,,,,,,,,,,,,,,,44.84,,33.77702306,-118.20831981,3.290
14000000,DENT,4155.92,41+96,1.4%,,52000,3.55,,2:15,,,,15.02,29.82,"Valve, Sta. 9+85, MOV 27",3261.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2360.53,44.84,Dent - 0.15 inch ,33.77705500,-118.20835093,3.280
14000001,DENT,4159.46,42+00,1.3%,,52000,6.28,,9:15,,,,18.56,26.28,"Valve, Sta. 9+85, MOV 27",3265.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2356.99,44.84,Dent - 0.14 inch ,33.77706243,-118.20835840,3.260
1830,WELD,4185.74,42+26,,,,,,,,,,,,,,,,37.67,,33.77711660,-118.20841524,2.780
1840,WELD,4223.41,42+63,,,,,,,,,,,,,,,,1.15,,33.77719197,-118.20849940,0.530
10000083,LOCATION,4223.99,42+63,,,,,,,,,,0.58,0.57,"Valve, Sta. 9+85, MOV 27",3330.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2292.46,1.15,"Bend left - 28 deg., 3D",33.77719297,-118.20850086,0.480
1850,WELD,4224.56,42+64,,,,,,,,,,,,,,,,1.20,,33.77719377,-118.20850246,0.440
1860,WELD,4225.76,42+65,,,,,,,,,,,,,,,,44.49,,33.77719496,-118.20850609,0.330
1870,WELD,4270.25,43+09,,,,,,,,,,,,,,,,44.81,,33.77723333,-118.20864445,-2.220
1880,WELD,4315.06,43+53,,,,,,,,,,,,,,,,27.43,,33.77727143,-118.20878423,-1.490
1880,PIPE,4315.08,43+53,,0.307,52000,,,,,,,,,,,,,27.43,Wall Thickness,33.77727143,-118.20878423,-1.490
1890,WELD,4342.49,43+80,,,,,,,,,,,,,,,,10.60,,33.77729509,-118.20886956,-0.270
1900,WELD,4353.09,43+90,,,,,,,,,,,,,,,,1.95,,33.77730416,-118.20890257,0.210
10000084,LOCATION,4354.07,43+90,,,,,,,,,,0.98,0.97,"Valve, Sta. 9+85, MOV 27",3460.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2162.38,1.95,"Bend right - 46 deg., 3D",33.77730543,-118.20890537,0.250
1910,WELD,4355.04,43+92,,,,,,,,,,,,,,,,18.94,,33.77730735,-118.20890751,0.280
1920,WELD,4373.98,44+11,,,,,,,,,,,,,,,,44.79,,33.77735374,-118.20893539,0.290
1930,WELD,4418.77,44+55,,,,,,,,,,,,,,,,36.77,,33.77746336,-118.20900148,-0.440
1940,WELD,4455.54,44+91,,,,,,,,,,,,,,,,2.68,,33.77755347,-118.20905541,-1.640
10000085,LOCATION,4456.86,44+91,,,,,,,,,,1.32,1.35,"Valve, Sta. 9+85, MOV 27",3562.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2059.59,2.68,"Bend left-up - 60 deg., 3D",33.77755645,-118.20905773,-1.470
1950,WELD,4458.21,44+94,,,,,,,,,,,,,,,,3.59,,33.77755840,-118.20906066,-0.800
1960,WELD,4461.80,44+97,,,,,,,,,,,,,,,,2.01,,33.77756103,-118.20906838,1.720
10000086,LOCATION,4462.81,44+98,,,,,,,,,,1.01,1.00,"Valve, Sta. 9+85, MOV 27",3568.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2053.63,2.01,"Bend down - 48 deg., 3D",33.77756179,-118.20907084,2.320
1970,WELD,4463.81,44+99,,,,,,,,,,,,,,,,1.33,,33.77756265,-118.20907377,2.600
1980,WELD,4465.14,45+01,,,,,,,,,,,,,,,,5.67,,33.77756382,-118.20907789,2.640
1980,PIPE,4465.16,45+01,,0.219,52000,,,,,,,,,,,,,5.67,Wall Thickness,33.77756382,-118.20907789,2.640
40000588,GROUP,4468.18,45+04,24%,0.219,52000,1.41,0.61,6:00,1525,0.75000,100.000%,3.03,2.64,"Valve, Sta. 9+85, MOV 27",3574.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2048.27,5.67,Metal Loss Internal,33.77756656,-118.20908729,2.550
40000589,GROUP,4469.05,45+04,17%,0.219,52000,0.63,0.48,6:00,1525,0.75000,100.000%,3.91,1.76,"Valve, Sta. 9+85, MOV 27",3575.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2047.39,5.67,Metal Loss Internal,33.77756735,-118.20909001,2.530
40000590,GROUP,4470.69,45+06,33%,0.219,52000,1.94,0.81,6:00,1525,0.75000,100.000%,5.55,0.13,"Valve, Sta. 9+85, MOV 27",3576.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2045.76,5.67,Metal Loss Internal,33.77756883,-118.20909507,2.500
1990,WELD,4470.82,45+06,,,,,,,,,,,,,,,,27.50,,33.77756895,-118.20909547,2.500
40000591,GROUP,4471.06,45+06,15%,0.219,52000,2.61,0.71,6:00,1525,0.75000,100.000%,0.24,27.26,"Valve, Sta. 9+85, MOV 27",3577.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2045.39,27.50,Metal Loss External,33.77756917,-118.20909622,2.490
10000087,LOCATION,4485.41,45+21,,,,,,,,,,14.59,12.91,"Valve, Sta. 9+85, MOV 27",3591.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2031.04,27.50,Fitting on top of pipe,33.77758239,-118.20914055,2.080
2000,WELD,4498.31,45+33,,,,,,,,,,,,,,,,47.10,,33.77759406,-118.20918054,1.780
40000592,GROUP,4498.67,45+34,13%,0.219,52000,0.58,0.47,6:00,1525,0.75000,100.000%,0.35,46.75,"Valve, Sta. 9+85, MOV 27",3604.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2017.78,47.10,Metal Loss Internal,33.77759437,-118.20918164,1.780
40000593,GROUP,4500.21,45+35,14%,0.219,52000,0.48,0.52,6:00,1525,0.75000,100.000%,1.90,45.21,"Valve, Sta. 9+85, MOV 27",3606.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2016.24,47.10,Metal Loss Internal,33.77759574,-118.20918642,1.760
40000594,GROUP,4501.18,45+36,16%,0.219,52000,0.78,0.61,6:00,1525,0.75000,100.000%,2.87,44.24,"Valve, Sta. 9+85, MOV 27",3607.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2015.27,47.10,Metal Loss Internal,33.77759660,-118.20918944,1.750
