ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40000595,GROUP,4501.33,45+36,12%,0.219,52000,0.48,0.57,6:00,1525,0.75000,100.000%,3.01,44.09,"Valve, Sta. 9+85, MOV 27",3607.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2015.12,47.10,Metal Loss Internal,33.77759674,-118.20918990,1.750
40000596,GROUP,4501.54,45+36,10%,0.219,52000,0.24,0.33,6:15,1525,0.75000,100.000%,3.22,43.88,"Valve, Sta. 9+85, MOV 27",3607.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2014.91,47.10,Metal Loss Internal,33.77759692,-118.20919055,1.750
40000597,GROUP,4501.79,45+37,12%,0.219,52000,0.43,0.43,5:45,1525,0.75000,100.000%,3.47,43.63,"Valve, Sta. 9+85, MOV 27",3607.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2014.66,47.10,Metal Loss Internal,33.77759714,-118.20919132,1.750
40000598,GROUP,4501.97,45+37,19%,0.219,52000,0.77,1.28,6:00,1525,0.75000,100.000%,3.66,43.45,"Valve, Sta. 9+85, MOV 27",3608.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2014.48,47.10,Metal Loss Internal,33.77759731,-118.20919189,1.750
40000599,GROUP,4502.26,45+37,23%,0.219,52000,1.98,1.34,6:00,1525,0.75000,100.000%,3.94,43.16,"Valve, Sta. 9+85, MOV 27",3608.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2014.19,47.10,Metal Loss Internal,33.77759756,-118.20919279,1.750
40000600,GROUP,4502.47,45+37,18%,0.219,52000,0.66,0.33,5:45,1525,0.75000,100.000%,4.16,42.94,"Valve, Sta. 9+85, MOV 27",3608.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2013.98,47.10,Metal Loss Internal,33.77759775,-118.20919346,1.740
40000601,GROUP,4502.71,45+38,11%,0.219,52000,0.63,0.49,6:00,1525,0.75000,100.000%,4.39,42.71,"Valve, Sta. 9+85, MOV 27",3608.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2013.74,47.10,Metal Loss Internal,33.77759796,-118.20919419,1.740
40000602,GROUP,4503.12,45+38,14%,0.219,52000,0.54,0.75,5:45,1525,0.75000,100.000%,4.81,42.29,"Valve, Sta. 9+85, MOV 27",3609.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2013.32,47.10,Metal Loss Internal,33.77759832,-118.20919548,1.740
40000603,GROUP,4503.86,45+39,11%,0.219,52000,0.88,0.63,6:00,1525,0.75000,100.000%,5.55,41.55,"Valve, Sta. 9+85, MOV 27",3609.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2012.59,47.10,Metal Loss Internal,33.77759897,-118.20919777,1.740
40000604,GROUP,4504.40,45+39,20%,0.219,52000,0.57,0.50,5:45,1525,0.75000,100.000%,6.08,41.02,"Valve, Sta. 9+85, MOV 27",3610.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2012.05,47.10,Metal Loss Internal,33.77759944,-118.20919944,1.740
40000605,GROUP,4504.59,45+39,21%,0.219,52000,0.61,0.42,6:15,1525,0.75000,100.000%,6.28,40.82,"Valve, Sta. 9+85, MOV 27",3610.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2011.85,47.10,Metal Loss Internal,33.77759962,-118.20920004,1.740
40000606,GROUP,4505.21,45+40,13%,0.219,52000,0.68,0.37,6:15,1525,0.75000,100.000%,6.90,40.20,"Valve, Sta. 9+85, MOV 27",3611.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2011.24,47.10,Metal Loss Internal,33.77760016,-118.20920197,1.740
40000607,GROUP,4505.45,45+40,12%,0.219,52000,1.41,1.43,6:00,1525,0.75000,100.000%,7.13,39.97,"Valve, Sta. 9+85, MOV 27",3611.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2011.00,47.10,Metal Loss Internal,33.77760037,-118.20920270,1.740
40000608,GROUP,4506.66,45+41,33%,0.219,52000,0.63,0.49,5:45,1525,0.75000,100.000%,8.35,38.76,"Valve, Sta. 9+85, MOV 27",3612.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2009.79,47.10,Metal Loss Internal,33.77760143,-118.20920646,1.740
40000609,GROUP,4506.80,45+42,12%,0.219,52000,0.33,0.33,6:00,1525,0.75000,100.000%,8.49,38.61,"Valve, Sta. 9+85, MOV 27",3612.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2009.65,47.10,Metal Loss Internal,33.77760156,-118.20920691,1.740
40000610,GROUP,4507.60,45+42,15%,0.219,52000,0.92,0.73,6:00,1525,0.75000,100.000%,9.29,37.81,"Valve, Sta. 9+85, MOV 27",3613.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2008.85,47.10,Metal Loss Internal,33.77760226,-118.20920939,1.740
40000611,GROUP,4508.18,45+43,13%,0.219,52000,0.62,0.42,6:00,1525,0.75000,100.000%,9.86,37.24,"Valve, Sta. 9+85, MOV 27",3614.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2008.27,47.10,Metal Loss Internal,33.77760276,-118.20921118,1.740
40000612,GROUP,4509.56,45+44,14%,0.219,52000,1.05,2.29,2:45,1525,0.75000,100.000%,11.25,35.86,"Valve, Sta. 9+85, MOV 27",3615.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2006.89,47.10,Metal Loss External,33.77760397,-118.20921549,1.750
10000088,LOCATION,4509.58,45+44,,,,,,,,,,11.27,35.83,"Valve, Sta. 9+85, MOV 27",3615.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2006.86,47.10,Casing Begin - PIER B ST,33.77760400,-118.20921557,1.750
40000613,GROUP,4509.62,45+44,14%,0.219,52000,0.85,0.60,9:15,1525,0.75000,100.000%,11.31,35.79,"Valve, Sta. 9+85, MOV 27",3615.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2006.83,47.10,Metal Loss External,33.77760403,-118.20921569,1.750
40000614,GROUP,4509.78,45+45,17%,0.219,52000,1.65,2.31,2:00,1525,0.75000,100.000%,11.47,35.64,"Valve, Sta. 9+85, MOV 27",3615.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2006.67,47.10,Metal Loss External,33.77760417,-118.20921618,1.750
40000615,GROUP,4509.88,45+45,15%,0.219,52000,0.77,0.33,8:45,1525,0.75000,100.000%,11.57,35.53,"Valve, Sta. 9+85, MOV 27",3615.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2006.57,47.10,Metal Loss External,33.77760425,-118.20921649,1.750
40000616,GROUP,4509.91,45+45,13%,0.219,52000,0.63,0.52,10:15,1525,0.75000,100.000%,11.60,35.51,"Valve, Sta. 9+85, MOV 27",3615.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2006.54,47.10,Metal Loss External,33.77760428,-118.20921658,1.750
40000617,GROUP,4510.29,45+45,15%,0.219,52000,0.68,0.71,10:30,1525,0.75000,100.000%,11.98,35.13,"Valve, Sta. 9+85, MOV 27",3616.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2006.16,47.10,Metal Loss External,33.77760461,-118.20921776,1.750
40000619,GROUP,4510.66,45+45,20%,0.219,52000,1.11,2.16,1:15,1525,0.75000,100.000%,12.35,34.75,"Valve, Sta. 9+85, MOV 27",3616.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2005.78,47.10,Metal Loss External,33.77760494,-118.20921893,1.750
40000618,GROUP,4510.70,45+45,22%,0.219,52000,2.77,1.28,10:30,1525,0.75000,100.000%,12.38,34.72,"Valve, Sta. 9+85, MOV 27",3616.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2005.75,47.10,Metal Loss External,33.77760497,-118.20921903,1.750
40000620,GROUP,4511.19,45+46,12%,0.219,52000,1.40,1.15,1:15,1525,0.75000,100.000%,12.88,34.22,"Valve, Sta. 9+85, MOV 27",3617.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2005.26,47.10,Metal Loss External,33.77760540,-118.20922057,1.760
40000621,GROUP,4511.35,45+46,23%,0.219,52000,1.54,2.98,10:30,1525,0.75000,100.000%,13.04,34.07,"Valve, Sta. 9+85, MOV 27",3617.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2005.10,47.10,Metal Loss External,33.77760554,-118.20922105,1.760
40000622,GROUP,4511.52,45+46,13%,0.219,52000,1.34,1.27,12:45,1525,0.75000,100.000%,13.20,33.90,"Valve, Sta. 9+85, MOV 27",3617.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2004.93,47.10,Metal Loss External,33.77760569,-118.20922158,1.760
40000623,GROUP,4511.84,45+47,11%,0.219,52000,0.76,0.44,6:00,1525,0.75000,100.000%,13.53,33.57,"Valve, Sta. 9+85, MOV 27",3617.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2004.60,47.10,Metal Loss Internal,33.77760597,-118.20922259,1.760
40000624,GROUP,4512.04,45+47,32%,0.219,52000,3.47,1.55,2:00,1525,0.75000,100.000%,13.73,33.37,"Valve, Sta. 9+85, MOV 27",3618.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2004.41,47.10,Metal Loss External,33.77760614,-118.20922321,1.760
40000625,GROUP,4512.37,45+47,12%,0.219,52000,0.65,0.39,1:15,1525,0.75000,100.000%,14.06,33.04,"Valve, Sta. 9+85, MOV 27",3618.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2004.08,47.10,Metal Loss External,33.77760643,-118.20922423,1.770
40000626,GROUP,4513.65,45+48,10%,0.219,52000,1.04,0.82,1:15,1525,0.75000,100.000%,15.33,31.77,"Valve, Sta. 9+85, MOV 27",3619.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2002.80,47.10,Metal Loss External,33.77760753,-118.20922821,1.780
40000627,GROUP,4513.72,45+48,11%,0.219,52000,0.68,0.61,9:45,1525,0.75000,100.000%,15.41,31.70,"Valve, Sta. 9+85, MOV 27",3619.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2002.73,47.10,Metal Loss External,33.77760760,-118.20922844,1.780
40000628,GROUP,4513.90,45+49,12%,0.219,52000,0.74,0.53,6:00,1525,0.75000,100.000%,15.58,31.52,"Valve, Sta. 9+85, MOV 27",3619.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2002.55,47.10,Metal Loss Internal,33.77760775,-118.20922899,1.780
40000629,GROUP,4515.34,45+50,14%,0.219,52000,2.13,0.42,6:00,1525,0.75000,100.000%,17.03,30.07,"Valve, Sta. 9+85, MOV 27",3621.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2001.11,47.10,Metal Loss Internal,33.77760901,-118.20923349,1.790
40000630,GROUP,4515.63,45+50,17%,0.219,52000,0.92,0.54,1:45,1525,0.75000,100.000%,17.32,29.78,"Valve, Sta. 9+85, MOV 27",3621.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2000.82,47.10,Metal Loss External,33.77760926,-118.20923439,1.790
40000631,GROUP,4515.79,45+50,10%,0.219,52000,1.31,1.14,10:30,1525,0.75000,100.000%,17.47,29.63,"Valve, Sta. 9+85, MOV 27",3621.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2000.66,47.10,Metal Loss External,33.77760939,-118.20923487,1.790
40000632,GROUP,4515.91,45+51,11%,0.219,52000,0.56,0.61,6:00,1525,0.75000,100.000%,17.60,29.50,"Valve, Sta. 9+85, MOV 27",3621.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2000.53,47.10,Metal Loss Internal,33.77760950,-118.20923527,1.790
40000633,GROUP,4516.16,45+51,11%,0.219,52000,0.57,0.91,6:00,1525,0.75000,100.000%,17.85,29.25,"Valve, Sta. 9+85, MOV 27",3622.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2000.29,47.10,Metal Loss Internal,33.77760971,-118.20923604,1.800
40000634,GROUP,4516.28,45+51,13%,0.219,52000,0.77,0.55,10:15,1525,0.75000,100.000%,17.97,29.14,"Valve, Sta. 9+85, MOV 27",3622.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2000.17,47.10,Metal Loss External,33.77760981,-118.20923641,1.800
40000635,GROUP,4516.30,45+51,19%,0.219,52000,0.56,0.46,6:00,1525,0.75000,100.000%,17.99,29.11,"Valve, Sta. 9+85, MOV 27",3622.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2000.14,47.10,Metal Loss Internal,33.77760983,-118.20923648,1.800
40000636,GROUP,4516.66,45+51,11%,0.219,52000,0.95,0.58,6:00,1525,0.75000,100.000%,18.35,28.75,"Valve, Sta. 9+85, MOV 27",3622.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1999.79,47.10,Metal Loss Internal,33.77761014,-118.20923759,1.800
40000637,GROUP,4516.71,45+51,10%,0.219,52000,1.26,1.05,2:00,1525,0.75000,100.000%,18.40,28.70,"Valve, Sta. 9+85, MOV 27",3622.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1999.73,47.10,Metal Loss External,33.77761019,-118.20923775,1.800
40000638,GROUP,4517.07,45+52,29%,0.219,52000,1.94,3.49,2:15,1525,0.75000,100.000%,18.76,28.34,"Valve, Sta. 9+85, MOV 27",3623.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1999.38,47.10,Metal Loss External,33.77761050,-118.20923887,1.800
40000639,GROUP,4517.37,45+52,10%,0.219,52000,0.41,0.34,6:00,1525,0.75000,100.000%,19.06,28.04,"Valve, Sta. 9+85, MOV 27",3623.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1999.08,47.10,Metal Loss Internal,33.77761076,-118.20923981,1.800
40000640,GROUP,4517.64,45+52,18%,0.219,52000,0.87,0.82,6:00,1525,0.75000,100.000%,19.33,27.77,"Valve, Sta. 9+85, MOV 27",3623.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1998.80,47.10,Metal Loss Internal,33.77761099,-118.20924066,1.810
40000641,GROUP,4518.59,45+53,10%,0.219,52000,0.62,0.69,6:00,1525,0.75000,100.000%,20.28,26.82,"Valve, Sta. 9+85, MOV 27",3624.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1997.85,47.10,Metal Loss Internal,33.77761181,-118.20924362,1.810
40000642,GROUP,4518.64,45+53,11%,0.219,52000,0.93,0.97,10:30,1525,0.75000,100.000%,20.33,26.77,"Valve, Sta. 9+85, MOV 27",3624.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1997.81,47.10,Metal Loss External,33.77761185,-118.20924377,1.810
40000643,GROUP,4519.07,45+54,11%,0.219,52000,0.72,0.64,6:00,1525,0.75000,100.000%,20.76,26.35,"Valve, Sta. 9+85, MOV 27",3625.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1997.38,47.10,Metal Loss Internal,33.77761222,-118.20924510,1.820
40000644,GROUP,4519.43,45+54,12%,0.219,52000,2.49,0.52,6:00,1525,0.75000,100.000%,21.11,25.99,"Valve, Sta. 9+85, MOV 27",3625.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1997.02,47.10,Metal Loss Internal,33.77761253,-118.20924621,1.820
40000645,GROUP,4519.75,45+54,18%,0.219,52000,0.77,0.58,6:00,1525,0.75000,100.000%,21.44,25.67,"Valve, Sta. 9+85, MOV 27",3625.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1996.70,47.10,Metal Loss Internal,33.77761281,-118.20924721,1.820
40000646,GROUP,4520.22,45+55,14%,0.219,52000,1.79,0.87,6:00,1525,0.75000,100.000%,21.91,25.20,"Valve, Sta. 9+85, MOV 27",3626.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1996.23,47.10,Metal Loss Internal,33.77761321,-118.20924868,1.830
40000647,GROUP,4520.22,45+55,10%,0.219,52000,0.85,1.44,1:30,1525,0.75000,100.000%,21.91,25.20,"Valve, Sta. 9+85, MOV 27",3626.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1996.23,47.10,Metal Loss External,33.77761321,-118.20924868,1.830
40000648,GROUP,4520.45,45+55,11%,0.219,52000,0.68,0.61,10:15,1525,0.75000,100.000%,22.14,24.96,"Valve, Sta. 9+85, MOV 27",3626.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1996.00,47.10,Metal Loss External,33.77761341,-118.20924940,1.830
40000649,GROUP,4520.64,45+55,11%,0.219,52000,2.40,0.84,1:15,1525,0.75000,100.000%,22.33,24.77,"Valve, Sta. 9+85, MOV 27",3626.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1995.80,47.10,Metal Loss External,33.77761357,-118.20925000,1.830
40000650,GROUP,4520.83,45+55,12%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,22.51,24.59,"Valve, Sta. 9+85, MOV 27",3626.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1995.62,47.10,Metal Loss Internal,33.77761373,-118.20925057,1.830
40000651,GROUP,4521.06,45+56,10%,0.219,52000,1.25,2.41,1:45,1525,0.75000,100.000%,22.74,24.36,"Valve, Sta. 9+85, MOV 27",3627.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1995.39,47.10,Metal Loss External,33.77761393,-118.20925130,1.830
40000652,GROUP,4521.25,45+56,13%,0.219,52000,0.73,0.57,6:00,1525,0.75000,100.000%,22.93,24.17,"Valve, Sta. 9+85, MOV 27",3627.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1995.20,47.10,Metal Loss Internal,33.77761409,-118.20925188,1.830
40000653,GROUP,4521.88,45+56,17%,0.219,52000,1.98,0.63,6:00,1525,0.75000,100.000%,23.56,23.54,"Valve, Sta. 9+85, MOV 27",3627.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1994.57,47.10,Metal Loss Internal,33.77761463,-118.20925384,1.830
40000654,GROUP,4522.10,45+57,14%,0.219,52000,2.32,2.41,10:00,1525,0.75000,100.000%,23.78,23.32,"Valve, Sta. 9+85, MOV 27",3628.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1994.35,47.10,Metal Loss External,33.77761482,-118.20925453,1.840
40000655,GROUP,4522.56,45+57,12%,0.219,52000,0.87,0.76,9:15,1525,0.75000,100.000%,24.25,22.85,"Valve, Sta. 9+85, MOV 27",3628.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1993.89,47.10,Metal Loss External,33.77761522,-118.20925599,1.840
40000656,GROUP,4522.57,45+57,10%,0.219,52000,0.79,0.71,6:00,1525,0.75000,100.000%,24.25,22.85,"Valve, Sta. 9+85, MOV 27",3628.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1993.88,47.10,Metal Loss Internal,33.77761522,-118.20925600,1.840
40000657,GROUP,4522.77,45+57,14%,0.219,52000,0.73,0.61,10:15,1525,0.75000,100.000%,24.46,22.64,"Valve, Sta. 9+85, MOV 27",3628.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1993.68,47.10,Metal Loss External,33.77761540,-118.20925664,1.840
40000658,GROUP,4522.83,45+57,16%,0.219,52000,0.41,0.45,6:00,1525,0.75000,100.000%,24.52,22.58,"Valve, Sta. 9+85, MOV 27",3628.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1993.62,47.10,Metal Loss Internal,33.77761545,-118.20925683,1.840
40000659,GROUP,4523.71,45+58,13%,0.219,52000,0.79,0.74,10:00,1525,0.75000,100.000%,25.39,21.71,"Valve, Sta. 9+85, MOV 27",3629.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1992.74,47.10,Metal Loss External,33.77761620,-118.20925956,1.850
40000660,GROUP,4525.78,45+60,13%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,27.47,19.64,"Valve, Sta. 9+85, MOV 27",3631.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1990.67,47.10,Metal Loss Internal,33.77761797,-118.20926602,1.860
40000661,GROUP,4526.89,45+61,17%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,28.58,18.52,"Valve, Sta. 9+85, MOV 27",3632.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1989.55,47.10,Metal Loss Internal,33.77761893,-118.20926949,1.860
40000662,GROUP,4527.60,45+62,18%,0.219,52000,1.40,0.44,6:00,1525,0.75000,100.000%,29.28,17.82,"Valve, Sta. 9+85, MOV 27",3633.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1988.85,47.10,Metal Loss Internal,33.77761952,-118.20927167,1.860
40000663,GROUP,4528.34,45+63,16%,0.219,52000,0.80,0.79,6:00,1525,0.75000,100.000%,30.03,17.07,"Valve, Sta. 9+85, MOV 27",3634.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1988.10,47.10,Metal Loss Internal,33.77762016,-118.20927401,1.870
40000664,GROUP,4528.74,45+63,13%,0.219,52000,0.77,0.59,6:00,1525,0.75000,100.000%,30.43,16.67,"Valve, Sta. 9+85, MOV 27",3634.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1987.71,47.10,Metal Loss Internal,33.77762050,-118.20927525,1.870
40000665,GROUP,4529.14,45+64,16%,0.219,52000,1.04,0.40,6:00,1525,0.75000,100.000%,30.83,16.27,"Valve, Sta. 9+85, MOV 27",3635.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1987.31,47.10,Metal Loss Internal,33.77762085,-118.20927650,1.870
40000666,GROUP,4529.54,45+64,12%,0.219,52000,0.55,0.35,6:00,1525,0.75000,100.000%,31.23,15.87,"Valve, Sta. 9+85, MOV 27",3635.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1986.90,47.10,Metal Loss Internal,33.77762119,-118.20927775,1.870
40000667,GROUP,4530.06,45+65,14%,0.219,52000,1.84,0.73,6:00,1525,0.75000,100.000%,31.75,15.36,"Valve, Sta. 9+85, MOV 27",3636.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1986.39,47.10,Metal Loss Internal,33.77762163,-118.20927936,1.870
40000668,GROUP,4530.99,45+65,19%,0.219,52000,1.39,0.57,6:00,1525,0.75000,100.000%,32.68,14.42,"Valve, Sta. 9+85, MOV 27",3637.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1985.45,47.10,Metal Loss Internal,33.77762243,-118.20928228,1.870
40000669,GROUP,4533.36,45+68,26%,0.219,52000,1.58,0.61,6:00,1525,0.75000,100.000%,35.04,12.06,"Valve, Sta. 9+85, MOV 27",3639.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1983.09,47.10,Metal Loss Internal,33.77762443,-118.20928965,1.880
40000670,GROUP,4534.54,45+69,24%,0.219,52000,1.73,0.61,6:00,1525,0.75000,100.000%,36.22,10.88,"Valve, Sta. 9+85, MOV 27",3640.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1981.91,47.10,Metal Loss Internal,33.77762544,-118.20929333,1.880
40000671,GROUP,4534.82,45+69,19%,0.219,52000,0.57,0.50,6:00,1525,0.75000,100.000%,36.50,10.60,"Valve, Sta. 9+85, MOV 27",3640.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1981.63,47.10,Metal Loss Internal,33.77762568,-118.20929420,1.880
40000672,GROUP,4535.21,45+70,10%,0.219,52000,0.39,0.59,6:00,1525,0.75000,100.000%,36.90,10.20,"Valve, Sta. 9+85, MOV 27",3641.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1981.23,47.10,Metal Loss Internal,33.77762602,-118.20929544,1.880
40000673,GROUP,4536.07,45+70,18%,0.219,52000,0.82,0.46,6:00,1525,0.75000,100.000%,37.75,9.35,"Valve, Sta. 9+85, MOV 27",3642.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1980.38,47.10,Metal Loss Internal,33.77762675,-118.20929810,1.880
40000674,GROUP,4538.49,45+73,20%,0.219,52000,2.91,0.56,6:00,1525,0.75000,100.000%,40.18,6.93,"Valve, Sta. 9+85, MOV 27",3644.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1977.96,47.10,Metal Loss Internal,33.77762880,-118.20930566,1.880
40000675,GROUP,4539.81,45+74,19%,0.219,52000,1.70,0.51,6:00,1525,0.75000,100.000%,41.50,5.61,"Valve, Sta. 9+85, MOV 27",3645.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1976.64,47.10,Metal Loss Internal,33.77762992,-118.20930978,1.870
40000676,GROUP,4540.22,45+75,13%,0.219,52000,1.12,0.67,6:00,1525,0.75000,100.000%,41.91,5.20,"Valve, Sta. 9+85, MOV 27",3646.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1976.23,47.10,Metal Loss Internal,33.77763027,-118.20931106,1.870
40000677,GROUP,4540.68,45+75,13%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,42.37,4.73,"Valve, Sta. 9+85, MOV 27",3646.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1975.76,47.10,Metal Loss Internal,33.77763067,-118.20931251,1.870
40000678,GROUP,4540.93,45+75,24%,0.219,52000,1.71,0.57,6:00,1525,0.75000,100.000%,42.61,4.49,"Valve, Sta. 9+85, MOV 27",3646.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1975.52,47.10,Metal Loss Internal,33.77763087,-118.20931326,1.870
40000679,GROUP,4541.28,45+76,25%,0.219,52000,0.62,0.58,6:00,1525,0.75000,100.000%,42.96,4.14,"Valve, Sta. 9+85, MOV 27",3647.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1975.17,47.10,Metal Loss Internal,33.77763117,-118.20931436,1.870
40000680,GROUP,4541.49,45+76,13%,0.219,52000,1.77,0.38,6:00,1525,0.75000,100.000%,43.17,3.93,"Valve, Sta. 9+85, MOV 27",3647.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1974.96,47.10,Metal Loss Internal,33.77763134,-118.20931502,1.870
40000681,GROUP,4542.05,45+76,22%,0.219,52000,1.12,0.62,6:00,1525,0.75000,100.000%,43.73,3.37,"Valve, Sta. 9+85, MOV 27",3648.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1974.40,47.10,Metal Loss Internal,33.77763182,-118.20931677,1.870
40000682,GROUP,4542.14,45+76,11%,0.219,52000,0.86,0.45,7:30,1525,0.75000,100.000%,43.83,3.27,"Valve, Sta. 9+85, MOV 27",3648.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1974.30,47.10,Metal Loss Internal,33.77763190,-118.20931707,1.870
40000683,GROUP,4542.29,45+77,22%,0.219,52000,0.74,0.44,6:00,1525,0.75000,100.000%,43.98,3.13,"Valve, Sta. 9+85, MOV 27",3648.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1974.16,47.10,Metal Loss Internal,33.77763203,-118.20931753,1.870
40000684,GROUP,4542.51,45+77,12%,0.219,52000,1.26,0.94,6:00,1525,0.75000,100.000%,44.19,2.91,"Valve, Sta. 9+85, MOV 27",3648.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1973.94,47.10,Metal Loss Internal,33.77763221,-118.20931821,1.870
40000685,GROUP,4542.90,45+77,18%,0.219,52000,2.43,0.58,6:00,1525,0.75000,100.000%,44.58,2.52,"Valve, Sta. 9+85, MOV 27",3648.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1973.55,47.10,Metal Loss Internal,33.77763253,-118.20931941,1.870
40000686,GROUP,4543.36,45+78,18%,0.219,52000,0.64,0.45,6:00,1525,0.75000,100.000%,45.05,2.06,"Valve, Sta. 9+85, MOV 27",3649.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1973.09,47.10,Metal Loss Internal,33.77763293,-118.20932086,1.860
40000687,GROUP,4543.65,45+78,12%,0.219,52000,1.47,1.12,6:00,1525,0.75000,100.000%,45.34,1.76,"Valve, Sta. 9+85, MOV 27",3649.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1972.80,47.10,Metal Loss Internal,33.77763318,-118.20932178,1.860
40000688,GROUP,4544.07,45+78,12%,0.219,52000,0.59,0.49,6:00,1525,0.75000,100.000%,45.76,1.34,"Valve, Sta. 9+85, MOV 27",3650.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1972.38,47.10,Metal Loss Internal,33.77763353,-118.20932309,1.860
40000689,GROUP,4544.57,45+79,13%,0.219,52000,1.28,0.57,6:00,1525,0.75000,100.000%,46.25,0.85,"Valve, Sta. 9+85, MOV 27",3650.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1971.88,47.10,Metal Loss Internal,33.77763394,-118.20932463,1.860
2010,WELD,4545.42,45+80,,,,,,,,,,,,,,,,47.02,,33.77763466,-118.20932728,1.850
40000690,GROUP,4545.50,45+80,17%,0.219,52000,0.56,0.73,6:00,1525,0.75000,100.000%,0.08,46.94,"Valve, Sta. 9+85, MOV 27",3651.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1970.95,47.02,Metal Loss Internal,33.77763473,-118.20932754,1.850
40000691,GROUP,4545.89,45+80,10%,0.219,52000,0.64,0.70,5:45,1525,0.75000,100.000%,0.48,46.55,"Valve, Sta. 9+85, MOV 27",3651.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1970.56,47.02,Metal Loss Internal,33.77763506,-118.20932877,1.850
40000692,GROUP,4546.48,45+81,13%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,1.07,45.96,"Valve, Sta. 9+85, MOV 27",3652.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1969.96,47.02,Metal Loss Internal,33.77763556,-118.20933062,1.850
40000693,GROUP,4546.63,45+81,22%,0.219,52000,0.69,0.57,6:00,1525,0.75000,100.000%,1.22,45.81,"Valve, Sta. 9+85, MOV 27",3652.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1969.82,47.02,Metal Loss Internal,33.77763569,-118.20933108,1.850
40000694,GROUP,4546.85,45+81,11%,0.219,52000,0.34,0.36,6:00,1525,0.75000,100.000%,1.43,45.59,"Valve, Sta. 9+85, MOV 27",3652.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1969.60,47.02,Metal Loss Internal,33.77763587,-118.20933175,1.850
40000695,GROUP,4546.86,45+81,18%,0.219,52000,0.52,0.37,8:30,1525,0.75000,100.000%,1.44,45.58,"Valve, Sta. 9+85, MOV 27",3652.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1969.59,47.02,Metal Loss External,33.77763588,-118.20933179,1.850
40000696,GROUP,4547.10,45+81,10%,0.219,52000,0.66,0.44,6:00,1525,0.75000,100.000%,1.69,45.34,"Valve, Sta. 9+85, MOV 27",3653.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1969.35,47.02,Metal Loss Internal,33.77763609,-118.20933255,1.850
40000697,GROUP,4547.69,45+82,10%,0.219,52000,0.62,0.39,5:45,1525,0.75000,100.000%,2.27,44.75,"Valve, Sta. 9+85, MOV 27",3653.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1968.76,47.02,Metal Loss Internal,33.77763658,-118.20933438,1.840
40000698,GROUP,4552.06,45+86,10%,0.219,52000,0.63,0.48,6:00,1525,0.75000,100.000%,6.64,40.38,"Valve, Sta. 9+85, MOV 27",3658.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1964.39,47.02,Metal Loss Internal,33.77764028,-118.20934802,1.820
40000699,GROUP,4554.13,45+88,16%,0.219,52000,1.26,0.81,6:00,1525,0.75000,100.000%,8.72,38.31,"Valve, Sta. 9+85, MOV 27",3660.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1962.32,47.02,Metal Loss Internal,33.77764204,-118.20935450,1.810
40000700,GROUP,4554.33,45+88,12%,0.219,52000,0.34,0.44,6:00,1525,0.75000,100.000%,8.91,38.11,"Valve, Sta. 9+85, MOV 27",3660.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1962.12,47.02,Metal Loss Internal,33.77764221,-118.20935511,1.810
40000701,GROUP,4562.10,45+96,10%,0.219,52000,0.72,0.51,4:45,1525,0.75000,100.000%,16.68,30.34,"Valve, Sta. 9+85, MOV 27",3668.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1954.35,47.02,Metal Loss Internal,33.77764876,-118.20937938,1.730
40000702,GROUP,4563.07,45+97,17%,0.219,52000,0.61,0.53,5:45,1525,0.75000,100.000%,17.65,29.37,"Valve, Sta. 9+85, MOV 27",3669.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1953.38,47.02,Metal Loss Internal,33.77764958,-118.20938241,1.720
40000703,GROUP,4568.42,46+02,14%,0.219,52000,2.00,0.72,5:45,1525,0.75000,100.000%,23.01,24.02,"Valve, Sta. 9+85, MOV 27",3674.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1948.02,47.02,Metal Loss Internal,33.77765407,-118.20939914,1.650
40000704,GROUP,4568.95,46+03,12%,0.219,52000,0.60,0.36,5:45,1525,0.75000,100.000%,23.54,23.48,"Valve, Sta. 9+85, MOV 27",3675.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1947.49,47.02,Metal Loss Internal,33.77765452,-118.20940079,1.640
40000705,GROUP,4576.31,46+10,11%,0.219,52000,1.11,0.95,4:45,1525,0.75000,100.000%,30.90,16.13,"Valve, Sta. 9+85, MOV 27",3682.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1940.14,47.02,Metal Loss Internal,33.77766071,-118.20942377,1.500
40000706,GROUP,4577.68,46+11,21%,0.219,52000,0.91,0.76,6:00,1525,0.75000,100.000%,32.26,14.76,"Valve, Sta. 9+85, MOV 27",3683.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1938.77,47.02,Metal Loss Internal,33.77766187,-118.20942804,1.470
40000707,GROUP,4579.48,46+13,13%,0.219,52000,0.70,0.49,5:00,1525,0.75000,100.000%,34.07,12.96,"Valve, Sta. 9+85, MOV 27",3685.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1936.97,47.02,Metal Loss Internal,33.77766339,-118.20943367,1.430
40000708,GROUP,4581.57,46+15,21%,0.219,52000,0.54,0.35,5:45,1525,0.75000,100.000%,36.15,10.87,"Valve, Sta. 9+85, MOV 27",3687.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1934.88,47.02,Metal Loss Internal,33.77766515,-118.20944017,1.390
40000709,GROUP,4582.10,46+16,13%,0.219,52000,0.72,0.50,6:00,1525,0.75000,100.000%,36.68,10.34,"Valve, Sta. 9+85, MOV 27",3688.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1934.35,47.02,Metal Loss Internal,33.77766560,-118.20944183,1.380
40000710,GROUP,4583.57,46+17,13%,0.219,52000,0.66,0.50,4:45,1525,0.75000,100.000%,38.15,8.87,"Valve, Sta. 9+85, MOV 27",3689.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1932.88,47.02,Metal Loss External,33.77766684,-118.20944642,1.340
40000711,GROUP,4584.15,46+18,13%,0.219,52000,0.88,0.55,5:00,1525,0.75000,100.000%,38.73,8.29,"Valve, Sta. 9+85, MOV 27",3690.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1932.30,47.02,Metal Loss External,33.77766734,-118.20944823,1.330
40000712,GROUP,4587.24,46+21,12%,0.219,52000,0.55,0.47,8:15,1525,0.75000,100.000%,41.82,5.20,"Valve, Sta. 9+85, MOV 27",3693.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1929.21,47.02,Metal Loss External,33.77766997,-118.20945788,1.250
40000713,GROUP,4587.28,46+21,10%,0.219,52000,0.66,0.51,4:30,1525,0.75000,100.000%,41.87,5.15,"Valve, Sta. 9+85, MOV 27",3693.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1929.16,47.02,Metal Loss External,33.77767001,-118.20945801,1.240
40000714,GROUP,4588.13,46+22,11%,0.219,52000,0.68,0.43,4:15,1525,0.75000,100.000%,42.71,4.31,"Valve, Sta. 9+85, MOV 27",3694.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1928.32,47.02,Metal Loss External,33.77767072,-118.20946064,1.220
40000715,GROUP,4588.36,46+22,17%,0.219,52000,0.71,0.42,4:15,1525,0.75000,100.000%,42.94,4.08,"Valve, Sta. 9+85, MOV 27",3694.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1928.09,47.02,Metal Loss External,33.77767091,-118.20946137,1.220
40000716,GROUP,4588.76,46+22,12%,0.219,52000,0.49,0.33,8:15,1525,0.75000,100.000%,43.35,3.68,"Valve, Sta. 9+85, MOV 27",3694.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1927.69,47.02,Metal Loss External,33.77767126,-118.20946262,1.210
10000089,LOCATION,4589.77,46+23,,,,,,,,,,44.36,2.67,"Valve, Sta. 9+85, MOV 27",3695.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1926.68,47.02,Casing End - PIER B ST,33.77767212,-118.20946577,1.180
40000717,GROUP,4589.91,46+23,11%,0.219,52000,0.64,0.45,3:45,1525,0.75000,100.000%,44.50,2.53,"Valve, Sta. 9+85, MOV 27",3695.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1926.53,47.02,Metal Loss External,33.77767224,-118.20946621,1.170
2020,WELD,4592.44,46+26,,,,,,,,,,,,,,,,19.56,,33.77767440,-118.20947409,1.110
40000718,GROUP,4597.36,46+31,20%,0.219,52000,3.25,1.17,5:45,1525,0.75000,100.000%,4.92,14.63,"Valve, Sta. 9+85, MOV 27",3703.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1919.09,19.56,Metal Loss Internal,33.77767864,-118.20948943,0.970
40000719,GROUP,4597.77,46+31,12%,0.219,52000,0.91,0.97,5:45,1525,0.75000,100.000%,5.33,14.22,"Valve, Sta. 9+85, MOV 27",3703.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1918.68,19.56,Metal Loss Internal,33.77767899,-118.20949070,0.960
40000720,GROUP,4598.74,46+32,12%,0.219,52000,0.78,0.79,5:45,1525,0.75000,100.000%,6.30,13.25,"Valve, Sta. 9+85, MOV 27",3704.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1917.71,19.56,Metal Loss Internal,33.77767984,-118.20949372,0.930
40000721,GROUP,4598.90,46+32,15%,0.219,52000,0.93,0.83,5:30,1525,0.75000,100.000%,6.46,13.09,"Valve, Sta. 9+85, MOV 27",3704.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1917.55,19.56,Metal Loss Internal,33.77767997,-118.20949421,0.930
40000722,GROUP,4599.07,46+32,18%,0.219,52000,0.90,0.89,5:45,1525,0.75000,100.000%,6.63,12.93,"Valve, Sta. 9+85, MOV 27",3705.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1917.38,19.56,Metal Loss Internal,33.77768012,-118.20949473,0.920
40000723,GROUP,4599.23,46+33,10%,0.219,52000,0.51,0.54,5:45,1525,0.75000,100.000%,6.79,12.77,"Valve, Sta. 9+85, MOV 27",3705.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1917.22,19.56,Metal Loss Internal,33.77768026,-118.20949522,0.920
40000724,GROUP,4599.36,46+33,34%,0.219,52000,0.57,0.55,5:45,1525,0.75000,100.000%,6.92,12.64,"Valve, Sta. 9+85, MOV 27",3705.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1917.09,19.56,Metal Loss Internal,33.77768037,-118.20949562,0.920
40000725,GROUP,4599.49,46+33,12%,0.219,52000,0.65,0.93,5:45,1525,0.75000,100.000%,7.05,12.50,"Valve, Sta. 9+85, MOV 27",3705.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1916.96,19.56,Metal Loss Internal,33.77768049,-118.20949605,0.910
40000726,GROUP,4599.69,46+33,16%,0.219,52000,0.57,0.86,5:45,1525,0.75000,100.000%,7.25,12.31,"Valve, Sta. 9+85, MOV 27",3705.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1916.76,19.56,Metal Loss Internal,33.77768065,-118.20949665,0.910
40000727,GROUP,4599.99,46+33,16%,0.219,52000,3.14,0.88,5:45,1525,0.75000,100.000%,7.55,12.01,"Valve, Sta. 9+85, MOV 27",3706.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1916.46,19.56,Metal Loss Internal,33.77768092,-118.20949760,0.900
40000728,GROUP,4600.84,46+34,11%,0.219,52000,0.29,0.43,5:45,1525,0.75000,100.000%,8.40,11.15,"Valve, Sta. 9+85, MOV 27",3706.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1915.61,19.56,Metal Loss Internal,33.77768166,-118.20950026,0.880
40000729,GROUP,4602.05,46+35,11%,0.219,52000,0.53,0.45,5:45,1525,0.75000,100.000%,9.61,9.94,"Valve, Sta. 9+85, MOV 27",3708.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1914.40,19.56,Metal Loss Internal,33.77768272,-118.20950401,0.850
40000730,GROUP,4603.13,46+36,10%,0.219,52000,0.48,0.48,5:30,1525,0.75000,100.000%,10.69,8.86,"Valve, Sta. 9+85, MOV 27",3709.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1913.32,19.56,Metal Loss Internal,33.77768366,-118.20950737,0.820
2030,WELD,4612.00,46+45,,,,,,,,,,,,,,,,47.18,,33.77769147,-118.20953492,0.640
40000731,GROUP,4613.09,46+46,23%,0.219,52000,0.66,0.54,5:45,1525,0.75000,100.000%,1.10,46.08,"Valve, Sta. 9+85, MOV 27",3719.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1903.35,47.18,Metal Loss Internal,33.77769243,-118.20953834,0.610
40000732,GROUP,4613.26,46+46,15%,0.219,52000,0.55,0.75,6:00,1525,0.75000,100.000%,1.27,45.91,"Valve, Sta. 9+85, MOV 27",3719.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1903.19,47.18,Metal Loss Internal,33.77769258,-118.20953885,0.610
40000733,GROUP,4613.46,46+47,13%,0.219,52000,1.94,0.81,6:00,1525,0.75000,100.000%,1.47,45.71,"Valve, Sta. 9+85, MOV 27",3719.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1902.98,47.18,Metal Loss Internal,33.77769276,-118.20953949,0.600
40000734,GROUP,4613.89,46+47,14%,0.219,52000,0.57,0.70,6:00,1525,0.75000,100.000%,1.89,45.29,"Valve, Sta. 9+85, MOV 27",3719.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1902.56,47.18,Metal Loss Internal,33.77769313,-118.20954080,0.590
40000735,GROUP,4614.06,46+47,22%,0.219,52000,0.51,0.45,6:00,1525,0.75000,100.000%,2.06,45.12,"Valve, Sta. 9+85, MOV 27",3720.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1902.39,47.18,Metal Loss Internal,33.77769328,-118.20954132,0.590
40000736,GROUP,4614.31,46+47,11%,0.219,52000,0.62,0.53,6:00,1525,0.75000,100.000%,2.31,44.87,"Valve, Sta. 9+85, MOV 27",3720.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1902.14,47.18,Metal Loss Internal,33.77769350,-118.20954211,0.580
40000737,GROUP,4614.73,46+48,14%,0.219,52000,0.63,0.44,6:00,1525,0.75000,100.000%,2.74,44.44,"Valve, Sta. 9+85, MOV 27",3720.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1901.72,47.18,Metal Loss Internal,33.77769387,-118.20954343,0.570
40000738,GROUP,4615.16,46+48,12%,0.219,52000,0.63,0.65,5:45,1525,0.75000,100.000%,3.16,44.02,"Valve, Sta. 9+85, MOV 27",3721.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1901.29,47.18,Metal Loss Internal,33.77769424,-118.20954475,0.560
40000739,GROUP,4616.33,46+49,21%,0.219,52000,0.75,0.59,5:45,1525,0.75000,100.000%,4.33,42.85,"Valve, Sta. 9+85, MOV 27",3722.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1900.12,47.18,Metal Loss Internal,33.77769527,-118.20954839,0.530
40000740,GROUP,4616.51,46+50,18%,0.219,52000,0.57,0.66,6:00,1525,0.75000,100.000%,4.51,42.67,"Valve, Sta. 9+85, MOV 27",3722.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1899.94,47.18,Metal Loss Internal,33.77769543,-118.20954894,0.530
40000741,GROUP,4616.74,46+50,22%,0.219,52000,1.22,1.00,5:45,1525,0.75000,100.000%,4.74,42.44,"Valve, Sta. 9+85, MOV 27",3722.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1899.71,47.18,Metal Loss Internal,33.77769563,-118.20954966,0.520
40000742,GROUP,4617.22,46+50,27%,0.219,52000,1.89,1.07,5:45,1525,0.75000,100.000%,5.23,41.95,"Valve, Sta. 9+85, MOV 27",3723.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1899.23,47.18,Metal Loss Internal,33.77769606,-118.20955116,0.510
40000743,GROUP,4617.54,46+51,17%,0.219,52000,2.52,0.83,5:45,1525,0.75000,100.000%,5.54,41.64,"Valve, Sta. 9+85, MOV 27",3723.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1898.91,47.18,Metal Loss Internal,33.77769633,-118.20955215,0.500
40000744,GROUP,4617.85,46+51,13%,0.219,52000,1.96,0.52,5:45,1525,0.75000,100.000%,5.85,41.33,"Valve, Sta. 9+85, MOV 27",3723.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1898.60,47.18,Metal Loss Internal,33.77769660,-118.20955311,0.490
40000745,GROUP,4618.31,46+51,18%,0.219,52000,0.93,0.72,5:45,1525,0.75000,100.000%,6.31,40.87,"Valve, Sta. 9+85, MOV 27",3724.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1898.14,47.18,Metal Loss Internal,33.77769701,-118.20955454,0.480
40000746,GROUP,4618.77,46+52,18%,0.219,52000,5.49,1.36,6:00,1525,0.75000,100.000%,6.77,40.41,"Valve, Sta. 9+85, MOV 27",3724.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1897.68,47.18,Metal Loss Internal,33.77769742,-118.20955597,0.470
40000747,GROUP,4619.46,46+53,12%,0.219,52000,0.83,0.64,5:45,1525,0.75000,100.000%,7.47,39.71,"Valve, Sta. 9+85, MOV 27",3725.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1896.99,47.18,Metal Loss Internal,33.77769802,-118.20955813,0.460
40000748,GROUP,4619.76,46+53,15%,0.219,52000,0.66,0.41,5:45,1525,0.75000,100.000%,7.77,39.41,"Valve, Sta. 9+85, MOV 27",3725.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1896.69,47.18,Metal Loss Internal,33.77769829,-118.20955906,0.450
40000749,GROUP,4619.91,46+53,15%,0.219,52000,0.44,0.43,5:45,1525,0.75000,100.000%,7.91,39.26,"Valve, Sta. 9+85, MOV 27",3725.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1896.54,47.18,Metal Loss Internal,33.77769842,-118.20955952,0.450
40000750,GROUP,4620.15,46+53,22%,0.219,52000,0.50,0.49,5:45,1525,0.75000,100.000%,8.15,39.03,"Valve, Sta. 9+85, MOV 27",3726.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1896.30,47.18,Metal Loss Internal,33.77769863,-118.20956026,0.440
40000751,GROUP,4620.54,46+54,15%,0.219,52000,2.74,0.85,6:00,1525,0.75000,100.000%,8.54,38.64,"Valve, Sta. 9+85, MOV 27",3726.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1895.91,47.18,Metal Loss Internal,33.77769897,-118.20956147,0.430
40000752,GROUP,4620.84,46+54,10%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,8.84,38.34,"Valve, Sta. 9+85, MOV 27",3726.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1895.61,47.18,Metal Loss Internal,33.77769924,-118.20956240,0.420
40000753,GROUP,4621.09,46+54,23%,0.219,52000,3.50,0.76,6:00,1525,0.75000,100.000%,9.09,38.09,"Valve, Sta. 9+85, MOV 27",3727.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1895.36,47.18,Metal Loss Internal,33.77769946,-118.20956318,0.420
40000754,GROUP,4621.36,46+54,24%,0.219,52000,1.01,0.65,5:45,1525,0.75000,100.000%,9.37,37.81,"Valve, Sta. 9+85, MOV 27",3727.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1895.09,47.18,Metal Loss Internal,33.77769969,-118.20956403,0.410
40000755,GROUP,4621.69,46+55,31%,0.219,52000,0.62,0.51,6:00,1525,0.75000,100.000%,9.70,37.48,"Valve, Sta. 9+85, MOV 27",3727.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1894.76,47.18,Metal Loss Internal,33.77769998,-118.20956505,0.410
40000756,GROUP,4621.98,46+55,16%,0.219,52000,0.56,0.44,5:45,1525,0.75000,100.000%,9.99,37.19,"Valve, Sta. 9+85, MOV 27",3728.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1894.47,47.18,Metal Loss Internal,33.77770024,-118.20956596,0.400
40000757,GROUP,4622.24,46+55,12%,0.219,52000,1.35,0.85,6:00,1525,0.75000,100.000%,10.24,36.94,"Valve, Sta. 9+85, MOV 27",3728.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1894.21,47.18,Metal Loss Internal,33.77770046,-118.20956675,0.400
40000758,GROUP,4622.62,46+56,22%,0.219,52000,0.73,0.48,6:00,1525,0.75000,100.000%,10.63,36.55,"Valve, Sta. 9+85, MOV 27",3728.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1893.83,47.18,Metal Loss Internal,33.77770080,-118.20956795,0.390
40000759,GROUP,4622.78,46+56,15%,0.219,52000,0.57,0.61,5:45,1525,0.75000,100.000%,10.78,36.40,"Valve, Sta. 9+85, MOV 27",3728.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1893.67,47.18,Metal Loss Internal,33.77770094,-118.20956843,0.380
40000760,GROUP,4623.02,46+56,17%,0.219,52000,1.88,0.55,6:00,1525,0.75000,100.000%,11.02,36.16,"Valve, Sta. 9+85, MOV 27",3729.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1893.43,47.18,Metal Loss Internal,33.77770115,-118.20956918,0.380
40000761,GROUP,4623.25,46+56,13%,0.219,52000,0.25,0.33,6:00,1525,0.75000,100.000%,11.25,35.93,"Valve, Sta. 9+85, MOV 27",3729.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1893.20,47.18,Metal Loss Internal,33.77770136,-118.20956989,0.370
40000762,GROUP,4623.58,46+57,11%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,11.58,35.60,"Valve, Sta. 9+85, MOV 27",3729.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1892.87,47.18,Metal Loss Internal,33.77770165,-118.20957091,0.370
40000763,GROUP,4623.86,46+57,22%,0.219,52000,0.63,0.41,6:00,1525,0.75000,100.000%,11.86,35.32,"Valve, Sta. 9+85, MOV 27",3729.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1892.59,47.18,Metal Loss Internal,33.77770190,-118.20957179,0.360
40000764,GROUP,4624.08,46+57,11%,0.219,52000,1.51,0.54,6:00,1525,0.75000,100.000%,12.08,35.09,"Valve, Sta. 9+85, MOV 27",3730.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1892.37,47.18,Metal Loss Internal,33.77770209,-118.20957248,0.360
40000765,GROUP,4634.06,46+67,25%,0.219,52000,0.79,0.66,6:00,1525,0.75000,100.000%,22.06,25.12,"Valve, Sta. 9+85, MOV 27",3740.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1882.39,47.18,Metal Loss Internal,33.77771091,-118.20960347,0.170
40000766,GROUP,4634.63,46+67,15%,0.219,52000,0.80,0.58,6:00,1525,0.75000,100.000%,22.64,24.54,"Valve, Sta. 9+85, MOV 27",3740.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1881.82,47.18,Metal Loss Internal,33.77771142,-118.20960526,0.160
40000767,GROUP,4648.54,46+81,17%,0.219,52000,0.76,0.41,7:30,1525,0.75000,100.000%,36.54,10.64,"Valve, Sta. 9+85, MOV 27",3754.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1867.91,47.18,Metal Loss Internal,33.77772371,-118.20964846,-0.090
40000768,GROUP,4648.87,46+81,12%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,36.88,10.30,"Valve, Sta. 9+85, MOV 27",3754.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1867.58,47.18,Metal Loss Internal,33.77772400,-118.20964950,-0.100
40000769,GROUP,4653.07,46+86,13%,0.219,52000,0.58,0.33,6:00,1525,0.75000,100.000%,41.08,6.10,"Valve, Sta. 9+85, MOV 27",3759.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1863.38,47.18,Metal Loss Internal,33.77772767,-118.20966255,-0.210
40000770,GROUP,4654.24,46+87,13%,0.219,52000,0.68,0.39,6:00,1525,0.75000,100.000%,42.25,4.93,"Valve, Sta. 9+85, MOV 27",3760.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1862.21,47.18,Metal Loss Internal,33.77772869,-118.20966621,-0.240
40000771,GROUP,4654.50,46+87,13%,0.219,52000,0.62,0.53,6:00,1525,0.75000,100.000%,42.50,4.68,"Valve, Sta. 9+85, MOV 27",3760.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1861.95,47.18,Metal Loss Internal,33.77772891,-118.20966700,-0.250
40000772,GROUP,4655.28,46+88,13%,0.219,52000,0.30,0.35,6:00,1525,0.75000,100.000%,43.28,3.89,"Valve, Sta. 9+85, MOV 27",3761.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1861.17,47.18,Metal Loss Internal,33.77772958,-118.20966943,-0.270
40000773,GROUP,4655.83,46+88,10%,0.219,52000,0.33,0.33,6:00,1525,0.75000,100.000%,43.84,3.34,"Valve, Sta. 9+85, MOV 27",3761.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1860.62,47.18,Metal Loss Internal,33.77773006,-118.20967115,-0.290
40000774,GROUP,4656.17,46+89,18%,0.219,52000,1.69,0.76,6:00,1525,0.75000,100.000%,44.18,3.00,"Valve, Sta. 9+85, MOV 27",3762.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1860.27,47.18,Metal Loss Internal,33.77773036,-118.20967222,-0.300
40000775,GROUP,4656.65,46+89,12%,0.219,52000,1.71,0.67,5:45,1525,0.75000,100.000%,44.66,2.52,"Valve, Sta. 9+85, MOV 27",3762.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1859.80,47.18,Metal Loss Internal,33.77773077,-118.20967370,-0.310
40000776,GROUP,4657.19,46+90,13%,0.219,52000,1.50,0.73,6:00,1525,0.75000,100.000%,45.20,1.98,"Valve, Sta. 9+85, MOV 27",3763.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1859.26,47.18,Metal Loss Internal,33.77773123,-118.20967538,-0.330
40000777,GROUP,4657.62,46+90,13%,0.219,52000,0.81,0.71,5:45,1525,0.75000,100.000%,45.63,1.55,"Valve, Sta. 9+85, MOV 27",3763.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1858.83,47.18,Metal Loss Internal,33.77773159,-118.20967672,-0.340
40000778,GROUP,4657.93,46+90,12%,0.219,52000,0.69,0.41,5:45,1525,0.75000,100.000%,45.94,1.24,"Valve, Sta. 9+85, MOV 27",3763.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1858.51,47.18,Metal Loss Internal,33.77773186,-118.20967770,-0.350
