ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40000779,GROUP,4658.83,46+91,20%,0.219,52000,1.07,0.59,5:45,1525,0.75000,100.000%,46.84,0.34,"Valve, Sta. 9+85, MOV 27",3764.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1857.61,47.18,Metal Loss Internal,33.77773265,-118.20968050,-0.380
2040,WELD,4659.17,46+92,,,,,,,,,,,,,,,,10.49,,33.77773294,-118.20968156,-0.390
40000780,GROUP,4659.26,46+92,16%,0.219,52000,0.54,0.67,6:00,1525,0.75000,100.000%,0.09,10.41,"Valve, Sta. 9+85, MOV 27",3765.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1857.19,10.49,Metal Loss Internal,33.77773302,-118.20968182,-0.390
40000781,GROUP,4659.41,46+92,22%,0.219,52000,0.50,0.42,5:45,1525,0.75000,100.000%,0.23,10.26,"Valve, Sta. 9+85, MOV 27",3765.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1857.04,10.49,Metal Loss Internal,33.77773315,-118.20968228,-0.400
40000782,GROUP,4660.06,46+93,19%,0.219,52000,0.37,0.33,6:00,1525,0.75000,100.000%,0.89,9.61,"Valve, Sta. 9+85, MOV 27",3766.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1856.39,10.49,Metal Loss Internal,33.77773373,-118.20968432,-0.420
40000783,GROUP,4660.98,46+93,12%,0.219,52000,0.47,0.48,6:15,1525,0.75000,100.000%,1.80,8.69,"Valve, Sta. 9+85, MOV 27",3767.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1855.47,10.49,Metal Loss Internal,33.77773454,-118.20968715,-0.460
40000784,GROUP,4661.55,46+94,12%,0.219,52000,1.79,0.52,6:15,1525,0.75000,100.000%,2.37,8.12,"Valve, Sta. 9+85, MOV 27",3767.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1854.90,10.49,Metal Loss Internal,33.77773503,-118.20968893,-0.480
40000785,GROUP,4661.80,46+94,11%,0.219,52000,0.53,0.38,6:15,1525,0.75000,100.000%,2.62,7.87,"Valve, Sta. 9+85, MOV 27",3767.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1854.65,10.49,Metal Loss Internal,33.77773524,-118.20968971,-0.490
40000786,GROUP,4662.01,46+94,26%,0.219,52000,1.03,0.68,6:15,1525,0.75000,100.000%,2.84,7.65,"Valve, Sta. 9+85, MOV 27",3768.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1854.43,10.49,Metal Loss Internal,33.77773540,-118.20969040,-0.500
40000787,GROUP,4662.18,46+95,13%,0.219,52000,0.46,0.38,6:15,1525,0.75000,100.000%,3.00,7.49,"Valve, Sta. 9+85, MOV 27",3768.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1854.27,10.49,Metal Loss Internal,33.77773553,-118.20969091,-0.500
10000090,LOCATION,4664.54,46+94,,,,,,,,,,5.37,5.13,"Valve, Sta. 9+85, MOV 27",3770.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1851.91,10.49,"Bend left - 47 deg., 7D ",33.77773609,-118.20969857,-0.590
40000788,GROUP,4664.61,46+97,16%,0.219,52000,0.52,0.41,6:30,1525,0.75000,100.000%,5.43,5.06,"Valve, Sta. 9+85, MOV 27",3770.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1851.84,10.49,Metal Loss Internal,33.77773607,-118.20969879,-0.590
40000789,GROUP,4665.26,46+98,12%,0.219,52000,0.60,0.45,5:45,1525,0.75000,100.000%,6.09,4.41,"Valve, Sta. 9+85, MOV 27",3771.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1851.19,10.49,Metal Loss Internal,33.77773575,-118.20970088,-0.600
40000790,GROUP,4665.58,46+98,11%,0.219,52000,1.08,0.63,6:30,1525,0.75000,100.000%,6.41,4.09,"Valve, Sta. 9+85, MOV 27",3771.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1850.87,10.49,Metal Loss Internal,33.77773554,-118.20970190,-0.610
40000791,GROUP,4666.86,46+99,11%,0.219,52000,0.33,0.33,7:00,1525,0.75000,100.000%,7.69,2.80,"Valve, Sta. 9+85, MOV 27",3772.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1849.58,10.49,Metal Loss Internal,33.77773434,-118.20970585,-0.620
2050,WELD,4669.67,47+02,,,,,,,,,,,,,,,,7.89,,33.77773084,-118.20971404,-0.620
10000091,LOCATION,4675.00,47+07,,,,,,,,,,5.33,2.56,"Valve, Sta. 9+85, MOV 27",3781.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1841.45,7.89,Sleeve Begin - 72.98 in.,33.77772001,-118.20973826,-0.630
2060,WELD,4677.56,47+10,,,,,,,,,,,,,,,,14.67,,33.77772062,-118.20973689,-0.630
10000091,LOCATION,4681.08,47+13,,,,,,,,,,3.52,11.16,"Valve, Sta. 9+85, MOV 27",3787.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1835.37,14.67,Sleeve End  ,33.77772001,-118.20973826,-0.630
40000792,GROUP,4682.30,47+14,15%,0.219,52000,0.50,0.43,2:15,1525,0.75000,100.000%,4.74,9.94,"Valve, Sta. 9+85, MOV 27",3788.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1834.15,14.67,Metal Loss External,33.77771446,-118.20975058,-0.610
40000793,GROUP,4687.36,47+19,11%,0.219,52000,0.51,0.35,6:00,1525,0.75000,100.000%,9.80,4.88,"Valve, Sta. 9+85, MOV 27",3793.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1829.09,14.67,Metal Loss Internal,33.77770786,-118.20976518,-0.570
40000794,GROUP,4689.72,47+22,14%,0.219,52000,0.78,0.83,5:45,1525,0.75000,100.000%,12.15,2.52,"Valve, Sta. 9+85, MOV 27",3795.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1826.73,14.67,Metal Loss Internal,33.77770478,-118.20977197,-0.570
40000795,GROUP,4690.42,47+22,13%,0.219,52000,0.89,0.70,6:00,1525,0.75000,100.000%,12.86,1.82,"Valve, Sta. 9+85, MOV 27",3796.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1826.03,14.67,Metal Loss Internal,33.77770386,-118.20977400,-0.570
40000796,GROUP,4691.42,47+23,14%,0.219,52000,1.31,0.63,5:45,1525,0.75000,100.000%,13.86,0.81,"Valve, Sta. 9+85, MOV 27",3797.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1825.02,14.67,Metal Loss Internal,33.77770255,-118.20977691,-0.560
2070,WELD,4692.24,47+24,,,,,,,,,,,,,,,,2.66,,33.77770148,-118.20977925,-0.560
40000797,GROUP,4692.88,47+25,11%,0.219,52000,0.57,0.55,5:45,1525,0.75000,100.000%,0.65,2.01,"Valve, Sta. 9+85, MOV 27",3798.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1823.56,2.66,Metal Loss Internal,33.77770063,-118.20978110,-0.570
40000798,GROUP,4693.03,47+25,11%,0.219,52000,0.50,0.48,5:45,1525,0.75000,100.000%,0.79,1.87,"Valve, Sta. 9+85, MOV 27",3799.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1823.42,2.66,Metal Loss Internal,33.77770043,-118.20978153,-0.570
40000799,GROUP,4693.20,47+25,16%,0.219,52000,0.42,0.51,5:45,1525,0.75000,100.000%,0.96,1.70,"Valve, Sta. 9+85, MOV 27",3799.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1823.25,2.66,Metal Loss Internal,33.77770021,-118.20978200,-0.570
40000800,GROUP,4693.41,47+25,15%,0.219,52000,0.71,0.34,5:30,1525,0.75000,100.000%,1.17,1.49,"Valve, Sta. 9+85, MOV 27",3799.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1823.04,2.66,Metal Loss Internal,33.77769993,-118.20978262,-0.570
40000801,GROUP,4693.63,47+26,10%,0.219,52000,1.44,2.74,5:45,1525,0.75000,100.000%,1.39,1.27,"Valve, Sta. 9+85, MOV 27",3799.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1822.82,2.66,Metal Loss Internal,33.77769964,-118.20978325,-0.570
40000802,GROUP,4694.21,47+26,11%,0.219,52000,0.56,0.71,5:30,1525,0.75000,100.000%,1.97,0.69,"Valve, Sta. 9+85, MOV 27",3800.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1822.24,2.66,Metal Loss Internal,33.77769888,-118.20978492,-0.570
40000803,GROUP,4694.41,47+26,13%,0.219,52000,0.74,0.47,5:15,1525,0.75000,100.000%,2.17,0.49,"Valve, Sta. 9+85, MOV 27",3800.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1822.04,2.66,Metal Loss Internal,33.77769863,-118.20978548,-0.570
2080,WELD,4694.90,47+27,,,,,,,,,,,,,,,,7.91,,33.77769801,-118.20978692,-0.570
40000804,GROUP,4695.96,47+28,30%,0.219,52000,1.94,2.09,5:45,1525,0.75000,100.000%,1.06,6.84,"Valve, Sta. 9+85, MOV 27",3802.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1820.49,7.91,Metal Loss Internal,33.77769685,-118.20979010,-0.540
40000805,GROUP,4696.18,47+28,11%,0.219,52000,1.01,1.03,2:15,1525,0.75000,100.000%,1.29,6.62,"Valve, Sta. 9+85, MOV 27",3802.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1820.26,7.91,Metal Loss External,33.77769666,-118.20979080,-0.520
40000806,GROUP,4696.45,47+28,13%,0.219,52000,2.35,2.83,2:00,1525,0.75000,100.000%,1.55,6.36,"Valve, Sta. 9+85, MOV 27",3802.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1820.00,7.91,Metal Loss External,33.77769644,-118.20979162,-0.500
10000092,LOCATION,4697.74,47+27,,,,,,,,,,2.84,5.07,"Valve, Sta. 9+85, MOV 27",3803.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1818.71,7.91,"Bend right - 51 deg., 6D ",33.77769599,-118.20979575,-0.310
10000093,LOCATION,4701.56,47+33,,,,,,,,,,6.66,1.25,"Valve, Sta. 9+85, MOV 27",3807.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1814.89,7.91,Composite Repair,33.77769882,-118.20980997,1.010
40000807,GROUP,4701.88,47+34,14%,0.219,52000,0.84,2.89,4:15,1525,0.75000,100.000%,6.98,0.93,"Valve, Sta. 9+85, MOV 27",3807.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1814.57,7.91,Metal Loss External - Repaired with Composite,33.77769839,-118.20980838,0.850
40000808,GROUP,4702.30,47+34,12%,0.219,52000,0.50,0.51,6:45,1525,0.75000,100.000%,7.40,0.51,"Valve, Sta. 9+85, MOV 27",3808.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1814.15,7.91,Metal Loss External - Repaired with Composite,33.77769873,-118.20980963,0.980
40000809,GROUP,4702.42,47+34,12%,0.219,52000,0.78,0.59,2:00,1525,0.75000,100.000%,7.52,0.39,"Valve, Sta. 9+85, MOV 27",3808.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1814.03,7.91,Metal Loss External - Repaired with Composite,33.77769883,-118.20980999,1.020
40000810,GROUP,4702.53,47+34,14%,0.219,52000,0.75,0.38,5:00,1525,0.75000,100.000%,7.63,0.28,"Valve, Sta. 9+85, MOV 27",3808.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1813.92,7.91,Metal Loss External - Repaired with Composite,33.77769891,-118.20981031,1.050
40000811,GROUP,4702.69,47+34,33%,0.219,52000,2.58,2.36,6:45,1525,0.75000,100.000%,7.80,0.11,"Valve, Sta. 9+85, MOV 27",3808.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1813.76,7.91,Metal Loss External - Repaired with Composite,33.77769905,-118.20981080,1.100
40000812,GROUP,4702.77,47+35,21%,0.219,52000,0.68,1.26,5:30,1525,0.75000,100.000%,7.87,0.04,"Valve, Sta. 9+85, MOV 27",3808.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1813.68,7.91,Metal Loss External - Repaired with Composite,33.77769911,-118.20981103,1.120
2090,WELD,4702.80,47+35,,,,,,,,,,,,,,,,5.02,,33.77769914,-118.20981113,1.130
10000093,LOCATION,4703.27,47+35,,,,,,,,,,0.46,4.56,"Valve, Sta. 9+85, MOV 27",3809.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1813.18,5.02,Composite Repair,33.77769882,-118.20980997,1.010
40000813,GROUP,4704.04,47+36,13%,0.219,52000,0.87,0.75,4:30,1525,0.75000,100.000%,1.24,3.79,"Valve, Sta. 9+85, MOV 27",3810.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1812.41,5.02,Metal Loss External,33.77770017,-118.20981484,1.450
10000094,LOCATION,4704.06,47+35,,,,,,,,,,1.25,3.77,"Valve, Sta. 9+85, MOV 27",3810.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1812.39,5.02,"Bend down - 15 deg., 9D ",33.77770019,-118.20981489,1.460
40000814,GROUP,4705.35,47+37,12%,0.219,52000,0.41,0.42,3:30,1525,0.75000,100.000%,2.55,2.48,"Valve, Sta. 9+85, MOV 27",3811.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1811.10,5.02,Metal Loss External,33.77770131,-118.20981886,1.650
40000815,GROUP,4707.63,47+39,16%,0.219,52000,1.95,2.57,6:00,1525,0.75000,100.000%,4.83,0.20,"Valve, Sta. 9+85, MOV 27",3813.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1808.82,5.02,Metal Loss External,33.77770334,-118.20982591,1.790
2100,WELD,4707.83,47+40,,,,,,,,,,,,,,,,2.46,,33.77770352,-118.20982652,1.810
40000816,GROUP,4708.00,47+40,13%,0.219,52000,0.63,1.38,6:30,1525,0.75000,100.000%,0.17,2.29,"Valve, Sta. 9+85, MOV 27",3814.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1808.45,2.46,Metal Loss External,33.77770367,-118.20982705,1.820
40000817,GROUP,4708.13,47+40,14%,0.219,52000,0.51,0.61,5:45,1525,0.75000,100.000%,0.30,2.16,"Valve, Sta. 9+85, MOV 27",3814.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1808.32,2.46,Metal Loss External,33.77770379,-118.20982746,1.820
40000818,GROUP,4708.54,47+40,14%,0.219,52000,0.81,0.51,7:00,1525,0.75000,100.000%,0.71,1.75,"Valve, Sta. 9+85, MOV 27",3814.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1807.91,2.46,Metal Loss External,33.77770415,-118.20982872,1.850
40000819,GROUP,4708.66,47+40,17%,0.219,52000,1.85,1.26,6:30,1525,0.75000,100.000%,0.83,1.63,"Valve, Sta. 9+85, MOV 27",3814.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1807.79,2.46,Metal Loss External,33.77770426,-118.20982910,1.850
40000820,GROUP,4708.86,47+41,11%,0.219,52000,0.47,0.47,5:45,1525,0.75000,100.000%,1.03,1.43,"Valve, Sta. 9+85, MOV 27",3814.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1807.59,2.46,Metal Loss External,33.77770444,-118.20982970,1.870
40000821,GROUP,4709.19,47+41,15%,0.219,52000,0.52,0.43,5:00,1525,0.75000,100.000%,1.36,1.10,"Valve, Sta. 9+85, MOV 27",3815.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1807.26,2.46,Metal Loss External,33.77770474,-118.20983074,1.880
40000822,GROUP,4709.38,47+41,14%,0.219,52000,0.66,0.62,4:30,1525,0.75000,100.000%,1.55,0.91,"Valve, Sta. 9+85, MOV 27",3815.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1807.07,2.46,Metal Loss External,33.77770491,-118.20983133,1.890
40000823,GROUP,4709.54,47+41,19%,0.219,52000,0.67,0.45,4:30,1525,0.75000,100.000%,1.72,0.75,"Valve, Sta. 9+85, MOV 27",3815.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1806.90,2.46,Metal Loss External,33.77770506,-118.20983184,1.900
40000824,GROUP,4710.10,47+42,29%,0.219,52000,0.52,0.44,5:15,1525,0.75000,100.000%,2.28,0.19,"Valve, Sta. 9+85, MOV 27",3816.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1806.35,2.46,Metal Loss External,33.77770556,-118.20983357,1.940
2110,WELD,4710.29,47+42,,,,,,,,,,,,,,,,6.11,,33.77770573,-118.20983414,1.950
40000825,GROUP,4711.22,47+43,12%,0.219,52000,2.09,2.14,4:00,1525,0.75000,100.000%,0.93,5.17,"Valve, Sta. 9+85, MOV 27",3817.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1805.23,6.11,Metal Loss External,33.77770656,-118.20983703,2.000
2120,WELD,4716.40,47+48,,,,,,,,,,,,,,,,47.38,,33.77771121,-118.20985305,2.240
13000001,GAIN,4734.46,47+66,,,,1.20,2.70,11:30,,,,18.07,29.31,"Valve, Sta. 9+85, MOV 27",3840.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1781.98,47.38,GAIN - 45 Gauss,33.77772720,-118.20990913,2.860
40000826,GROUP,4744.75,47+76,13%,0.219,52000,1.60,1.23,6:00,1525,0.75000,100.000%,28.35,19.02,"Valve, Sta. 9+85, MOV 27",3850.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1771.70,47.38,Metal Loss Internal,33.77773604,-118.20994118,2.990
40000827,GROUP,4762.04,47+93,25%,0.219,52000,0.74,0.59,6:15,1525,0.75000,100.000%,45.64,1.74,"Valve, Sta. 9+85, MOV 27",3868.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1754.41,47.38,Metal Loss External,33.77775076,-118.20999511,3.010
40000828,GROUP,4762.63,47+93,22%,0.219,52000,1.10,0.96,5:45,1525,0.75000,100.000%,46.24,1.14,"Valve, Sta. 9+85, MOV 27",3868.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1753.81,47.38,Metal Loss External,33.77775127,-118.20999698,3.010
40000829,GROUP,4762.91,47+94,10%,0.219,52000,0.77,0.97,6:15,1525,0.75000,100.000%,46.51,0.86,"Valve, Sta. 9+85, MOV 27",3868.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1753.54,47.38,Metal Loss External,33.77775150,-118.20999784,3.010
40000830,GROUP,4763.17,47+94,11%,0.219,52000,0.75,0.57,5:15,1525,0.75000,100.000%,46.78,0.60,"Valve, Sta. 9+85, MOV 27",3869.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1753.28,47.38,Metal Loss External,33.77775173,-118.20999866,3.010
40000831,GROUP,4763.51,47+94,14%,0.219,52000,0.59,0.76,6:00,1525,0.75000,100.000%,47.12,0.26,"Valve, Sta. 9+85, MOV 27",3869.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1752.93,47.38,Metal Loss External,33.77775202,-118.20999973,3.010
40000832,GROUP,4763.68,47+95,10%,0.219,52000,1.22,3.17,7:00,1525,0.75000,100.000%,47.29,0.09,"Valve, Sta. 9+85, MOV 27",3869.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1752.77,47.38,Metal Loss External,33.77775216,-118.21000025,3.010
2130,WELD,4763.77,47+95,,,,,,,,,,,,,,,,8.60,,33.77775224,-118.21000052,3.010
40000833,GROUP,4763.89,47+95,28%,0.219,52000,1.20,2.06,5:30,1525,0.75000,100.000%,0.12,8.48,"Valve, Sta. 9+85, MOV 27",3869.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1752.56,8.60,Metal Loss External,33.77775234,-118.21000090,3.010
40000834,GROUP,4764.31,47+95,19%,0.219,52000,2.23,1.04,6:00,1525,0.75000,100.000%,0.54,8.06,"Valve, Sta. 9+85, MOV 27",3870.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1752.14,8.60,Metal Loss External,33.77775270,-118.21000220,3.010
40000835,GROUP,4764.54,47+95,20%,0.219,52000,1.68,3.31,6:30,1525,0.75000,100.000%,0.77,7.83,"Valve, Sta. 9+85, MOV 27",3870.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1751.91,8.60,Metal Loss External,33.77775289,-118.21000292,3.010
40000836,GROUP,4764.90,47+96,12%,0.219,52000,0.86,1.09,7:00,1525,0.75000,100.000%,1.13,7.47,"Valve, Sta. 9+85, MOV 27",3870.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1751.55,8.60,Metal Loss External,33.77775320,-118.21000404,3.010
13000002,GAIN,4766.26,47+97,,,,6.51,9.48,11:45,,,,2.49,6.11,"Valve, Sta. 9+85, MOV 27",3872.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1750.18,8.60,GAIN - 119 Gauss,33.77775437,-118.21000830,3.010
2140,WELD,4772.37,48+03,,,,,,,,,,,,,,,,47.21,,33.77775962,-118.21002733,3.020
40000837,GROUP,4788.88,48+19,13%,0.219,52000,0.49,0.34,6:00,1525,0.75000,100.000%,16.51,30.70,"Valve, Sta. 9+85, MOV 27",3894.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1727.57,47.21,Metal Loss Internal,33.77777371,-118.21007883,2.970
40000838,GROUP,4790.72,48+21,13%,0.219,52000,0.65,0.48,6:00,1525,0.75000,100.000%,18.35,28.86,"Valve, Sta. 9+85, MOV 27",3896.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1725.73,47.21,Metal Loss Internal,33.77777527,-118.21008456,2.940
40000839,GROUP,4796.73,48+27,15%,0.219,52000,0.69,0.47,5:45,1525,0.75000,100.000%,24.36,22.85,"Valve, Sta. 9+85, MOV 27",3902.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1719.72,47.21,Metal Loss Internal,33.77778040,-118.21010329,2.820
2150,WELD,4819.58,48+50,,,,,,,,,,,,,,,,47.48,,33.77779998,-118.21017446,1.740
2160,WELD,4867.06,48+96,,,,,,,,,,,,,,,,47.26,,33.77784066,-118.21032219,-1.310
2170,WELD,4914.32,49+43,,,,,,,,,,,,,,,,47.25,,33.77788105,-118.21046954,-1.810
40000840,GROUP,4936.62,49+65,13%,0.219,52000,0.65,0.59,6:00,1525,0.75000,100.000%,22.30,24.95,"Valve, Sta. 9+85, MOV 27",4042.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1579.83,47.25,Metal Loss Internal,33.77790018,-118.21053902,-1.220
40000841,GROUP,4936.94,49+65,13%,0.219,52000,1.07,0.47,6:00,1525,0.75000,100.000%,22.61,24.63,"Valve, Sta. 9+85, MOV 27",4042.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1579.51,47.25,Metal Loss Internal,33.77790046,-118.21053999,-1.220
40000842,GROUP,4937.80,49+66,14%,0.219,52000,0.86,0.97,6:00,1525,0.75000,100.000%,23.48,23.77,"Valve, Sta. 9+85, MOV 27",4043.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1578.65,47.25,Metal Loss Internal,33.77790121,-118.21054267,-1.190
40000843,GROUP,4938.59,49+67,24%,0.219,52000,0.63,0.78,6:00,1525,0.75000,100.000%,24.27,22.98,"Valve, Sta. 9+85, MOV 27",4044.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1577.86,47.25,Metal Loss Internal,33.77790189,-118.21054514,-1.170
40000844,GROUP,4939.29,49+67,14%,0.219,52000,0.63,0.50,6:00,1525,0.75000,100.000%,24.97,22.27,"Valve, Sta. 9+85, MOV 27",4045.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1577.15,47.25,Metal Loss Internal,33.77790251,-118.21054734,-1.160
40000845,GROUP,4939.52,49+68,19%,0.219,52000,2.07,0.62,6:00,1525,0.75000,100.000%,25.20,22.05,"Valve, Sta. 9+85, MOV 27",4045.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1576.93,47.25,Metal Loss Internal,33.77790270,-118.21054803,-1.150
40000846,GROUP,4940.43,49+69,11%,0.219,52000,0.70,0.50,6:00,1525,0.75000,100.000%,26.11,21.14,"Valve, Sta. 9+85, MOV 27",4046.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1576.02,47.25,Metal Loss Internal,33.77790350,-118.21055087,-1.130
40000847,GROUP,4940.76,49+69,15%,0.219,52000,1.27,0.74,6:00,1525,0.75000,100.000%,26.44,20.81,"Valve, Sta. 9+85, MOV 27",4046.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1575.69,47.25,Metal Loss Internal,33.77790379,-118.21055189,-1.120
40000848,GROUP,4941.05,49+69,19%,0.219,52000,1.95,0.68,6:00,1525,0.75000,100.000%,26.73,20.52,"Valve, Sta. 9+85, MOV 27",4047.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1575.40,47.25,Metal Loss Internal,33.77790404,-118.21055280,-1.120
40000849,GROUP,4941.82,49+70,13%,0.219,52000,1.13,0.76,6:00,1525,0.75000,100.000%,27.50,19.74,"Valve, Sta. 9+85, MOV 27",4047.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1574.63,47.25,Metal Loss Internal,33.77790471,-118.21055520,-1.100
40000850,GROUP,4942.55,49+71,15%,0.219,52000,1.38,0.56,6:00,1525,0.75000,100.000%,28.23,19.02,"Valve, Sta. 9+85, MOV 27",4048.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1573.90,47.25,Metal Loss Internal,33.77790535,-118.21055747,-1.080
40000851,GROUP,4943.10,49+71,13%,0.219,52000,0.90,0.77,6:00,1525,0.75000,100.000%,28.78,18.47,"Valve, Sta. 9+85, MOV 27",4049.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1573.35,47.25,Metal Loss Internal,33.77790582,-118.21055917,-1.070
40000852,GROUP,4943.75,49+72,18%,0.219,52000,1.85,0.68,6:00,1525,0.75000,100.000%,29.43,17.82,"Valve, Sta. 9+85, MOV 27",4049.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1572.70,47.25,Metal Loss Internal,33.77790640,-118.21056120,-1.050
40000853,GROUP,4944.14,49+72,14%,0.219,52000,0.71,0.34,6:00,1525,0.75000,100.000%,29.82,17.42,"Valve, Sta. 9+85, MOV 27",4050.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1572.30,47.25,Metal Loss Internal,33.77790674,-118.21056242,-1.040
40000854,GROUP,4944.28,49+72,13%,0.219,52000,0.56,0.39,6:00,1525,0.75000,100.000%,29.96,17.29,"Valve, Sta. 9+85, MOV 27",4050.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1572.17,47.25,Metal Loss Internal,33.77790686,-118.21056284,-1.040
40000855,GROUP,4944.53,49+73,12%,0.219,52000,0.56,0.47,5:45,1525,0.75000,100.000%,30.21,17.04,"Valve, Sta. 9+85, MOV 27",4050.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1571.92,47.25,Metal Loss Internal,33.77790707,-118.21056360,-1.030
40000856,GROUP,4944.77,49+73,10%,0.219,52000,0.57,0.35,5:45,1525,0.75000,100.000%,30.45,16.80,"Valve, Sta. 9+85, MOV 27",4050.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1571.68,47.25,Metal Loss Internal,33.77790728,-118.21056436,-1.020
40000857,GROUP,4945.56,49+74,15%,0.219,52000,0.34,0.61,6:00,1525,0.75000,100.000%,31.23,16.01,"Valve, Sta. 9+85, MOV 27",4051.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1570.89,47.25,Metal Loss Internal,33.77790797,-118.21056680,-1.010
40000858,GROUP,4946.05,49+74,13%,0.219,52000,0.88,0.69,6:00,1525,0.75000,100.000%,31.73,15.52,"Valve, Sta. 9+85, MOV 27",4052.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1570.40,47.25,Metal Loss Internal,33.77790841,-118.21056834,-0.990
40000859,GROUP,4947.28,49+75,17%,0.219,52000,2.09,0.65,6:00,1525,0.75000,100.000%,32.96,14.29,"Valve, Sta. 9+85, MOV 27",4053.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1569.17,47.25,Metal Loss Internal,33.77790947,-118.21057215,-0.960
40000860,GROUP,4947.87,49+76,13%,0.219,52000,0.59,0.56,6:00,1525,0.75000,100.000%,33.55,13.70,"Valve, Sta. 9+85, MOV 27",4053.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1568.58,47.25,Metal Loss Internal,33.77791000,-118.21057400,-0.950
40000861,GROUP,4949.62,49+78,10%,0.219,52000,0.61,0.40,6:00,1525,0.75000,100.000%,35.30,11.95,"Valve, Sta. 9+85, MOV 27",4055.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1566.83,47.25,Metal Loss Internal,33.77791153,-118.21057945,-0.910
40000862,GROUP,4950.04,49+78,14%,0.219,52000,0.35,0.49,5:45,1525,0.75000,100.000%,35.72,11.53,"Valve, Sta. 9+85, MOV 27",4056.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1566.41,47.25,Metal Loss Internal,33.77791190,-118.21058075,-0.900
40000863,GROUP,4950.44,49+78,20%,0.219,52000,1.82,0.61,6:00,1525,0.75000,100.000%,36.12,11.13,"Valve, Sta. 9+85, MOV 27",4056.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1566.01,47.25,Metal Loss Internal,33.77791225,-118.21058200,-0.880
40000864,GROUP,4950.49,49+78,11%,0.219,52000,0.99,0.68,5:15,1525,0.75000,100.000%,36.17,11.08,"Valve, Sta. 9+85, MOV 27",4056.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1565.96,47.25,Metal Loss Internal,33.77791229,-118.21058213,-0.880
40000865,GROUP,4950.72,49+79,11%,0.219,52000,0.66,0.70,5:15,1525,0.75000,100.000%,36.40,10.85,"Valve, Sta. 9+85, MOV 27",4056.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1565.73,47.25,Metal Loss Internal,33.77791249,-118.21058285,-0.880
40000866,GROUP,4951.22,49+79,22%,0.219,52000,0.52,0.52,6:00,1525,0.75000,100.000%,36.90,10.35,"Valve, Sta. 9+85, MOV 27",4057.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1565.23,47.25,Metal Loss Internal,33.77791293,-118.21058442,-0.860
40000867,GROUP,4952.08,49+80,18%,0.219,52000,0.42,0.49,6:00,1525,0.75000,100.000%,37.76,9.48,"Valve, Sta. 9+85, MOV 27",4058.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1564.36,47.25,Metal Loss Internal,33.77791369,-118.21058710,-0.840
40000868,GROUP,4953.01,49+81,15%,0.219,52000,0.50,0.46,6:00,1525,0.75000,100.000%,38.69,8.56,"Valve, Sta. 9+85, MOV 27",4059.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1563.44,47.25,Metal Loss Internal,33.77791450,-118.21058998,-0.810
40000869,GROUP,4953.89,49+82,11%,0.219,52000,0.58,0.47,5:30,1525,0.75000,100.000%,39.57,7.68,"Valve, Sta. 9+85, MOV 27",4059.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1562.56,47.25,Metal Loss Internal,33.77791527,-118.21059272,-0.790
40000870,GROUP,4954.04,49+82,12%,0.219,52000,0.54,0.51,6:00,1525,0.75000,100.000%,39.72,7.53,"Valve, Sta. 9+85, MOV 27",4060.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1562.41,47.25,Metal Loss Internal,33.77791540,-118.21059318,-0.790
40000871,GROUP,4954.42,49+82,24%,0.219,52000,3.05,0.73,5:45,1525,0.75000,100.000%,40.10,7.15,"Valve, Sta. 9+85, MOV 27",4060.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1562.03,47.25,Metal Loss Internal,33.77791573,-118.21059435,-0.780
40000872,GROUP,4954.74,49+83,21%,0.219,52000,2.35,1.93,6:00,1525,0.75000,100.000%,40.42,6.83,"Valve, Sta. 9+85, MOV 27",4060.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1561.71,47.25,Metal Loss Internal,33.77791601,-118.21059536,-0.770
40000873,GROUP,4955.03,49+83,14%,0.219,52000,0.68,0.65,5:45,1525,0.75000,100.000%,40.71,6.54,"Valve, Sta. 9+85, MOV 27",4061.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1561.42,47.25,Metal Loss Internal,33.77791626,-118.21059626,-0.760
40000874,GROUP,4955.57,49+83,11%,0.219,52000,0.39,0.42,6:00,1525,0.75000,100.000%,41.25,6.00,"Valve, Sta. 9+85, MOV 27",4061.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1560.88,47.25,Metal Loss Internal,33.77791673,-118.21059794,-0.740
40000875,GROUP,4955.74,49+84,22%,0.219,52000,0.48,0.33,5:30,1525,0.75000,100.000%,41.42,5.83,"Valve, Sta. 9+85, MOV 27",4061.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1560.71,47.25,Metal Loss Internal,33.77791688,-118.21059847,-0.740
40000876,GROUP,4956.25,49+84,10%,0.219,52000,0.88,1.45,5:45,1525,0.75000,100.000%,41.93,5.32,"Valve, Sta. 9+85, MOV 27",4062.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1560.20,47.25,Metal Loss Internal,33.77791733,-118.21060004,-0.720
40000877,GROUP,4956.63,49+84,11%,0.219,52000,0.96,0.79,5:45,1525,0.75000,100.000%,42.31,4.94,"Valve, Sta. 9+85, MOV 27",4062.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1559.82,47.25,Metal Loss Internal,33.77791766,-118.21060122,-0.710
40000878,GROUP,4957.03,49+85,15%,0.219,52000,0.63,0.41,6:00,1525,0.75000,100.000%,42.70,4.54,"Valve, Sta. 9+85, MOV 27",4063.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1559.42,47.25,Metal Loss Internal,33.77791801,-118.21060246,-0.700
40000879,GROUP,4957.30,49+85,17%,0.219,52000,0.87,1.76,6:00,1525,0.75000,100.000%,42.98,4.27,"Valve, Sta. 9+85, MOV 27",4063.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1559.15,47.25,Metal Loss Internal,33.77791825,-118.21060333,-0.690
40000880,GROUP,4957.64,49+85,10%,0.219,52000,0.52,0.35,5:45,1525,0.75000,100.000%,43.32,3.92,"Valve, Sta. 9+85, MOV 27",4063.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1558.80,47.25,Metal Loss Internal,33.77791856,-118.21060439,-0.680
40000881,GROUP,4957.80,49+86,12%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,43.48,3.77,"Valve, Sta. 9+85, MOV 27",4063.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1558.65,47.25,Metal Loss Internal,33.77791869,-118.21060488,-0.680
40000882,GROUP,4958.07,49+86,13%,0.219,52000,3.80,0.94,5:45,1525,0.75000,100.000%,43.75,3.49,"Valve, Sta. 9+85, MOV 27",4064.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1558.38,47.25,Metal Loss Internal,33.77791893,-118.21060572,-0.670
40000883,GROUP,4959.14,49+87,11%,0.219,52000,0.54,0.39,6:00,1525,0.75000,100.000%,44.82,2.43,"Valve, Sta. 9+85, MOV 27",4065.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1557.31,47.25,Metal Loss Internal,33.77791986,-118.21060904,-0.640
40000884,GROUP,4959.48,49+87,14%,0.219,52000,0.59,0.45,6:00,1525,0.75000,100.000%,45.16,2.09,"Valve, Sta. 9+85, MOV 27",4065.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1556.97,47.25,Metal Loss Internal,33.77792016,-118.21061009,-0.630
40000885,GROUP,4959.75,49+88,11%,0.219,52000,0.44,0.45,6:00,1525,0.75000,100.000%,45.43,1.82,"Valve, Sta. 9+85, MOV 27",4065.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1556.70,47.25,Metal Loss Internal,33.77792039,-118.21061093,-0.620
40000886,GROUP,4960.78,49+89,10%,0.219,52000,0.52,0.47,6:00,1525,0.75000,100.000%,46.46,0.79,"Valve, Sta. 9+85, MOV 27",4066.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1555.67,47.25,Metal Loss Internal,33.77792129,-118.21061412,-0.590
40000887,GROUP,4961.14,49+89,20%,0.219,52000,0.55,0.52,6:00,1525,0.75000,100.000%,46.82,0.43,"Valve, Sta. 9+85, MOV 27",4067.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1555.31,47.25,Metal Loss Internal,33.77792161,-118.21061525,-0.580
2180,WELD,4961.57,49+89,,,,,,,,,,,,,,,,47.16,,33.77792198,-118.21061659,-0.560
40000888,GROUP,4962.17,49+90,11%,0.219,52000,0.62,0.48,5:45,1525,0.75000,100.000%,0.60,46.56,"Valve, Sta. 9+85, MOV 27",4068.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1554.28,47.16,Metal Loss Internal,33.77792250,-118.21061844,-0.550
40000889,GROUP,4962.51,49+90,16%,0.219,52000,1.52,1.02,6:00,1525,0.75000,100.000%,0.94,46.22,"Valve, Sta. 9+85, MOV 27",4068.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1553.94,47.16,Metal Loss Internal,33.77792280,-118.21061952,-0.540
40000890,GROUP,4962.71,49+90,22%,0.219,52000,0.63,0.64,6:00,1525,0.75000,100.000%,1.14,46.02,"Valve, Sta. 9+85, MOV 27",4068.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1553.74,47.16,Metal Loss Internal,33.77792297,-118.21062013,-0.530
40000891,GROUP,4963.20,49+91,19%,0.219,52000,1.29,0.68,6:00,1525,0.75000,100.000%,1.63,45.53,"Valve, Sta. 9+85, MOV 27",4069.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1553.25,47.16,Metal Loss Internal,33.77792340,-118.21062165,-0.520
40000892,GROUP,4963.46,49+91,22%,0.219,52000,0.70,1.22,5:45,1525,0.75000,100.000%,1.90,45.27,"Valve, Sta. 9+85, MOV 27",4069.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1552.98,47.16,Metal Loss Internal,33.77792363,-118.21062248,-0.510
40000893,GROUP,4964.10,49+92,27%,0.219,52000,1.25,1.31,5:45,1525,0.75000,100.000%,2.53,44.63,"Valve, Sta. 9+85, MOV 27",4070.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1552.35,47.16,Metal Loss Internal,33.77792418,-118.21062445,-0.490
40000894,GROUP,4964.65,49+92,13%,0.219,52000,0.54,1.04,5:45,1525,0.75000,100.000%,3.09,44.07,"Valve, Sta. 9+85, MOV 27",4070.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1551.79,47.16,Metal Loss Internal,33.77792467,-118.21062618,-0.480
40000895,GROUP,4964.94,49+93,34%,0.219,52000,1.92,0.86,6:00,1525,0.75000,100.000%,3.37,43.79,"Valve, Sta. 9+85, MOV 27",4070.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1551.51,47.16,Metal Loss Internal,33.77792491,-118.21062707,-0.470
40000896,GROUP,4965.28,49+93,27%,0.219,52000,0.72,0.50,6:00,1525,0.75000,100.000%,3.72,43.44,"Valve, Sta. 9+85, MOV 27",4071.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1551.16,47.16,Metal Loss Internal,33.77792521,-118.21062815,-0.460
40000897,GROUP,4965.50,49+93,16%,0.219,52000,1.41,0.82,6:00,1525,0.75000,100.000%,3.93,43.23,"Valve, Sta. 9+85, MOV 27",4071.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1550.95,47.16,Metal Loss Internal,33.77792540,-118.21062882,-0.450
40000898,GROUP,4965.97,49+94,29%,0.219,52000,0.67,0.91,6:00,1525,0.75000,100.000%,4.41,42.75,"Valve, Sta. 9+85, MOV 27",4072.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1550.47,47.16,Metal Loss Internal,33.77792581,-118.21063030,-0.440
40000899,GROUP,4966.17,49+94,26%,0.219,52000,0.70,0.61,6:00,1525,0.75000,100.000%,4.60,42.56,"Valve, Sta. 9+85, MOV 27",4072.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1550.28,47.16,Metal Loss Internal,33.77792598,-118.21063089,-0.440
40000900,GROUP,4966.35,49+94,10%,0.219,52000,0.48,0.39,6:00,1525,0.75000,100.000%,4.79,42.38,"Valve, Sta. 9+85, MOV 27",4072.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1550.09,47.16,Metal Loss Internal,33.77792614,-118.21063147,-0.430
40000901,GROUP,4967.38,49+95,30%,0.219,52000,0.57,0.73,6:00,1525,0.75000,100.000%,5.81,41.35,"Valve, Sta. 9+85, MOV 27",4073.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1549.07,47.16,Metal Loss Internal,33.77792702,-118.21063465,-0.410
40000902,GROUP,4967.71,49+95,15%,0.219,52000,0.55,0.45,6:00,1525,0.75000,100.000%,6.14,41.02,"Valve, Sta. 9+85, MOV 27",4073.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1548.74,47.16,Metal Loss Internal,33.77792731,-118.21063570,-0.400
40000903,GROUP,4967.91,49+96,21%,0.219,52000,1.90,0.77,6:00,1525,0.75000,100.000%,6.34,40.82,"Valve, Sta. 9+85, MOV 27",4073.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1548.54,47.16,Metal Loss Internal,33.77792748,-118.21063632,-0.400
40000904,GROUP,4968.95,49+97,22%,0.219,52000,0.67,0.62,6:00,1525,0.75000,100.000%,7.38,39.78,"Valve, Sta. 9+85, MOV 27",4074.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1547.50,47.16,Metal Loss Internal,33.77792838,-118.21063956,-0.370
40000905,GROUP,4969.13,49+97,14%,0.219,52000,0.77,0.63,6:00,1525,0.75000,100.000%,7.56,39.60,"Valve, Sta. 9+85, MOV 27",4075.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1547.32,47.16,Metal Loss Internal,33.77792853,-118.21064011,-0.370
40000906,GROUP,4969.42,49+97,15%,0.219,52000,0.59,0.57,5:45,1525,0.75000,100.000%,7.85,39.31,"Valve, Sta. 9+85, MOV 27",4075.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1547.03,47.16,Metal Loss Internal,33.77792878,-118.21064101,-0.360
40000907,GROUP,4969.78,49+97,14%,0.219,52000,0.70,0.60,6:00,1525,0.75000,100.000%,8.21,38.95,"Valve, Sta. 9+85, MOV 27",4075.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1546.67,47.16,Metal Loss Internal,33.77792910,-118.21064216,-0.350
40000908,GROUP,4970.30,49+98,14%,0.219,52000,2.26,0.92,6:00,1525,0.75000,100.000%,8.73,38.43,"Valve, Sta. 9+85, MOV 27",4076.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1546.15,47.16,Metal Loss Internal,33.77792954,-118.21064376,-0.340
40000909,GROUP,4970.66,49+98,13%,0.219,52000,0.88,0.60,6:00,1525,0.75000,100.000%,9.09,38.07,"Valve, Sta. 9+85, MOV 27",4076.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1545.79,47.16,Metal Loss Internal,33.77792985,-118.21064488,-0.340
40000910,GROUP,4970.94,49+99,29%,0.219,52000,2.90,0.93,6:00,1525,0.75000,100.000%,9.38,37.79,"Valve, Sta. 9+85, MOV 27",4076.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1545.50,47.16,Metal Loss Internal,33.77793010,-118.21064577,-0.330
40000911,GROUP,4971.28,49+99,21%,0.219,52000,1.20,0.71,6:00,1525,0.75000,100.000%,9.71,37.45,"Valve, Sta. 9+85, MOV 27",4077.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1545.17,47.16,Metal Loss Internal,33.77793038,-118.21064682,-0.320
40000912,GROUP,4971.61,49+99,14%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,10.04,37.12,"Valve, Sta. 9+85, MOV 27",4077.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1544.84,47.16,Metal Loss Internal,33.77793066,-118.21064783,-0.320
40000913,GROUP,4972.80,50+00,20%,0.219,52000,0.62,0.60,6:00,1525,0.75000,100.000%,11.24,35.93,"Valve, Sta. 9+85, MOV 27",4078.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1543.64,47.16,Metal Loss Internal,33.77793169,-118.21065157,-0.300
40000914,GROUP,4972.97,50+01,14%,0.219,52000,0.99,0.72,6:00,1525,0.75000,100.000%,11.40,35.76,"Valve, Sta. 9+85, MOV 27",4079.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1543.48,47.16,Metal Loss Internal,33.77793184,-118.21065209,-0.290
40000915,GROUP,4973.17,50+01,20%,0.219,52000,0.76,0.63,6:00,1525,0.75000,100.000%,11.60,35.56,"Valve, Sta. 9+85, MOV 27",4079.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1543.28,47.16,Metal Loss Internal,33.77793200,-118.21065269,-0.290
40000916,GROUP,4973.36,50+01,17%,0.219,52000,0.88,0.62,6:00,1525,0.75000,100.000%,11.80,35.36,"Valve, Sta. 9+85, MOV 27",4079.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1543.08,47.16,Metal Loss Internal,33.77793217,-118.21065331,-0.290
40000917,GROUP,4973.73,50+01,19%,0.219,52000,0.94,0.63,6:00,1525,0.75000,100.000%,12.17,34.99,"Valve, Sta. 9+85, MOV 27",4079.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1542.71,47.16,Metal Loss Internal,33.77793249,-118.21065447,-0.280
40000918,GROUP,4974.24,50+02,17%,0.219,52000,1.58,0.58,6:00,1525,0.75000,100.000%,12.67,34.49,"Valve, Sta. 9+85, MOV 27",4080.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1542.21,47.16,Metal Loss Internal,33.77793293,-118.21065605,-0.280
40000919,GROUP,4974.92,50+02,10%,0.219,52000,0.71,0.51,6:00,1525,0.75000,100.000%,13.35,33.81,"Valve, Sta. 9+85, MOV 27",4080.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1541.53,47.16,Metal Loss Internal,33.77793351,-118.21065814,-0.270
40000920,GROUP,4975.25,50+03,13%,0.219,52000,0.72,0.58,6:00,1525,0.75000,100.000%,13.68,33.48,"Valve, Sta. 9+85, MOV 27",4081.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1541.20,47.16,Metal Loss Internal,33.77793380,-118.21065919,-0.260
40000921,GROUP,4975.56,50+03,12%,0.219,52000,1.07,0.87,6:00,1525,0.75000,100.000%,13.99,33.17,"Valve, Sta. 9+85, MOV 27",4081.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1540.89,47.16,Metal Loss Internal,33.77793406,-118.21066014,-0.260
40000922,GROUP,4976.09,50+04,11%,0.219,52000,2.90,0.63,6:00,1525,0.75000,100.000%,14.52,32.64,"Valve, Sta. 9+85, MOV 27",4082.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1540.36,47.16,Metal Loss Internal,33.77793452,-118.21066181,-0.250
40000923,GROUP,4976.42,50+04,15%,0.219,52000,0.65,0.74,6:00,1525,0.75000,100.000%,14.85,32.31,"Valve, Sta. 9+85, MOV 27",4082.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1540.03,47.16,Metal Loss Internal,33.77793481,-118.21066283,-0.240
40000924,GROUP,4976.66,50+04,13%,0.219,52000,0.57,0.39,6:00,1525,0.75000,100.000%,15.09,32.07,"Valve, Sta. 9+85, MOV 27",4082.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1539.79,47.16,Metal Loss Internal,33.77793501,-118.21066357,-0.240
40000925,GROUP,4977.07,50+05,10%,0.219,52000,0.39,0.55,6:00,1525,0.75000,100.000%,15.50,31.66,"Valve, Sta. 9+85, MOV 27",4083.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1539.38,47.16,Metal Loss Internal,33.77793536,-118.21066486,-0.240
40000926,GROUP,4977.48,50+05,13%,0.219,52000,3.88,0.92,6:00,1525,0.75000,100.000%,15.91,31.25,"Valve, Sta. 9+85, MOV 27",4083.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1538.97,47.16,Metal Loss Internal,33.77793571,-118.21066612,-0.230
40000927,GROUP,4977.77,50+05,12%,0.219,52000,0.52,0.49,6:00,1525,0.75000,100.000%,16.20,30.96,"Valve, Sta. 9+85, MOV 27",4083.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1538.68,47.16,Metal Loss Internal,33.77793597,-118.21066704,-0.230
40000928,GROUP,4978.09,50+06,13%,0.219,52000,0.58,0.60,6:00,1525,0.75000,100.000%,16.52,30.64,"Valve, Sta. 9+85, MOV 27",4084.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1538.36,47.16,Metal Loss Internal,33.77793625,-118.21066804,-0.220
40000929,GROUP,4978.75,50+06,17%,0.219,52000,1.55,0.68,6:00,1525,0.75000,100.000%,17.19,29.98,"Valve, Sta. 9+85, MOV 27",4084.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1537.69,47.16,Metal Loss Internal,33.77793681,-118.21067011,-0.220
40000930,GROUP,4979.15,50+07,22%,0.219,52000,1.65,0.65,6:00,1525,0.75000,100.000%,17.58,29.58,"Valve, Sta. 9+85, MOV 27",4085.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1537.30,47.16,Metal Loss Internal,33.77793716,-118.21067134,-0.210
40000931,GROUP,4979.66,50+07,22%,0.219,52000,0.83,0.74,6:00,1525,0.75000,100.000%,18.09,29.07,"Valve, Sta. 9+85, MOV 27",4085.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1536.79,47.16,Metal Loss Internal,33.77793759,-118.21067291,-0.210
40000932,GROUP,4979.80,50+07,10%,0.219,52000,0.48,0.39,6:00,1525,0.75000,100.000%,18.23,28.93,"Valve, Sta. 9+85, MOV 27",4085.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1536.65,47.16,Metal Loss Internal,33.77793772,-118.21067336,-0.200
40000933,GROUP,4980.13,50+08,16%,0.219,52000,2.26,0.66,6:00,1525,0.75000,100.000%,18.57,28.60,"Valve, Sta. 9+85, MOV 27",4086.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1536.32,47.16,Metal Loss Internal,33.77793800,-118.21067440,-0.200
40000934,GROUP,4980.35,50+08,11%,0.219,52000,0.37,0.35,6:00,1525,0.75000,100.000%,18.78,28.38,"Valve, Sta. 9+85, MOV 27",4086.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1536.10,47.16,Metal Loss Internal,33.77793819,-118.21067507,-0.200
40000935,GROUP,4980.66,50+08,12%,0.219,52000,1.22,0.95,6:00,1525,0.75000,100.000%,19.09,28.07,"Valve, Sta. 9+85, MOV 27",4086.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1535.79,47.16,Metal Loss Internal,33.77793846,-118.21067605,-0.200
40000936,GROUP,4980.91,50+08,15%,0.219,52000,0.60,0.63,6:00,1525,0.75000,100.000%,19.34,27.82,"Valve, Sta. 9+85, MOV 27",4086.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1535.54,47.16,Metal Loss Internal,33.77793867,-118.21067682,-0.190
40000937,GROUP,4981.31,50+09,14%,0.219,52000,0.78,0.61,6:00,1525,0.75000,100.000%,19.74,27.42,"Valve, Sta. 9+85, MOV 27",4087.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1535.14,47.16,Metal Loss Internal,33.77793902,-118.21067807,-0.190
40000938,GROUP,4981.67,50+09,28%,0.219,52000,0.56,0.41,5:45,1525,0.75000,100.000%,20.10,27.06,"Valve, Sta. 9+85, MOV 27",4087.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1534.78,47.16,Metal Loss Internal,33.77793932,-118.21067917,-0.190
40000939,GROUP,4981.95,50+09,17%,0.219,52000,3.38,0.84,6:00,1525,0.75000,100.000%,20.38,26.78,"Valve, Sta. 9+85, MOV 27",4088.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1534.50,47.16,Metal Loss Internal,33.77793957,-118.21068007,-0.180
40000940,GROUP,4982.43,50+10,22%,0.219,52000,1.97,0.60,5:45,1525,0.75000,100.000%,20.86,26.30,"Valve, Sta. 9+85, MOV 27",4088.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1534.02,47.16,Metal Loss Internal,33.77793998,-118.21068157,-0.180
40000941,GROUP,4984.23,50+12,11%,0.219,52000,0.54,0.47,6:00,1525,0.75000,100.000%,22.66,24.50,"Valve, Sta. 9+85, MOV 27",4090.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1532.22,47.16,Metal Loss Internal,33.77794153,-118.21068715,-0.170
40000942,GROUP,4984.41,50+12,15%,0.219,52000,1.69,0.57,6:00,1525,0.75000,100.000%,22.84,24.32,"Valve, Sta. 9+85, MOV 27",4090.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1532.04,47.16,Metal Loss Internal,33.77794169,-118.21068773,-0.170
40000943,GROUP,4984.95,50+12,14%,0.219,52000,1.90,0.71,6:00,1525,0.75000,100.000%,23.39,23.77,"Valve, Sta. 9+85, MOV 27",4091.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1531.49,47.16,Metal Loss Internal,33.77794215,-118.21068942,-0.170
40000944,GROUP,4985.32,50+13,21%,0.219,52000,3.84,0.91,6:00,1525,0.75000,100.000%,23.75,23.41,"Valve, Sta. 9+85, MOV 27",4091.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1531.13,47.16,Metal Loss Internal,33.77794246,-118.21069056,-0.160
40000945,GROUP,4985.80,50+13,26%,0.219,52000,2.72,1.30,5:45,1525,0.75000,100.000%,24.23,22.93,"Valve, Sta. 9+85, MOV 27",4091.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1530.65,47.16,Metal Loss Internal,33.77794288,-118.21069207,-0.160
40000946,GROUP,4986.11,50+13,24%,0.219,52000,1.90,1.06,6:00,1525,0.75000,100.000%,24.54,22.62,"Valve, Sta. 9+85, MOV 27",4092.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1530.34,47.16,Metal Loss Internal,33.77794314,-118.21069303,-0.160
40000947,GROUP,4986.41,50+14,27%,0.219,52000,1.63,1.11,5:45,1525,0.75000,100.000%,24.84,22.32,"Valve, Sta. 9+85, MOV 27",4092.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1530.04,47.16,Metal Loss Internal,33.77794340,-118.21069395,-0.160
40000948,GROUP,4986.68,50+14,21%,0.219,52000,0.58,0.90,5:45,1525,0.75000,100.000%,25.12,22.05,"Valve, Sta. 9+85, MOV 27",4092.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1529.76,47.16,Metal Loss Internal,33.77794364,-118.21069481,-0.160
40000949,GROUP,4986.82,50+14,16%,0.219,52000,0.57,0.47,6:00,1525,0.75000,100.000%,25.25,21.91,"Valve, Sta. 9+85, MOV 27",4092.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1529.63,47.16,Metal Loss Internal,33.77794376,-118.21069525,-0.160
40000950,GROUP,4987.30,50+15,18%,0.219,52000,3.40,0.72,6:00,1525,0.75000,100.000%,25.73,21.43,"Valve, Sta. 9+85, MOV 27",4093.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1529.15,47.16,Metal Loss Internal,33.77794417,-118.21069674,-0.150
40000951,GROUP,4987.63,50+15,16%,0.219,52000,1.90,0.87,6:00,1525,0.75000,100.000%,26.06,21.10,"Valve, Sta. 9+85, MOV 27",4093.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1528.82,47.16,Metal Loss Internal,33.77794445,-118.21069776,-0.150
40000952,GROUP,4987.87,50+15,10%,0.219,52000,0.61,0.43,6:00,1525,0.75000,100.000%,26.30,20.86,"Valve, Sta. 9+85, MOV 27",4093.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1528.58,47.16,Metal Loss Internal,33.77794466,-118.21069850,-0.150
