ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40000953,GROUP,4989.50,50+17,16%,0.219,52000,1.12,0.88,6:00,1525,0.75000,100.000%,27.93,19.23,"Valve, Sta. 9+85, MOV 27",4095.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1526.95,47.16,Metal Loss Internal,33.77794606,-118.21070358,-0.150
40000954,GROUP,4989.85,50+17,17%,0.219,52000,0.54,0.51,6:00,1525,0.75000,100.000%,28.28,18.88,"Valve, Sta. 9+85, MOV 27",4095.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1526.60,47.16,Metal Loss Internal,33.77794636,-118.21070468,-0.150
40000955,GROUP,4990.26,50+18,11%,0.219,52000,0.50,0.42,6:00,1525,0.75000,100.000%,28.69,18.47,"Valve, Sta. 9+85, MOV 27",4096.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1526.19,47.16,Metal Loss Internal,33.77794671,-118.21070595,-0.150
40000956,GROUP,4991.48,50+19,13%,0.219,52000,2.21,0.65,6:00,1525,0.75000,100.000%,29.91,17.25,"Valve, Sta. 9+85, MOV 27",4097.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1524.97,47.16,Metal Loss Internal,33.77794777,-118.21070977,-0.150
40000957,GROUP,4992.77,50+20,26%,0.219,52000,0.72,0.62,6:00,1525,0.75000,100.000%,31.20,15.96,"Valve, Sta. 9+85, MOV 27",4098.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1523.68,47.16,Metal Loss Internal,33.77794888,-118.21071378,-0.150
40000958,GROUP,4993.20,50+20,28%,0.219,52000,7.03,0.99,6:00,1479,0.78000,100.000%,31.63,15.53,"Valve, Sta. 9+85, MOV 27",4099.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1523.25,47.16,Metal Loss Internal,33.77794925,-118.21071512,-0.150
40000959,GROUP,4993.94,50+21,18%,0.219,52000,0.65,0.57,6:00,1525,0.75000,100.000%,32.37,14.79,"Valve, Sta. 9+85, MOV 27",4099.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1522.51,47.16,Metal Loss Internal,33.77794988,-118.21071742,-0.150
40000960,GROUP,4994.45,50+22,13%,0.219,52000,0.65,0.46,6:00,1525,0.75000,100.000%,32.89,14.28,"Valve, Sta. 9+85, MOV 27",4100.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1521.99,47.16,Metal Loss Internal,33.77795033,-118.21071903,-0.150
40000961,GROUP,4994.86,50+22,12%,0.219,52000,0.43,0.79,6:00,1525,0.75000,100.000%,33.29,13.87,"Valve, Sta. 9+85, MOV 27",4100.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1521.59,47.16,Metal Loss Internal,33.77795067,-118.21072028,-0.150
40000962,GROUP,4996.12,50+23,16%,0.219,52000,2.12,0.76,6:00,1525,0.75000,100.000%,34.55,12.61,"Valve, Sta. 9+85, MOV 27",4102.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1520.33,47.16,Metal Loss Internal,33.77795177,-118.21072422,-0.150
40000963,GROUP,4996.33,50+24,16%,0.219,52000,0.53,0.57,5:45,1525,0.75000,100.000%,34.76,12.40,"Valve, Sta. 9+85, MOV 27",4102.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1520.12,47.16,Metal Loss Internal,33.77795195,-118.21072486,-0.150
40000964,GROUP,4996.50,50+24,19%,0.219,52000,0.92,0.89,6:00,1525,0.75000,100.000%,34.93,12.23,"Valve, Sta. 9+85, MOV 27",4102.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1519.95,47.16,Metal Loss Internal,33.77795210,-118.21072540,-0.150
40000965,GROUP,4996.72,50+24,20%,0.219,52000,0.65,0.66,6:00,1525,0.75000,100.000%,35.15,12.01,"Valve, Sta. 9+85, MOV 27",4102.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1519.73,47.16,Metal Loss Internal,33.77795228,-118.21072607,-0.150
40000966,GROUP,4997.04,50+24,23%,0.219,52000,4.69,0.88,6:00,1525,0.75000,100.000%,35.47,11.69,"Valve, Sta. 9+85, MOV 27",4103.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1519.41,47.16,Metal Loss Internal,33.77795255,-118.21072706,-0.150
40000967,GROUP,4997.38,50+25,29%,0.219,52000,0.48,0.56,6:00,1525,0.75000,100.000%,35.81,11.35,"Valve, Sta. 9+85, MOV 27",4103.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1519.07,47.16,Metal Loss Internal,33.77795285,-118.21072813,-0.150
40000968,GROUP,4997.71,50+25,14%,0.219,52000,0.49,0.39,5:45,1525,0.75000,100.000%,36.14,11.02,"Valve, Sta. 9+85, MOV 27",4103.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1518.74,47.16,Metal Loss Internal,33.77795314,-118.21072918,-0.150
40000969,GROUP,4998.17,50+25,18%,0.219,52000,0.48,0.49,6:00,1525,0.75000,100.000%,36.60,10.56,"Valve, Sta. 9+85, MOV 27",4104.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1518.28,47.16,Metal Loss Internal,33.77795353,-118.21073059,-0.150
40000970,GROUP,4998.37,50+26,13%,0.219,52000,0.84,1.94,6:00,1525,0.75000,100.000%,36.80,10.36,"Valve, Sta. 9+85, MOV 27",4104.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1518.08,47.16,Metal Loss Internal,33.77795370,-118.21073122,-0.150
40000971,GROUP,4998.56,50+26,10%,0.219,52000,0.57,0.43,5:45,1525,0.75000,100.000%,36.99,10.17,"Valve, Sta. 9+85, MOV 27",4104.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1517.89,47.16,Metal Loss Internal,33.77795387,-118.21073180,-0.150
40000972,GROUP,4998.82,50+26,16%,0.219,52000,1.75,0.87,6:00,1525,0.75000,100.000%,37.25,9.91,"Valve, Sta. 9+85, MOV 27",4104.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1517.63,47.16,Metal Loss Internal,33.77795410,-118.21073264,-0.150
40000973,GROUP,4999.06,50+26,16%,0.219,52000,1.73,0.86,6:00,1525,0.75000,100.000%,37.49,9.67,"Valve, Sta. 9+85, MOV 27",4105.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1517.39,47.16,Metal Loss Internal,33.77795430,-118.21073337,-0.150
40000974,GROUP,4999.49,50+27,12%,0.219,52000,0.43,0.77,6:00,1525,0.75000,100.000%,37.92,9.24,"Valve, Sta. 9+85, MOV 27",4105.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1516.96,47.16,Metal Loss Internal,33.77795467,-118.21073472,-0.150
40000975,GROUP,4999.68,50+27,25%,0.219,52000,1.67,1.19,6:00,1525,0.75000,100.000%,38.11,9.05,"Valve, Sta. 9+85, MOV 27",4105.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1516.77,47.16,Metal Loss Internal,33.77795483,-118.21073530,-0.150
40000976,GROUP,4999.95,50+27,14%,0.219,52000,0.67,0.71,6:00,1525,0.75000,100.000%,38.38,8.78,"Valve, Sta. 9+85, MOV 27",4105.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1516.50,47.16,Metal Loss Internal,33.77795507,-118.21073615,-0.150
40000977,GROUP,5000.45,50+28,33%,0.219,52000,5.70,1.06,5:45,1449,0.79000,100.000%,38.88,8.28,"Valve, Sta. 9+85, MOV 27",4106.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1516.00,47.16,Metal Loss Internal,33.77795550,-118.21073771,-0.150
40000978,GROUP,5000.93,50+28,24%,0.219,52000,2.02,1.10,5:45,1525,0.75000,100.000%,39.36,7.80,"Valve, Sta. 9+85, MOV 27",4106.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1515.52,47.16,Metal Loss Internal,33.77795590,-118.21073919,-0.150
40000979,GROUP,5001.50,50+29,15%,0.219,52000,0.60,0.38,5:45,1525,0.75000,100.000%,39.93,7.23,"Valve, Sta. 9+85, MOV 27",4107.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1514.95,47.16,Metal Loss Internal,33.77795640,-118.21074097,-0.140
40000980,GROUP,5001.71,50+29,15%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,40.14,7.02,"Valve, Sta. 9+85, MOV 27",4107.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1514.74,47.16,Metal Loss Internal,33.77795658,-118.21074162,-0.140
40000981,GROUP,5002.92,50+30,11%,0.219,52000,0.54,0.40,6:00,1525,0.75000,100.000%,41.35,5.81,"Valve, Sta. 9+85, MOV 27",4108.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1513.53,47.16,Metal Loss Internal,33.77795763,-118.21074540,-0.140
40000982,GROUP,5003.67,50+31,13%,0.219,52000,1.90,0.53,6:00,1525,0.75000,100.000%,42.10,5.06,"Valve, Sta. 9+85, MOV 27",4109.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1512.78,47.16,Metal Loss Internal,33.77795826,-118.21074773,-0.140
40000983,GROUP,5004.72,50+32,10%,0.219,52000,0.33,0.41,6:00,1525,0.75000,100.000%,43.16,4.01,"Valve, Sta. 9+85, MOV 27",4110.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1511.72,47.16,Metal Loss Internal,33.77795917,-118.21075102,-0.130
40000984,GROUP,5005.59,50+33,22%,0.219,52000,2.33,0.82,6:00,1525,0.75000,100.000%,44.02,3.14,"Valve, Sta. 9+85, MOV 27",4111.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1510.86,47.16,Metal Loss Internal,33.77795991,-118.21075372,-0.130
40000985,GROUP,5006.25,50+33,31%,0.219,52000,0.93,0.74,5:45,1525,0.75000,100.000%,44.69,2.48,"Valve, Sta. 9+85, MOV 27",4112.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1510.19,47.16,Metal Loss Internal,33.77796048,-118.21075579,-0.120
40000986,GROUP,5007.01,50+34,11%,0.219,52000,0.61,0.55,6:00,1525,0.75000,100.000%,45.45,1.71,"Valve, Sta. 9+85, MOV 27",4113.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1509.43,47.16,Metal Loss Internal,33.77796113,-118.21075817,-0.120
40000987,GROUP,5007.20,50+34,16%,0.219,52000,0.91,0.85,6:00,1525,0.75000,100.000%,45.63,1.53,"Valve, Sta. 9+85, MOV 27",4113.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1509.25,47.16,Metal Loss Internal,33.77796129,-118.21075874,-0.120
40000988,GROUP,5007.51,50+35,19%,0.219,52000,2.08,0.81,6:00,1525,0.75000,100.000%,45.94,1.22,"Valve, Sta. 9+85, MOV 27",4113.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1508.94,47.16,Metal Loss Internal,33.77796156,-118.21075971,-0.110
40000989,GROUP,5007.92,50+35,14%,0.219,52000,0.71,0.60,6:00,1525,0.75000,100.000%,46.35,0.81,"Valve, Sta. 9+85, MOV 27",4113.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1508.53,47.16,Metal Loss Internal,33.77796191,-118.21076099,-0.110
40000990,GROUP,5008.10,50+35,17%,0.219,52000,0.77,0.47,6:00,1525,0.75000,100.000%,46.53,0.63,"Valve, Sta. 9+85, MOV 27",4114.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1508.35,47.16,Metal Loss Internal,33.77796207,-118.21076155,-0.110
40000991,GROUP,5008.26,50+35,16%,0.219,52000,0.42,0.47,6:00,1525,0.75000,100.000%,46.70,0.46,"Valve, Sta. 9+85, MOV 27",4114.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1508.18,47.16,Metal Loss Internal,33.77796221,-118.21076206,-0.110
40000992,GROUP,5008.44,50+35,10%,0.219,52000,0.66,0.61,6:00,1525,0.75000,100.000%,46.87,0.29,"Valve, Sta. 9+85, MOV 27",4114.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1508.01,47.16,Metal Loss Internal,33.77796236,-118.21076261,-0.110
2190,WELD,5008.73,50+36,,,,,,,,,,,,,,,,47.35,,33.77796260,-118.21076351,-0.100
40000993,GROUP,5008.95,50+36,14%,0.219,52000,0.51,0.45,6:00,1525,0.75000,100.000%,0.22,47.13,"Valve, Sta. 9+85, MOV 27",4115.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1507.50,47.35,Metal Loss Internal,33.77796280,-118.21076420,-0.100
40000994,GROUP,5009.37,50+36,24%,0.219,52000,0.62,0.63,6:00,1525,0.75000,100.000%,0.64,46.71,"Valve, Sta. 9+85, MOV 27",4115.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1507.08,47.35,Metal Loss Internal,33.77796316,-118.21076550,-0.100
40000995,GROUP,5009.51,50+37,23%,0.219,52000,0.46,0.44,6:00,1525,0.75000,100.000%,0.78,46.57,"Valve, Sta. 9+85, MOV 27",4115.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1506.94,47.35,Metal Loss Internal,33.77796328,-118.21076595,-0.090
40000996,GROUP,5009.64,50+37,19%,0.219,52000,0.43,0.37,6:00,1525,0.75000,100.000%,0.91,46.43,"Valve, Sta. 9+85, MOV 27",4115.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1506.80,47.35,Metal Loss Internal,33.77796339,-118.21076636,-0.090
40000997,GROUP,5009.94,50+37,14%,0.219,52000,1.02,0.77,6:00,1525,0.75000,100.000%,1.21,46.13,"Valve, Sta. 9+85, MOV 27",4115.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1506.50,47.35,Metal Loss Internal,33.77796365,-118.21076730,-0.090
40000998,GROUP,5011.91,50+39,14%,0.219,52000,0.49,0.49,6:00,1525,0.75000,100.000%,3.18,44.16,"Valve, Sta. 9+85, MOV 27",4117.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1504.54,47.35,Metal Loss Internal,33.77796534,-118.21077343,-0.070
40000999,GROUP,5012.04,50+39,11%,0.219,52000,0.54,0.58,6:00,1525,0.75000,100.000%,3.31,44.03,"Valve, Sta. 9+85, MOV 27",4118.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1504.41,47.35,Metal Loss Internal,33.77796545,-118.21077384,-0.070
40001000,GROUP,5012.18,50+39,12%,0.219,52000,0.30,0.40,6:00,1525,0.75000,100.000%,3.45,43.90,"Valve, Sta. 9+85, MOV 27",4118.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1504.27,47.35,Metal Loss Internal,33.77796557,-118.21077425,-0.060
40001001,GROUP,5012.55,50+40,21%,0.219,52000,0.70,0.65,5:45,1525,0.75000,100.000%,3.82,43.52,"Valve, Sta. 9+85, MOV 27",4118.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1503.90,47.35,Metal Loss Internal,33.77796589,-118.21077542,-0.060
40001002,GROUP,5013.04,50+40,23%,0.219,52000,1.83,0.92,6:00,1525,0.75000,100.000%,4.31,43.04,"Valve, Sta. 9+85, MOV 27",4119.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1503.41,47.35,Metal Loss Internal,33.77796631,-118.21077694,-0.050
40001003,GROUP,5014.75,50+42,13%,0.219,52000,0.35,0.45,6:00,1525,0.75000,100.000%,6.02,41.33,"Valve, Sta. 9+85, MOV 27",4120.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1501.70,47.35,Metal Loss Internal,33.77796778,-118.21078227,-0.030
40001004,GROUP,5014.88,50+42,29%,0.219,52000,0.44,0.61,6:00,1525,0.75000,100.000%,6.16,41.19,"Valve, Sta. 9+85, MOV 27",4120.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1501.56,47.35,Metal Loss Internal,33.77796790,-118.21078269,-0.030
40001005,GROUP,5015.64,50+43,14%,0.219,52000,0.74,0.52,5:45,1525,0.75000,100.000%,6.91,40.43,"Valve, Sta. 9+85, MOV 27",4121.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1500.81,47.35,Metal Loss Internal,33.77796854,-118.21078505,-0.020
40001006,GROUP,5015.96,50+43,21%,0.219,52000,0.60,0.49,6:00,1525,0.75000,100.000%,7.23,40.12,"Valve, Sta. 9+85, MOV 27",4122.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1500.49,47.35,Metal Loss Internal,33.77796881,-118.21078605,-0.010
40001007,GROUP,5016.38,50+43,13%,0.219,52000,0.57,0.40,5:45,1525,0.75000,100.000%,7.65,39.70,"Valve, Sta. 9+85, MOV 27",4122.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1500.07,47.35,Metal Loss Internal,33.77796918,-118.21078735,-0.010
40001008,GROUP,5016.59,50+43,18%,0.219,52000,1.47,0.68,6:00,1525,0.75000,100.000%,7.86,39.48,"Valve, Sta. 9+85, MOV 27",4122.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1499.86,47.35,Metal Loss Internal,33.77796936,-118.21078802,0.000
40001009,GROUP,5017.14,50+44,19%,0.219,52000,1.23,0.82,6:00,1525,0.75000,100.000%,8.41,38.94,"Valve, Sta. 9+85, MOV 27",4123.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1499.31,47.35,Metal Loss Internal,33.77796983,-118.21078972,0.000
40001010,GROUP,5017.31,50+44,18%,0.219,52000,0.62,0.33,6:00,1525,0.75000,100.000%,8.58,38.77,"Valve, Sta. 9+85, MOV 27",4123.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1499.14,47.35,Metal Loss Internal,33.77796998,-118.21079025,0.010
40001011,GROUP,5017.94,50+45,19%,0.219,52000,1.37,0.55,6:00,1525,0.75000,100.000%,9.21,38.14,"Valve, Sta. 9+85, MOV 27",4123.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1498.51,47.35,Metal Loss Internal,33.77797051,-118.21079220,0.020
40001012,GROUP,5018.11,50+45,11%,0.219,52000,0.47,0.43,6:00,1525,0.75000,100.000%,9.38,37.96,"Valve, Sta. 9+85, MOV 27",4124.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1498.34,47.35,Metal Loss Internal,33.77797066,-118.21079275,0.020
40001013,GROUP,5018.75,50+46,20%,0.219,52000,1.18,0.99,6:00,1525,0.75000,100.000%,10.02,37.33,"Valve, Sta. 9+85, MOV 27",4124.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1497.70,47.35,Metal Loss Internal,33.77797121,-118.21079473,0.030
40001014,GROUP,5019.19,50+46,14%,0.219,52000,0.63,0.61,5:45,1525,0.75000,100.000%,10.46,36.89,"Valve, Sta. 9+85, MOV 27",4125.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1497.26,47.35,Metal Loss Internal,33.77797159,-118.21079610,0.040
40001015,GROUP,5019.65,50+46,20%,0.219,52000,0.54,0.50,5:45,1525,0.75000,100.000%,10.92,36.43,"Valve, Sta. 9+85, MOV 27",4125.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1496.80,47.35,Metal Loss Internal,33.77797198,-118.21079754,0.050
40001016,GROUP,5019.97,50+47,23%,0.219,52000,0.69,0.47,6:00,1525,0.75000,100.000%,11.24,36.10,"Valve, Sta. 9+85, MOV 27",4126.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1496.48,47.35,Metal Loss Internal,33.77797226,-118.21079855,0.050
40001017,GROUP,5020.40,50+47,27%,0.219,52000,7.38,1.42,5:45,1492,0.77000,100.000%,11.67,35.68,"Valve, Sta. 9+85, MOV 27",4126.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1496.05,47.35,Metal Loss Internal,33.77797263,-118.21079989,0.060
40001018,GROUP,5021.08,50+48,22%,0.219,52000,6.35,0.82,6:00,1525,0.75000,100.000%,12.35,35.00,"Valve, Sta. 9+85, MOV 27",4127.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1495.37,47.35,Metal Loss Internal,33.77797320,-118.21080199,0.070
40001019,GROUP,5021.57,50+48,29%,0.219,52000,2.71,0.81,6:00,1525,0.75000,100.000%,12.84,34.51,"Valve, Sta. 9+85, MOV 27",4127.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1494.88,47.35,Metal Loss Internal,33.77797363,-118.21080352,0.080
40001020,GROUP,5021.81,50+49,21%,0.219,52000,0.50,0.56,5:45,1525,0.75000,100.000%,13.08,34.27,"Valve, Sta. 9+85, MOV 27",4127.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1494.64,47.35,Metal Loss Internal,33.77797383,-118.21080426,0.090
40001021,GROUP,5022.23,50+49,25%,0.219,52000,6.27,0.76,6:00,1525,0.75000,100.000%,13.50,33.85,"Valve, Sta. 9+85, MOV 27",4128.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1494.22,47.35,Metal Loss Internal,33.77797420,-118.21080559,0.090
40001022,GROUP,5022.76,50+50,20%,0.219,52000,2.02,0.98,6:00,1525,0.75000,100.000%,14.03,33.31,"Valve, Sta. 9+85, MOV 27",4128.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1493.69,47.35,Metal Loss Internal,33.77797465,-118.21080725,0.100
40001023,GROUP,5022.99,50+50,14%,0.219,52000,1.33,0.70,6:00,1525,0.75000,100.000%,14.26,33.09,"Valve, Sta. 9+85, MOV 27",4129.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1493.46,47.35,Metal Loss Internal,33.77797484,-118.21080795,0.110
40001024,GROUP,5023.40,50+50,20%,0.219,52000,4.29,0.96,6:00,1525,0.75000,100.000%,14.67,32.68,"Valve, Sta. 9+85, MOV 27",4129.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1493.05,47.35,Metal Loss Internal,33.77797519,-118.21080923,0.110
40001025,GROUP,5023.93,50+51,13%,0.219,52000,1.24,0.60,6:00,1525,0.75000,100.000%,15.21,32.14,"Valve, Sta. 9+85, MOV 27",4129.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1492.51,47.35,Metal Loss Internal,33.77797565,-118.21081090,0.130
2200,WELD,5056.08,50+82,,,,,,,,,,,,,,,,27.65,,33.77800332,-118.21091101,0.930
10000095,LOCATION,5081.27,51+07,,,,,,,,,,25.19,2.47,"Valve, Sta. 9+85, MOV 27",4187.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1435.18,27.65,Fitting on top of pipe,33.77802488,-118.21098953,1.390
2210,WELD,5083.73,51+10,,,,,,,,,,,,,,,,11.01,,33.77802703,-118.21099720,1.410
2210,PIPE,5083.75,51+10,,0.365,52000,,,,,,,,,,,,,11.01,Wall Thickness,33.77802703,-118.21099720,1.410
2220,WELD,5094.75,51+20,,,,,,,,,,,,,,,,40.89,,33.77803681,-118.21103140,1.460
2230,WELD,5135.63,51+61,,,,,,,,,,,,,,,,40.55,,33.77807338,-118.21115823,2.080
2240,WELD,5176.19,52+01,,,,,,,,,,,,,,,,41.00,,33.77810931,-118.21128403,3.790
2250,WELD,5217.18,52+41,,,,,,,,,,,,,,,,40.96,,33.77814510,-118.21141144,5.410
2260,WELD,5258.14,52+81,,,,,,,,,,,,,,,,28.76,,33.77818069,-118.21153889,6.350
2270,WELD,5286.90,53+10,,,,,,,,,,,,,,,,40.93,,33.77820521,-118.21162860,6.680
2280,WELD,5327.83,53+50,,,,,,,,,,,,,,,,40.89,,33.77824032,-118.21175616,7.060
2290,WELD,5368.72,53+90,,,,,,,,,,,,,,,,40.97,,33.77827529,-118.21188364,7.610
2300,WELD,5409.68,54+30,,,,,,,,,,,,,,,,40.94,,33.77831071,-118.21201122,8.050
2310,WELD,5450.62,54+71,,,,,,,,,,,,,,,,40.97,,33.77834676,-118.21213845,8.280
2320,WELD,5491.59,55+11,,,,,,,,,,,,,,,,40.92,,33.77838214,-118.21226606,8.490
2330,WELD,5532.51,55+51,,,,,,,,,,,,,,,,40.92,,33.77841716,-118.21239364,8.440
2340,WELD,5573.42,55+92,,,,,,,,,,,,,,,,40.92,,33.77845222,-118.21252119,8.860
2350,WELD,5614.34,56+32,,,,,,,,,,,,,,,,41.04,,33.77848780,-118.21264855,8.750
2360,WELD,5655.38,56+72,,,,,,,,,,,,,,,,40.95,,33.77852321,-118.21277641,8.510
2370,WELD,5696.33,57+13,,,,,,,,,,,,,,,,40.93,,33.77855848,-118.21290400,8.650
2380,WELD,5737.25,57+53,,,,,,,,,,,,,,,,40.96,,33.77859337,-118.21303165,8.380
2390,WELD,5778.21,57+93,,,,,,,,,,,,,,,,40.34,,33.77862909,-118.21315909,8.430
2400,WELD,5818.55,58+33,,,,,,,,,,,,,,,,39.83,,33.77866381,-118.21328477,8.780
2410,WELD,5858.37,58+72,,,,,,,,,,,,,,,,40.95,,33.77869744,-118.21340913,8.870
2420,WELD,5899.32,59+12,,,,,,,,,,,,,,,,40.96,,33.77873221,-118.21353691,8.750
2430,WELD,5940.27,59+53,,,,,,,,,,,,,,,,40.97,,33.77876701,-118.21366471,8.750
2440,WELD,5981.24,59+93,,,,,,,,,,,,,,,,40.93,,33.77880180,-118.21379255,8.920
2450,WELD,6022.17,60+33,,,,,,,,,,,,,,,,40.97,,33.77883679,-118.21392016,9.370
2460,WELD,6063.13,60+74,,,,,,,,,,,,,,,,40.93,,33.77887212,-118.21404778,9.550
2470,WELD,6104.06,61+14,,,,,,,,,,,,,,,,40.89,,33.77890741,-118.21417530,9.500
2480,WELD,6144.95,61+54,,,,,,,,,,,,,,,,40.97,,33.77894263,-118.21430270,9.360
2490,WELD,6185.91,61+95,,,,,,,,,,,,,,,,40.96,,33.77897801,-118.21443031,9.300
2500,WELD,6226.87,62+35,,,,,,,,,,,,,,,,40.21,,33.77901325,-118.21455794,9.120
2510,WELD,6267.08,62+75,,,,,,,,,,,,,,,,40.94,,33.77904774,-118.21468329,9.160
2520,WELD,6308.02,63+15,,,,,,,,,,,,,,,,40.97,,33.77908260,-118.21481099,9.380
2530,WELD,6348.98,63+55,,,,,,,,,,,,,,,,40.47,,33.77911733,-118.21493885,9.640
2540,WELD,6389.46,63+95,,,,,,,,,,,,,,,,40.91,,33.77915115,-118.21506537,9.600
2550,WELD,6430.36,64+35,,,,,,,,,,,,,,,,40.94,,33.77918517,-118.21519330,9.780
2560,WELD,6471.30,64+76,,,,,,,,,,,,,,,,2.02,,33.77921946,-118.21532119,10.430
10000096,LOCATION,6472.32,64+76,,,,,,,,,,1.03,1.00,"Valve, Sta. 9+85, MOV 27",5578.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",44.12,2.02,"Bend right - 48 deg., 3D",33.77922084,-118.21532409,10.420
2570,WELD,6473.32,64+78,,,,,,,,,,,,,,,,3.30,,33.77922285,-118.21532625,10.390
2580,WELD,6476.62,64+81,,,,,,,,,,,,,,,,26.00,,33.77923100,-118.21533087,10.220
2580,PIPE,6476.64,64+81,,0.219,52000,,,,,,,,,,,,,26.00,Wall Thickness,33.77923100,-118.21533087,10.220
40001026,GROUP,6478.80,64+83,23%,0.219,52000,0.52,0.57,5:45,1525,0.75000,100.000%,2.18,23.82,"Valve, Sta. 9+85, MOV 27",5584.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",37.65,26.00,Metal Loss External,33.77923644,-118.21533385,10.090
40001027,GROUP,6478.94,64+83,15%,0.219,52000,1.59,1.96,5:00,1525,0.75000,100.000%,2.33,23.68,"Valve, Sta. 9+85, MOV 27",5584.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",37.50,26.00,Metal Loss External,33.77923679,-118.21533405,10.090
40001028,GROUP,6479.18,64+83,28%,0.219,52000,1.97,2.27,6:15,1525,0.75000,100.000%,2.57,23.44,"Valve, Sta. 9+85, MOV 27",5585.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",37.26,26.00,Metal Loss External,33.77923739,-118.21533437,10.070
40001029,GROUP,6479.21,64+83,49%,0.219,52000,1.73,2.51,4:15,1525,0.75000,100.000%,2.60,23.41,"Valve, Sta. 9+85, MOV 27",5585.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",37.23,26.00,Metal Loss External,33.77923747,-118.21533441,10.070
40001030,GROUP,6479.37,64+84,10%,0.219,52000,0.54,0.39,5:30,1525,0.75000,100.000%,2.75,23.25,"Valve, Sta. 9+85, MOV 27",5585.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",37.08,26.00,Metal Loss External,33.77923786,-118.21533463,10.060
40001031,GROUP,6479.64,64+84,13%,0.219,52000,0.77,0.79,5:15,1525,0.75000,100.000%,3.02,22.98,"Valve, Sta. 9+85, MOV 27",5585.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",36.81,26.00,Metal Loss External,33.77923852,-118.21533499,10.050
10000097,LOCATION,6482.42,64+87,,,,,,,,,,5.80,20.20,"Valve, Sta. 9+85, MOV 27",5588.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",34.03,26.00,Fitting on top of pipe,33.77924545,-118.21533879,9.910
40001032,GROUP,6501.79,65+06,11%,0.219,52000,0.49,0.46,2:30,1525,0.75000,100.000%,25.17,0.83,"Valve, Sta. 9+85, MOV 27",5607.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",14.66,26.00,Metal Loss External,33.77929348,-118.21536567,8.830
2590,WELD,6502.62,65+06,,,,,,,,,,,,,,,,5.63,,33.77929553,-118.21536683,8.780
10000098,LOCATION,6503.91,65+07,,,,,,,,,,1.29,4.34,"Valve, Sta. 9+85, MOV 27",5609.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",12.54,5.63,"Bend down - 20 deg., 6D ",33.77929872,-118.21536854,8.580
40001033,GROUP,6504.04,65+08,23%,0.219,52000,6.51,6.01,6:00,1525,0.75000,100.000%,1.42,4.21,"Valve, Sta. 9+85, MOV 27",5610.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",12.41,5.63,Metal Loss External,33.77929905,-118.21536871,8.550
40001034,GROUP,6504.21,65+08,22%,0.219,52000,0.96,1.57,4:00,1525,0.75000,100.000%,1.59,4.04,"Valve, Sta. 9+85, MOV 27",5610.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",12.24,5.63,Metal Loss External,33.77929946,-118.21536891,8.520
10000099,LOCATION,6507.03,65+11,,,,,,,,,,4.40,1.22,"Valve, Sta. 9+85, MOV 27",5613.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",9.42,5.63,Sleeve Begin - 55.24 in.,33.77931177,-118.21537417,6.650
2600,WELD,6508.25,65+12,,,,,,,,,,,,,,,,4.23,,33.77930920,-118.21537308,7.060
10000099,LOCATION,6511.63,65+15,,,,,,,,,,3.38,0.85,"Valve, Sta. 9+85, MOV 27",5617.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4.82,4.23,Sleeve End  ,33.77931177,-118.21537417,6.650
40001035,GROUP,6511.97,65+16,21%,0.219,52000,0.64,0.38,5:00,1525,0.75000,100.000%,3.72,0.51,"Valve, Sta. 9+85, MOV 27",5618.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4.48,4.23,Metal Loss External,33.77931810,-118.21537684,5.650
40001036,GROUP,6512.21,65+16,12%,0.219,52000,0.82,0.70,7:30,1525,0.75000,100.000%,3.96,0.27,"Valve, Sta. 9+85, MOV 27",5618.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4.24,4.23,Metal Loss External,33.77931868,-118.21537708,5.560
40001037,GROUP,6512.29,65+16,19%,0.219,52000,0.87,1.14,5:00,1525,0.75000,100.000%,4.04,0.19,"Valve, Sta. 9+85, MOV 27",5618.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4.16,4.23,Metal Loss External,33.77931888,-118.21537715,5.530
2610,WELD,6512.48,65+16,,,,,,,,,,,,,,,,3.70,,33.77931934,-118.21537733,5.460
40001038,GROUP,6512.60,65+16,15%,0.219,52000,0.70,0.75,5:15,1525,0.75000,100.000%,0.12,3.58,"Valve, Sta. 9+85, MOV 27",5618.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3.85,3.70,Metal Loss External,33.77931963,-118.21537745,5.420
40001039,GROUP,6512.64,65+16,15%,0.219,52000,0.56,0.43,4:00,1525,0.75000,100.000%,0.16,3.54,"Valve, Sta. 9+85, MOV 27",5618.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3.81,3.70,Metal Loss External,33.77931972,-118.21537748,5.410
40001040,GROUP,6512.86,65+16,16%,0.219,52000,1.36,2.22,3:15,1525,0.75000,100.000%,0.38,3.32,"Valve, Sta. 9+85, MOV 27",5618.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3.59,3.70,Metal Loss External,33.77932027,-118.21537767,5.330
40001041,GROUP,6513.38,65+17,29%,0.219,52000,3.86,7.76,3:30,1525,0.75000,100.000%,0.90,2.80,"Valve, Sta. 9+85, MOV 27",5619.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3.07,3.70,Metal Loss External,33.77932157,-118.21537809,5.170
10000100,LOCATION,6514.35,65+17,,,,,,,,,,1.87,1.83,"Valve, Sta. 9+85, MOV 27",5620.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2.10,3.70,"Bend right-up - 30 deg., 3D",33.77932412,-118.21537866,4.950
10000101,LOCATION,6514.81,65+18,,,,,,,,,,2.33,1.37,"Valve, Sta. 9+85, MOV 27",5620.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1.64,3.70,Fitting on top of pipe,33.77932535,-118.21537885,4.870
2620,WELD,6516.18,65+20,,,,,,,,,,,,,,,,20.79,,33.77932908,-118.21537913,4.760
2620,PIPE,6516.20,65+20,,0.365,52000,,,,,,,,,,,,,20.79,Wall Thickness,33.77932908,-118.21537913,4.760
10000102,LOCATION,6516.45,65+20,,,,,,,,,,0.27,20.52,"Valve, Sta. 9+85, MOV 27",5622.49,"Valve, Sta. 119+80, Valve 28",5403.57,20.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",33.77932982,-118.21537920,4.750
10000103,LOCATION,6520.33,65+24,,,,,,,,,,4.15,16.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3.88,"Valve, Sta. 119+80, Valve 28",5399.68,20.79,Casing Begin - N/O PIER B ST,33.77934046,-118.21537929,4.720
2630,WELD,6536.97,65+41,,,,,,,,,,,,,,,,19.62,,33.77938604,-118.21537957,4.630
2640,WELD,6556.58,65+61,,,,,,,,,,,,,,,,19.59,,33.77943980,-118.21537971,4.290
2650,WELD,6576.17,65+80,,,,,,,,,,,,,,,,20.69,,33.77949348,-118.21537949,3.920
2660,WELD,6596.86,66+01,,,,,,,,,,,,,,,,21.02,,33.77955016,-118.21537930,3.360
10000104,LOCATION,6614.60,66+19,,,,,,,,,,17.74,3.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",98.15,"Valve, Sta. 119+80, Valve 28",5305.42,21.02,Casing End - N/O PIER B ST,33.77959874,-118.21537916,2.800
2670,WELD,6617.88,66+22,,,,,,,,,,,,,,,,21.21,,33.77960775,-118.21537915,2.680
2680,WELD,6639.10,66+44,,,,,,,,,,,,,,,,7.19,,33.77966582,-118.21537939,1.600
2680,PIPE,6639.12,66+44,,0.250,52000,,,,,,,,,,,,,7.19,Wall Thickness,33.77966582,-118.21537939,1.600
10000105,LOCATION,6640.34,66+45,,,,,,,,,,1.24,5.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",123.89,"Valve, Sta. 119+80, Valve 28",5279.68,7.19,Fitting on top of pipe,33.77966922,-118.21537939,1.530
2690,WELD,6646.28,66+51,,,,,,,,,,,,,,,,13.23,,33.77968549,-118.21537932,1.230
40001042,GROUP,6658.56,66+64,11%,0.250,52000,0.92,0.67,9:00,1741,0.66000,100.000%,12.28,0.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",142.11,"Valve, Sta. 119+80, Valve 28",5261.46,13.23,Metal Loss External,33.77971912,-118.21537929,0.780
40001043,GROUP,6658.64,66+64,14%,0.250,52000,0.87,0.67,7:30,1741,0.66000,100.000%,12.35,0.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",142.19,"Valve, Sta. 119+80, Valve 28",5261.38,13.23,Metal Loss External,33.77971933,-118.21537929,0.770
2700,WELD,6659.51,66+65,,,,,,,,,,,,,,,,1.83,,33.77972171,-118.21537929,0.760
2700,PIPE,6659.53,66+65,,0.365,35000,,,,,,,,,,,,,1.83,Wall Thickness,33.77972171,-118.21537929,0.760
2710,WELD,6661.34,66+66,,,,,,,,,,,,,,,,9.25,,33.77972674,-118.21537934,0.740
2720,WELD,6670.59,66+76,,,,,,,,,,,,,,,,42.00,,33.77975208,-118.21537946,0.670
10000106,LOCATION,6677.18,66+82,,,,,,,,,,6.59,35.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",160.73,"Valve, Sta. 119+80, Valve 28",5242.83,42.00,Casing Begin - S.P. RR XING,33.77977015,-118.21537929,0.810
2730,WELD,6712.59,67+18,,,,,,,,,,,,,,,,41.99,,33.77986718,-118.21537913,1.100
40001044,GROUP,6736.46,67+42,13%,0.365,35000,0.67,0.47,6:00,1711,0.67000,100.000%,23.86,18.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",220.01,"Valve, Sta. 119+80, Valve 28",5183.56,41.99,Metal Loss Internal,33.77993258,-118.21537908,1.060
2740,WELD,6754.58,67+61,,,,,,,,,,,,,,,,41.92,,33.77998225,-118.21537924,1.050
10000107,LOCATION,6786.40,67+93,,,,,,,,,,31.82,10.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",269.95,"Valve, Sta. 119+80, Valve 28",5133.62,41.92,Casing End - S.P. RR XING,33.78006944,-118.21537931,1.150
2750,WELD,6796.50,68+03,,,,,,,,,,,,,,,,37.48,,33.78009713,-118.21537915,1.140
2750,PIPE,6796.52,68+03,,0.219,52000,,,,,,,,,,,,,37.48,Wall Thickness,33.78009713,-118.21537915,1.140
40001045,GROUP,6810.74,68+17,28%,0.219,52000,2.09,0.56,11:30,1525,0.75000,100.000%,14.24,23.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",294.30,"Valve, Sta. 119+80, Valve 28",5109.27,37.48,Metal Loss Internal,33.78013615,-118.21537880,1.170
40001046,GROUP,6811.84,68+18,23%,0.219,52000,2.75,0.42,11:45,1525,0.75000,100.000%,15.34,22.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",295.39,"Valve, Sta. 119+80, Valve 28",5108.18,37.48,Metal Loss Internal,33.78013916,-118.21537879,1.180
40001047,GROUP,6812.59,68+19,13%,0.219,52000,0.55,0.49,11:45,1525,0.75000,100.000%,16.09,21.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",296.15,"Valve, Sta. 119+80, Valve 28",5107.42,37.48,Metal Loss Internal,33.78014123,-118.21537878,1.190
40001048,GROUP,6813.13,68+20,23%,0.219,52000,3.13,0.53,11:30,1525,0.75000,100.000%,16.63,20.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",296.69,"Valve, Sta. 119+80, Valve 28",5106.88,37.48,Metal Loss Internal,33.78014270,-118.21537877,1.200
40001049,GROUP,6813.89,68+21,15%,0.219,52000,0.62,0.39,11:30,1525,0.75000,100.000%,17.39,20.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",297.44,"Valve, Sta. 119+80, Valve 28",5106.12,37.48,Metal Loss Internal,33.78014478,-118.21537876,1.210
40001050,GROUP,6814.17,68+21,28%,0.219,52000,0.52,0.52,11:45,1525,0.75000,100.000%,17.66,19.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",297.72,"Valve, Sta. 119+80, Valve 28",5105.85,37.48,Metal Loss Internal,33.78014553,-118.21537875,1.210
40001051,GROUP,6814.83,68+22,11%,0.219,52000,0.47,0.39,11:45,1525,0.75000,100.000%,18.33,19.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",298.38,"Valve, Sta. 119+80, Valve 28",5105.19,37.48,Metal Loss Internal,33.78014736,-118.21537875,1.220
40001052,GROUP,6815.07,68+22,22%,0.219,52000,0.48,0.33,11:30,1525,0.75000,100.000%,18.57,18.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",298.62,"Valve, Sta. 119+80, Valve 28",5104.95,37.48,Metal Loss Internal,33.78014801,-118.21537875,1.230
40001053,GROUP,6815.44,68+22,18%,0.219,52000,1.54,1.16,11:45,1525,0.75000,100.000%,18.94,18.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",298.99,"Valve, Sta. 119+80, Valve 28",5104.58,37.48,Metal Loss Internal,33.78014903,-118.21537874,1.230
40001054,GROUP,6815.97,68+23,23%,0.219,52000,7.48,0.89,11:30,1525,0.75000,100.000%,19.47,18.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",299.52,"Valve, Sta. 119+80, Valve 28",5104.05,37.48,Metal Loss Internal,33.78015048,-118.21537874,1.240
40001055,GROUP,6816.46,68+23,19%,0.219,52000,0.60,0.45,11:30,1525,0.75000,100.000%,19.96,17.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",300.02,"Valve, Sta. 119+80, Valve 28",5103.55,37.48,Metal Loss Internal,33.78015183,-118.21537873,1.250
40001056,GROUP,6816.81,68+24,25%,0.219,52000,0.57,0.61,11:45,1525,0.75000,100.000%,20.31,17.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",300.36,"Valve, Sta. 119+80, Valve 28",5103.21,37.48,Metal Loss Internal,33.78015278,-118.21537873,1.260
40001057,GROUP,6817.28,68+24,34%,0.219,52000,0.52,0.49,12:00,1525,0.75000,100.000%,20.77,16.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",300.83,"Valve, Sta. 119+80, Valve 28",5102.74,37.48,Metal Loss Internal,33.78015406,-118.21537873,1.270
40001058,GROUP,6817.47,68+24,11%,0.219,52000,0.45,0.41,11:45,1525,0.75000,100.000%,20.97,16.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",301.02,"Valve, Sta. 119+80, Valve 28",5102.54,37.48,Metal Loss Internal,33.78015459,-118.21537872,1.270
40001059,GROUP,6817.71,68+24,15%,0.219,52000,0.70,0.55,11:45,1525,0.75000,100.000%,21.21,16.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",301.26,"Valve, Sta. 119+80, Valve 28",5102.31,37.48,Metal Loss Internal,33.78015524,-118.21537872,1.280
40001060,GROUP,6818.05,68+25,25%,0.219,52000,1.31,0.65,11:45,1525,0.75000,100.000%,21.55,15.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",301.60,"Valve, Sta. 119+80, Valve 28",5101.97,37.48,Metal Loss Internal,33.78015618,-118.21537872,1.280
40001061,GROUP,6818.36,68+25,12%,0.219,52000,1.31,0.75,11:45,1525,0.75000,100.000%,21.86,15.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",301.91,"Valve, Sta. 119+80, Valve 28",5101.65,37.48,Metal Loss Internal,33.78015703,-118.21537872,1.290
40001062,GROUP,6818.89,68+26,11%,0.219,52000,0.53,0.36,11:30,1525,0.75000,100.000%,22.39,15.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",302.44,"Valve, Sta. 119+80, Valve 28",5101.13,37.48,Metal Loss Internal,33.78015847,-118.21537871,1.300
40001063,GROUP,6819.12,68+26,13%,0.219,52000,0.64,0.37,12:00,1525,0.75000,100.000%,22.62,14.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",302.67,"Valve, Sta. 119+80, Valve 28",5100.89,37.48,Metal Loss Internal,33.78015911,-118.21537871,1.310
40001064,GROUP,6819.39,68+26,14%,0.219,52000,3.51,1.61,11:45,1525,0.75000,100.000%,22.89,14.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",302.95,"Valve, Sta. 119+80, Valve 28",5100.62,37.48,Metal Loss Internal,33.78015985,-118.21537871,1.320
40001065,GROUP,6819.78,68+27,19%,0.219,52000,0.49,0.34,12:00,1525,0.75000,100.000%,23.28,14.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",303.34,"Valve, Sta. 119+80, Valve 28",5100.23,37.48,Metal Loss Internal,33.78016092,-118.21537871,1.330
40001066,GROUP,6820.02,68+27,15%,0.219,52000,2.20,1.25,11:45,1525,0.75000,100.000%,23.52,13.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",303.57,"Valve, Sta. 119+80, Valve 28",5100.00,37.48,Metal Loss Internal,33.78016157,-118.21537871,1.330
40001067,GROUP,6820.32,68+27,15%,0.219,52000,0.56,0.51,11:45,1525,0.75000,100.000%,23.82,13.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",303.87,"Valve, Sta. 119+80, Valve 28",5099.69,37.48,Metal Loss Internal,33.78016240,-118.21537871,1.340
40001068,GROUP,6820.68,68+27,29%,0.219,52000,0.54,0.74,11:30,1525,0.75000,100.000%,24.17,13.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",304.23,"Valve, Sta. 119+80, Valve 28",5099.34,37.48,Metal Loss Internal,33.78016337,-118.21537870,1.350
40001069,GROUP,6820.89,68+28,22%,0.219,52000,1.41,1.46,11:45,1525,0.75000,100.000%,24.39,13.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",304.44,"Valve, Sta. 119+80, Valve 28",5099.12,37.48,Metal Loss Internal,33.78016396,-118.21537870,1.350
40001070,GROUP,6821.15,68+28,29%,0.219,52000,0.68,0.61,11:30,1525,0.75000,100.000%,24.65,12.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",304.70,"Valve, Sta. 119+80, Valve 28",5098.87,37.48,Metal Loss Internal,33.78016467,-118.21537870,1.360
40001071,GROUP,6821.52,68+28,23%,0.219,52000,1.48,1.19,11:45,1525,0.75000,100.000%,25.02,12.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",305.07,"Valve, Sta. 119+80, Valve 28",5098.50,37.48,Metal Loss Internal,33.78016568,-118.21537870,1.370
40001072,GROUP,6821.74,68+28,13%,0.219,52000,1.33,0.77,12:00,1525,0.75000,100.000%,25.24,12.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",305.29,"Valve, Sta. 119+80, Valve 28",5098.28,37.48,Metal Loss Internal,33.78016628,-118.21537870,1.380
40001073,GROUP,6821.94,68+29,22%,0.219,52000,0.67,0.75,12:00,1525,0.75000,100.000%,25.43,12.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",305.49,"Valve, Sta. 119+80, Valve 28",5098.08,37.48,Metal Loss Internal,33.78016681,-118.21537870,1.380
40001074,GROUP,6822.30,68+29,11%,0.219,52000,0.57,0.88,11:45,1525,0.75000,100.000%,25.80,11.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",305.86,"Valve, Sta. 119+80, Valve 28",5097.71,37.48,Metal Loss Internal,33.78016783,-118.21537870,1.390
40001075,GROUP,6822.52,68+29,16%,0.219,52000,2.24,1.13,11:45,1525,0.75000,100.000%,26.01,11.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",306.07,"Valve, Sta. 119+80, Valve 28",5097.50,37.48,Metal Loss Internal,33.78016841,-118.21537870,1.400
40001076,GROUP,6822.75,68+30,23%,0.219,52000,0.63,1.04,11:45,1525,0.75000,100.000%,26.25,11.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",306.30,"Valve, Sta. 119+80, Valve 28",5097.27,37.48,Metal Loss Internal,33.78016904,-118.21537870,1.410
40001077,GROUP,6823.34,68+30,26%,0.219,52000,8.31,1.60,11:30,1496,0.77000,100.000%,26.83,10.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",306.89,"Valve, Sta. 119+80, Valve 28",5096.68,37.48,Metal Loss Internal,33.78017066,-118.21537870,1.420
40001078,GROUP,6823.95,68+31,21%,0.219,52000,2.68,1.10,11:45,1525,0.75000,100.000%,27.45,10.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",307.50,"Valve, Sta. 119+80, Valve 28",5096.07,37.48,Metal Loss Internal,33.78017233,-118.21537870,1.440
40001079,GROUP,6824.26,68+31,15%,0.219,52000,0.72,0.72,11:45,1525,0.75000,100.000%,27.75,9.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",307.81,"Valve, Sta. 119+80, Valve 28",5095.76,37.48,Metal Loss Internal,33.78017317,-118.21537870,1.460
40001080,GROUP,6824.61,68+31,28%,0.219,52000,1.44,1.49,11:30,1525,0.75000,100.000%,28.11,9.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",308.16,"Valve, Sta. 119+80, Valve 28",5095.41,37.48,Metal Loss Internal,33.78017414,-118.21537870,1.470
40001081,GROUP,6824.81,68+32,16%,0.219,52000,1.16,1.21,11:30,1525,0.75000,100.000%,28.31,9.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",308.36,"Valve, Sta. 119+80, Valve 28",5095.21,37.48,Metal Loss Internal,33.78017469,-118.21537870,1.470
40001082,GROUP,6825.12,68+32,12%,0.219,52000,0.38,0.33,11:30,1525,0.75000,100.000%,28.62,8.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",308.67,"Valve, Sta. 119+80, Valve 28",5094.90,37.48,Metal Loss Internal,33.78017554,-118.21537870,1.480
40001083,GROUP,6825.35,68+32,26%,0.219,52000,2.83,0.68,11:30,1525,0.75000,100.000%,28.84,8.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",308.90,"Valve, Sta. 119+80, Valve 28",5094.67,37.48,Metal Loss Internal,33.78017616,-118.21537870,1.490
40001084,GROUP,6825.66,68+32,23%,0.219,52000,1.23,1.10,11:45,1525,0.75000,100.000%,29.16,8.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",309.21,"Valve, Sta. 119+80, Valve 28",5094.36,37.48,Metal Loss Internal,33.78017701,-118.21537870,1.500
40001085,GROUP,6825.83,68+33,28%,0.219,52000,0.75,0.57,11:45,1525,0.75000,100.000%,29.33,8.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",309.38,"Valve, Sta. 119+80, Valve 28",5094.19,37.48,Metal Loss Internal,33.78017748,-118.21537870,1.510
40001086,GROUP,6826.10,68+33,29%,0.219,52000,1.92,0.70,11:45,1525,0.75000,100.000%,29.60,7.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",309.65,"Valve, Sta. 119+80, Valve 28",5093.92,37.48,Metal Loss Internal,33.78017822,-118.21537870,1.520
40001087,GROUP,6826.93,68+34,10%,0.219,52000,0.61,0.57,11:45,1525,0.75000,100.000%,30.43,7.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",310.48,"Valve, Sta. 119+80, Valve 28",5093.09,37.48,Metal Loss Internal,33.78018050,-118.21537870,1.550
40001088,GROUP,6827.69,68+34,25%,0.219,52000,0.99,0.46,11:45,1525,0.75000,100.000%,31.19,6.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",311.24,"Valve, Sta. 119+80, Valve 28",5092.33,37.48,Metal Loss Internal,33.78018258,-118.21537870,1.580
40001089,GROUP,6828.22,68+35,23%,0.219,52000,0.49,0.40,11:45,1525,0.75000,100.000%,31.71,5.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",311.77,"Valve, Sta. 119+80, Valve 28",5091.80,37.48,Metal Loss Internal,33.78018402,-118.21537870,1.600
40001090,GROUP,6828.77,68+36,20%,0.219,52000,1.58,0.57,11:45,1525,0.75000,100.000%,32.27,5.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",312.32,"Valve, Sta. 119+80, Valve 28",5091.25,37.48,Metal Loss Internal,33.78018554,-118.21537870,1.620
40001091,GROUP,6828.99,68+36,14%,0.219,52000,0.51,0.33,11:45,1525,0.75000,100.000%,32.49,4.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",312.54,"Valve, Sta. 119+80, Valve 28",5091.03,37.48,Metal Loss Internal,33.78018613,-118.21537870,1.630
40001092,GROUP,6829.12,68+36,16%,0.219,52000,0.48,0.33,11:45,1525,0.75000,100.000%,32.62,4.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",312.67,"Valve, Sta. 119+80, Valve 28",5090.90,37.48,Metal Loss Internal,33.78018649,-118.21537870,1.640
40001093,GROUP,6829.81,68+37,26%,0.219,52000,0.69,0.36,11:45,1525,0.75000,100.000%,33.31,4.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",313.36,"Valve, Sta. 119+80, Valve 28",5090.21,37.48,Metal Loss Internal,33.78018838,-118.21537869,1.670
40001094,GROUP,6830.54,68+37,22%,0.219,52000,4.00,0.63,11:45,1525,0.75000,100.000%,34.04,3.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",314.09,"Valve, Sta. 119+80, Valve 28",5089.48,37.48,Metal Loss Internal,33.78019038,-118.21537869,1.700
40001095,GROUP,6831.46,68+38,23%,0.219,52000,0.59,0.50,11:45,1525,0.75000,100.000%,34.96,2.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",315.01,"Valve, Sta. 119+80, Valve 28",5088.56,37.48,Metal Loss Internal,33.78019290,-118.21537869,1.740
40001096,GROUP,6831.75,68+39,13%,0.219,52000,1.06,0.64,11:45,1525,0.75000,100.000%,35.25,2.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",315.30,"Valve, Sta. 119+80, Valve 28",5088.27,37.48,Metal Loss Internal,33.78019369,-118.21537869,1.750
40001097,GROUP,6832.14,68+39,11%,0.219,52000,0.59,0.50,12:00,1525,0.75000,100.000%,35.64,1.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",315.69,"Valve, Sta. 119+80, Valve 28",5087.88,37.48,Metal Loss Internal,33.78019476,-118.21537869,1.770
40001098,GROUP,6832.61,68+39,25%,0.219,52000,0.50,0.44,11:45,1525,0.75000,100.000%,36.11,1.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",316.16,"Valve, Sta. 119+80, Valve 28",5087.41,37.48,Metal Loss Internal,33.78019604,-118.21537870,1.800
40001099,GROUP,6833.43,68+40,27%,0.219,52000,0.45,0.36,11:30,1525,0.75000,100.000%,36.93,0.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",316.99,"Valve, Sta. 119+80, Valve 28",5086.58,37.48,Metal Loss Internal,33.78019830,-118.21537870,1.830
2760,WELD,6833.98,68+41,,,,,,,,,,,,,,,,40.95,,33.78019980,-118.21537870,1.860
40001100,GROUP,6834.18,68+41,20%,0.219,52000,0.99,1.16,6:00,1525,0.75000,100.000%,0.20,40.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",317.74,"Valve, Sta. 119+80, Valve 28",5085.83,40.95,Metal Loss Internal,33.78020035,-118.21537870,1.870
40001101,GROUP,6834.95,68+42,14%,0.219,52000,0.33,0.33,6:00,1525,0.75000,100.000%,0.96,39.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",318.50,"Valve, Sta. 119+80, Valve 28",5085.07,40.95,Metal Loss Internal,33.78020244,-118.21537871,1.900
40001102,GROUP,6835.08,68+42,14%,0.219,52000,0.79,0.72,5:45,1525,0.75000,100.000%,1.09,39.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",318.63,"Valve, Sta. 119+80, Valve 28",5084.94,40.95,Metal Loss Internal,33.78020280,-118.21537872,1.910
40001103,GROUP,6835.29,68+42,23%,0.219,52000,1.44,0.77,6:00,1525,0.75000,100.000%,1.31,39.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",318.85,"Valve, Sta. 119+80, Valve 28",5084.72,40.95,Metal Loss Internal,33.78020339,-118.21537872,1.920
40001104,GROUP,6836.07,68+43,21%,0.219,52000,3.19,0.73,6:00,1525,0.75000,100.000%,2.09,38.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",319.63,"Valve, Sta. 119+80, Valve 28",5083.94,40.95,Metal Loss Internal,33.78020553,-118.21537874,1.950
40001105,GROUP,6836.36,68+43,18%,0.219,52000,0.54,0.44,6:00,1525,0.75000,100.000%,2.37,38.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",319.91,"Valve, Sta. 119+80, Valve 28",5083.66,40.95,Metal Loss Internal,33.78020630,-118.21537875,1.960
40001106,GROUP,6836.85,68+44,29%,0.219,52000,1.64,0.80,6:00,1525,0.75000,100.000%,2.87,38.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",320.40,"Valve, Sta. 119+80, Valve 28",5083.17,40.95,Metal Loss Internal,33.78020765,-118.21537875,1.980
