ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40001107,GROUP,6837.90,68+45,16%,0.219,52000,2.93,1.10,6:00,1525,0.75000,100.000%,3.92,37.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",321.45,"Valve, Sta. 119+80, Valve 28",5082.11,40.95,Metal Loss Internal,33.78021053,-118.21537878,2.020
40001108,GROUP,6838.63,68+46,23%,0.219,52000,0.80,0.49,6:00,1525,0.75000,100.000%,4.65,36.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",322.18,"Valve, Sta. 119+80, Valve 28",5081.39,40.95,Metal Loss Internal,33.78021253,-118.21537879,2.050
40001109,GROUP,6839.13,68+46,23%,0.219,52000,0.64,0.65,6:00,1525,0.75000,100.000%,5.15,35.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",322.68,"Valve, Sta. 119+80, Valve 28",5080.89,40.95,Metal Loss Internal,33.78021389,-118.21537881,2.070
40001110,GROUP,6839.89,68+47,11%,0.219,52000,0.38,0.35,6:00,1525,0.75000,100.000%,5.91,35.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",323.44,"Valve, Sta. 119+80, Valve 28",5080.12,40.95,Metal Loss Internal,33.78021597,-118.21537882,2.100
40001111,GROUP,6841.46,68+48,15%,0.219,52000,0.31,0.33,6:00,1525,0.75000,100.000%,7.48,33.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",325.02,"Valve, Sta. 119+80, Valve 28",5078.55,40.95,Metal Loss Internal,33.78022028,-118.21537886,2.160
40001112,GROUP,6841.76,68+49,28%,0.219,52000,0.64,0.53,6:00,1525,0.75000,100.000%,7.78,33.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",325.32,"Valve, Sta. 119+80, Valve 28",5078.25,40.95,Metal Loss Internal,33.78022110,-118.21537887,2.170
40001113,GROUP,6841.97,68+49,15%,0.219,52000,1.85,0.79,6:00,1525,0.75000,100.000%,7.99,32.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",325.52,"Valve, Sta. 119+80, Valve 28",5078.05,40.95,Metal Loss Internal,33.78022166,-118.21537887,2.180
40001114,GROUP,6842.32,68+49,19%,0.219,52000,0.69,0.74,6:00,1525,0.75000,100.000%,8.34,32.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",325.87,"Valve, Sta. 119+80, Valve 28",5077.69,40.95,Metal Loss Internal,33.78022263,-118.21537888,2.190
40001115,GROUP,6843.72,68+51,22%,0.219,52000,3.12,0.68,6:00,1525,0.75000,100.000%,9.73,31.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",327.27,"Valve, Sta. 119+80, Valve 28",5076.30,40.95,Metal Loss Internal,33.78022645,-118.21537891,2.240
40001116,GROUP,6843.97,68+51,31%,0.219,52000,0.82,0.72,6:00,1525,0.75000,100.000%,9.99,30.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",327.52,"Valve, Sta. 119+80, Valve 28",5076.04,40.95,Metal Loss Internal,33.78022715,-118.21537891,2.250
40001117,GROUP,6847.20,68+54,14%,0.219,52000,0.78,0.48,5:45,1525,0.75000,100.000%,13.22,27.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",330.75,"Valve, Sta. 119+80, Valve 28",5072.82,40.95,Metal Loss Internal,33.78023599,-118.21537898,2.350
40001118,GROUP,6855.35,68+62,10%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,21.37,19.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",338.90,"Valve, Sta. 119+80, Valve 28",5064.66,40.95,Metal Loss Internal,33.78025832,-118.21537914,2.530
40001119,GROUP,6856.60,68+64,13%,0.219,52000,0.34,0.33,6:00,1525,0.75000,100.000%,22.62,18.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",340.15,"Valve, Sta. 119+80, Valve 28",5063.41,40.95,Metal Loss Internal,33.78026175,-118.21537916,2.550
40001120,GROUP,6857.13,68+64,20%,0.219,52000,1.13,0.80,6:00,1525,0.75000,100.000%,23.14,17.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",340.68,"Valve, Sta. 119+80, Valve 28",5062.89,40.95,Metal Loss Internal,33.78026318,-118.21537917,2.550
40001121,GROUP,6857.56,68+65,28%,0.219,52000,1.82,0.78,6:00,1525,0.75000,100.000%,23.57,17.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",341.11,"Valve, Sta. 119+80, Valve 28",5062.46,40.95,Metal Loss Internal,33.78026436,-118.21537918,2.560
40001122,GROUP,6858.28,68+65,20%,0.219,52000,2.18,1.01,6:00,1525,0.75000,100.000%,24.30,16.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",341.83,"Valve, Sta. 119+80, Valve 28",5061.74,40.95,Metal Loss Internal,33.78026635,-118.21537919,2.560
40001123,GROUP,6858.50,68+66,18%,0.219,52000,1.14,0.62,6:00,1525,0.75000,100.000%,24.52,16.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",342.06,"Valve, Sta. 119+80, Valve 28",5061.51,40.95,Metal Loss Internal,33.78026696,-118.21537919,2.560
40001124,GROUP,6858.73,68+66,28%,0.219,52000,1.53,0.79,6:00,1525,0.75000,100.000%,24.74,16.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",342.28,"Valve, Sta. 119+80, Valve 28",5061.29,40.95,Metal Loss Internal,33.78026757,-118.21537920,2.560
40001125,GROUP,6859.05,68+66,22%,0.219,52000,0.55,0.50,6:00,1525,0.75000,100.000%,25.07,15.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",342.60,"Valve, Sta. 119+80, Valve 28",5060.96,40.95,Metal Loss Internal,33.78026847,-118.21537920,2.570
40001126,GROUP,6859.51,68+67,18%,0.219,52000,0.61,0.51,6:00,1525,0.75000,100.000%,25.52,15.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",343.06,"Valve, Sta. 119+80, Valve 28",5060.51,40.95,Metal Loss Internal,33.78026971,-118.21537920,2.570
40001127,GROUP,6860.52,68+68,21%,0.219,52000,0.51,0.42,5:45,1525,0.75000,100.000%,26.54,14.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",344.07,"Valve, Sta. 119+80, Valve 28",5059.50,40.95,Metal Loss Internal,33.78027248,-118.21537921,2.570
40001128,GROUP,6860.93,68+68,10%,0.219,52000,0.49,0.37,6:00,1525,0.75000,100.000%,26.95,14.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",344.48,"Valve, Sta. 119+80, Valve 28",5059.09,40.95,Metal Loss Internal,33.78027360,-118.21537922,2.570
40001129,GROUP,6862.76,68+70,30%,0.219,52000,1.29,0.88,6:00,1525,0.75000,100.000%,28.78,12.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",346.32,"Valve, Sta. 119+80, Valve 28",5057.25,40.95,Metal Loss Internal,33.78027864,-118.21537923,2.560
40001130,GROUP,6865.47,68+73,14%,0.219,52000,0.51,0.45,6:00,1525,0.75000,100.000%,31.48,9.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",349.02,"Valve, Sta. 119+80, Valve 28",5054.55,40.95,Metal Loss Internal,33.78028604,-118.21537924,2.530
40001131,GROUP,6868.57,68+76,10%,0.219,52000,0.43,0.42,5:45,1525,0.75000,100.000%,34.59,6.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",352.12,"Valve, Sta. 119+80, Valve 28",5051.44,40.95,Metal Loss Internal,33.78029455,-118.21537924,2.480
40001132,GROUP,6872.27,68+80,22%,0.219,52000,1.88,2.32,10:15,1525,0.75000,100.000%,38.28,2.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",355.82,"Valve, Sta. 119+80, Valve 28",5047.75,40.95,Metal Loss External,33.78030467,-118.21537924,2.410
40001134,GROUP,6872.51,68+80,26%,0.219,52000,1.26,0.86,6:00,1525,0.75000,100.000%,38.53,2.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",356.07,"Valve, Sta. 119+80, Valve 28",5047.50,40.95,Metal Loss Internal,33.78030535,-118.21537924,2.410
40001133,GROUP,6872.57,68+80,16%,0.219,52000,3.27,4.04,10:00,1525,0.75000,100.000%,38.59,2.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",356.12,"Valve, Sta. 119+80, Valve 28",5047.44,40.95,Metal Loss External,33.78030551,-118.21537924,2.410
40001135,GROUP,6872.90,68+80,15%,0.219,52000,1.92,3.29,8:45,1525,0.75000,100.000%,38.91,2.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",356.45,"Valve, Sta. 119+80, Valve 28",5047.12,40.95,Metal Loss External,33.78030640,-118.21537924,2.400
40001136,GROUP,6873.89,68+81,19%,0.219,52000,2.37,2.74,12:30,1525,0.75000,100.000%,39.91,1.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",357.45,"Valve, Sta. 119+80, Valve 28",5046.12,40.95,Metal Loss External,33.78030913,-118.21537924,2.380
40001137,GROUP,6874.36,68+82,13%,0.219,52000,0.72,0.53,5:30,1525,0.75000,100.000%,40.38,0.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",357.91,"Valve, Sta. 119+80, Valve 28",5045.66,40.95,Metal Loss Internal,33.78031041,-118.21537924,2.370
2770,WELD,6874.93,68+82,,,,,,,,,,,,,,,,42.67,,33.78031197,-118.21537924,2.360
40001138,GROUP,6875.41,68+83,11%,0.219,52000,0.68,0.48,5:45,1525,0.75000,100.000%,0.48,42.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",358.96,"Valve, Sta. 119+80, Valve 28",5044.61,42.67,Metal Loss Internal,33.78031328,-118.21537924,2.350
40001139,GROUP,6876.04,68+83,22%,0.219,52000,0.57,0.61,6:00,1525,0.75000,100.000%,1.11,41.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",359.59,"Valve, Sta. 119+80, Valve 28",5043.98,42.67,Metal Loss Internal,33.78031501,-118.21537923,2.340
40001140,GROUP,6876.32,68+84,20%,0.219,52000,1.18,0.96,6:00,1525,0.75000,100.000%,1.39,41.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",359.87,"Valve, Sta. 119+80, Valve 28",5043.70,42.67,Metal Loss Internal,33.78031579,-118.21537923,2.330
40001141,GROUP,6877.03,68+84,18%,0.219,52000,1.76,0.65,6:00,1525,0.75000,100.000%,2.10,40.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",360.59,"Valve, Sta. 119+80, Valve 28",5042.98,42.67,Metal Loss Internal,33.78031773,-118.21537923,2.310
40001142,GROUP,6877.44,68+85,23%,0.219,52000,2.05,1.30,6:00,1525,0.75000,100.000%,2.51,40.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",360.99,"Valve, Sta. 119+80, Valve 28",5042.58,42.67,Metal Loss Internal,33.78031885,-118.21537923,2.300
40001143,GROUP,6877.89,68+85,21%,0.219,52000,2.54,0.88,6:00,1525,0.75000,100.000%,2.96,39.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",361.44,"Valve, Sta. 119+80, Valve 28",5042.12,42.67,Metal Loss Internal,33.78032009,-118.21537923,2.290
40001144,GROUP,6878.19,68+86,15%,0.219,52000,0.31,0.33,6:00,1525,0.75000,100.000%,3.26,39.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",361.75,"Valve, Sta. 119+80, Valve 28",5041.82,42.67,Metal Loss Internal,33.78032091,-118.21537923,2.290
40001145,GROUP,6878.47,68+86,11%,0.219,52000,0.85,0.50,6:00,1525,0.75000,100.000%,3.54,39.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",362.03,"Valve, Sta. 119+80, Valve 28",5041.54,42.67,Metal Loss Internal,33.78032168,-118.21537923,2.280
40001146,GROUP,6878.92,68+86,15%,0.219,52000,1.79,0.72,6:00,1525,0.75000,100.000%,3.99,38.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",362.47,"Valve, Sta. 119+80, Valve 28",5041.10,42.67,Metal Loss Internal,33.78032291,-118.21537923,2.270
40001147,GROUP,6879.35,68+87,24%,0.219,52000,0.52,0.81,6:00,1525,0.75000,100.000%,4.42,38.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",362.90,"Valve, Sta. 119+80, Valve 28",5040.67,42.67,Metal Loss Internal,33.78032408,-118.21537923,2.260
40001148,GROUP,6879.55,68+87,13%,0.219,52000,0.53,0.43,6:00,1525,0.75000,100.000%,4.62,38.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",363.10,"Valve, Sta. 119+80, Valve 28",5040.47,42.67,Metal Loss Internal,33.78032464,-118.21537923,2.250
40001149,GROUP,6879.92,68+87,24%,0.219,52000,0.85,0.68,6:00,1525,0.75000,100.000%,4.99,37.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",363.47,"Valve, Sta. 119+80, Valve 28",5040.10,42.67,Metal Loss Internal,33.78032564,-118.21537923,2.250
40001150,GROUP,6880.08,68+87,41%,0.219,52000,0.51,0.63,6:00,1525,0.75000,100.000%,5.15,37.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",363.63,"Valve, Sta. 119+80, Valve 28",5039.93,42.67,Metal Loss Internal,33.78032609,-118.21537923,2.240
40001151,GROUP,6880.27,68+88,29%,0.219,52000,1.60,0.83,6:00,1525,0.75000,100.000%,5.34,37.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",363.82,"Valve, Sta. 119+80, Valve 28",5039.75,42.67,Metal Loss Internal,33.78032660,-118.21537923,2.240
40001152,GROUP,6880.66,68+88,26%,0.219,52000,2.77,1.08,6:00,1525,0.75000,100.000%,5.73,36.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",364.21,"Valve, Sta. 119+80, Valve 28",5039.36,42.67,Metal Loss Internal,33.78032766,-118.21537923,2.230
40001153,GROUP,6880.95,68+88,27%,0.219,52000,2.10,1.18,5:45,1525,0.75000,100.000%,6.02,36.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",364.50,"Valve, Sta. 119+80, Valve 28",5039.06,42.67,Metal Loss Internal,33.78032847,-118.21537923,2.220
40001154,GROUP,6881.28,68+89,32%,0.219,52000,3.06,0.63,6:00,1525,0.75000,100.000%,6.35,36.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",364.83,"Valve, Sta. 119+80, Valve 28",5038.74,42.67,Metal Loss Internal,33.78032936,-118.21537923,2.210
40001155,GROUP,6881.58,68+89,21%,0.219,52000,1.24,0.53,6:00,1525,0.75000,100.000%,6.64,36.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",365.13,"Valve, Sta. 119+80, Valve 28",5038.44,42.67,Metal Loss Internal,33.78033018,-118.21537923,2.210
40001156,GROUP,6881.92,68+89,22%,0.219,52000,0.67,0.73,6:00,1525,0.75000,100.000%,6.99,35.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",365.47,"Valve, Sta. 119+80, Valve 28",5038.10,42.67,Metal Loss Internal,33.78033113,-118.21537922,2.200
40001157,GROUP,6882.25,68+90,18%,0.219,52000,1.20,0.58,6:00,1525,0.75000,100.000%,7.32,35.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",365.80,"Valve, Sta. 119+80, Valve 28",5037.76,42.67,Metal Loss Internal,33.78033204,-118.21537922,2.190
40001158,GROUP,6882.55,68+90,19%,0.219,52000,2.82,1.00,6:00,1525,0.75000,100.000%,7.62,35.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",366.10,"Valve, Sta. 119+80, Valve 28",5037.46,42.67,Metal Loss Internal,33.78033286,-118.21537922,2.180
40001159,GROUP,6882.79,68+90,24%,0.219,52000,0.66,0.70,6:00,1525,0.75000,100.000%,7.86,34.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",366.34,"Valve, Sta. 119+80, Valve 28",5037.23,42.67,Metal Loss Internal,33.78033350,-118.21537922,2.180
40001160,GROUP,6882.99,68+90,18%,0.219,52000,2.01,1.15,5:45,1525,0.75000,100.000%,8.06,34.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",366.55,"Valve, Sta. 119+80, Valve 28",5037.02,42.67,Metal Loss Internal,33.78033407,-118.21537922,2.170
40001161,GROUP,6883.69,68+91,16%,0.219,52000,0.51,0.36,6:00,1525,0.75000,100.000%,8.76,33.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",367.24,"Valve, Sta. 119+80, Valve 28",5036.33,42.67,Metal Loss Internal,33.78033598,-118.21537921,2.160
40001162,GROUP,6888.88,68+96,23%,0.219,52000,0.58,0.48,6:00,1525,0.75000,100.000%,13.95,28.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",372.43,"Valve, Sta. 119+80, Valve 28",5031.14,42.67,Metal Loss Internal,33.78035019,-118.21537918,2.030
40001163,GROUP,6890.47,68+98,15%,0.219,52000,0.45,0.42,6:00,1525,0.75000,100.000%,15.54,27.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",374.02,"Valve, Sta. 119+80, Valve 28",5029.55,42.67,Metal Loss Internal,33.78035455,-118.21537917,1.990
40001164,GROUP,6892.44,69+00,14%,0.219,52000,0.26,0.33,5:45,1525,0.75000,100.000%,17.51,25.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",375.99,"Valve, Sta. 119+80, Valve 28",5027.58,42.67,Metal Loss Internal,33.78035995,-118.21537915,1.950
40001165,GROUP,6894.66,69+02,23%,0.219,52000,0.65,0.62,6:00,1525,0.75000,100.000%,19.73,22.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",378.22,"Valve, Sta. 119+80, Valve 28",5025.35,42.67,Metal Loss Internal,33.78036604,-118.21537913,1.890
40001166,GROUP,6894.92,69+02,17%,0.219,52000,0.54,0.57,6:00,1525,0.75000,100.000%,19.99,22.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",378.47,"Valve, Sta. 119+80, Valve 28",5025.10,42.67,Metal Loss Internal,33.78036674,-118.21537913,1.880
40001167,GROUP,6895.85,69+03,21%,0.219,52000,0.65,0.43,5:45,1525,0.75000,100.000%,20.92,21.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",379.41,"Valve, Sta. 119+80, Valve 28",5024.16,42.67,Metal Loss Internal,33.78036930,-118.21537913,1.860
40001168,GROUP,6896.15,69+04,22%,0.219,52000,0.52,0.61,6:00,1525,0.75000,100.000%,21.22,21.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",379.71,"Valve, Sta. 119+80, Valve 28",5023.86,42.67,Metal Loss Internal,33.78037012,-118.21537912,1.850
40001169,GROUP,6896.43,69+04,12%,0.219,52000,0.34,0.44,6:00,1525,0.75000,100.000%,21.50,21.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",379.99,"Valve, Sta. 119+80, Valve 28",5023.58,42.67,Metal Loss Internal,33.78037089,-118.21537912,1.850
40001170,GROUP,6896.57,69+04,11%,0.219,52000,0.34,0.46,6:00,1525,0.75000,100.000%,21.64,21.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",380.12,"Valve, Sta. 119+80, Valve 28",5023.45,42.67,Metal Loss Internal,33.78037126,-118.21537912,1.840
40001171,GROUP,6896.73,69+04,12%,0.219,52000,0.49,0.50,6:00,1525,0.75000,100.000%,21.80,20.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",380.29,"Valve, Sta. 119+80, Valve 28",5023.28,42.67,Metal Loss Internal,33.78037171,-118.21537912,1.840
40001172,GROUP,6897.46,69+05,12%,0.219,52000,0.64,0.50,6:00,1525,0.75000,100.000%,22.53,20.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",381.02,"Valve, Sta. 119+80, Valve 28",5022.55,42.67,Metal Loss Internal,33.78037372,-118.21537911,1.820
40001173,GROUP,6897.95,69+05,17%,0.219,52000,0.73,0.55,6:00,1525,0.75000,100.000%,23.02,19.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",381.50,"Valve, Sta. 119+80, Valve 28",5022.07,42.67,Metal Loss Internal,33.78037504,-118.21537911,1.800
40001174,GROUP,6898.29,69+06,17%,0.219,52000,2.12,0.76,6:00,1525,0.75000,100.000%,23.36,19.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",381.85,"Valve, Sta. 119+80, Valve 28",5021.72,42.67,Metal Loss Internal,33.78037599,-118.21537911,1.800
40001175,GROUP,6898.68,69+06,14%,0.219,52000,0.41,0.44,6:00,1525,0.75000,100.000%,23.75,18.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",382.23,"Valve, Sta. 119+80, Valve 28",5021.33,42.67,Metal Loss Internal,33.78037706,-118.21537911,1.790
40001176,GROUP,6899.06,69+07,18%,0.219,52000,0.64,0.58,6:00,1525,0.75000,100.000%,24.13,18.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",382.61,"Valve, Sta. 119+80, Valve 28",5020.96,42.67,Metal Loss Internal,33.78037809,-118.21537911,1.780
40001177,GROUP,6899.24,69+07,17%,0.219,52000,1.42,0.60,6:00,1525,0.75000,100.000%,24.31,18.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",382.79,"Valve, Sta. 119+80, Valve 28",5020.78,42.67,Metal Loss Internal,33.78037857,-118.21537911,1.770
40001178,GROUP,6899.44,69+07,12%,0.219,52000,0.56,0.43,6:00,1525,0.75000,100.000%,24.51,18.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",382.99,"Valve, Sta. 119+80, Valve 28",5020.58,42.67,Metal Loss Internal,33.78037912,-118.21537911,1.770
40001179,GROUP,6899.74,69+07,22%,0.219,52000,1.60,0.74,6:00,1525,0.75000,100.000%,24.81,17.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",383.29,"Valve, Sta. 119+80, Valve 28",5020.28,42.67,Metal Loss Internal,33.78037994,-118.21537911,1.760
40001180,GROUP,6900.06,69+08,14%,0.219,52000,1.29,0.47,6:00,1525,0.75000,100.000%,25.12,17.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",383.61,"Valve, Sta. 119+80, Valve 28",5019.96,42.67,Metal Loss Internal,33.78038081,-118.21537911,1.750
40001181,GROUP,6900.56,69+08,15%,0.219,52000,0.62,0.64,6:00,1525,0.75000,100.000%,25.63,17.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",384.11,"Valve, Sta. 119+80, Valve 28",5019.45,42.67,Metal Loss Internal,33.78038220,-118.21537911,1.740
40001182,GROUP,6900.95,69+09,11%,0.219,52000,0.32,0.36,6:00,1525,0.75000,100.000%,26.02,16.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",384.50,"Valve, Sta. 119+80, Valve 28",5019.07,42.67,Metal Loss Internal,33.78038327,-118.21537910,1.730
40001183,GROUP,6901.29,69+09,24%,0.219,52000,1.93,0.66,6:00,1525,0.75000,100.000%,26.36,16.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",384.84,"Valve, Sta. 119+80, Valve 28",5018.73,42.67,Metal Loss Internal,33.78038420,-118.21537910,1.720
40001184,GROUP,6901.96,69+10,14%,0.219,52000,0.79,0.46,6:00,1525,0.75000,100.000%,27.03,15.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",385.51,"Valve, Sta. 119+80, Valve 28",5018.06,42.67,Metal Loss Internal,33.78038603,-118.21537910,1.700
40001185,GROUP,6902.13,69+10,22%,0.219,52000,0.72,0.63,6:00,1525,0.75000,100.000%,27.20,15.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",385.68,"Valve, Sta. 119+80, Valve 28",5017.89,42.67,Metal Loss Internal,33.78038649,-118.21537910,1.700
40001186,GROUP,6902.38,69+10,20%,0.219,52000,2.22,0.66,6:00,1525,0.75000,100.000%,27.45,15.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",385.93,"Valve, Sta. 119+80, Valve 28",5017.64,42.67,Metal Loss Internal,33.78038718,-118.21537910,1.690
40001187,GROUP,6903.34,69+11,15%,0.219,52000,0.55,0.44,6:00,1525,0.75000,100.000%,28.41,14.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",386.89,"Valve, Sta. 119+80, Valve 28",5016.67,42.67,Metal Loss Internal,33.78038982,-118.21537910,1.670
40001188,GROUP,6903.52,69+11,17%,0.219,52000,0.56,0.46,6:00,1525,0.75000,100.000%,28.59,14.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",387.07,"Valve, Sta. 119+80, Valve 28",5016.50,42.67,Metal Loss Internal,33.78039030,-118.21537910,1.670
40001189,GROUP,6903.84,69+11,27%,0.219,52000,0.57,0.66,6:00,1525,0.75000,100.000%,28.91,13.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",387.40,"Valve, Sta. 119+80, Valve 28",5016.17,42.67,Metal Loss Internal,33.78039120,-118.21537910,1.660
40001190,GROUP,6904.09,69+12,22%,0.219,52000,1.05,0.61,6:00,1525,0.75000,100.000%,29.16,13.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",387.64,"Valve, Sta. 119+80, Valve 28",5015.93,42.67,Metal Loss Internal,33.78039186,-118.21537910,1.650
40001191,GROUP,6904.32,69+12,12%,0.219,52000,0.81,0.62,5:45,1525,0.75000,100.000%,29.39,13.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",387.88,"Valve, Sta. 119+80, Valve 28",5015.69,42.67,Metal Loss Internal,33.78039252,-118.21537910,1.650
40001192,GROUP,6904.54,69+12,20%,0.219,52000,0.60,0.50,6:00,1525,0.75000,100.000%,29.61,13.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",388.09,"Valve, Sta. 119+80, Valve 28",5015.48,42.67,Metal Loss Internal,33.78039310,-118.21537910,1.640
40001193,GROUP,6904.99,69+13,21%,0.219,52000,0.60,0.88,6:00,1525,0.75000,100.000%,30.06,12.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",388.54,"Valve, Sta. 119+80, Valve 28",5015.03,42.67,Metal Loss Internal,33.78039433,-118.21537910,1.630
40001194,GROUP,6905.57,69+13,15%,0.219,52000,0.84,0.70,6:00,1525,0.75000,100.000%,30.64,12.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",389.12,"Valve, Sta. 119+80, Valve 28",5014.45,42.67,Metal Loss Internal,33.78039591,-118.21537910,1.610
40001195,GROUP,6906.18,69+14,25%,0.219,52000,3.66,0.65,5:45,1525,0.75000,100.000%,31.25,11.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",389.73,"Valve, Sta. 119+80, Valve 28",5013.84,42.67,Metal Loss Internal,33.78039759,-118.21537911,1.600
40001196,GROUP,6906.67,69+14,23%,0.219,52000,0.65,0.67,6:00,1525,0.75000,100.000%,31.74,10.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",390.22,"Valve, Sta. 119+80, Valve 28",5013.35,42.67,Metal Loss Internal,33.78039894,-118.21537911,1.590
40001197,GROUP,6906.94,69+15,22%,0.219,52000,0.63,0.47,6:00,1525,0.75000,100.000%,32.01,10.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",390.49,"Valve, Sta. 119+80, Valve 28",5013.08,42.67,Metal Loss Internal,33.78039968,-118.21537911,1.580
40001198,GROUP,6907.25,69+15,26%,0.219,52000,2.02,0.72,6:00,1525,0.75000,100.000%,32.32,10.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",390.80,"Valve, Sta. 119+80, Valve 28",5012.76,42.67,Metal Loss Internal,33.78040054,-118.21537911,1.570
40001199,GROUP,6907.76,69+15,18%,0.219,52000,0.59,0.52,6:00,1525,0.75000,100.000%,32.83,9.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",391.31,"Valve, Sta. 119+80, Valve 28",5012.26,42.67,Metal Loss Internal,33.78040192,-118.21537911,1.560
40001200,GROUP,6907.93,69+16,16%,0.219,52000,0.66,0.62,5:45,1525,0.75000,100.000%,33.00,9.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",391.48,"Valve, Sta. 119+80, Valve 28",5012.09,42.67,Metal Loss Internal,33.78040240,-118.21537911,1.560
40001201,GROUP,6908.47,69+16,11%,0.219,52000,0.40,0.42,6:00,1525,0.75000,100.000%,33.54,9.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",392.02,"Valve, Sta. 119+80, Valve 28",5011.55,42.67,Metal Loss Internal,33.78040387,-118.21537911,1.550
40001202,GROUP,6908.73,69+16,14%,0.219,52000,0.46,0.49,6:00,1525,0.75000,100.000%,33.80,8.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",392.28,"Valve, Sta. 119+80, Valve 28",5011.28,42.67,Metal Loss Internal,33.78040459,-118.21537912,1.540
40001203,GROUP,6908.98,69+17,18%,0.219,52000,1.91,0.66,6:00,1525,0.75000,100.000%,34.05,8.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",392.53,"Valve, Sta. 119+80, Valve 28",5011.04,42.67,Metal Loss Internal,33.78040527,-118.21537912,1.540
40001204,GROUP,6909.27,69+17,11%,0.219,52000,0.46,0.52,6:00,1525,0.75000,100.000%,34.34,8.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",392.82,"Valve, Sta. 119+80, Valve 28",5010.75,42.67,Metal Loss Internal,33.78040605,-118.21537912,1.530
40001205,GROUP,6909.43,69+17,18%,0.219,52000,1.28,0.62,6:00,1525,0.75000,100.000%,34.50,8.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",392.98,"Valve, Sta. 119+80, Valve 28",5010.59,42.67,Metal Loss Internal,33.78040649,-118.21537912,1.520
40001206,GROUP,6910.09,69+18,14%,0.219,52000,0.47,0.54,6:00,1525,0.75000,100.000%,35.16,7.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",393.64,"Valve, Sta. 119+80, Valve 28",5009.93,42.67,Metal Loss Internal,33.78040832,-118.21537912,1.510
40001207,GROUP,6910.36,69+18,22%,0.219,52000,0.51,0.46,5:45,1525,0.75000,100.000%,35.43,7.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",393.91,"Valve, Sta. 119+80, Valve 28",5009.65,42.67,Metal Loss Internal,33.78040906,-118.21537912,1.500
40001208,GROUP,6910.60,69+18,13%,0.219,52000,0.47,0.42,6:00,1525,0.75000,100.000%,35.67,7.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",394.15,"Valve, Sta. 119+80, Valve 28",5009.41,42.67,Metal Loss Internal,33.78040972,-118.21537913,1.500
40001209,GROUP,6910.96,69+19,11%,0.219,52000,0.61,0.61,6:00,1525,0.75000,100.000%,36.03,6.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",394.51,"Valve, Sta. 119+80, Valve 28",5009.06,42.67,Metal Loss Internal,33.78041070,-118.21537913,1.490
40001210,GROUP,6911.45,69+19,12%,0.219,52000,0.56,0.65,5:45,1525,0.75000,100.000%,36.52,6.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",395.00,"Valve, Sta. 119+80, Valve 28",5008.57,42.67,Metal Loss Internal,33.78041204,-118.21537913,1.480
40001211,GROUP,6911.85,69+20,11%,0.219,52000,1.41,0.35,5:45,1525,0.75000,100.000%,36.92,5.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",395.40,"Valve, Sta. 119+80, Valve 28",5008.17,42.67,Metal Loss Internal,33.78041314,-118.21537914,1.470
40001212,GROUP,6912.38,69+20,11%,0.219,52000,0.84,0.55,6:00,1525,0.75000,100.000%,37.45,5.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",395.94,"Valve, Sta. 119+80, Valve 28",5007.63,42.67,Metal Loss Internal,33.78041459,-118.21537914,1.460
40001213,GROUP,6912.79,69+20,17%,0.219,52000,0.84,0.52,5:45,1525,0.75000,100.000%,37.86,4.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",396.34,"Valve, Sta. 119+80, Valve 28",5007.23,42.67,Metal Loss Internal,33.78041570,-118.21537914,1.450
40001214,GROUP,6913.04,69+21,10%,0.219,52000,0.27,0.41,5:45,1525,0.75000,100.000%,38.11,4.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",396.59,"Valve, Sta. 119+80, Valve 28",5006.98,42.67,Metal Loss Internal,33.78041638,-118.21537914,1.440
40001215,GROUP,6913.45,69+21,11%,0.219,52000,0.35,0.37,5:45,1525,0.75000,100.000%,38.52,4.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",397.00,"Valve, Sta. 119+80, Valve 28",5006.57,42.67,Metal Loss Internal,33.78041751,-118.21537915,1.440
40001216,GROUP,6913.61,69+21,12%,0.219,52000,0.55,0.46,6:00,1525,0.75000,100.000%,38.68,4.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",397.16,"Valve, Sta. 119+80, Valve 28",5006.41,42.67,Metal Loss Internal,33.78041794,-118.21537915,1.430
40001217,GROUP,6913.89,69+22,27%,0.219,52000,0.65,0.64,6:00,1525,0.75000,100.000%,38.96,3.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",397.45,"Valve, Sta. 119+80, Valve 28",5006.12,42.67,Metal Loss Internal,33.78041874,-118.21537915,1.430
40001218,GROUP,6914.36,69+22,18%,0.219,52000,0.78,0.53,6:00,1525,0.75000,100.000%,39.43,3.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",397.91,"Valve, Sta. 119+80, Valve 28",5005.66,42.67,Metal Loss Internal,33.78042001,-118.21537915,1.420
10000108,LOCATION,6914.53,69+22,,,,,,,,,,39.60,3.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",398.09,"Valve, Sta. 119+80, Valve 28",5005.48,42.67,Fitting on top of pipe,33.78042049,-118.21537916,1.410
40001219,GROUP,6914.77,69+22,23%,0.219,52000,1.35,0.56,6:00,1525,0.75000,100.000%,39.84,2.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",398.32,"Valve, Sta. 119+80, Valve 28",5005.25,42.67,Metal Loss Internal,33.78042113,-118.21537916,1.410
40001220,GROUP,6915.08,69+23,21%,0.219,52000,0.75,0.54,5:45,1525,0.75000,100.000%,40.14,2.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",398.63,"Valve, Sta. 119+80, Valve 28",5004.94,42.67,Metal Loss Internal,33.78042197,-118.21537917,1.400
40001221,GROUP,6915.24,69+23,18%,0.219,52000,0.61,0.33,6:00,1525,0.75000,100.000%,40.31,2.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",398.79,"Valve, Sta. 119+80, Valve 28",5004.78,42.67,Metal Loss Internal,33.78042241,-118.21537917,1.400
40001222,GROUP,6915.57,69+23,11%,0.219,52000,2.03,0.77,6:00,1525,0.75000,100.000%,40.64,2.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",399.12,"Valve, Sta. 119+80, Valve 28",5004.45,42.67,Metal Loss Internal,33.78042333,-118.21537917,1.390
40001223,GROUP,6915.76,69+23,18%,0.219,52000,1.49,3.43,2:30,1525,0.75000,100.000%,40.83,1.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",399.31,"Valve, Sta. 119+80, Valve 28",5004.26,42.67,Metal Loss External,33.78042384,-118.21537917,1.390
40001224,GROUP,6915.94,69+24,25%,0.219,52000,4.66,10.15,7:30,1525,0.75000,100.000%,41.01,1.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",399.49,"Valve, Sta. 119+80, Valve 28",5004.08,42.67,Metal Loss External,33.78042433,-118.21537917,1.380
40001225,GROUP,6916.00,69+24,17%,0.219,52000,1.21,7.54,2:30,1525,0.75000,100.000%,41.07,1.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",399.55,"Valve, Sta. 119+80, Valve 28",5004.02,42.67,Metal Loss External,33.78042449,-118.21537917,1.380
40001226,GROUP,6916.09,69+24,37%,0.219,52000,0.56,0.54,6:00,1525,0.75000,100.000%,41.16,1.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",399.65,"Valve, Sta. 119+80, Valve 28",5003.92,42.67,Metal Loss Internal,33.78042476,-118.21537917,1.380
40001227,GROUP,6916.23,69+24,16%,0.219,52000,0.58,0.76,3:15,1525,0.75000,100.000%,41.30,1.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",399.78,"Valve, Sta. 119+80, Valve 28",5003.79,42.67,Metal Loss External,33.78042513,-118.21537917,1.380
40001228,GROUP,6916.32,69+24,17%,0.219,52000,0.58,0.49,11:30,1525,0.75000,100.000%,41.39,1.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",399.87,"Valve, Sta. 119+80, Valve 28",5003.70,42.67,Metal Loss External,33.78042537,-118.21537917,1.380
40001229,GROUP,6916.39,69+24,18%,0.219,52000,0.75,0.87,2:00,1525,0.75000,100.000%,41.46,1.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",399.95,"Valve, Sta. 119+80, Valve 28",5003.62,42.67,Metal Loss External,33.78042558,-118.21537918,1.380
40001230,GROUP,6916.50,69+24,29%,0.219,52000,1.18,2.05,12:30,1525,0.75000,100.000%,41.57,1.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",400.06,"Valve, Sta. 119+80, Valve 28",5003.51,42.67,Metal Loss External,33.78042588,-118.21537918,1.370
40001231,GROUP,6916.56,69+24,18%,0.219,52000,1.06,1.03,7:30,1525,0.75000,100.000%,41.63,1.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",400.11,"Valve, Sta. 119+80, Valve 28",5003.46,42.67,Metal Loss External,33.78042604,-118.21537918,1.370
10000109,LOCATION,6916.62,69+24,,,,,,,,,,41.69,0.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",400.17,"Valve, Sta. 119+80, Valve 28",5003.40,42.67,Composite Repair,33.78042843,-118.21537919,1.360
40001232,GROUP,6916.76,69+24,19%,0.219,52000,0.67,1.36,5:45,1525,0.75000,100.000%,41.83,0.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",400.31,"Valve, Sta. 119+80, Valve 28",5003.26,42.67,Metal Loss Internal - Repaired with Composite,33.78042658,-118.21537918,1.370
40001233,GROUP,6916.95,69+25,15%,0.219,52000,1.61,5.43,8:45,1525,0.75000,100.000%,42.01,0.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",400.50,"Valve, Sta. 119+80, Valve 28",5003.07,42.67,Metal Loss External - Repaired with Composite,33.78042709,-118.21537918,1.370
40001234,GROUP,6916.95,69+25,11%,0.219,52000,0.99,2.24,5:00,1525,0.75000,100.000%,42.02,0.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",400.50,"Valve, Sta. 119+80, Valve 28",5003.06,42.67,Metal Loss External - Repaired with Composite,33.78042712,-118.21537918,1.370
40001235,GROUP,6917.33,69+25,13%,0.219,52000,0.33,0.42,6:00,1525,0.75000,100.000%,42.40,0.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",400.88,"Valve, Sta. 119+80, Valve 28",5002.68,42.67,Metal Loss Internal - Repaired with Composite,33.78042816,-118.21537919,1.360
40001236,GROUP,6917.52,69+25,41%,0.219,52000,2.05,3.78,5:45,1525,0.75000,100.000%,42.59,0.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",401.07,"Valve, Sta. 119+80, Valve 28",5002.50,42.67,Metal Loss External - Repaired with Composite,33.78042867,-118.21537919,1.360
2780,WELD,6917.60,69+25,,,,,,,,,,,,,,,,16.91,,33.78042890,-118.21537919,1.350
10000109,LOCATION,6918.25,69+26,,,,,,,,,,0.64,16.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",401.80,"Valve, Sta. 119+80, Valve 28",5001.77,16.91,Composite Repair,33.78042843,-118.21537919,1.360
40001237,GROUP,6918.34,69+26,12%,0.219,52000,1.69,3.36,4:30,1525,0.75000,100.000%,0.73,16.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",401.89,"Valve, Sta. 119+80, Valve 28",5001.68,16.91,Metal Loss External,33.78043091,-118.21537920,1.340
40001238,GROUP,6918.35,69+26,15%,0.219,52000,1.29,2.94,8:00,1525,0.75000,100.000%,0.75,16.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",401.90,"Valve, Sta. 119+80, Valve 28",5001.67,16.91,Metal Loss External,33.78043094,-118.21537920,1.340
40001240,GROUP,6918.47,69+26,11%,0.219,52000,0.65,0.69,5:15,1525,0.75000,100.000%,0.87,16.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",402.02,"Valve, Sta. 119+80, Valve 28",5001.55,16.91,Metal Loss External,33.78043127,-118.21537920,1.340
40001239,GROUP,6918.54,69+26,17%,0.219,52000,4.17,6.28,7:30,1525,0.75000,100.000%,0.93,15.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",402.09,"Valve, Sta. 119+80, Valve 28",5001.48,16.91,Metal Loss External,33.78043146,-118.21537920,1.330
40001241,GROUP,6918.69,69+26,14%,0.219,52000,0.65,1.43,5:45,1525,0.75000,100.000%,1.08,15.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",402.24,"Valve, Sta. 119+80, Valve 28",5001.33,16.91,Metal Loss External,33.78043186,-118.21537920,1.330
40001242,GROUP,6918.92,69+27,19%,0.219,52000,0.87,1.45,7:15,1525,0.75000,100.000%,1.32,15.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",402.47,"Valve, Sta. 119+80, Valve 28",5001.09,16.91,Metal Loss External,33.78043251,-118.21537920,1.330
40001243,GROUP,6919.25,69+27,12%,0.219,52000,0.83,0.45,6:00,1525,0.75000,100.000%,1.65,15.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",402.81,"Valve, Sta. 119+80, Valve 28",5000.76,16.91,Metal Loss Internal,33.78043342,-118.21537921,1.320
40001244,GROUP,6919.45,69+27,13%,0.219,52000,0.35,0.33,6:00,1525,0.75000,100.000%,1.84,15.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",403.00,"Valve, Sta. 119+80, Valve 28",5000.57,16.91,Metal Loss Internal,33.78043395,-118.21537921,1.320
40001245,GROUP,6919.84,69+28,16%,0.219,52000,0.45,0.34,6:00,1525,0.75000,100.000%,2.23,14.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",403.39,"Valve, Sta. 119+80, Valve 28",5000.18,16.91,Metal Loss Internal,33.78043501,-118.21537922,1.310
40001246,GROUP,6920.02,69+28,22%,0.219,52000,0.62,0.63,6:00,1525,0.75000,100.000%,2.41,14.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",403.57,"Valve, Sta. 119+80, Valve 28",5000.00,16.91,Metal Loss Internal,33.78043551,-118.21537922,1.300
40001247,GROUP,6920.56,69+28,16%,0.219,52000,0.49,0.48,5:45,1525,0.75000,100.000%,2.96,13.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",404.11,"Valve, Sta. 119+80, Valve 28",4999.45,16.91,Metal Loss Internal,33.78043701,-118.21537923,1.290
40001248,GROUP,6921.24,69+29,15%,0.219,52000,0.50,0.50,5:45,1525,0.75000,100.000%,3.63,13.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",404.79,"Valve, Sta. 119+80, Valve 28",4998.78,16.91,Metal Loss Internal,33.78043886,-118.21537923,1.270
40001249,GROUP,6921.65,69+29,14%,0.219,52000,0.72,0.60,9:00,1525,0.75000,100.000%,4.05,12.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",405.20,"Valve, Sta. 119+80, Valve 28",4998.37,16.91,Metal Loss External,33.78043999,-118.21537924,1.260
40001250,GROUP,6921.88,69+30,15%,0.219,52000,0.81,0.73,9:15,1525,0.75000,100.000%,4.28,12.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",405.43,"Valve, Sta. 119+80, Valve 28",4998.14,16.91,Metal Loss External,33.78044062,-118.21537924,1.260
40001251,GROUP,6922.01,69+30,10%,0.219,52000,0.40,0.51,5:45,1525,0.75000,100.000%,4.40,12.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",405.56,"Valve, Sta. 119+80, Valve 28",4998.01,16.91,Metal Loss Internal,33.78044097,-118.21537924,1.260
40001252,GROUP,6922.08,69+30,10%,0.219,52000,1.43,1.15,9:30,1525,0.75000,100.000%,4.47,12.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",405.63,"Valve, Sta. 119+80, Valve 28",4997.94,16.91,Metal Loss External,33.78044115,-118.21537924,1.250
40001253,GROUP,6922.20,69+30,14%,0.219,52000,0.53,0.36,5:45,1525,0.75000,100.000%,4.60,12.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",405.75,"Valve, Sta. 119+80, Valve 28",4997.82,16.91,Metal Loss Internal,33.78044150,-118.21537924,1.250
40001254,GROUP,6922.32,69+30,10%,0.219,52000,1.96,1.70,9:30,1525,0.75000,100.000%,4.72,12.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",405.87,"Valve, Sta. 119+80, Valve 28",4997.69,16.91,Metal Loss External,33.78044183,-118.21537925,1.250
40001255,GROUP,6922.36,69+30,13%,0.219,52000,1.32,0.46,8:30,1525,0.75000,100.000%,4.75,12.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",405.91,"Valve, Sta. 119+80, Valve 28",4997.66,16.91,Metal Loss External,33.78044193,-118.21537925,1.250
40001256,GROUP,6922.59,69+30,17%,0.219,52000,1.87,0.77,6:00,1525,0.75000,100.000%,4.98,11.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",406.14,"Valve, Sta. 119+80, Valve 28",4997.43,16.91,Metal Loss Internal,33.78044255,-118.21537925,1.240
40001257,GROUP,6922.64,69+30,12%,0.219,52000,1.11,0.78,9:45,1525,0.75000,100.000%,5.04,11.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",406.19,"Valve, Sta. 119+80, Valve 28",4997.38,16.91,Metal Loss External,33.78044270,-118.21537925,1.240
40001258,GROUP,6923.70,69+32,12%,0.219,52000,0.36,0.33,5:45,1525,0.75000,100.000%,6.10,10.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",407.26,"Valve, Sta. 119+80, Valve 28",4996.31,16.91,Metal Loss Internal,33.78044562,-118.21537927,1.210
40001259,GROUP,6924.37,69+32,12%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,6.76,10.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",407.92,"Valve, Sta. 119+80, Valve 28",4995.65,16.91,Metal Loss Internal,33.78044744,-118.21537928,1.190
40001260,GROUP,6924.86,69+33,15%,0.219,52000,0.53,0.67,5:45,1525,0.75000,100.000%,7.26,9.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",408.41,"Valve, Sta. 119+80, Valve 28",4995.16,16.91,Metal Loss Internal,33.78044878,-118.21537928,1.180
40001261,GROUP,6925.51,69+33,18%,0.219,52000,0.54,0.47,6:00,1525,0.75000,100.000%,7.90,9.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",409.06,"Valve, Sta. 119+80, Valve 28",4994.51,16.91,Metal Loss Internal,33.78045056,-118.21537929,1.160
40001262,GROUP,6925.69,69+34,16%,0.219,52000,0.82,0.38,6:00,1525,0.75000,100.000%,8.08,8.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",409.24,"Valve, Sta. 119+80, Valve 28",4994.33,16.91,Metal Loss Internal,33.78045105,-118.21537930,1.150
40001263,GROUP,6926.05,69+34,11%,0.219,52000,0.69,0.41,6:00,1525,0.75000,100.000%,8.44,8.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",409.60,"Valve, Sta. 119+80, Valve 28",4993.97,16.91,Metal Loss Internal,33.78045204,-118.21537930,1.140
40001264,GROUP,6926.52,69+34,12%,0.219,52000,0.43,0.37,6:00,1525,0.75000,100.000%,8.92,7.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",410.07,"Valve, Sta. 119+80, Valve 28",4993.50,16.91,Metal Loss Internal,33.78045333,-118.21537931,1.130
10000110,LOCATION,6932.35,69+40,,,,,,,,,,14.75,2.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",415.91,"Valve, Sta. 119+80, Valve 28",4987.66,16.91,Sleeve Begin - 24.43 in.,33.78047210,-118.21537940,0.890
10000110,LOCATION,6934.39,69+42,,,,,,,,,,16.79,0.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",417.94,"Valve, Sta. 119+80, Valve 28",4985.63,16.91,Sleeve End  ,33.78047210,-118.21537940,0.890
2790,WELD,6934.51,69+42,,,,,,,,,,,,,,,,24.47,,33.78047523,-118.21537940,0.850
40001265,GROUP,6951.75,69+60,20%,0.219,52000,0.53,0.47,5:45,1525,0.75000,100.000%,17.23,7.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",435.30,"Valve, Sta. 119+80, Valve 28",4968.27,24.47,Metal Loss Internal,33.78052241,-118.21537985,0.070
40001266,GROUP,6952.50,69+61,21%,0.219,52000,0.87,0.45,6:00,1525,0.75000,100.000%,17.99,6.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",436.05,"Valve, Sta. 119+80, Valve 28",4967.52,24.47,Metal Loss Internal,33.78052448,-118.21537987,0.030
40001267,GROUP,6952.73,69+61,21%,0.219,52000,0.88,0.53,6:00,1525,0.75000,100.000%,18.21,6.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",436.28,"Valve, Sta. 119+80, Valve 28",4967.29,24.47,Metal Loss Internal,33.78052509,-118.21537987,0.020
40001268,GROUP,6952.94,69+61,12%,0.219,52000,0.78,0.43,6:00,1525,0.75000,100.000%,18.43,6.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",436.49,"Valve, Sta. 119+80, Valve 28",4967.08,24.47,Metal Loss Internal,33.78052568,-118.21537987,0.010
40001269,GROUP,6953.10,69+61,21%,0.219,52000,0.63,0.39,6:00,1525,0.75000,100.000%,18.58,5.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",436.65,"Valve, Sta. 119+80, Valve 28",4966.92,24.47,Metal Loss Internal,33.78052610,-118.21537988,0.000
40001270,GROUP,6953.28,69+61,10%,0.219,52000,0.64,1.02,6:00,1525,0.75000,100.000%,18.77,5.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",436.84,"Valve, Sta. 119+80, Valve 28",4966.73,24.47,Metal Loss Internal,33.78052662,-118.21537988,-0.010
40001271,GROUP,6953.76,69+62,18%,0.219,52000,1.15,0.68,6:00,1525,0.75000,100.000%,19.24,5.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",437.31,"Valve, Sta. 119+80, Valve 28",4966.26,24.47,Metal Loss Internal,33.78052791,-118.21537990,-0.030
40001272,GROUP,6953.98,69+62,11%,0.219,52000,1.73,0.79,6:00,1525,0.75000,100.000%,19.46,5.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",437.53,"Valve, Sta. 119+80, Valve 28",4966.04,24.47,Metal Loss Internal,33.78052852,-118.21537991,-0.040
40001273,GROUP,6955.12,69+63,18%,0.219,52000,0.60,0.44,6:00,1525,0.75000,100.000%,20.61,3.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",438.68,"Valve, Sta. 119+80, Valve 28",4964.89,24.47,Metal Loss Internal,33.78053166,-118.21537993,-0.100
40001274,GROUP,6958.83,69+67,16%,0.219,52000,0.54,0.44,6:00,1525,0.75000,100.000%,24.31,0.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",442.38,"Valve, Sta. 119+80, Valve 28",4961.19,24.47,Metal Loss Internal,33.78054179,-118.21538001,-0.300
2800,WELD,6958.98,69+67,,,,,,,,,,,,,,,,8.04,,33.78054222,-118.21538002,-0.310
40001275,GROUP,6962.93,69+71,10%,0.219,52000,0.51,0.40,6:00,1525,0.75000,100.000%,3.95,4.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",446.48,"Valve, Sta. 119+80, Valve 28",4957.09,8.04,Metal Loss Internal,33.78055303,-118.21538013,-0.520
40001276,GROUP,6963.72,69+72,10%,0.219,52000,0.41,0.37,6:00,1525,0.75000,100.000%,4.74,3.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",447.27,"Valve, Sta. 119+80, Valve 28",4956.30,8.04,Metal Loss Internal,33.78055519,-118.21538015,-0.560
40001277,GROUP,6964.43,69+73,12%,0.219,52000,0.39,0.38,6:00,1525,0.75000,100.000%,5.44,2.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",447.98,"Valve, Sta. 119+80, Valve 28",4955.59,8.04,Metal Loss Internal,33.78055712,-118.21538016,-0.600
2810,WELD,6967.02,69+75,,,,,,,,,,,,,,,,4.43,,33.78056423,-118.21538024,-0.730
2820,WELD,6971.46,69+80,,,,,,,,,,,,,,,,3.13,,33.78057636,-118.21538032,-0.940
10000111,LOCATION,6973.03,69+80,,,,,,,,,,1.57,1.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",456.58,"Valve, Sta. 119+80, Valve 28",4946.99,3.13,"Bend left - 73 deg., 3D",33.78058041,-118.21538173,-0.970
2830,WELD,6974.59,69+83,,,,,,,,,,,,,,,,4.50,,33.78058313,-118.21538552,-0.870
2840,WELD,6979.09,69+87,,,,,,,,,,,,,,,,5.71,,33.78058693,-118.21539948,-0.430
40001278,GROUP,6980.10,69+88,19%,0.219,52000,0.76,0.90,6:00,1525,0.75000,100.000%,1.01,4.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",463.65,"Valve, Sta. 119+80, Valve 28",4939.92,5.71,Metal Loss Internal,33.78058774,-118.21540263,-0.330
40001279,GROUP,6980.30,69+89,27%,0.219,52000,0.70,0.68,6:00,1525,0.75000,100.000%,1.21,4.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",463.85,"Valve, Sta. 119+80, Valve 28",4939.72,5.71,Metal Loss Internal,33.78058790,-118.21540327,-0.310
40001280,GROUP,6980.64,69+89,13%,0.219,52000,0.63,0.53,6:15,1525,0.75000,100.000%,1.55,4.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",464.19,"Valve, Sta. 119+80, Valve 28",4939.38,5.71,Metal Loss Internal,33.78058817,-118.21540433,-0.280
40001281,GROUP,6980.82,69+89,20%,0.219,52000,0.73,0.70,6:15,1525,0.75000,100.000%,1.73,3.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",464.37,"Valve, Sta. 119+80, Valve 28",4939.20,5.71,Metal Loss Internal,33.78058831,-118.21540487,-0.260
10000112,LOCATION,6981.92,69+90,,,,,,,,,,2.83,2.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",465.47,"Valve, Sta. 119+80, Valve 28",4938.10,5.71,Fitting on top of pipe,33.78058920,-118.21540832,-0.150
40001282,GROUP,6982.25,69+91,15%,0.219,52000,3.76,1.41,5:45,1525,0.75000,100.000%,3.16,2.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",465.80,"Valve, Sta. 119+80, Valve 28",4937.77,5.71,Metal Loss Internal,33.78058946,-118.21540935,-0.120
