ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
10000113,LOCATION,6982.61,69+91,,,,,,,,,,3.52,2.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",466.16,"Valve, Sta. 119+80, Valve 28",4937.41,5.71,Sleeve Begin - 32.88 in.,33.78059083,-118.21541476,0.040
2850,WELD,6984.80,69+93,,,,,,,,,,,,,,,,46.61,,33.78059149,-118.21541733,0.120
10000113,LOCATION,6985.35,69+94,,,,,,,,,,0.55,46.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",468.90,"Valve, Sta. 119+80, Valve 28",4934.67,46.61,Sleeve End  ,33.78059083,-118.21541476,0.040
40001283,GROUP,6985.92,69+94,22%,0.219,52000,3.45,1.89,6:00,1525,0.75000,100.000%,1.12,45.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",469.47,"Valve, Sta. 119+80, Valve 28",4934.09,46.61,Metal Loss Internal,33.78059238,-118.21542082,0.220
40001284,GROUP,6986.22,69+95,29%,0.219,52000,0.94,0.77,6:00,1525,0.75000,100.000%,1.42,45.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",469.78,"Valve, Sta. 119+80, Valve 28",4933.79,46.61,Metal Loss Internal,33.78059263,-118.21542177,0.250
40001285,GROUP,6986.41,69+95,25%,0.219,52000,0.33,0.41,5:45,1525,0.75000,100.000%,1.61,45.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",469.96,"Valve, Sta. 119+80, Valve 28",4933.61,46.61,Metal Loss Internal,33.78059277,-118.21542235,0.270
40001286,GROUP,6986.79,69+95,19%,0.219,52000,0.36,0.46,6:00,1525,0.75000,100.000%,1.98,44.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",470.34,"Valve, Sta. 119+80, Valve 28",4933.23,46.61,Metal Loss Internal,33.78059307,-118.21542352,0.300
40001287,GROUP,6987.13,69+96,11%,0.219,52000,0.29,0.34,5:30,1525,0.75000,100.000%,2.32,44.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",470.68,"Valve, Sta. 119+80, Valve 28",4932.89,46.61,Metal Loss Internal,33.78059334,-118.21542458,0.330
40001288,GROUP,6987.29,69+96,14%,0.219,52000,0.31,0.33,5:45,1525,0.75000,100.000%,2.49,44.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",470.85,"Valve, Sta. 119+80, Valve 28",4932.72,46.61,Metal Loss Internal,33.78059348,-118.21542511,0.350
40001289,GROUP,7012.50,70+21,11%,0.219,52000,0.59,0.40,9:15,1525,0.75000,100.000%,27.70,18.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",496.06,"Valve, Sta. 119+80, Valve 28",4907.51,46.61,Metal Loss Internal,33.78061425,-118.21550370,2.360
40001290,GROUP,7019.79,70+29,11%,0.219,52000,0.52,0.58,6:00,1525,0.75000,100.000%,34.99,11.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",503.34,"Valve, Sta. 119+80, Valve 28",4900.23,46.61,Metal Loss Internal,33.78062035,-118.21552642,2.780
40001291,GROUP,7020.07,70+29,16%,0.219,52000,1.57,0.98,6:00,1525,0.75000,100.000%,35.27,11.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",503.63,"Valve, Sta. 119+80, Valve 28",4899.94,46.61,Metal Loss Internal,33.78062059,-118.21552731,2.800
40001292,GROUP,7020.34,70+29,14%,0.219,52000,0.45,0.61,6:00,1525,0.75000,100.000%,35.53,11.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",503.89,"Valve, Sta. 119+80, Valve 28",4899.68,46.61,Metal Loss Internal,33.78062081,-118.21552812,2.820
40001293,GROUP,7020.96,70+30,12%,0.219,52000,1.18,0.71,6:00,1525,0.75000,100.000%,36.16,10.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",504.51,"Valve, Sta. 119+80, Valve 28",4899.06,46.61,Metal Loss Internal,33.78062133,-118.21553007,2.850
40001294,GROUP,7021.26,70+30,11%,0.219,52000,0.29,0.33,6:00,1525,0.75000,100.000%,36.46,10.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",504.81,"Valve, Sta. 119+80, Valve 28",4898.75,46.61,Metal Loss Internal,33.78062158,-118.21553101,2.870
40001295,GROUP,7021.45,70+30,12%,0.219,52000,1.70,1.16,6:00,1525,0.75000,100.000%,36.64,9.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",505.00,"Valve, Sta. 119+80, Valve 28",4898.57,46.61,Metal Loss Internal,33.78062174,-118.21553159,2.880
40001296,GROUP,7022.21,70+31,16%,0.219,52000,1.67,0.69,6:00,1525,0.75000,100.000%,37.40,9.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",505.76,"Valve, Sta. 119+80, Valve 28",4897.81,46.61,Metal Loss Internal,33.78062237,-118.21553396,2.920
40001297,GROUP,7022.41,70+31,24%,0.219,52000,0.53,0.48,6:00,1525,0.75000,100.000%,37.61,9.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",505.96,"Valve, Sta. 119+80, Valve 28",4897.61,46.61,Metal Loss Internal,33.78062254,-118.21553458,2.930
40001298,GROUP,7022.69,70+32,18%,0.219,52000,2.04,0.89,6:00,1525,0.75000,100.000%,37.88,8.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",506.24,"Valve, Sta. 119+80, Valve 28",4897.33,46.61,Metal Loss Internal,33.78062278,-118.21553545,2.940
40001299,GROUP,7022.92,70+32,14%,0.219,52000,0.37,0.37,6:00,1525,0.75000,100.000%,38.12,8.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",506.47,"Valve, Sta. 119+80, Valve 28",4897.10,46.61,Metal Loss Internal,33.78062297,-118.21553619,2.960
40001300,GROUP,7023.11,70+32,11%,0.219,52000,1.80,1.00,6:00,1525,0.75000,100.000%,38.31,8.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",506.67,"Valve, Sta. 119+80, Valve 28",4896.90,46.61,Metal Loss Internal,33.78062313,-118.21553679,2.970
40001301,GROUP,7023.39,70+32,15%,0.219,52000,0.58,0.54,6:00,1525,0.75000,100.000%,38.58,8.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",506.94,"Valve, Sta. 119+80, Valve 28",4896.63,46.61,Metal Loss Internal,33.78062336,-118.21553764,2.980
40001302,GROUP,7023.59,70+32,14%,0.219,52000,2.00,0.84,6:00,1525,0.75000,100.000%,38.79,7.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",507.14,"Valve, Sta. 119+80, Valve 28",4896.42,46.61,Metal Loss Internal,33.78062354,-118.21553828,2.990
40001303,GROUP,7023.97,70+33,17%,0.219,52000,0.54,0.41,6:00,1525,0.75000,100.000%,39.17,7.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",507.52,"Valve, Sta. 119+80, Valve 28",4896.05,46.61,Metal Loss Internal,33.78062385,-118.21553945,3.020
40001304,GROUP,7024.28,70+33,19%,0.219,52000,2.11,0.98,6:00,1525,0.75000,100.000%,39.47,7.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",507.83,"Valve, Sta. 119+80, Valve 28",4895.74,46.61,Metal Loss Internal,33.78062411,-118.21554040,3.030
40001305,GROUP,7024.71,70+34,15%,0.219,52000,1.46,1.16,6:00,1525,0.75000,100.000%,39.91,6.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",508.26,"Valve, Sta. 119+80, Valve 28",4895.30,46.61,Metal Loss Internal,33.78062447,-118.21554177,3.060
40001306,GROUP,7025.12,70+34,19%,0.219,52000,2.08,0.79,6:00,1525,0.75000,100.000%,40.32,6.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",508.67,"Valve, Sta. 119+80, Valve 28",4894.90,46.61,Metal Loss Internal,33.78062482,-118.21554304,3.080
40001307,GROUP,7025.49,70+34,12%,0.219,52000,0.68,0.97,6:00,1525,0.75000,100.000%,40.68,5.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",509.04,"Valve, Sta. 119+80, Valve 28",4894.53,46.61,Metal Loss Internal,33.78062512,-118.21554419,3.100
40001308,GROUP,7025.69,70+35,13%,0.219,52000,0.58,0.40,6:00,1525,0.75000,100.000%,40.89,5.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",509.24,"Valve, Sta. 119+80, Valve 28",4894.33,46.61,Metal Loss Internal,33.78062529,-118.21554482,3.110
40001309,GROUP,7025.88,70+35,12%,0.219,52000,0.59,0.64,6:00,1525,0.75000,100.000%,41.08,5.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",509.44,"Valve, Sta. 119+80, Valve 28",4894.13,46.61,Metal Loss Internal,33.78062546,-118.21554543,3.120
40001310,GROUP,7026.04,70+35,16%,0.219,52000,0.52,0.50,6:00,1525,0.75000,100.000%,41.24,5.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",509.59,"Valve, Sta. 119+80, Valve 28",4893.98,46.61,Metal Loss Internal,33.78062559,-118.21554591,3.130
40001311,GROUP,7030.53,70+39,19%,0.219,52000,0.87,0.60,6:15,1525,0.75000,100.000%,45.73,0.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",514.08,"Valve, Sta. 119+80, Valve 28",4889.49,46.61,Metal Loss External,33.78062936,-118.21555992,3.350
40001312,GROUP,7030.70,70+40,10%,0.219,52000,0.70,0.54,5:30,1525,0.75000,100.000%,45.89,0.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",514.25,"Valve, Sta. 119+80, Valve 28",4889.32,46.61,Metal Loss External,33.78062950,-118.21556044,3.360
40001313,GROUP,7030.76,70+40,16%,0.219,52000,1.16,1.03,8:00,1525,0.75000,100.000%,45.96,0.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",514.31,"Valve, Sta. 119+80, Valve 28",4889.25,46.61,Metal Loss External,33.78062956,-118.21556064,3.360
2860,WELD,7031.41,70+40,,,,,,,,,,,,,,,,46.99,,33.78063010,-118.21556267,3.390
40001314,GROUP,7031.57,70+41,30%,0.219,52000,2.16,2.33,6:00,1525,0.75000,100.000%,0.15,46.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",515.12,"Valve, Sta. 119+80, Valve 28",4888.45,46.99,Metal Loss Internal,33.78063023,-118.21556314,3.400
40001315,GROUP,7062.15,70+71,11%,0.219,52000,1.05,0.67,6:00,1525,0.75000,100.000%,30.74,16.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",545.70,"Valve, Sta. 119+80, Valve 28",4857.87,46.99,Metal Loss Internal,33.78065640,-118.21565848,3.920
40001316,GROUP,7062.45,70+72,11%,0.219,52000,0.57,0.60,6:00,1525,0.75000,100.000%,31.04,15.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",546.00,"Valve, Sta. 119+80, Valve 28",4857.56,46.99,Metal Loss Internal,33.78065666,-118.21565942,3.920
40001317,GROUP,7062.80,70+72,14%,0.219,52000,0.98,0.61,5:45,1525,0.75000,100.000%,31.39,15.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",546.35,"Valve, Sta. 119+80, Valve 28",4857.22,46.99,Metal Loss Internal,33.78065696,-118.21566049,3.920
40001318,GROUP,7063.18,70+72,20%,0.219,52000,3.22,1.03,6:00,1525,0.75000,100.000%,31.77,15.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",546.74,"Valve, Sta. 119+80, Valve 28",4856.83,46.99,Metal Loss Internal,33.78065730,-118.21566169,3.930
40001319,GROUP,7063.64,70+73,11%,0.219,52000,0.78,1.15,6:00,1525,0.75000,100.000%,32.22,14.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",547.19,"Valve, Sta. 119+80, Valve 28",4856.38,46.99,Metal Loss Internal,33.78065769,-118.21566310,3.930
40001320,GROUP,7063.94,70+73,15%,0.219,52000,0.96,0.82,6:00,1525,0.75000,100.000%,32.53,14.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",547.50,"Valve, Sta. 119+80, Valve 28",4856.07,46.99,Metal Loss Internal,33.78065796,-118.21566406,3.940
40001321,GROUP,7064.36,70+74,13%,0.219,52000,0.58,0.55,6:00,1525,0.75000,100.000%,32.95,14.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",547.91,"Valve, Sta. 119+80, Valve 28",4855.66,46.99,Metal Loss Internal,33.78065832,-118.21566535,3.940
40001322,GROUP,7064.54,70+74,20%,0.219,52000,0.50,0.44,6:00,1525,0.75000,100.000%,33.13,13.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",548.09,"Valve, Sta. 119+80, Valve 28",4855.48,46.99,Metal Loss Internal,33.78065847,-118.21566592,3.940
40001323,GROUP,7064.81,70+74,11%,0.219,52000,1.01,0.84,5:45,1525,0.75000,100.000%,33.40,13.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",548.36,"Valve, Sta. 119+80, Valve 28",4855.21,46.99,Metal Loss Internal,33.78065871,-118.21566675,3.940
40001324,GROUP,7065.08,70+74,13%,0.219,52000,0.51,0.63,6:00,1525,0.75000,100.000%,33.67,13.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",548.64,"Valve, Sta. 119+80, Valve 28",4854.93,46.99,Metal Loss Internal,33.78065895,-118.21566761,3.950
40001325,GROUP,7065.68,70+75,14%,0.219,52000,0.32,0.33,6:15,1525,0.75000,100.000%,34.26,12.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",549.23,"Valve, Sta. 119+80, Valve 28",4854.34,46.99,Metal Loss Internal,33.78065946,-118.21566945,3.950
40001326,GROUP,7066.12,70+75,12%,0.219,52000,0.64,0.88,6:15,1525,0.75000,100.000%,34.71,12.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",549.67,"Valve, Sta. 119+80, Valve 28",4853.90,46.99,Metal Loss Internal,33.78065985,-118.21567083,3.960
40001327,GROUP,7066.39,70+76,24%,0.219,52000,0.91,1.10,6:00,1525,0.75000,100.000%,34.97,12.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",549.94,"Valve, Sta. 119+80, Valve 28",4853.63,46.99,Metal Loss Internal,33.78066009,-118.21567166,3.960
40001328,GROUP,7066.79,70+76,12%,0.219,52000,0.59,0.52,5:45,1525,0.75000,100.000%,35.38,11.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",550.34,"Valve, Sta. 119+80, Valve 28",4853.23,46.99,Metal Loss Internal,33.78066044,-118.21567292,3.960
40001329,GROUP,7067.48,70+77,13%,0.219,52000,0.47,0.54,6:00,1525,0.75000,100.000%,36.06,10.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",551.03,"Valve, Sta. 119+80, Valve 28",4852.54,46.99,Metal Loss Internal,33.78066104,-118.21567505,3.970
40001330,GROUP,7069.08,70+78,14%,0.219,52000,0.47,0.69,6:00,1525,0.75000,100.000%,37.67,9.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",552.63,"Valve, Sta. 119+80, Valve 28",4850.94,46.99,Metal Loss Internal,33.78066244,-118.21568003,3.990
40001331,GROUP,7069.80,70+79,20%,0.219,52000,0.54,0.44,6:00,1525,0.75000,100.000%,38.39,8.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",553.35,"Valve, Sta. 119+80, Valve 28",4850.22,46.99,Metal Loss Internal,33.78066307,-118.21568227,3.990
40001332,GROUP,7071.21,70+81,11%,0.219,52000,0.34,0.33,5:30,1525,0.75000,100.000%,39.80,7.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",554.77,"Valve, Sta. 119+80, Valve 28",4848.80,46.99,Metal Loss Internal,33.78066431,-118.21568666,4.010
40001333,GROUP,7071.78,70+81,13%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,40.37,6.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",555.33,"Valve, Sta. 119+80, Valve 28",4848.24,46.99,Metal Loss Internal,33.78066481,-118.21568843,4.010
40001334,GROUP,7072.01,70+81,14%,0.219,52000,1.75,1.36,5:45,1525,0.75000,100.000%,40.60,6.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",555.56,"Valve, Sta. 119+80, Valve 28",4848.01,46.99,Metal Loss Internal,33.78066501,-118.21568914,4.020
40001335,GROUP,7072.67,70+82,19%,0.219,52000,1.55,0.84,5:45,1525,0.75000,100.000%,41.25,5.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",556.22,"Valve, Sta. 119+80, Valve 28",4847.35,46.99,Metal Loss Internal,33.78066558,-118.21569118,4.020
40001336,GROUP,7072.92,70+82,15%,0.219,52000,0.65,0.46,5:45,1525,0.75000,100.000%,41.51,5.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",556.47,"Valve, Sta. 119+80, Valve 28",4847.09,46.99,Metal Loss Internal,33.78066581,-118.21569198,4.030
40001337,GROUP,7073.06,70+82,11%,0.219,52000,0.66,0.55,6:00,1525,0.75000,100.000%,41.65,5.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",556.61,"Valve, Sta. 119+80, Valve 28",4846.96,46.99,Metal Loss Internal,33.78066593,-118.21569241,4.030
40001338,GROUP,7074.52,70+84,11%,0.219,52000,0.74,0.47,5:45,1525,0.75000,100.000%,43.10,3.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",558.07,"Valve, Sta. 119+80, Valve 28",4845.50,46.99,Metal Loss Internal,33.78066721,-118.21569693,4.040
40001339,GROUP,7074.95,70+84,11%,0.219,52000,0.60,0.37,6:00,1525,0.75000,100.000%,43.54,3.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",558.51,"Valve, Sta. 119+80, Valve 28",4845.06,46.99,Metal Loss Internal,33.78066759,-118.21569829,4.050
40001340,GROUP,7075.34,70+85,12%,0.219,52000,0.71,0.45,6:00,1525,0.75000,100.000%,43.93,3.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",558.89,"Valve, Sta. 119+80, Valve 28",4844.68,46.99,Metal Loss Internal,33.78066793,-118.21569949,4.050
40001341,GROUP,7075.92,70+85,13%,0.219,52000,0.53,0.40,6:00,1525,0.75000,100.000%,44.51,2.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",559.47,"Valve, Sta. 119+80, Valve 28",4844.10,46.99,Metal Loss Internal,33.78066844,-118.21570129,4.060
40001342,GROUP,7076.18,70+86,16%,0.219,52000,0.63,0.43,6:00,1525,0.75000,100.000%,44.76,2.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",559.73,"Valve, Sta. 119+80, Valve 28",4843.84,46.99,Metal Loss Internal,33.78066867,-118.21570209,4.060
40001343,GROUP,7076.66,70+86,12%,0.219,52000,0.64,0.49,6:00,1525,0.75000,100.000%,45.25,1.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",560.21,"Valve, Sta. 119+80, Valve 28",4843.35,46.99,Metal Loss Internal,33.78066910,-118.21570361,4.070
40001344,GROUP,7077.02,70+86,11%,0.219,52000,0.53,0.39,5:45,1525,0.75000,100.000%,45.61,1.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",560.57,"Valve, Sta. 119+80, Valve 28",4843.00,46.99,Metal Loss Internal,33.78066942,-118.21570472,4.070
40001345,GROUP,7077.27,70+87,12%,0.219,52000,1.06,0.71,5:45,1525,0.75000,100.000%,45.86,1.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",560.82,"Valve, Sta. 119+80, Valve 28",4842.75,46.99,Metal Loss Internal,33.78066964,-118.21570550,4.080
2870,WELD,7078.41,70+88,,,,,,,,,,,,,,,,34.55,,33.78067064,-118.21570902,4.090
40001346,GROUP,7082.55,70+92,12%,0.219,52000,0.57,0.41,5:45,1525,0.75000,100.000%,4.14,30.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",566.10,"Valve, Sta. 119+80, Valve 28",4837.47,34.55,Metal Loss Internal,33.78067427,-118.21572190,4.130
40001347,GROUP,7082.94,70+92,14%,0.219,52000,0.85,0.55,6:00,1525,0.75000,100.000%,4.53,30.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",566.49,"Valve, Sta. 119+80, Valve 28",4837.08,34.55,Metal Loss Internal,33.78067461,-118.21572310,4.140
40001348,GROUP,7083.72,70+93,18%,0.219,52000,0.78,0.72,6:00,1525,0.75000,100.000%,5.32,29.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",567.28,"Valve, Sta. 119+80, Valve 28",4836.29,34.55,Metal Loss Internal,33.78067530,-118.21572555,4.150
40001349,GROUP,7083.99,70+93,20%,0.219,52000,0.55,0.56,5:45,1525,0.75000,100.000%,5.59,28.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",567.55,"Valve, Sta. 119+80, Valve 28",4836.02,34.55,Metal Loss Internal,33.78067554,-118.21572639,4.150
40001350,GROUP,7084.17,70+94,15%,0.219,52000,1.41,0.61,6:00,1525,0.75000,100.000%,5.76,28.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",567.72,"Valve, Sta. 119+80, Valve 28",4835.85,34.55,Metal Loss Internal,33.78067569,-118.21572693,4.150
40001351,GROUP,7084.41,70+94,17%,0.219,52000,1.95,0.54,5:45,1525,0.75000,100.000%,6.00,28.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",567.96,"Valve, Sta. 119+80, Valve 28",4835.61,34.55,Metal Loss Internal,33.78067590,-118.21572767,4.150
40001352,GROUP,7085.91,70+95,16%,0.219,52000,0.67,0.33,6:00,1525,0.75000,100.000%,7.51,27.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",569.47,"Valve, Sta. 119+80, Valve 28",4834.10,34.55,Metal Loss Internal,33.78067722,-118.21573236,4.170
40001353,GROUP,7086.11,70+96,15%,0.219,52000,0.59,0.59,6:00,1525,0.75000,100.000%,7.71,26.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",569.67,"Valve, Sta. 119+80, Valve 28",4833.90,34.55,Metal Loss Internal,33.78067740,-118.21573298,4.170
40001354,GROUP,7086.50,70+96,22%,0.219,52000,0.77,0.58,6:00,1525,0.75000,100.000%,8.09,26.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",570.05,"Valve, Sta. 119+80, Valve 28",4833.52,34.55,Metal Loss Internal,33.78067774,-118.21573419,4.180
40001355,GROUP,7087.20,70+97,20%,0.219,52000,0.62,0.33,6:00,1525,0.75000,100.000%,8.79,25.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",570.75,"Valve, Sta. 119+80, Valve 28",4832.82,34.55,Metal Loss Internal,33.78067835,-118.21573634,4.190
40001356,GROUP,7087.53,70+97,11%,0.219,52000,0.30,0.33,5:45,1525,0.75000,100.000%,9.12,25.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",571.08,"Valve, Sta. 119+80, Valve 28",4832.49,34.55,Metal Loss Internal,33.78067865,-118.21573738,4.190
40001357,GROUP,7087.91,70+97,15%,0.219,52000,0.43,0.36,6:00,1525,0.75000,100.000%,9.50,25.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",571.46,"Valve, Sta. 119+80, Valve 28",4832.11,34.55,Metal Loss Internal,33.78067898,-118.21573857,4.190
40001358,GROUP,7088.15,70+98,14%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,9.75,24.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",571.71,"Valve, Sta. 119+80, Valve 28",4831.86,34.55,Metal Loss Internal,33.78067919,-118.21573932,4.200
40001359,GROUP,7088.57,70+98,24%,0.219,52000,0.96,0.78,6:00,1525,0.75000,100.000%,10.16,24.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",572.12,"Valve, Sta. 119+80, Valve 28",4831.45,34.55,Metal Loss Internal,33.78067955,-118.21574060,4.200
40001360,GROUP,7088.81,70+98,12%,0.219,52000,0.58,0.33,6:00,1525,0.75000,100.000%,10.40,24.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",572.36,"Valve, Sta. 119+80, Valve 28",4831.21,34.55,Metal Loss Internal,33.78067977,-118.21574136,4.200
40001361,GROUP,7089.29,70+99,13%,0.219,52000,0.74,0.87,5:45,1525,0.75000,100.000%,10.88,23.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",572.84,"Valve, Sta. 119+80, Valve 28",4830.73,34.55,Metal Loss Internal,33.78068018,-118.21574284,4.210
40001362,GROUP,7089.67,70+99,15%,0.219,52000,0.60,0.53,5:45,1525,0.75000,100.000%,11.26,23.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",573.22,"Valve, Sta. 119+80, Valve 28",4830.35,34.55,Metal Loss Internal,33.78068052,-118.21574402,4.210
40001363,GROUP,7090.03,71+00,19%,0.219,52000,0.52,0.57,5:45,1525,0.75000,100.000%,11.63,22.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",573.59,"Valve, Sta. 119+80, Valve 28",4829.98,34.55,Metal Loss Internal,33.78068084,-118.21574517,4.220
40001364,GROUP,7090.59,71+00,17%,0.219,52000,0.70,0.61,6:00,1525,0.75000,100.000%,12.18,22.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",574.14,"Valve, Sta. 119+80, Valve 28",4829.43,34.55,Metal Loss Internal,33.78068133,-118.21574688,4.220
40001365,GROUP,7090.86,71+00,22%,0.219,52000,0.65,0.56,6:00,1525,0.75000,100.000%,12.45,22.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",574.41,"Valve, Sta. 119+80, Valve 28",4829.16,34.55,Metal Loss Internal,33.78068157,-118.21574774,4.230
40001366,GROUP,7091.12,71+01,18%,0.219,52000,0.65,0.57,6:00,1525,0.75000,100.000%,12.72,21.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",574.67,"Valve, Sta. 119+80, Valve 28",4828.89,34.55,Metal Loss Internal,33.78068180,-118.21574855,4.230
40001367,GROUP,7091.36,71+01,22%,0.219,52000,0.47,1.10,5:45,1525,0.75000,100.000%,12.95,21.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",574.91,"Valve, Sta. 119+80, Valve 28",4828.66,34.55,Metal Loss Internal,33.78068200,-118.21574929,4.230
40001368,GROUP,7091.68,71+01,15%,0.219,52000,0.62,1.05,5:45,1525,0.75000,100.000%,13.27,21.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",575.23,"Valve, Sta. 119+80, Valve 28",4828.34,34.55,Metal Loss Internal,33.78068229,-118.21575028,4.230
40001369,GROUP,7092.38,71+02,26%,0.219,52000,0.70,0.76,5:45,1525,0.75000,100.000%,13.98,20.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",575.94,"Valve, Sta. 119+80, Valve 28",4827.63,34.55,Metal Loss Internal,33.78068290,-118.21575247,4.240
40001370,GROUP,7092.57,71+02,18%,0.219,52000,0.72,0.56,5:45,1525,0.75000,100.000%,14.16,20.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",576.12,"Valve, Sta. 119+80, Valve 28",4827.45,34.55,Metal Loss Internal,33.78068306,-118.21575305,4.240
40001371,GROUP,7093.04,71+03,29%,0.219,52000,2.56,1.35,5:45,1525,0.75000,100.000%,14.63,19.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",576.59,"Valve, Sta. 119+80, Valve 28",4826.98,34.55,Metal Loss Internal,33.78068348,-118.21575451,4.250
40001372,GROUP,7093.38,71+03,20%,0.219,52000,1.53,1.00,5:45,1525,0.75000,100.000%,14.97,19.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",576.93,"Valve, Sta. 119+80, Valve 28",4826.64,34.55,Metal Loss Internal,33.78068377,-118.21575556,4.250
40001373,GROUP,7093.64,71+03,10%,0.219,52000,1.15,1.15,5:45,1525,0.75000,100.000%,15.23,19.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",577.19,"Valve, Sta. 119+80, Valve 28",4826.38,34.55,Metal Loss Internal,33.78068400,-118.21575637,4.260
40001374,GROUP,7094.00,71+04,15%,0.219,52000,1.02,0.88,6:00,1525,0.75000,100.000%,15.59,18.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",577.55,"Valve, Sta. 119+80, Valve 28",4826.02,34.55,Metal Loss Internal,33.78068432,-118.21575749,4.260
40001375,GROUP,7094.42,71+04,15%,0.219,52000,0.32,0.35,6:00,1525,0.75000,100.000%,16.02,18.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",577.97,"Valve, Sta. 119+80, Valve 28",4825.59,34.55,Metal Loss External,33.78068469,-118.21575881,4.260
40001376,GROUP,7094.66,71+04,27%,0.219,52000,0.85,0.60,5:45,1525,0.75000,100.000%,16.25,18.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",578.21,"Valve, Sta. 119+80, Valve 28",4825.36,34.55,Metal Loss Internal,33.78068489,-118.21575953,4.260
40001377,GROUP,7094.85,71+04,11%,0.219,52000,0.40,0.47,5:45,1525,0.75000,100.000%,16.45,18.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",578.41,"Valve, Sta. 119+80, Valve 28",4825.16,34.55,Metal Loss Internal,33.78068507,-118.21576015,4.260
40001378,GROUP,7095.03,71+05,14%,0.219,52000,1.62,1.05,6:00,1525,0.75000,100.000%,16.62,17.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",578.58,"Valve, Sta. 119+80, Valve 28",4824.99,34.55,Metal Loss Internal,33.78068522,-118.21576070,4.270
40001379,GROUP,7095.33,71+05,14%,0.219,52000,2.25,1.55,6:00,1525,0.75000,100.000%,16.92,17.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",578.88,"Valve, Sta. 119+80, Valve 28",4824.69,34.55,Metal Loss Internal,33.78068548,-118.21576162,4.270
40001380,GROUP,7095.64,71+05,14%,0.219,52000,1.40,1.57,6:00,1525,0.75000,100.000%,17.23,17.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",579.19,"Valve, Sta. 119+80, Valve 28",4824.38,34.55,Metal Loss Internal,33.78068575,-118.21576259,4.270
40001381,GROUP,7095.98,71+06,27%,0.219,52000,0.64,0.85,6:00,1525,0.75000,100.000%,17.57,16.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",579.53,"Valve, Sta. 119+80, Valve 28",4824.04,34.55,Metal Loss Internal,33.78068605,-118.21576364,4.280
40001382,GROUP,7096.17,71+06,14%,0.219,52000,0.78,1.16,6:00,1525,0.75000,100.000%,17.76,16.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",579.72,"Valve, Sta. 119+80, Valve 28",4823.85,34.55,Metal Loss Internal,33.78068622,-118.21576423,4.280
40001383,GROUP,7096.33,71+06,21%,0.219,52000,0.79,0.80,5:45,1525,0.75000,100.000%,17.92,16.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",579.88,"Valve, Sta. 119+80, Valve 28",4823.69,34.55,Metal Loss Internal,33.78068636,-118.21576474,4.280
40001384,GROUP,7096.60,71+06,18%,0.219,52000,1.13,0.75,5:45,1525,0.75000,100.000%,18.19,16.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",580.15,"Valve, Sta. 119+80, Valve 28",4823.42,34.55,Metal Loss Internal,33.78068659,-118.21576557,4.280
40001385,GROUP,7096.87,71+06,35%,0.219,52000,0.56,0.57,6:00,1525,0.75000,100.000%,18.46,16.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",580.42,"Valve, Sta. 119+80, Valve 28",4823.15,34.55,Metal Loss Internal,33.78068684,-118.21576642,4.290
40001386,GROUP,7097.38,71+07,26%,0.219,52000,0.66,0.81,6:00,1525,0.75000,100.000%,18.97,15.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",580.93,"Valve, Sta. 119+80, Valve 28",4822.64,34.55,Metal Loss Internal,33.78068729,-118.21576801,4.290
40001387,GROUP,7097.60,71+07,13%,0.219,52000,0.83,1.18,5:45,1525,0.75000,100.000%,19.19,15.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",581.15,"Valve, Sta. 119+80, Valve 28",4822.42,34.55,Metal Loss Internal,33.78068748,-118.21576868,4.290
40001388,GROUP,7097.91,71+08,15%,0.219,52000,0.57,0.85,5:45,1525,0.75000,100.000%,19.51,15.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",581.46,"Valve, Sta. 119+80, Valve 28",4822.10,34.55,Metal Loss Internal,33.78068775,-118.21576966,4.290
40001389,GROUP,7098.11,71+08,17%,0.219,52000,0.92,0.62,5:45,1525,0.75000,100.000%,19.70,14.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",581.66,"Valve, Sta. 119+80, Valve 28",4821.91,34.55,Metal Loss Internal,33.78068792,-118.21577026,4.290
40001390,GROUP,7098.49,71+08,36%,0.219,52000,2.87,1.28,6:00,1525,0.75000,100.000%,20.09,14.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",582.04,"Valve, Sta. 119+80, Valve 28",4821.52,34.55,Metal Loss Internal,33.78068826,-118.21577147,4.300
40001391,GROUP,7098.91,71+09,16%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,20.50,14.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",582.46,"Valve, Sta. 119+80, Valve 28",4821.11,34.55,Metal Loss Internal,33.78068863,-118.21577276,4.300
40001392,GROUP,7099.14,71+09,17%,0.219,52000,0.67,1.00,6:00,1525,0.75000,100.000%,20.74,13.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",582.70,"Valve, Sta. 119+80, Valve 28",4820.87,34.55,Metal Loss Internal,33.78068883,-118.21577349,4.300
40001393,GROUP,7099.37,71+09,15%,0.219,52000,0.54,0.40,6:00,1525,0.75000,100.000%,20.97,13.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",582.93,"Valve, Sta. 119+80, Valve 28",4820.64,34.55,Metal Loss Internal,33.78068903,-118.21577421,4.300
40001394,GROUP,7099.75,71+09,24%,0.219,52000,0.60,0.81,5:45,1525,0.75000,100.000%,21.34,13.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",583.30,"Valve, Sta. 119+80, Valve 28",4820.27,34.55,Metal Loss Internal,33.78068936,-118.21577537,4.310
40001395,GROUP,7099.93,71+10,11%,0.219,52000,0.68,0.52,5:45,1525,0.75000,100.000%,21.52,13.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",583.48,"Valve, Sta. 119+80, Valve 28",4820.09,34.55,Metal Loss Internal,33.78068952,-118.21577592,4.310
40001396,GROUP,7100.21,71+10,22%,0.219,52000,0.51,0.54,5:45,1525,0.75000,100.000%,21.81,12.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",583.77,"Valve, Sta. 119+80, Valve 28",4819.80,34.55,Metal Loss Internal,33.78068977,-118.21577681,4.310
40001397,GROUP,7100.44,71+10,18%,0.219,52000,0.60,0.55,6:00,1525,0.75000,100.000%,22.04,12.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",583.99,"Valve, Sta. 119+80, Valve 28",4819.57,34.55,Metal Loss Internal,33.78068997,-118.21577753,4.310
40001398,GROUP,7100.68,71+10,16%,0.219,52000,0.67,0.48,6:00,1525,0.75000,100.000%,22.27,12.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",584.23,"Valve, Sta. 119+80, Valve 28",4819.34,34.55,Metal Loss Internal,33.78069017,-118.21577825,4.310
40001399,GROUP,7100.82,71+10,19%,0.219,52000,0.68,0.66,5:45,1525,0.75000,100.000%,22.41,12.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",584.37,"Valve, Sta. 119+80, Valve 28",4819.20,34.55,Metal Loss Internal,33.78069030,-118.21577870,4.310
40001400,GROUP,7101.04,71+11,18%,0.219,52000,0.65,0.57,5:45,1525,0.75000,100.000%,22.63,11.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",584.59,"Valve, Sta. 119+80, Valve 28",4818.98,34.55,Metal Loss Internal,33.78069049,-118.21577938,4.310
40001401,GROUP,7101.47,71+11,10%,0.219,52000,0.85,0.79,6:00,1525,0.75000,100.000%,23.06,11.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",585.02,"Valve, Sta. 119+80, Valve 28",4818.55,34.55,Metal Loss Internal,33.78069087,-118.21578072,4.320
40001402,GROUP,7102.09,71+12,20%,0.219,52000,0.79,0.99,5:45,1525,0.75000,100.000%,23.69,10.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",585.65,"Valve, Sta. 119+80, Valve 28",4817.92,34.55,Metal Loss Internal,33.78069142,-118.21578266,4.320
40001403,GROUP,7102.29,71+12,26%,0.219,52000,0.72,0.71,5:45,1525,0.75000,100.000%,23.88,10.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",585.84,"Valve, Sta. 119+80, Valve 28",4817.73,34.55,Metal Loss Internal,33.78069159,-118.21578326,4.320
40001404,GROUP,7102.54,71+12,25%,0.219,52000,2.30,1.53,6:00,1525,0.75000,100.000%,24.14,10.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",586.10,"Valve, Sta. 119+80, Valve 28",4817.47,34.55,Metal Loss Internal,33.78069181,-118.21578406,4.320
40001405,GROUP,7102.87,71+13,14%,0.219,52000,0.55,0.50,6:00,1525,0.75000,100.000%,24.46,10.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",586.42,"Valve, Sta. 119+80, Valve 28",4817.15,34.55,Metal Loss Internal,33.78069210,-118.21578508,4.330
40001406,GROUP,7103.48,71+13,23%,0.219,52000,0.76,0.70,6:00,1525,0.75000,100.000%,25.08,9.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",587.04,"Valve, Sta. 119+80, Valve 28",4816.53,34.55,Metal Loss Internal,33.78069264,-118.21578698,4.330
40001407,GROUP,7103.85,71+14,15%,0.219,52000,0.71,0.53,6:00,1525,0.75000,100.000%,25.44,9.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",587.40,"Valve, Sta. 119+80, Valve 28",4816.17,34.55,Metal Loss Internal,33.78069296,-118.21578811,4.330
2880,WELD,7112.95,71+23,,,,,,,,,,,,,,,,46.92,,33.78070096,-118.21581642,4.320
40001408,GROUP,7151.68,71+62,13%,0.219,52000,0.46,0.52,6:00,1525,0.75000,100.000%,38.72,8.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",635.23,"Valve, Sta. 119+80, Valve 28",4768.34,46.92,Metal Loss Internal,33.78073462,-118.21593694,3.770
40001409,GROUP,7154.40,71+65,23%,0.219,52000,2.65,0.88,5:45,1525,0.75000,100.000%,41.44,5.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",637.95,"Valve, Sta. 119+80, Valve 28",4765.62,46.92,Metal Loss Internal,33.78073695,-118.21594542,3.720
40001410,GROUP,7154.85,71+65,12%,0.219,52000,0.45,0.60,5:45,1525,0.75000,100.000%,41.90,5.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",638.40,"Valve, Sta. 119+80, Valve 28",4765.16,46.92,Metal Loss Internal,33.78073734,-118.21594684,3.710
40001411,GROUP,7155.02,71+65,14%,0.219,52000,0.40,0.39,6:00,1525,0.75000,100.000%,42.06,4.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",638.57,"Valve, Sta. 119+80, Valve 28",4765.00,46.92,Metal Loss Internal,33.78073748,-118.21594735,3.710
2890,WELD,7159.87,71+70,,,,,,,,,,,,,,,,46.73,,33.78074161,-118.21596248,3.600
2890,PIPE,7159.89,71+70,,0.250,52000,,,,,,,,,,,,,46.73,Wall Thickness,33.78074161,-118.21596248,3.600
40001412,GROUP,7172.85,71+83,12%,0.250,52000,0.54,0.37,6:00,1741,0.66000,100.000%,12.98,33.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",656.40,"Valve, Sta. 119+80, Valve 28",4747.17,46.73,Metal Loss Internal,33.78075258,-118.21600299,3.220
40001413,GROUP,7172.99,71+83,15%,0.250,52000,0.72,0.39,6:00,1741,0.66000,100.000%,13.12,33.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",656.54,"Valve, Sta. 119+80, Valve 28",4747.02,46.73,Metal Loss Internal,33.78075270,-118.21600344,3.220
40001414,GROUP,7179.87,71+90,16%,0.250,52000,0.49,0.49,6:15,1741,0.66000,100.000%,20.00,26.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",663.42,"Valve, Sta. 119+80, Valve 28",4740.15,46.73,Metal Loss Internal,33.78075851,-118.21602491,3.020
40001415,GROUP,7181.30,71+92,18%,0.250,52000,0.55,0.45,6:00,1741,0.66000,100.000%,21.43,25.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",664.85,"Valve, Sta. 119+80, Valve 28",4738.72,46.73,Metal Loss Internal,33.78075972,-118.21602937,2.980
40001416,GROUP,7181.94,71+92,19%,0.250,52000,0.67,0.33,6:00,1741,0.66000,100.000%,22.07,24.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",665.49,"Valve, Sta. 119+80, Valve 28",4738.08,46.73,Metal Loss Internal,33.78076026,-118.21603136,2.960
40001417,GROUP,7182.12,71+93,18%,0.250,52000,0.65,0.43,6:00,1741,0.66000,100.000%,22.25,24.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",665.67,"Valve, Sta. 119+80, Valve 28",4737.90,46.73,Metal Loss Internal,33.78076041,-118.21603192,2.950
40001418,GROUP,7186.11,71+97,10%,0.250,52000,0.60,0.55,6:00,1741,0.66000,100.000%,26.24,20.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",669.66,"Valve, Sta. 119+80, Valve 28",4733.91,46.73,Metal Loss Internal,33.78076380,-118.21604438,2.850
40001419,GROUP,7187.86,71+98,12%,0.250,52000,0.92,0.53,6:00,1741,0.66000,100.000%,27.99,18.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",671.41,"Valve, Sta. 119+80, Valve 28",4732.16,46.73,Metal Loss Internal,33.78076529,-118.21604984,2.800
40001420,GROUP,7188.63,71+99,11%,0.250,52000,0.43,0.33,6:00,1741,0.66000,100.000%,28.77,17.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",672.19,"Valve, Sta. 119+80, Valve 28",4731.38,46.73,Metal Loss Internal,33.78076595,-118.21605225,2.780
40001421,GROUP,7191.07,72+02,10%,0.250,52000,0.42,0.33,6:15,1741,0.66000,100.000%,31.20,15.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",674.62,"Valve, Sta. 119+80, Valve 28",4728.95,46.73,Metal Loss Internal,33.78076803,-118.21605984,2.720
40001422,GROUP,7191.46,72+02,12%,0.250,52000,0.53,0.33,5:45,1741,0.66000,100.000%,31.59,15.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",675.01,"Valve, Sta. 119+80, Valve 28",4728.56,46.73,Metal Loss Internal,33.78076836,-118.21606106,2.710
40001423,GROUP,7192.17,72+03,13%,0.250,52000,0.48,0.52,5:45,1741,0.66000,100.000%,32.30,14.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",675.72,"Valve, Sta. 119+80, Valve 28",4727.85,46.73,Metal Loss Internal,33.78076897,-118.21606327,2.700
40001424,GROUP,7195.42,72+06,16%,0.250,52000,0.33,0.34,6:00,1741,0.66000,100.000%,35.55,11.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",678.97,"Valve, Sta. 119+80, Valve 28",4724.60,46.73,Metal Loss Internal,33.78077175,-118.21607338,2.620
40001425,GROUP,7196.24,72+07,26%,0.250,52000,0.47,0.47,6:00,1741,0.66000,100.000%,36.37,10.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",679.79,"Valve, Sta. 119+80, Valve 28",4723.77,46.73,Metal Loss Internal,33.78077246,-118.21607597,2.600
40001426,GROUP,7196.57,72+07,11%,0.250,52000,0.35,0.33,5:45,1741,0.66000,100.000%,36.71,10.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",680.13,"Valve, Sta. 119+80, Valve 28",4723.44,46.73,Metal Loss Internal,33.78077274,-118.21607699,2.600
40001427,GROUP,7198.67,72+09,24%,0.250,52000,0.65,0.52,6:00,1741,0.66000,100.000%,38.80,7.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",682.22,"Valve, Sta. 119+80, Valve 28",4721.35,46.73,Metal Loss Internal,33.78077454,-118.21608352,2.550
40001428,GROUP,7199.57,72+10,13%,0.250,52000,0.88,0.56,6:00,1741,0.66000,100.000%,39.71,7.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",683.13,"Valve, Sta. 119+80, Valve 28",4720.44,46.73,Metal Loss Internal,33.78077532,-118.21608634,2.530
40001429,GROUP,7202.84,72+14,11%,0.250,52000,0.57,0.49,6:00,1741,0.66000,100.000%,42.97,3.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",686.39,"Valve, Sta. 119+80, Valve 28",4717.17,46.73,Metal Loss Internal,33.78077812,-118.21609653,2.460
40001430,GROUP,7203.21,72+14,14%,0.250,52000,0.84,0.61,5:45,1741,0.66000,100.000%,43.34,3.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",686.76,"Valve, Sta. 119+80, Valve 28",4716.81,46.73,Metal Loss Internal,33.78077844,-118.21609766,2.460
40001431,GROUP,7205.47,72+16,14%,0.250,52000,0.70,0.51,5:45,1741,0.66000,100.000%,45.61,1.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",689.03,"Valve, Sta. 119+80, Valve 28",4714.54,46.73,Metal Loss Internal,33.78078038,-118.21610474,2.410
40001432,GROUP,7206.28,72+17,18%,0.250,52000,0.81,0.44,6:00,1741,0.66000,100.000%,46.41,0.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",689.83,"Valve, Sta. 119+80, Valve 28",4713.74,46.73,Metal Loss Internal,33.78078108,-118.21610724,2.400
2900,WELD,7206.60,72+17,,,,,,,,,,,,,,,,47.14,,33.78078135,-118.21610824,2.390
2900,PIPE,7206.62,72+17,,0.219,52000,,,,,,,,,,,,,47.14,Wall Thickness,33.78078135,-118.21610824,2.390
40001433,GROUP,7207.05,72+18,12%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,0.45,46.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",690.60,"Valve, Sta. 119+80, Valve 28",4712.97,47.14,Metal Loss Internal,33.78078173,-118.21610964,2.390
40001434,GROUP,7213.35,72+24,11%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,6.76,40.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",696.91,"Valve, Sta. 119+80, Valve 28",4706.66,47.14,Metal Loss Internal,33.78078713,-118.21612930,2.270
40001435,GROUP,7213.60,72+24,13%,0.219,52000,0.50,0.39,5:45,1525,0.75000,100.000%,7.01,40.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",697.15,"Valve, Sta. 119+80, Valve 28",4706.41,47.14,Metal Loss Internal,33.78078734,-118.21613007,2.270
40001436,GROUP,7213.88,72+25,10%,0.219,52000,0.48,0.59,6:00,1525,0.75000,100.000%,7.28,39.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",697.43,"Valve, Sta. 119+80, Valve 28",4706.14,47.14,Metal Loss Internal,33.78078758,-118.21613094,2.260
40001437,GROUP,7214.23,72+25,15%,0.219,52000,3.95,0.84,6:00,1525,0.75000,100.000%,7.63,39.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",697.78,"Valve, Sta. 119+80, Valve 28",4705.79,47.14,Metal Loss Internal,33.78078787,-118.21613203,2.260
40001438,GROUP,7214.79,72+26,19%,0.219,52000,0.91,0.54,6:00,1525,0.75000,100.000%,8.19,38.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",698.34,"Valve, Sta. 119+80, Valve 28",4705.23,47.14,Metal Loss Internal,33.78078835,-118.21613377,2.250
40001439,GROUP,7215.44,72+26,18%,0.219,52000,0.61,0.54,6:00,1525,0.75000,100.000%,8.85,38.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",699.00,"Valve, Sta. 119+80, Valve 28",4704.57,47.14,Metal Loss Internal,33.78078891,-118.21613582,2.240
40001440,GROUP,7215.73,72+27,19%,0.219,52000,1.60,0.55,6:00,1525,0.75000,100.000%,9.13,38.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",699.28,"Valve, Sta. 119+80, Valve 28",4704.29,47.14,Metal Loss Internal,33.78078915,-118.21613670,2.230
40001441,GROUP,7215.96,72+27,18%,0.219,52000,0.61,0.56,6:00,1525,0.75000,100.000%,9.36,37.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",699.51,"Valve, Sta. 119+80, Valve 28",4704.05,47.14,Metal Loss Internal,33.78078935,-118.21613743,2.230
40001442,GROUP,7216.10,72+27,10%,0.219,52000,0.39,0.39,5:45,1525,0.75000,100.000%,9.50,37.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",699.65,"Valve, Sta. 119+80, Valve 28",4703.92,47.14,Metal Loss Internal,33.78078947,-118.21613786,2.230
40001443,GROUP,7216.47,72+27,26%,0.219,52000,0.98,0.48,6:00,1525,0.75000,100.000%,9.88,37.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",700.03,"Valve, Sta. 119+80, Valve 28",4703.54,47.14,Metal Loss Internal,33.78078979,-118.21613903,2.220
40001444,GROUP,7216.78,72+28,15%,0.219,52000,1.33,0.55,6:00,1525,0.75000,100.000%,10.18,36.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",700.33,"Valve, Sta. 119+80, Valve 28",4703.24,47.14,Metal Loss Internal,33.78079005,-118.21613997,2.220
40001445,GROUP,7217.07,72+28,14%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,10.47,36.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",700.62,"Valve, Sta. 119+80, Valve 28",4702.95,47.14,Metal Loss Internal,33.78079030,-118.21614089,2.210
40001446,GROUP,7217.26,72+28,22%,0.219,52000,1.91,1.10,6:00,1525,0.75000,100.000%,10.66,36.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",700.81,"Valve, Sta. 119+80, Valve 28",4702.76,47.14,Metal Loss Internal,33.78079045,-118.21614146,2.210
40001447,GROUP,7217.51,72+28,12%,0.219,52000,0.63,0.77,5:45,1525,0.75000,100.000%,10.91,36.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",701.06,"Valve, Sta. 119+80, Valve 28",4702.51,47.14,Metal Loss Internal,33.78079067,-118.21614225,2.210
40001448,GROUP,7217.99,72+29,16%,0.219,52000,0.47,0.37,5:45,1525,0.75000,100.000%,11.39,35.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",701.54,"Valve, Sta. 119+80, Valve 28",4702.03,47.14,Metal Loss Internal,33.78079108,-118.21614376,2.200
40001449,GROUP,7218.13,72+29,14%,0.219,52000,0.53,0.64,5:45,1525,0.75000,100.000%,11.53,35.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",701.68,"Valve, Sta. 119+80, Valve 28",4701.89,47.14,Metal Loss Internal,33.78079120,-118.21614418,2.200
40001450,GROUP,7218.59,72+29,16%,0.219,52000,0.67,0.68,5:45,1525,0.75000,100.000%,11.99,35.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",702.14,"Valve, Sta. 119+80, Valve 28",4701.43,47.14,Metal Loss Internal,33.78079159,-118.21614562,2.190
40001451,GROUP,7218.95,72+30,14%,0.219,52000,0.69,0.70,6:00,1525,0.75000,100.000%,12.35,34.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",702.50,"Valve, Sta. 119+80, Valve 28",4701.07,47.14,Metal Loss Internal,33.78079189,-118.21614674,2.190
40001452,GROUP,7219.11,72+30,11%,0.219,52000,0.39,0.38,5:45,1525,0.75000,100.000%,12.51,34.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",702.66,"Valve, Sta. 119+80, Valve 28",4700.91,47.14,Metal Loss Internal,33.78079203,-118.21614724,2.190
40001453,GROUP,7219.37,72+30,12%,0.219,52000,1.93,1.05,6:00,1525,0.75000,100.000%,12.77,34.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",702.92,"Valve, Sta. 119+80, Valve 28",4700.65,47.14,Metal Loss Internal,33.78079225,-118.21614804,2.190
40001454,GROUP,7219.85,72+31,17%,0.219,52000,2.36,0.95,6:00,1525,0.75000,100.000%,13.25,33.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",703.40,"Valve, Sta. 119+80, Valve 28",4700.17,47.14,Metal Loss Internal,33.78079266,-118.21614956,2.180
40001455,GROUP,7220.12,72+31,11%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,13.52,33.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",703.67,"Valve, Sta. 119+80, Valve 28",4699.90,47.14,Metal Loss Internal,33.78079289,-118.21615040,2.180
40001456,GROUP,7220.25,72+31,20%,0.219,52000,0.42,0.59,5:45,1525,0.75000,100.000%,13.65,33.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",703.80,"Valve, Sta. 119+80, Valve 28",4699.77,47.14,Metal Loss Internal,33.78079300,-118.21615081,2.170
40001457,GROUP,7220.38,72+31,14%,0.219,52000,0.58,0.43,5:45,1525,0.75000,100.000%,13.78,33.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",703.93,"Valve, Sta. 119+80, Valve 28",4699.64,47.14,Metal Loss Internal,33.78079311,-118.21615122,2.170
40001458,GROUP,7220.69,72+32,11%,0.219,52000,0.49,0.69,5:45,1525,0.75000,100.000%,14.10,33.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",704.25,"Valve, Sta. 119+80, Valve 28",4699.32,47.14,Metal Loss Internal,33.78079338,-118.21615219,2.170
40001459,GROUP,7220.97,72+32,10%,0.219,52000,0.37,0.44,5:45,1525,0.75000,100.000%,14.37,32.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",704.52,"Valve, Sta. 119+80, Valve 28",4699.05,47.14,Metal Loss Internal,33.78079362,-118.21615306,2.170
40001460,GROUP,7221.17,72+32,21%,0.219,52000,0.80,0.77,5:45,1525,0.75000,100.000%,14.57,32.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",704.72,"Valve, Sta. 119+80, Valve 28",4698.85,47.14,Metal Loss Internal,33.78079379,-118.21615367,2.160
40001461,GROUP,7221.45,72+32,17%,0.219,52000,1.70,1.05,5:45,1525,0.75000,100.000%,14.86,32.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",705.01,"Valve, Sta. 119+80, Valve 28",4698.56,47.14,Metal Loss Internal,33.78079402,-118.21615456,2.160
40001462,GROUP,7221.79,72+33,13%,0.219,52000,0.75,1.08,6:00,1525,0.75000,100.000%,15.19,31.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",705.34,"Valve, Sta. 119+80, Valve 28",4698.23,47.14,Metal Loss Internal,33.78079430,-118.21615560,2.160
