ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40001463,GROUP,7222.06,72+33,13%,0.219,52000,0.32,0.36,5:45,1525,0.75000,100.000%,15.46,31.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",705.61,"Valve, Sta. 119+80, Valve 28",4697.96,47.14,Metal Loss Internal,33.78079453,-118.21615645,2.150
40001464,GROUP,7222.47,72+33,10%,0.219,52000,0.35,0.47,6:00,1525,0.75000,100.000%,15.87,31.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",706.02,"Valve, Sta. 119+80, Valve 28",4697.54,47.14,Metal Loss Internal,33.78079489,-118.21615774,2.150
40001465,GROUP,7222.67,72+34,19%,0.219,52000,0.63,0.83,5:45,1525,0.75000,100.000%,16.07,31.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",706.22,"Valve, Sta. 119+80, Valve 28",4697.35,47.14,Metal Loss Internal,33.78079505,-118.21615836,2.150
40001466,GROUP,7223.09,72+34,24%,0.219,52000,2.69,0.97,6:00,1525,0.75000,100.000%,16.49,30.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",706.64,"Valve, Sta. 119+80, Valve 28",4696.93,47.14,Metal Loss Internal,33.78079540,-118.21615966,2.140
40001467,GROUP,7223.49,72+34,21%,0.219,52000,1.84,0.64,6:00,1525,0.75000,100.000%,16.89,30.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",707.04,"Valve, Sta. 119+80, Valve 28",4696.53,47.14,Metal Loss Internal,33.78079574,-118.21616091,2.140
40001468,GROUP,7223.97,72+35,11%,0.219,52000,0.61,0.84,6:00,1525,0.75000,100.000%,17.37,29.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",707.52,"Valve, Sta. 119+80, Valve 28",4696.05,47.14,Metal Loss Internal,33.78079615,-118.21616242,2.130
40001469,GROUP,7224.27,72+35,12%,0.219,52000,0.53,0.38,6:00,1525,0.75000,100.000%,17.67,29.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",707.82,"Valve, Sta. 119+80, Valve 28",4695.75,47.14,Metal Loss Internal,33.78079640,-118.21616335,2.130
40001470,GROUP,7224.55,72+35,16%,0.219,52000,2.01,0.86,6:00,1525,0.75000,100.000%,17.95,29.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",708.10,"Valve, Sta. 119+80, Valve 28",4695.47,47.14,Metal Loss Internal,33.78079664,-118.21616421,2.130
40001471,GROUP,7225.05,72+36,13%,0.219,52000,3.72,1.23,6:00,1525,0.75000,100.000%,18.45,28.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",708.60,"Valve, Sta. 119+80, Valve 28",4694.97,47.14,Metal Loss Internal,33.78079706,-118.21616578,2.120
40001472,GROUP,7225.53,72+36,20%,0.219,52000,2.13,0.97,6:00,1525,0.75000,100.000%,18.94,28.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",709.09,"Valve, Sta. 119+80, Valve 28",4694.48,47.14,Metal Loss Internal,33.78079747,-118.21616730,2.120
40001473,GROUP,7226.84,72+38,21%,0.219,52000,0.74,0.41,6:00,1525,0.75000,100.000%,20.24,26.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",710.39,"Valve, Sta. 119+80, Valve 28",4693.18,47.14,Metal Loss Internal,33.78079858,-118.21617138,2.110
40001474,GROUP,7227.51,72+38,14%,0.219,52000,1.55,0.82,6:00,1525,0.75000,100.000%,20.92,26.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",711.06,"Valve, Sta. 119+80, Valve 28",4692.50,47.14,Metal Loss Internal,33.78079915,-118.21617348,2.100
40001475,GROUP,7228.12,72+39,13%,0.219,52000,0.60,0.83,6:00,1525,0.75000,100.000%,21.52,25.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",711.67,"Valve, Sta. 119+80, Valve 28",4691.90,47.14,Metal Loss Internal,33.78079966,-118.21617538,2.100
40001476,GROUP,7228.27,72+39,21%,0.219,52000,0.74,0.60,5:45,1525,0.75000,100.000%,21.67,25.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",711.82,"Valve, Sta. 119+80, Valve 28",4691.75,47.14,Metal Loss Internal,33.78079979,-118.21617584,2.090
40001477,GROUP,7228.65,72+40,11%,0.219,52000,0.41,0.46,6:00,1525,0.75000,100.000%,22.05,25.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",712.20,"Valve, Sta. 119+80, Valve 28",4691.37,47.14,Metal Loss Internal,33.78080010,-118.21617703,2.090
40001478,GROUP,7228.87,72+40,20%,0.219,52000,1.12,1.11,6:00,1525,0.75000,100.000%,22.28,24.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",712.42,"Valve, Sta. 119+80, Valve 28",4691.14,47.14,Metal Loss Internal,33.78080029,-118.21617773,2.090
40001479,GROUP,7229.05,72+40,14%,0.219,52000,0.50,0.52,5:45,1525,0.75000,100.000%,22.45,24.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",712.60,"Valve, Sta. 119+80, Valve 28",4690.97,47.14,Metal Loss Internal,33.78080044,-118.21617827,2.090
40001480,GROUP,7229.78,72+41,16%,0.219,52000,4.35,1.06,5:45,1525,0.75000,100.000%,23.19,23.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",713.34,"Valve, Sta. 119+80, Valve 28",4690.23,47.14,Metal Loss Internal,33.78080107,-118.21618056,2.080
40001481,GROUP,7230.55,72+42,12%,0.219,52000,1.77,0.96,5:45,1525,0.75000,100.000%,23.95,23.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",714.10,"Valve, Sta. 119+80, Valve 28",4689.47,47.14,Metal Loss Internal,33.78080171,-118.21618296,2.080
40001482,GROUP,7230.74,72+42,22%,0.219,52000,0.80,0.56,5:45,1525,0.75000,100.000%,24.14,23.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",714.29,"Valve, Sta. 119+80, Valve 28",4689.28,47.14,Metal Loss Internal,33.78080187,-118.21618356,2.070
40001483,GROUP,7231.05,72+42,18%,0.219,52000,2.28,0.73,5:45,1525,0.75000,100.000%,24.45,22.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",714.60,"Valve, Sta. 119+80, Valve 28",4688.97,47.14,Metal Loss Internal,33.78080212,-118.21618451,2.070
40001484,GROUP,7231.67,72+43,20%,0.219,52000,0.73,0.58,5:45,1525,0.75000,100.000%,25.07,22.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",715.22,"Valve, Sta. 119+80, Valve 28",4688.35,47.14,Metal Loss Internal,33.78080265,-118.21618645,2.070
40001485,GROUP,7232.19,72+43,11%,0.219,52000,0.56,0.36,6:00,1525,0.75000,100.000%,25.59,21.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",715.74,"Valve, Sta. 119+80, Valve 28",4687.83,47.14,Metal Loss Internal,33.78080309,-118.21618807,2.060
40001486,GROUP,7232.58,72+44,13%,0.219,52000,0.69,0.59,6:00,1525,0.75000,100.000%,25.98,21.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",716.13,"Valve, Sta. 119+80, Valve 28",4687.44,47.14,Metal Loss Internal,33.78080342,-118.21618930,2.060
40001487,GROUP,7233.06,72+44,17%,0.219,52000,2.52,0.77,6:00,1525,0.75000,100.000%,26.46,20.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",716.61,"Valve, Sta. 119+80, Valve 28",4686.96,47.14,Metal Loss Internal,33.78080382,-118.21619079,2.060
40001488,GROUP,7233.57,72+45,17%,0.219,52000,0.58,0.85,6:00,1525,0.75000,100.000%,26.97,20.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",717.12,"Valve, Sta. 119+80, Valve 28",4686.45,47.14,Metal Loss Internal,33.78080426,-118.21619239,2.050
40001489,GROUP,7233.79,72+45,14%,0.219,52000,0.61,0.65,6:00,1525,0.75000,100.000%,27.19,19.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",717.34,"Valve, Sta. 119+80, Valve 28",4686.23,47.14,Metal Loss Internal,33.78080444,-118.21619307,2.050
40001490,GROUP,7234.90,72+46,14%,0.219,52000,1.37,0.78,5:45,1525,0.75000,100.000%,28.30,18.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",718.45,"Valve, Sta. 119+80, Valve 28",4685.12,47.14,Metal Loss Internal,33.78080538,-118.21619656,2.040
40001491,GROUP,7235.23,72+46,11%,0.219,52000,0.50,0.46,5:45,1525,0.75000,100.000%,28.63,18.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",718.78,"Valve, Sta. 119+80, Valve 28",4684.79,47.14,Metal Loss Internal,33.78080566,-118.21619758,2.040
40001492,GROUP,7236.90,72+48,12%,0.219,52000,0.58,0.38,6:00,1525,0.75000,100.000%,30.30,16.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",720.45,"Valve, Sta. 119+80, Valve 28",4683.12,47.14,Metal Loss Internal,33.78080706,-118.21620279,2.030
40001493,GROUP,7237.23,72+48,18%,0.219,52000,0.60,0.70,6:00,1525,0.75000,100.000%,30.63,16.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",720.78,"Valve, Sta. 119+80, Valve 28",4682.79,47.14,Metal Loss Internal,33.78080734,-118.21620381,2.030
40001494,GROUP,7238.00,72+49,11%,0.219,52000,0.48,0.61,6:00,1525,0.75000,100.000%,31.40,15.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",721.55,"Valve, Sta. 119+80, Valve 28",4682.02,47.14,Metal Loss Internal,33.78080799,-118.21620622,2.020
40001495,GROUP,7238.95,72+50,22%,0.219,52000,0.55,0.36,6:00,1525,0.75000,100.000%,32.35,14.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",722.50,"Valve, Sta. 119+80, Valve 28",4681.07,47.14,Metal Loss Internal,33.78080879,-118.21620919,2.010
40001496,GROUP,7239.10,72+50,14%,0.219,52000,0.57,0.70,6:00,1525,0.75000,100.000%,32.50,14.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",722.65,"Valve, Sta. 119+80, Valve 28",4680.92,47.14,Metal Loss Internal,33.78080892,-118.21620966,2.010
40001497,GROUP,7239.44,72+51,26%,0.219,52000,0.95,1.01,6:00,1525,0.75000,100.000%,32.84,14.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",722.99,"Valve, Sta. 119+80, Valve 28",4680.58,47.14,Metal Loss Internal,33.78080920,-118.21621072,2.010
40001498,GROUP,7239.74,72+51,14%,0.219,52000,0.62,0.52,5:45,1525,0.75000,100.000%,33.14,14.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",723.29,"Valve, Sta. 119+80, Valve 28",4680.28,47.14,Metal Loss Internal,33.78080945,-118.21621166,2.010
40001499,GROUP,7239.93,72+51,22%,0.219,52000,1.62,0.68,6:00,1525,0.75000,100.000%,33.33,13.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",723.48,"Valve, Sta. 119+80, Valve 28",4680.08,47.14,Metal Loss Internal,33.78080961,-118.21621226,2.000
40001500,GROUP,7240.13,72+51,14%,0.219,52000,0.51,0.51,6:00,1525,0.75000,100.000%,33.53,13.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",723.68,"Valve, Sta. 119+80, Valve 28",4679.89,47.14,Metal Loss Internal,33.78080978,-118.21621288,2.000
40001501,GROUP,7240.83,72+52,13%,0.219,52000,0.51,0.43,5:45,1525,0.75000,100.000%,34.24,12.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",724.38,"Valve, Sta. 119+80, Valve 28",4679.18,47.14,Metal Loss Internal,33.78081037,-118.21621507,2.000
40001502,GROUP,7241.49,72+53,18%,0.219,52000,0.77,0.64,6:00,1525,0.75000,100.000%,34.90,12.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",725.05,"Valve, Sta. 119+80, Valve 28",4678.52,47.14,Metal Loss Internal,33.78081092,-118.21621714,1.990
40001503,GROUP,7241.70,72+53,12%,0.219,52000,0.32,0.51,5:45,1525,0.75000,100.000%,35.11,12.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",725.25,"Valve, Sta. 119+80, Valve 28",4678.31,47.14,Metal Loss Internal,33.78081110,-118.21621779,1.990
40001504,GROUP,7242.71,72+54,17%,0.219,52000,3.04,0.88,6:00,1525,0.75000,100.000%,36.12,11.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",726.27,"Valve, Sta. 119+80, Valve 28",4677.30,47.14,Metal Loss Internal,33.78081194,-118.21622095,1.980
40001505,GROUP,7243.15,72+54,19%,0.219,52000,1.48,0.59,6:00,1525,0.75000,100.000%,36.55,10.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",726.70,"Valve, Sta. 119+80, Valve 28",4676.87,47.14,Metal Loss Internal,33.78081231,-118.21622231,1.980
40001506,GROUP,7243.43,72+55,18%,0.219,52000,0.61,0.51,6:00,1525,0.75000,100.000%,36.83,10.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",726.98,"Valve, Sta. 119+80, Valve 28",4676.59,47.14,Metal Loss Internal,33.78081254,-118.21622319,1.970
40001507,GROUP,7243.62,72+55,11%,0.219,52000,1.38,0.79,6:00,1525,0.75000,100.000%,37.02,10.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",727.17,"Valve, Sta. 119+80, Valve 28",4676.40,47.14,Metal Loss Internal,33.78081270,-118.21622377,1.970
40001508,GROUP,7244.04,72+55,17%,0.219,52000,1.18,0.52,6:00,1525,0.75000,100.000%,37.44,9.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",727.59,"Valve, Sta. 119+80, Valve 28",4675.98,47.14,Metal Loss Internal,33.78081306,-118.21622509,1.970
40001509,GROUP,7244.37,72+56,21%,0.219,52000,1.39,1.37,6:00,1525,0.75000,100.000%,37.77,9.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",727.92,"Valve, Sta. 119+80, Valve 28",4675.65,47.14,Metal Loss Internal,33.78081334,-118.21622612,1.970
40001510,GROUP,7245.10,72+56,16%,0.219,52000,1.68,1.32,6:00,1525,0.75000,100.000%,38.50,8.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",728.65,"Valve, Sta. 119+80, Valve 28",4674.92,47.14,Metal Loss Internal,33.78081395,-118.21622839,1.960
40001511,GROUP,7245.74,72+57,11%,0.219,52000,0.44,1.07,6:00,1525,0.75000,100.000%,39.14,8.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",729.29,"Valve, Sta. 119+80, Valve 28",4674.28,47.14,Metal Loss Internal,33.78081449,-118.21623041,1.960
40001512,GROUP,7246.17,72+57,20%,0.219,52000,0.49,0.36,6:00,1525,0.75000,100.000%,39.57,7.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",729.72,"Valve, Sta. 119+80, Valve 28",4673.85,47.14,Metal Loss Internal,33.78081485,-118.21623173,1.950
40001513,GROUP,7246.40,72+58,12%,0.219,52000,0.71,0.65,5:45,1525,0.75000,100.000%,39.80,7.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",729.95,"Valve, Sta. 119+80, Valve 28",4673.62,47.14,Metal Loss Internal,33.78081504,-118.21623245,1.950
40001514,GROUP,7246.73,72+58,26%,0.219,52000,2.01,0.64,6:00,1525,0.75000,100.000%,40.13,7.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",730.28,"Valve, Sta. 119+80, Valve 28",4673.29,47.14,Metal Loss Internal,33.78081532,-118.21623350,1.950
40001515,GROUP,7247.01,72+58,19%,0.219,52000,0.71,0.53,6:00,1525,0.75000,100.000%,40.41,6.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",730.56,"Valve, Sta. 119+80, Valve 28",4673.01,47.14,Metal Loss Internal,33.78081555,-118.21623436,1.950
40001516,GROUP,7247.17,72+58,21%,0.219,52000,0.75,0.67,6:00,1525,0.75000,100.000%,40.57,6.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",730.72,"Valve, Sta. 119+80, Valve 28",4672.85,47.14,Metal Loss Internal,33.78081569,-118.21623487,1.940
40001517,GROUP,7247.33,72+59,14%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,40.73,6.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",730.88,"Valve, Sta. 119+80, Valve 28",4672.69,47.14,Metal Loss Internal,33.78081582,-118.21623538,1.940
40001518,GROUP,7247.61,72+59,14%,0.219,52000,2.61,0.52,6:00,1525,0.75000,100.000%,41.01,6.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",731.16,"Valve, Sta. 119+80, Valve 28",4672.41,47.14,Metal Loss Internal,33.78081605,-118.21623623,1.940
40001519,GROUP,7248.09,72+59,19%,0.219,52000,0.55,0.54,5:45,1525,0.75000,100.000%,41.49,5.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",731.64,"Valve, Sta. 119+80, Valve 28",4671.93,47.14,Metal Loss Internal,33.78081646,-118.21623775,1.940
40001520,GROUP,7248.39,72+60,12%,0.219,52000,0.65,0.60,5:45,1525,0.75000,100.000%,41.79,5.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",731.94,"Valve, Sta. 119+80, Valve 28",4671.63,47.14,Metal Loss Internal,33.78081672,-118.21623868,1.940
40001521,GROUP,7248.56,72+60,11%,0.219,52000,0.72,0.57,5:45,1525,0.75000,100.000%,41.96,5.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",732.11,"Valve, Sta. 119+80, Valve 28",4671.46,47.14,Metal Loss Internal,33.78081686,-118.21623921,1.940
40001522,GROUP,7249.02,72+60,15%,0.219,52000,2.47,0.89,6:00,1525,0.75000,100.000%,42.42,4.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",732.57,"Valve, Sta. 119+80, Valve 28",4671.00,47.14,Metal Loss Internal,33.78081725,-118.21624064,1.930
40001523,GROUP,7249.42,72+61,15%,0.219,52000,0.49,0.42,5:45,1525,0.75000,100.000%,42.82,4.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",732.97,"Valve, Sta. 119+80, Valve 28",4670.60,47.14,Metal Loss Internal,33.78081758,-118.21624190,1.930
40001524,GROUP,7250.22,72+61,17%,0.219,52000,0.56,0.34,6:00,1525,0.75000,100.000%,43.62,3.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",733.77,"Valve, Sta. 119+80, Valve 28",4669.80,47.14,Metal Loss Internal,33.78081826,-118.21624440,1.930
40001525,GROUP,7251.06,72+62,15%,0.219,52000,1.60,1.17,6:00,1525,0.75000,100.000%,44.46,2.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",734.61,"Valve, Sta. 119+80, Valve 28",4668.96,47.14,Metal Loss Internal,33.78081897,-118.21624703,1.920
40001526,GROUP,7251.68,72+63,10%,0.219,52000,0.40,0.58,5:45,1525,0.75000,100.000%,45.08,2.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",735.23,"Valve, Sta. 119+80, Valve 28",4668.34,47.14,Metal Loss Internal,33.78081949,-118.21624896,1.920
40001527,GROUP,7251.89,72+63,17%,0.219,52000,1.95,0.44,5:45,1525,0.75000,100.000%,45.30,1.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",735.44,"Valve, Sta. 119+80, Valve 28",4668.12,47.14,Metal Loss Internal,33.78081967,-118.21624963,1.920
40001528,GROUP,7252.15,72+63,15%,0.219,52000,0.79,0.44,5:45,1525,0.75000,100.000%,45.55,1.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",735.70,"Valve, Sta. 119+80, Valve 28",4667.87,47.14,Metal Loss Internal,33.78081988,-118.21625042,1.920
40001529,GROUP,7252.34,72+64,15%,0.219,52000,0.65,0.72,5:45,1525,0.75000,100.000%,45.74,1.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",735.89,"Valve, Sta. 119+80, Valve 28",4667.68,47.14,Metal Loss Internal,33.78082004,-118.21625102,1.920
40001530,GROUP,7252.63,72+64,24%,0.219,52000,1.92,1.44,6:00,1525,0.75000,100.000%,46.03,1.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",736.18,"Valve, Sta. 119+80, Valve 28",4667.38,47.14,Metal Loss Internal,33.78082029,-118.21625193,1.920
40001531,GROUP,7252.95,72+64,17%,0.219,52000,0.75,0.46,6:00,1525,0.75000,100.000%,46.35,0.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",736.50,"Valve, Sta. 119+80, Valve 28",4667.07,47.14,Metal Loss Internal,33.78082056,-118.21625292,1.920
40001532,GROUP,7253.63,72+65,16%,0.219,52000,1.46,1.62,6:00,1525,0.75000,100.000%,47.03,0.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",737.18,"Valve, Sta. 119+80, Valve 28",4666.39,47.14,Metal Loss Internal,33.78082113,-118.21625504,1.920
2910,WELD,7253.74,72+65,,,,,,,,,,,,,,,,46.81,,33.78082122,-118.21625538,1.920
40001533,GROUP,7254.04,72+65,15%,0.219,52000,3.79,1.25,6:00,1525,0.75000,100.000%,0.30,46.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",737.59,"Valve, Sta. 119+80, Valve 28",4665.97,46.81,Metal Loss Internal,33.78082148,-118.21625634,1.920
40001534,GROUP,7254.46,72+66,14%,0.219,52000,0.49,0.41,5:45,1525,0.75000,100.000%,0.72,46.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",738.01,"Valve, Sta. 119+80, Valve 28",4665.56,46.81,Metal Loss Internal,33.78082183,-118.21625764,1.920
40001535,GROUP,7254.73,72+66,14%,0.219,52000,0.58,0.73,6:00,1525,0.75000,100.000%,0.99,45.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",738.28,"Valve, Sta. 119+80, Valve 28",4665.29,46.81,Metal Loss Internal,33.78082206,-118.21625848,1.920
40001536,GROUP,7254.96,72+66,16%,0.219,52000,0.83,0.86,6:00,1525,0.75000,100.000%,1.22,45.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",738.51,"Valve, Sta. 119+80, Valve 28",4665.06,46.81,Metal Loss Internal,33.78082225,-118.21625919,1.920
40001537,GROUP,7255.13,72+66,18%,0.219,52000,0.57,0.70,6:00,1525,0.75000,100.000%,1.39,45.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",738.68,"Valve, Sta. 119+80, Valve 28",4664.89,46.81,Metal Loss Internal,33.78082240,-118.21625973,1.920
40001538,GROUP,7255.29,72+67,11%,0.219,52000,0.55,1.05,6:00,1525,0.75000,100.000%,1.55,45.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",738.84,"Valve, Sta. 119+80, Valve 28",4664.73,46.81,Metal Loss Internal,33.78082253,-118.21626022,1.920
40001539,GROUP,7255.62,72+67,18%,0.219,52000,1.39,1.44,6:00,1525,0.75000,100.000%,1.89,44.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",739.18,"Valve, Sta. 119+80, Valve 28",4664.39,46.81,Metal Loss Internal,33.78082281,-118.21626127,1.920
40001540,GROUP,7255.87,72+67,20%,0.219,52000,2.22,1.39,6:00,1525,0.75000,100.000%,2.13,44.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",739.42,"Valve, Sta. 119+80, Valve 28",4664.15,46.81,Metal Loss Internal,33.78082302,-118.21626204,1.920
40001541,GROUP,7256.67,72+68,19%,0.219,52000,0.82,0.79,5:45,1525,0.75000,100.000%,2.93,43.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",740.22,"Valve, Sta. 119+80, Valve 28",4663.35,46.81,Metal Loss Internal,33.78082370,-118.21626453,1.920
40001542,GROUP,7256.93,72+68,18%,0.219,52000,0.60,0.49,6:00,1525,0.75000,100.000%,3.20,43.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",740.49,"Valve, Sta. 119+80, Valve 28",4663.08,46.81,Metal Loss Internal,33.78082392,-118.21626536,1.920
40001543,GROUP,7257.33,72+69,17%,0.219,52000,0.59,0.37,6:00,1525,0.75000,100.000%,3.59,43.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",740.88,"Valve, Sta. 119+80, Valve 28",4662.69,46.81,Metal Loss Internal,33.78082426,-118.21626659,1.920
40001544,GROUP,7257.69,72+69,14%,0.219,52000,1.64,1.17,6:00,1525,0.75000,100.000%,3.95,42.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",741.24,"Valve, Sta. 119+80, Valve 28",4662.33,46.81,Metal Loss Internal,33.78082456,-118.21626771,1.920
40001545,GROUP,7258.33,72+70,10%,0.219,52000,0.71,0.93,6:00,1525,0.75000,100.000%,4.59,42.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",741.88,"Valve, Sta. 119+80, Valve 28",4661.69,46.81,Metal Loss Internal,33.78082510,-118.21626972,1.920
40001546,GROUP,7258.66,72+70,12%,0.219,52000,0.67,0.48,5:45,1525,0.75000,100.000%,4.92,41.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",742.21,"Valve, Sta. 119+80, Valve 28",4661.36,46.81,Metal Loss Internal,33.78082538,-118.21627074,1.920
40001547,GROUP,7259.16,72+70,18%,0.219,52000,2.44,1.41,6:00,1525,0.75000,100.000%,5.42,41.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",742.71,"Valve, Sta. 119+80, Valve 28",4660.85,46.81,Metal Loss Internal,33.78082581,-118.21627232,1.920
40001548,GROUP,7259.78,72+71,12%,0.219,52000,0.54,0.58,5:45,1525,0.75000,100.000%,6.04,40.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",743.33,"Valve, Sta. 119+80, Valve 28",4660.24,46.81,Metal Loss Internal,33.78082634,-118.21627425,1.920
40001549,GROUP,7260.26,72+72,11%,0.219,52000,0.32,0.56,6:00,1525,0.75000,100.000%,6.52,40.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",743.81,"Valve, Sta. 119+80, Valve 28",4659.76,46.81,Metal Loss Internal,33.78082674,-118.21627574,1.920
40001550,GROUP,7260.79,72+72,10%,0.219,52000,0.77,0.68,6:00,1525,0.75000,100.000%,7.05,39.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",744.34,"Valve, Sta. 119+80, Valve 28",4659.23,46.81,Metal Loss Internal,33.78082719,-118.21627740,1.930
40001551,GROUP,7261.18,72+73,24%,0.219,52000,1.08,0.78,5:45,1525,0.75000,100.000%,7.45,39.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",744.74,"Valve, Sta. 119+80, Valve 28",4658.83,46.81,Metal Loss Internal,33.78082752,-118.21627862,1.930
40001552,GROUP,7261.35,72+73,19%,0.219,52000,0.58,0.49,5:45,1525,0.75000,100.000%,7.61,39.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",744.90,"Valve, Sta. 119+80, Valve 28",4658.67,46.81,Metal Loss Internal,33.78082766,-118.21627914,1.930
40001553,GROUP,7261.81,72+73,30%,0.219,52000,0.53,0.65,5:45,1525,0.75000,100.000%,8.07,38.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",745.36,"Valve, Sta. 119+80, Valve 28",4658.21,46.81,Metal Loss Internal,33.78082805,-118.21628058,1.930
40001554,GROUP,7262.06,72+73,18%,0.219,52000,0.53,0.55,5:45,1525,0.75000,100.000%,8.32,38.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",745.61,"Valve, Sta. 119+80, Valve 28",4657.96,46.81,Metal Loss Internal,33.78082826,-118.21628136,1.930
40001555,GROUP,7262.26,72+74,34%,0.219,52000,0.72,0.78,5:45,1525,0.75000,100.000%,8.53,38.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",745.82,"Valve, Sta. 119+80, Valve 28",4657.75,46.81,Metal Loss Internal,33.78082844,-118.21628200,1.930
40001556,GROUP,7262.54,72+74,15%,0.219,52000,0.54,0.89,5:45,1525,0.75000,100.000%,8.80,38.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",746.09,"Valve, Sta. 119+80, Valve 28",4657.48,46.81,Metal Loss Internal,33.78082867,-118.21628286,1.930
40001557,GROUP,7262.85,72+74,13%,0.219,52000,1.45,1.59,6:00,1525,0.75000,100.000%,9.11,37.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",746.40,"Valve, Sta. 119+80, Valve 28",4657.17,46.81,Metal Loss Internal,33.78082894,-118.21628383,1.930
40001558,GROUP,7263.12,72+74,10%,0.219,52000,0.54,0.77,5:45,1525,0.75000,100.000%,9.38,37.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",746.67,"Valve, Sta. 119+80, Valve 28",4656.90,46.81,Metal Loss Internal,33.78082917,-118.21628467,1.940
40001559,GROUP,7263.33,72+75,26%,0.219,52000,1.88,1.69,6:00,1525,0.75000,100.000%,9.59,37.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",746.88,"Valve, Sta. 119+80, Valve 28",4656.69,46.81,Metal Loss Internal,33.78082934,-118.21628531,1.940
40001560,GROUP,7263.68,72+75,15%,0.219,52000,0.75,0.64,5:45,1525,0.75000,100.000%,9.94,36.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",747.23,"Valve, Sta. 119+80, Valve 28",4656.34,46.81,Metal Loss Internal,33.78082964,-118.21628641,1.940
40001561,GROUP,7263.83,72+75,18%,0.219,52000,0.66,0.45,5:45,1525,0.75000,100.000%,10.09,36.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",747.38,"Valve, Sta. 119+80, Valve 28",4656.19,46.81,Metal Loss Internal,33.78082977,-118.21628687,1.940
40001562,GROUP,7264.50,72+76,20%,0.219,52000,0.52,0.51,5:45,1525,0.75000,100.000%,10.76,36.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",748.05,"Valve, Sta. 119+80, Valve 28",4655.52,46.81,Metal Loss Internal,33.78083033,-118.21628897,1.940
40001563,GROUP,7264.75,72+76,23%,0.219,52000,1.58,0.82,5:45,1525,0.75000,100.000%,11.01,35.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",748.30,"Valve, Sta. 119+80, Valve 28",4655.27,46.81,Metal Loss Internal,33.78083055,-118.21628976,1.940
40001564,GROUP,7265.23,72+77,15%,0.219,52000,0.54,0.36,5:45,1525,0.75000,100.000%,11.50,35.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",748.79,"Valve, Sta. 119+80, Valve 28",4654.78,46.81,Metal Loss Internal,33.78083096,-118.21629127,1.940
40001565,GROUP,7265.37,72+77,25%,0.219,52000,0.69,0.99,5:45,1525,0.75000,100.000%,11.63,35.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",748.92,"Valve, Sta. 119+80, Valve 28",4654.65,46.81,Metal Loss Internal,33.78083108,-118.21629169,1.940
40001566,GROUP,7265.79,72+77,11%,0.219,52000,0.61,0.47,5:45,1525,0.75000,100.000%,12.05,34.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",749.34,"Valve, Sta. 119+80, Valve 28",4654.22,46.81,Metal Loss Internal,33.78083144,-118.21629300,1.950
40001567,GROUP,7266.26,72+78,11%,0.219,52000,0.43,0.38,6:15,1525,0.75000,100.000%,12.53,34.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",749.82,"Valve, Sta. 119+80, Valve 28",4653.75,46.81,Metal Loss Internal,33.78083184,-118.21629448,1.950
40001568,GROUP,7266.75,72+78,18%,0.219,52000,0.74,0.65,6:00,1525,0.75000,100.000%,13.01,33.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",750.30,"Valve, Sta. 119+80, Valve 28",4653.27,46.81,Metal Loss Internal,33.78083225,-118.21629599,1.950
40001569,GROUP,7267.39,72+79,22%,0.219,52000,0.73,0.71,6:15,1525,0.75000,100.000%,13.65,33.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",750.94,"Valve, Sta. 119+80, Valve 28",4652.62,46.81,Metal Loss Internal,33.78083280,-118.21629800,1.950
40001570,GROUP,7268.27,72+80,12%,0.219,52000,0.89,1.23,6:00,1525,0.75000,100.000%,14.53,32.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",751.82,"Valve, Sta. 119+80, Valve 28",4651.75,46.81,Metal Loss Internal,33.78083354,-118.21630074,1.960
40001571,GROUP,7268.65,72+80,21%,0.219,52000,1.65,1.17,6:00,1525,0.75000,100.000%,14.91,31.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",752.20,"Valve, Sta. 119+80, Valve 28",4651.36,46.81,Metal Loss Internal,33.78083387,-118.21630193,1.960
40001572,GROUP,7268.85,72+80,16%,0.219,52000,0.58,0.53,6:00,1525,0.75000,100.000%,15.11,31.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",752.40,"Valve, Sta. 119+80, Valve 28",4651.16,46.81,Metal Loss Internal,33.78083404,-118.21630255,1.960
40001573,GROUP,7269.12,72+81,15%,0.219,52000,2.66,1.34,6:00,1525,0.75000,100.000%,15.38,31.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",752.67,"Valve, Sta. 119+80, Valve 28",4650.90,46.81,Metal Loss Internal,33.78083427,-118.21630338,1.960
40001574,GROUP,7269.49,72+81,17%,0.219,52000,1.09,0.57,5:45,1525,0.75000,100.000%,15.75,31.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",753.04,"Valve, Sta. 119+80, Valve 28",4650.53,46.81,Metal Loss Internal,33.78083458,-118.21630454,1.960
40001575,GROUP,7269.88,72+81,11%,0.219,52000,0.61,1.00,6:00,1525,0.75000,100.000%,16.14,30.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",753.43,"Valve, Sta. 119+80, Valve 28",4650.14,46.81,Metal Loss Internal,33.78083491,-118.21630575,1.970
40001576,GROUP,7270.12,72+82,11%,0.219,52000,1.78,1.37,6:00,1525,0.75000,100.000%,16.39,30.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",753.68,"Valve, Sta. 119+80, Valve 28",4649.89,46.81,Metal Loss Internal,33.78083512,-118.21630652,1.970
40001577,GROUP,7270.48,72+82,12%,0.219,52000,0.50,0.62,6:15,1525,0.75000,100.000%,16.74,30.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",754.03,"Valve, Sta. 119+80, Valve 28",4649.54,46.81,Metal Loss Internal,33.78083542,-118.21630762,1.970
40001578,GROUP,7271.05,72+82,18%,0.219,52000,0.88,1.12,6:00,1525,0.75000,100.000%,17.31,29.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",754.60,"Valve, Sta. 119+80, Valve 28",4648.97,46.81,Metal Loss Internal,33.78083590,-118.21630939,1.970
40001579,GROUP,7271.49,72+83,31%,0.219,52000,5.64,1.86,6:00,1465,0.79000,100.000%,17.75,29.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",755.04,"Valve, Sta. 119+80, Valve 28",4648.53,46.81,Metal Loss Internal,33.78083628,-118.21631077,1.970
40001580,GROUP,7271.86,72+83,14%,0.219,52000,1.39,2.04,5:45,1525,0.75000,100.000%,18.12,28.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",755.41,"Valve, Sta. 119+80, Valve 28",4648.15,46.81,Metal Loss Internal,33.78083660,-118.21631195,1.970
40001581,GROUP,7272.18,72+84,15%,0.219,52000,0.86,0.48,5:45,1525,0.75000,100.000%,18.44,28.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",755.73,"Valve, Sta. 119+80, Valve 28",4647.83,46.81,Metal Loss Internal,33.78083687,-118.21631295,1.970
40001582,GROUP,7272.59,72+84,16%,0.219,52000,0.75,0.64,5:45,1525,0.75000,100.000%,18.85,27.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",756.14,"Valve, Sta. 119+80, Valve 28",4647.43,46.81,Metal Loss Internal,33.78083722,-118.21631421,1.980
40001583,GROUP,7272.80,72+84,18%,0.219,52000,1.92,1.87,5:45,1525,0.75000,100.000%,19.06,27.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",756.35,"Valve, Sta. 119+80, Valve 28",4647.21,46.81,Metal Loss Internal,33.78083739,-118.21631488,1.980
40001584,GROUP,7273.63,72+85,17%,0.219,52000,2.61,1.53,6:00,1525,0.75000,100.000%,19.89,26.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",757.18,"Valve, Sta. 119+80, Valve 28",4646.39,46.81,Metal Loss Internal,33.78083810,-118.21631746,1.980
40001585,GROUP,7274.13,72+86,29%,0.219,52000,1.04,1.69,5:45,1525,0.75000,100.000%,20.39,26.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",757.68,"Valve, Sta. 119+80, Valve 28",4645.89,46.81,Metal Loss Internal,33.78083852,-118.21631902,1.980
40001586,GROUP,7274.58,72+86,15%,0.219,52000,0.70,0.51,6:15,1525,0.75000,100.000%,20.84,25.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",758.13,"Valve, Sta. 119+80, Valve 28",4645.43,46.81,Metal Loss Internal,33.78083891,-118.21632043,1.980
40001587,GROUP,7274.80,72+86,14%,0.219,52000,0.87,1.31,5:45,1525,0.75000,100.000%,21.06,25.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",758.35,"Valve, Sta. 119+80, Valve 28",4645.22,46.81,Metal Loss Internal,33.78083908,-118.21632110,1.980
40001588,GROUP,7275.26,72+87,22%,0.219,52000,1.39,0.89,5:30,1525,0.75000,100.000%,21.52,25.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",758.81,"Valve, Sta. 119+80, Valve 28",4644.76,46.81,Metal Loss Internal,33.78083947,-118.21632253,1.980
40001589,GROUP,7275.67,72+87,21%,0.219,52000,1.55,1.60,6:00,1525,0.75000,100.000%,21.93,24.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",759.22,"Valve, Sta. 119+80, Valve 28",4644.35,46.81,Metal Loss External,33.78083983,-118.21632382,1.990
40001590,GROUP,7275.92,72+87,11%,0.219,52000,0.82,1.31,6:00,1525,0.75000,100.000%,22.18,24.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",759.47,"Valve, Sta. 119+80, Valve 28",4644.10,46.81,Metal Loss Internal,33.78084004,-118.21632459,1.990
40001591,GROUP,7276.11,72+88,17%,0.219,52000,0.70,0.79,6:00,1525,0.75000,100.000%,22.37,24.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",759.66,"Valve, Sta. 119+80, Valve 28",4643.91,46.81,Metal Loss Internal,33.78084020,-118.21632519,1.990
40001592,GROUP,7276.33,72+88,18%,0.219,52000,0.50,0.52,5:45,1525,0.75000,100.000%,22.60,24.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",759.89,"Valve, Sta. 119+80, Valve 28",4643.68,46.81,Metal Loss Internal,33.78084039,-118.21632590,1.990
40001593,GROUP,7276.65,72+88,21%,0.219,52000,1.08,0.73,5:45,1525,0.75000,100.000%,22.91,23.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",760.20,"Valve, Sta. 119+80, Valve 28",4643.37,46.81,Metal Loss Internal,33.78084066,-118.21632688,1.990
40001594,GROUP,7276.94,72+88,14%,0.219,52000,3.58,1.29,6:00,1525,0.75000,100.000%,23.21,23.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",760.50,"Valve, Sta. 119+80, Valve 28",4643.07,46.81,Metal Loss Internal,33.78084092,-118.21632780,1.990
40001595,GROUP,7277.26,72+89,11%,0.219,52000,0.63,0.60,6:00,1525,0.75000,100.000%,23.52,23.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",760.81,"Valve, Sta. 119+80, Valve 28",4642.76,46.81,Metal Loss Internal,33.78084118,-118.21632877,1.990
40001596,GROUP,7277.44,72+89,24%,0.219,52000,0.68,1.29,6:00,1525,0.75000,100.000%,23.70,23.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",760.99,"Valve, Sta. 119+80, Valve 28",4642.58,46.81,Metal Loss Internal,33.78084133,-118.21632933,1.990
40001597,GROUP,7277.62,72+89,17%,0.219,52000,0.78,0.88,6:00,1525,0.75000,100.000%,23.89,22.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",761.18,"Valve, Sta. 119+80, Valve 28",4642.39,46.81,Metal Loss Internal,33.78084149,-118.21632992,1.990
40001598,GROUP,7277.80,72+89,13%,0.219,52000,0.52,0.51,6:00,1525,0.75000,100.000%,24.06,22.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",761.35,"Valve, Sta. 119+80, Valve 28",4642.21,46.81,Metal Loss Internal,33.78084164,-118.21633048,1.990
40001599,GROUP,7277.97,72+89,19%,0.219,52000,0.66,0.50,5:45,1525,0.75000,100.000%,24.24,22.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",761.53,"Valve, Sta. 119+80, Valve 28",4642.04,46.81,Metal Loss Internal,33.78084178,-118.21633101,1.990
40001600,GROUP,7278.24,72+90,15%,0.219,52000,0.91,1.31,5:45,1525,0.75000,100.000%,24.50,22.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",761.79,"Valve, Sta. 119+80, Valve 28",4641.78,46.81,Metal Loss Internal,33.78084201,-118.21633183,1.990
40001601,GROUP,7278.62,72+90,19%,0.219,52000,4.57,1.18,6:00,1525,0.75000,100.000%,24.88,21.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",762.17,"Valve, Sta. 119+80, Valve 28",4641.39,46.81,Metal Loss Internal,33.78084234,-118.21633304,2.000
40001602,GROUP,7279.10,72+91,28%,0.219,52000,3.00,0.86,5:45,1525,0.75000,100.000%,25.36,21.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",762.65,"Valve, Sta. 119+80, Valve 28",4640.92,46.81,Metal Loss Internal,33.78084275,-118.21633453,2.000
40001603,GROUP,7279.47,72+91,21%,0.219,52000,0.83,0.84,6:00,1525,0.75000,100.000%,25.73,21.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",763.02,"Valve, Sta. 119+80, Valve 28",4640.55,46.81,Metal Loss Internal,33.78084306,-118.21633567,2.000
40001604,GROUP,7279.65,72+91,20%,0.219,52000,0.86,1.23,5:45,1525,0.75000,100.000%,25.91,20.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",763.20,"Valve, Sta. 119+80, Valve 28",4640.37,46.81,Metal Loss Internal,33.78084321,-118.21633623,2.000
40001605,GROUP,7279.84,72+91,19%,0.219,52000,1.68,1.24,6:00,1525,0.75000,100.000%,26.10,20.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",763.39,"Valve, Sta. 119+80, Valve 28",4640.17,46.81,Metal Loss Internal,33.78084338,-118.21633685,2.000
40001606,GROUP,7280.23,72+92,24%,0.219,52000,1.43,1.07,6:00,1525,0.75000,100.000%,26.49,20.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",763.78,"Valve, Sta. 119+80, Valve 28",4639.79,46.81,Metal Loss Internal,33.78084370,-118.21633804,2.000
40001607,GROUP,7280.40,72+92,13%,0.219,52000,0.68,0.54,5:45,1525,0.75000,100.000%,26.66,20.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",763.95,"Valve, Sta. 119+80, Valve 28",4639.62,46.81,Metal Loss Internal,33.78084384,-118.21633858,2.000
40001608,GROUP,7280.74,72+92,24%,0.219,52000,0.64,0.83,6:00,1525,0.75000,100.000%,27.00,19.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",764.29,"Valve, Sta. 119+80, Valve 28",4639.28,46.81,Metal Loss Internal,33.78084413,-118.21633963,2.000
40001609,GROUP,7280.93,72+92,12%,0.219,52000,0.61,0.49,5:45,1525,0.75000,100.000%,27.19,19.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",764.48,"Valve, Sta. 119+80, Valve 28",4639.09,46.81,Metal Loss Internal,33.78084429,-118.21634022,2.000
40001610,GROUP,7281.24,72+93,21%,0.219,52000,1.94,1.17,6:00,1525,0.75000,100.000%,27.50,19.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",764.79,"Valve, Sta. 119+80, Valve 28",4638.78,46.81,Metal Loss Internal,33.78084456,-118.21634120,2.010
40001611,GROUP,7281.67,72+93,19%,0.219,52000,5.74,1.18,6:00,1525,0.75000,100.000%,27.93,18.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",765.22,"Valve, Sta. 119+80, Valve 28",4638.35,46.81,Metal Loss Internal,33.78084493,-118.21634254,2.010
40001612,GROUP,7282.26,72+94,12%,0.219,52000,0.89,0.70,5:45,1525,0.75000,100.000%,28.53,18.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",765.82,"Valve, Sta. 119+80, Valve 28",4637.75,46.81,Metal Loss Internal,33.78084543,-118.21634440,2.010
40001613,GROUP,7283.24,72+95,19%,0.219,52000,0.54,0.72,6:00,1525,0.75000,100.000%,29.50,17.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",766.79,"Valve, Sta. 119+80, Valve 28",4636.78,46.81,Metal Loss Internal,33.78084626,-118.21634744,2.010
40001614,GROUP,7283.57,72+95,17%,0.219,52000,0.98,0.93,6:00,1525,0.75000,100.000%,29.83,16.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",767.12,"Valve, Sta. 119+80, Valve 28",4636.45,46.81,Metal Loss Internal,33.78084654,-118.21634847,2.010
40001615,GROUP,7286.57,72+98,11%,0.219,52000,0.36,0.34,6:15,1525,0.75000,100.000%,32.83,13.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",770.12,"Valve, Sta. 119+80, Valve 28",4633.45,46.81,Metal Loss Internal,33.78084908,-118.21635783,2.030
40001616,GROUP,7286.91,72+99,10%,0.219,52000,0.59,0.75,6:00,1525,0.75000,100.000%,33.17,13.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",770.46,"Valve, Sta. 119+80, Valve 28",4633.11,46.81,Metal Loss Internal,33.78084937,-118.21635890,2.030
40001617,GROUP,7287.08,72+99,20%,0.219,52000,0.50,0.61,5:45,1525,0.75000,100.000%,33.34,13.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",770.64,"Valve, Sta. 119+80, Valve 28",4632.93,46.81,Metal Loss Internal,33.78084952,-118.21635944,2.030
40001618,GROUP,7287.24,72+99,12%,0.219,52000,0.55,0.47,5:45,1525,0.75000,100.000%,33.50,13.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",770.79,"Valve, Sta. 119+80, Valve 28",4632.78,46.81,Metal Loss Internal,33.78084965,-118.21635992,2.030
40001619,GROUP,7287.40,72+99,14%,0.219,52000,0.93,0.80,6:00,1525,0.75000,100.000%,33.66,13.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",770.95,"Valve, Sta. 119+80, Valve 28",4632.62,46.81,Metal Loss Internal,33.78084979,-118.21636043,2.030
40001620,GROUP,7287.80,72+99,15%,0.219,52000,0.52,0.49,5:45,1525,0.75000,100.000%,34.06,12.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",771.35,"Valve, Sta. 119+80, Valve 28",4632.22,46.81,Metal Loss Internal,33.78085013,-118.21636167,2.040
40001621,GROUP,7287.99,73+00,18%,0.219,52000,1.66,0.93,6:00,1525,0.75000,100.000%,34.25,12.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",771.54,"Valve, Sta. 119+80, Valve 28",4632.03,46.81,Metal Loss Internal,33.78085029,-118.21636225,2.040
40001622,GROUP,7288.28,73+00,21%,0.219,52000,0.58,0.57,5:45,1525,0.75000,100.000%,34.54,12.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",771.83,"Valve, Sta. 119+80, Valve 28",4631.74,46.81,Metal Loss Internal,33.78085054,-118.21636315,2.040
40001623,GROUP,7288.62,73+00,17%,0.219,52000,0.68,0.70,5:45,1525,0.75000,100.000%,34.88,11.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",772.17,"Valve, Sta. 119+80, Valve 28",4631.40,46.81,Metal Loss Internal,33.78085083,-118.21636422,2.040
40001624,GROUP,7288.96,73+01,23%,0.219,52000,0.76,0.50,5:45,1525,0.75000,100.000%,35.23,11.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",772.52,"Valve, Sta. 119+80, Valve 28",4631.05,46.81,Metal Loss Internal,33.78085112,-118.21636531,2.040
40001625,GROUP,7289.30,73+01,11%,0.219,52000,0.67,0.56,6:00,1525,0.75000,100.000%,35.56,11.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",772.85,"Valve, Sta. 119+80, Valve 28",4630.72,46.81,Metal Loss Internal,33.78085140,-118.21636636,2.040
40001626,GROUP,7289.69,73+01,25%,0.219,52000,0.85,0.68,5:45,1525,0.75000,100.000%,35.96,10.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",773.25,"Valve, Sta. 119+80, Valve 28",4630.32,46.81,Metal Loss Internal,33.78085174,-118.21636759,2.050
40001627,GROUP,7289.98,73+02,26%,0.219,52000,3.76,1.21,6:00,1525,0.75000,100.000%,36.24,10.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",773.53,"Valve, Sta. 119+80, Valve 28",4630.04,46.81,Metal Loss Internal,33.78085198,-118.21636847,2.050
40001628,GROUP,7290.34,73+02,12%,0.219,52000,0.62,0.37,6:00,1525,0.75000,100.000%,36.60,10.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",773.89,"Valve, Sta. 119+80, Valve 28",4629.68,46.81,Metal Loss Internal,33.78085229,-118.21636960,2.050
40001629,GROUP,7290.50,73+02,17%,0.219,52000,1.14,0.85,6:00,1525,0.75000,100.000%,36.76,10.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",774.05,"Valve, Sta. 119+80, Valve 28",4629.52,46.81,Metal Loss Internal,33.78085242,-118.21637010,2.050
40001630,GROUP,7291.78,73+03,14%,0.219,52000,0.88,0.71,5:45,1525,0.75000,100.000%,38.04,8.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",775.33,"Valve, Sta. 119+80, Valve 28",4628.24,46.81,Metal Loss Internal,33.78085350,-118.21637408,2.060
40001631,GROUP,7291.95,73+04,11%,0.219,52000,0.78,0.77,6:00,1525,0.75000,100.000%,38.21,8.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",775.50,"Valve, Sta. 119+80, Valve 28",4628.07,46.81,Metal Loss Internal,33.78085365,-118.21637463,2.060
40001632,GROUP,7292.54,73+04,16%,0.219,52000,0.79,0.77,6:00,1525,0.75000,100.000%,38.80,8.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",776.09,"Valve, Sta. 119+80, Valve 28",4627.48,46.81,Metal Loss Internal,33.78085416,-118.21637647,2.060
40001633,GROUP,7292.69,73+04,13%,0.219,52000,0.62,0.37,6:00,1525,0.75000,100.000%,38.96,7.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",776.25,"Valve, Sta. 119+80, Valve 28",4627.32,46.81,Metal Loss Internal,33.78085429,-118.21637695,2.060
40001634,GROUP,7292.89,73+05,25%,0.219,52000,0.97,0.82,6:00,1525,0.75000,100.000%,39.15,7.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",776.44,"Valve, Sta. 119+80, Valve 28",4627.13,46.81,Metal Loss Internal,33.78085445,-118.21637756,2.060
40001635,GROUP,7293.17,73+05,20%,0.219,52000,2.08,1.04,6:00,1525,0.75000,100.000%,39.43,7.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",776.72,"Valve, Sta. 119+80, Valve 28",4626.85,46.81,Metal Loss Internal,33.78085469,-118.21637841,2.060
40001636,GROUP,7293.57,73+05,24%,0.219,52000,2.24,1.05,6:00,1525,0.75000,100.000%,39.83,6.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",777.12,"Valve, Sta. 119+80, Valve 28",4626.44,46.81,Metal Loss Internal,33.78085503,-118.21637968,2.060
40001637,GROUP,7293.94,73+06,25%,0.219,52000,0.70,0.85,6:00,1525,0.75000,100.000%,40.20,6.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",777.50,"Valve, Sta. 119+80, Valve 28",4626.07,46.81,Metal Loss Internal,33.78085534,-118.21638084,2.070
40001638,GROUP,7294.11,73+06,21%,0.219,52000,0.53,0.41,6:00,1525,0.75000,100.000%,40.37,6.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",777.66,"Valve, Sta. 119+80, Valve 28",4625.91,46.81,Metal Loss Internal,33.78085548,-118.21638135,2.070
40001639,GROUP,7294.34,73+06,24%,0.219,52000,2.00,1.10,6:00,1525,0.75000,100.000%,40.60,6.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",777.89,"Valve, Sta. 119+80, Valve 28",4625.68,46.81,Metal Loss Internal,33.78085568,-118.21638207,2.070
40001640,GROUP,7294.56,73+06,11%,0.219,52000,0.49,0.43,6:00,1525,0.75000,100.000%,40.82,5.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",778.11,"Valve, Sta. 119+80, Valve 28",4625.46,46.81,Metal Loss Internal,33.78085587,-118.21638277,2.070
40001641,GROUP,7294.76,73+06,14%,0.219,52000,1.18,0.96,6:00,1525,0.75000,100.000%,41.02,5.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",778.31,"Valve, Sta. 119+80, Valve 28",4625.26,46.81,Metal Loss Internal,33.78085604,-118.21638338,2.070
40001642,GROUP,7294.99,73+07,19%,0.219,52000,1.44,0.77,5:45,1525,0.75000,100.000%,41.25,5.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",778.54,"Valve, Sta. 119+80, Valve 28",4625.03,46.81,Metal Loss Internal,33.78085624,-118.21638411,2.080
40001643,GROUP,7295.29,73+07,24%,0.219,52000,2.25,1.00,6:00,1525,0.75000,100.000%,41.55,5.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",778.84,"Valve, Sta. 119+80, Valve 28",4624.73,46.81,Metal Loss Internal,33.78085649,-118.21638503,2.080
40001644,GROUP,7295.79,73+07,25%,0.219,52000,5.14,1.33,5:45,1525,0.75000,100.000%,42.05,4.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",779.34,"Valve, Sta. 119+80, Valve 28",4624.23,46.81,Metal Loss Internal,33.78085692,-118.21638660,2.080
40001645,GROUP,7296.36,73+08,16%,0.219,52000,0.81,0.81,6:00,1525,0.75000,100.000%,42.63,4.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",779.92,"Valve, Sta. 119+80, Valve 28",4623.65,46.81,Metal Loss Internal,33.78085740,-118.21638839,2.080
40001646,GROUP,7296.80,73+09,25%,0.219,52000,2.64,1.26,6:00,1525,0.75000,100.000%,43.06,3.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",780.35,"Valve, Sta. 119+80, Valve 28",4623.22,46.81,Metal Loss Internal,33.78085777,-118.21638975,2.090
