ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40001647,GROUP,7297.06,73+09,16%,0.219,52000,1.28,0.67,6:00,1525,0.75000,100.000%,43.32,3.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",780.61,"Valve, Sta. 119+80, Valve 28",4622.96,46.81,Metal Loss Internal,33.78085799,-118.21639057,2.090
40001648,GROUP,7297.38,73+09,22%,0.219,52000,2.09,1.01,6:00,1525,0.75000,100.000%,43.64,3.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",780.93,"Valve, Sta. 119+80, Valve 28",4622.64,46.81,Metal Loss Internal,33.78085826,-118.21639155,2.090
40001649,GROUP,7298.02,73+10,23%,0.219,52000,1.00,0.78,6:00,1525,0.75000,100.000%,44.28,2.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",781.57,"Valve, Sta. 119+80, Valve 28",4622.00,46.81,Metal Loss Internal,33.78085881,-118.21639356,2.090
40001650,GROUP,7298.23,73+10,19%,0.219,52000,1.29,0.71,5:45,1525,0.75000,100.000%,44.50,2.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",781.79,"Valve, Sta. 119+80, Valve 28",4621.78,46.81,Metal Loss Internal,33.78085899,-118.21639423,2.100
40001651,GROUP,7298.54,73+10,10%,0.219,52000,0.64,0.64,6:00,1525,0.75000,100.000%,44.80,2.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",782.09,"Valve, Sta. 119+80, Valve 28",4621.48,46.81,Metal Loss Internal,33.78085925,-118.21639517,2.100
40001652,GROUP,7298.68,73+10,22%,0.219,52000,0.63,0.59,6:00,1525,0.75000,100.000%,44.94,1.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",782.23,"Valve, Sta. 119+80, Valve 28",4621.34,46.81,Metal Loss Internal,33.78085937,-118.21639561,2.100
40001653,GROUP,7298.87,73+11,19%,0.219,52000,0.76,0.59,6:00,1525,0.75000,100.000%,45.13,1.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",782.42,"Valve, Sta. 119+80, Valve 28",4621.15,46.81,Metal Loss Internal,33.78085954,-118.21639622,2.100
40001654,GROUP,7299.16,73+11,12%,0.219,52000,0.53,0.53,5:45,1525,0.75000,100.000%,45.42,1.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",782.71,"Valve, Sta. 119+80, Valve 28",4620.86,46.81,Metal Loss Internal,33.78085978,-118.21639712,2.100
40001655,GROUP,7299.34,73+11,17%,0.219,52000,0.64,0.59,6:00,1525,0.75000,100.000%,45.61,1.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",782.90,"Valve, Sta. 119+80, Valve 28",4620.67,46.81,Metal Loss Internal,33.78085994,-118.21639769,2.100
40001656,GROUP,7299.70,73+11,15%,0.219,52000,0.54,0.44,5:45,1525,0.75000,100.000%,45.96,0.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",783.25,"Valve, Sta. 119+80, Valve 28",4620.32,46.81,Metal Loss Internal,33.78086024,-118.21639880,2.110
40001657,GROUP,7299.83,73+12,12%,0.219,52000,0.44,0.53,5:45,1525,0.75000,100.000%,46.10,0.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",783.39,"Valve, Sta. 119+80, Valve 28",4620.18,46.81,Metal Loss Internal,33.78086035,-118.21639922,2.110
40001658,GROUP,7300.17,73+12,11%,0.219,52000,0.89,0.58,5:45,1525,0.75000,100.000%,46.43,0.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",783.72,"Valve, Sta. 119+80, Valve 28",4619.85,46.81,Metal Loss Internal,33.78086063,-118.21640025,2.110
2920,WELD,7300.54,73+12,,,,,,,,,,,,,,,,13.87,,33.78086096,-118.21640143,2.110
40001659,GROUP,7300.59,73+12,17%,0.219,52000,0.59,1.20,6:00,1525,0.75000,100.000%,0.05,13.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",784.14,"Valve, Sta. 119+80, Valve 28",4619.42,13.87,Metal Loss Internal,33.78086100,-118.21640159,2.110
40001660,GROUP,7300.76,73+13,11%,0.219,52000,0.51,0.72,6:00,1525,0.75000,100.000%,0.22,13.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",784.31,"Valve, Sta. 119+80, Valve 28",4619.25,13.87,Metal Loss Internal,33.78086114,-118.21640212,2.110
40001661,GROUP,7301.01,73+13,15%,0.219,52000,0.67,0.78,6:00,1525,0.75000,100.000%,0.47,13.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",784.56,"Valve, Sta. 119+80, Valve 28",4619.00,13.87,Metal Loss Internal,33.78086136,-118.21640290,2.110
40001662,GROUP,7301.29,73+13,14%,0.219,52000,0.54,0.67,6:00,1525,0.75000,100.000%,0.75,13.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",784.84,"Valve, Sta. 119+80, Valve 28",4618.73,13.87,Metal Loss Internal,33.78086159,-118.21640377,2.110
40001663,GROUP,7301.49,73+13,13%,0.219,52000,0.67,0.59,5:45,1525,0.75000,100.000%,0.95,12.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",785.04,"Valve, Sta. 119+80, Valve 28",4618.53,13.87,Metal Loss Internal,33.78086176,-118.21640439,2.110
2930,WELD,7314.42,73+26,,,,,,,,,,,,,,,,46.98,,33.78087279,-118.21644469,2.150
40001664,GROUP,7329.10,73+41,25%,0.219,52000,0.61,0.65,5:45,1525,0.75000,100.000%,14.69,32.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",812.66,"Valve, Sta. 119+80, Valve 28",4590.91,46.98,Metal Loss Internal,33.78088539,-118.21649048,2.010
40001665,GROUP,7329.54,73+42,11%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,15.13,31.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",813.09,"Valve, Sta. 119+80, Valve 28",4590.48,46.98,Metal Loss Internal,33.78088577,-118.21649185,2.000
40001666,GROUP,7330.17,73+42,15%,0.219,52000,0.57,0.48,6:00,1525,0.75000,100.000%,15.76,31.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",813.72,"Valve, Sta. 119+80, Valve 28",4589.85,46.98,Metal Loss Internal,33.78088631,-118.21649380,1.990
40001667,GROUP,7331.46,73+44,20%,0.219,52000,0.47,0.44,6:00,1525,0.75000,100.000%,17.04,29.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",815.01,"Valve, Sta. 119+80, Valve 28",4588.56,46.98,Metal Loss Internal,33.78088742,-118.21649782,1.970
40001668,GROUP,7332.61,73+45,16%,0.219,52000,2.58,1.16,5:45,1525,0.75000,100.000%,18.20,28.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",816.16,"Valve, Sta. 119+80, Valve 28",4587.40,46.98,Metal Loss Internal,33.78088841,-118.21650141,1.960
40001669,GROUP,7332.94,73+45,12%,0.219,52000,0.60,0.63,6:00,1525,0.75000,100.000%,18.53,28.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",816.50,"Valve, Sta. 119+80, Valve 28",4587.07,46.98,Metal Loss Internal,33.78088870,-118.21650244,1.950
40001670,GROUP,7333.74,73+46,14%,0.219,52000,2.33,1.00,5:45,1525,0.75000,100.000%,19.32,27.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",817.29,"Valve, Sta. 119+80, Valve 28",4586.28,46.98,Metal Loss Internal,33.78088938,-118.21650492,1.940
40001671,GROUP,7334.44,73+47,17%,0.219,52000,1.72,0.92,5:45,1525,0.75000,100.000%,20.03,26.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",817.99,"Valve, Sta. 119+80, Valve 28",4585.58,46.98,Metal Loss Internal,33.78088999,-118.21650711,1.930
40001672,GROUP,7334.86,73+47,21%,0.219,52000,1.78,0.93,6:00,1525,0.75000,100.000%,20.44,26.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",818.41,"Valve, Sta. 119+80, Valve 28",4585.16,46.98,Metal Loss Internal,33.78089034,-118.21650841,1.920
40001673,GROUP,7335.62,73+48,12%,0.219,52000,0.82,0.56,5:45,1525,0.75000,100.000%,21.20,25.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",819.17,"Valve, Sta. 119+80, Valve 28",4584.40,46.98,Metal Loss Internal,33.78089100,-118.21651077,1.910
40001674,GROUP,7335.77,73+48,15%,0.219,52000,0.78,0.86,6:00,1525,0.75000,100.000%,21.36,25.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",819.33,"Valve, Sta. 119+80, Valve 28",4584.24,46.98,Metal Loss Internal,33.78089113,-118.21651126,1.910
40001675,GROUP,7336.09,73+48,11%,0.219,52000,0.54,0.72,5:45,1525,0.75000,100.000%,21.67,25.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",819.64,"Valve, Sta. 119+80, Valve 28",4583.93,46.98,Metal Loss Internal,33.78089140,-118.21651224,1.900
40001676,GROUP,7336.56,73+49,19%,0.219,52000,1.45,1.02,6:00,1525,0.75000,100.000%,22.14,24.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",820.11,"Valve, Sta. 119+80, Valve 28",4583.46,46.98,Metal Loss Internal,33.78089181,-118.21651369,1.900
40001677,GROUP,7337.12,73+49,15%,0.219,52000,0.72,1.17,6:00,1525,0.75000,100.000%,22.70,24.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",820.67,"Valve, Sta. 119+80, Valve 28",4582.90,46.98,Metal Loss Internal,33.78089230,-118.21651545,1.890
40001678,GROUP,7337.29,73+49,18%,0.219,52000,0.51,0.34,6:00,1525,0.75000,100.000%,22.88,24.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",820.85,"Valve, Sta. 119+80, Valve 28",4582.72,46.98,Metal Loss Internal,33.78089245,-118.21651600,1.890
40001679,GROUP,7337.42,73+50,14%,0.219,52000,0.50,0.37,5:45,1525,0.75000,100.000%,23.01,23.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",820.97,"Valve, Sta. 119+80, Valve 28",4582.60,46.98,Metal Loss Internal,33.78089256,-118.21651639,1.880
40001680,GROUP,7337.67,73+50,20%,0.219,52000,2.76,1.31,6:00,1525,0.75000,100.000%,23.25,23.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",821.22,"Valve, Sta. 119+80, Valve 28",4582.35,46.98,Metal Loss Internal,33.78089277,-118.21651716,1.880
40001681,GROUP,7337.91,73+50,15%,0.219,52000,0.60,0.44,6:00,1525,0.75000,100.000%,23.49,23.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",821.46,"Valve, Sta. 119+80, Valve 28",4582.11,46.98,Metal Loss Internal,33.78089297,-118.21651790,1.880
40001682,GROUP,7338.55,73+51,21%,0.219,52000,2.27,1.26,6:00,1525,0.75000,100.000%,24.13,22.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",822.10,"Valve, Sta. 119+80, Valve 28",4581.47,46.98,Metal Loss Internal,33.78089353,-118.21651990,1.870
40001683,GROUP,7339.21,73+51,17%,0.219,52000,1.76,1.27,6:00,1525,0.75000,100.000%,24.80,22.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",822.77,"Valve, Sta. 119+80, Valve 28",4580.80,46.98,Metal Loss Internal,33.78089411,-118.21652198,1.860
40001684,GROUP,7339.54,73+52,14%,0.219,52000,2.45,1.00,6:00,1525,0.75000,100.000%,25.12,21.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",823.09,"Valve, Sta. 119+80, Valve 28",4580.48,46.98,Metal Loss Internal,33.78089439,-118.21652298,1.850
40001685,GROUP,7340.01,73+52,24%,0.219,52000,0.76,0.74,5:45,1525,0.75000,100.000%,25.60,21.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",823.57,"Valve, Sta. 119+80, Valve 28",4580.00,46.98,Metal Loss Internal,33.78089480,-118.21652446,1.850
40001686,GROUP,7340.28,73+52,11%,0.219,52000,0.77,0.86,6:00,1525,0.75000,100.000%,25.86,21.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",823.83,"Valve, Sta. 119+80, Valve 28",4579.74,46.98,Metal Loss Internal,33.78089503,-118.21652529,1.840
40001687,GROUP,7340.53,73+53,14%,0.219,52000,0.70,0.54,5:45,1525,0.75000,100.000%,26.11,20.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",824.08,"Valve, Sta. 119+80, Valve 28",4579.49,46.98,Metal Loss Internal,33.78089525,-118.21652606,1.840
40001688,GROUP,7340.78,73+53,15%,0.219,52000,0.46,0.84,6:00,1525,0.75000,100.000%,26.37,20.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",824.33,"Valve, Sta. 119+80, Valve 28",4579.24,46.98,Metal Loss Internal,33.78089547,-118.21652685,1.830
40001689,GROUP,7341.18,73+53,11%,0.219,52000,1.11,0.77,6:00,1525,0.75000,100.000%,26.76,20.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",824.73,"Valve, Sta. 119+80, Valve 28",4578.84,46.98,Metal Loss Internal,33.78089582,-118.21652809,1.830
40001690,GROUP,7341.53,73+54,12%,0.219,52000,0.68,1.09,6:00,1525,0.75000,100.000%,27.11,19.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",825.08,"Valve, Sta. 119+80, Valve 28",4578.49,46.98,Metal Loss Internal,33.78089611,-118.21652917,1.820
40001691,GROUP,7342.26,73+54,17%,0.219,52000,0.94,1.02,6:00,1525,0.75000,100.000%,27.84,19.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",825.81,"Valve, Sta. 119+80, Valve 28",4577.76,46.98,Metal Loss Internal,33.78089674,-118.21653145,1.810
40001692,GROUP,7342.55,73+55,11%,0.219,52000,0.75,0.65,6:00,1525,0.75000,100.000%,28.13,18.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",826.10,"Valve, Sta. 119+80, Valve 28",4577.47,46.98,Metal Loss Internal,33.78089699,-118.21653235,1.810
40001693,GROUP,7342.96,73+55,18%,0.219,52000,2.37,1.02,6:00,1525,0.75000,100.000%,28.54,18.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",826.51,"Valve, Sta. 119+80, Valve 28",4577.06,46.98,Metal Loss Internal,33.78089735,-118.21653363,1.800
40001694,GROUP,7343.43,73+56,24%,0.219,52000,5.03,0.86,5:45,1525,0.75000,100.000%,29.01,17.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",826.98,"Valve, Sta. 119+80, Valve 28",4576.59,46.98,Metal Loss Internal,33.78089776,-118.21653508,1.800
40001695,GROUP,7343.90,73+56,25%,0.219,52000,1.98,0.63,5:45,1525,0.75000,100.000%,29.49,17.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",827.46,"Valve, Sta. 119+80, Valve 28",4576.11,46.98,Metal Loss Internal,33.78089817,-118.21653658,1.790
40001696,GROUP,7344.10,73+56,14%,0.219,52000,0.46,0.52,5:45,1525,0.75000,100.000%,29.68,17.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",827.65,"Valve, Sta. 119+80, Valve 28",4575.92,46.98,Metal Loss Internal,33.78089834,-118.21653717,1.790
40001697,GROUP,7344.47,73+57,27%,0.219,52000,2.78,1.28,6:00,1525,0.75000,100.000%,30.05,16.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",828.02,"Valve, Sta. 119+80, Valve 28",4575.55,46.98,Metal Loss Internal,33.78089866,-118.21653832,1.790
40001698,GROUP,7344.75,73+57,18%,0.219,52000,1.64,0.60,5:45,1525,0.75000,100.000%,30.34,16.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",828.31,"Valve, Sta. 119+80, Valve 28",4575.26,46.98,Metal Loss Internal,33.78089891,-118.21653922,1.780
40001699,GROUP,7344.96,73+57,12%,0.219,52000,0.60,0.33,6:00,1525,0.75000,100.000%,30.55,16.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",828.52,"Valve, Sta. 119+80, Valve 28",4575.05,46.98,Metal Loss Internal,33.78089909,-118.21653988,1.780
40001700,GROUP,7345.11,73+57,13%,0.219,52000,0.47,0.69,6:00,1525,0.75000,100.000%,30.69,16.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",828.66,"Valve, Sta. 119+80, Valve 28",4574.91,46.98,Metal Loss Internal,33.78089922,-118.21654033,1.780
40001701,GROUP,7345.31,73+58,17%,0.219,52000,2.09,0.63,6:00,1525,0.75000,100.000%,30.89,16.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",828.86,"Valve, Sta. 119+80, Valve 28",4574.71,46.98,Metal Loss Internal,33.78089939,-118.21654094,1.770
40001702,GROUP,7345.71,73+58,22%,0.219,52000,1.33,0.89,6:00,1525,0.75000,100.000%,31.29,15.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",829.26,"Valve, Sta. 119+80, Valve 28",4574.31,46.98,Metal Loss Internal,33.78089974,-118.21654218,1.770
40001703,GROUP,7345.89,73+58,28%,0.219,52000,0.74,0.70,6:00,1525,0.75000,100.000%,31.47,15.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",829.44,"Valve, Sta. 119+80, Valve 28",4574.13,46.98,Metal Loss Internal,33.78089990,-118.21654275,1.770
40001704,GROUP,7346.33,73+59,18%,0.219,52000,1.59,1.07,6:00,1525,0.75000,100.000%,31.91,15.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",829.88,"Valve, Sta. 119+80, Valve 28",4573.69,46.98,Metal Loss Internal,33.78090028,-118.21654412,1.760
40001705,GROUP,7346.63,73+59,23%,0.219,52000,2.07,0.96,6:00,1525,0.75000,100.000%,32.22,14.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",830.19,"Valve, Sta. 119+80, Valve 28",4573.38,46.98,Metal Loss Internal,33.78090054,-118.21654507,1.760
40001706,GROUP,7347.09,73+59,22%,0.219,52000,3.22,0.92,5:45,1525,0.75000,100.000%,32.68,14.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",830.64,"Valve, Sta. 119+80, Valve 28",4572.93,46.98,Metal Loss Internal,33.78090094,-118.21654650,1.750
40001707,GROUP,7347.39,73+60,23%,0.219,52000,0.76,0.53,5:45,1525,0.75000,100.000%,32.97,14.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",830.94,"Valve, Sta. 119+80, Valve 28",4572.63,46.98,Metal Loss Internal,33.78090120,-118.21654743,1.750
40001708,GROUP,7347.75,73+60,30%,0.219,52000,1.08,0.47,5:45,1525,0.75000,100.000%,33.34,13.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",831.30,"Valve, Sta. 119+80, Valve 28",4572.27,46.98,Metal Loss Internal,33.78090151,-118.21654855,1.750
40001709,GROUP,7348.13,73+60,27%,0.219,52000,1.32,0.80,5:45,1525,0.75000,100.000%,33.71,13.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",831.68,"Valve, Sta. 119+80, Valve 28",4571.89,46.98,Metal Loss Internal,33.78090183,-118.21654972,1.740
40001710,GROUP,7348.32,73+61,11%,0.219,52000,0.54,0.82,6:00,1525,0.75000,100.000%,33.90,13.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",831.87,"Valve, Sta. 119+80, Valve 28",4571.70,46.98,Metal Loss Internal,33.78090200,-118.21655032,1.740
40001711,GROUP,7348.54,73+61,12%,0.219,52000,0.77,0.60,5:45,1525,0.75000,100.000%,34.13,12.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",832.09,"Valve, Sta. 119+80, Valve 28",4571.48,46.98,Metal Loss Internal,33.78090219,-118.21655102,1.740
40001712,GROUP,7348.98,73+61,11%,0.219,52000,0.62,0.40,6:00,1525,0.75000,100.000%,34.57,12.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",832.53,"Valve, Sta. 119+80, Valve 28",4571.04,46.98,Metal Loss Internal,33.78090257,-118.21655239,1.730
40001713,GROUP,7349.68,73+62,30%,0.219,52000,0.91,0.68,6:00,1525,0.75000,100.000%,35.26,11.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",833.23,"Valve, Sta. 119+80, Valve 28",4570.34,46.98,Metal Loss Internal,33.78090318,-118.21655455,1.730
40001714,GROUP,7350.20,73+62,30%,0.219,52000,3.64,1.24,6:00,1525,0.75000,100.000%,35.78,11.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",833.75,"Valve, Sta. 119+80, Valve 28",4569.82,46.98,Metal Loss Internal,33.78090363,-118.21655616,1.720
40001715,GROUP,7350.72,73+63,25%,0.219,52000,1.23,1.19,6:00,1525,0.75000,100.000%,36.30,10.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",834.27,"Valve, Sta. 119+80, Valve 28",4569.30,46.98,Metal Loss Internal,33.78090408,-118.21655779,1.720
40001716,GROUP,7351.13,73+63,18%,0.219,52000,1.96,0.86,6:00,1525,0.75000,100.000%,36.72,10.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",834.69,"Valve, Sta. 119+80, Valve 28",4568.88,46.98,Metal Loss Internal,33.78090443,-118.21655909,1.720
40001717,GROUP,7351.43,73+64,19%,0.219,52000,2.06,0.54,5:45,1525,0.75000,100.000%,37.01,9.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",834.98,"Valve, Sta. 119+80, Valve 28",4568.59,46.98,Metal Loss Internal,33.78090469,-118.21656000,1.710
40001718,GROUP,7351.64,73+64,16%,0.219,52000,0.61,0.40,6:15,1525,0.75000,100.000%,37.22,9.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",835.19,"Valve, Sta. 119+80, Valve 28",4568.38,46.98,Metal Loss Internal,33.78090487,-118.21656065,1.710
40001719,GROUP,7352.19,73+64,19%,0.219,52000,4.45,0.91,6:00,1525,0.75000,100.000%,37.77,9.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",835.74,"Valve, Sta. 119+80, Valve 28",4567.83,46.98,Metal Loss Internal,33.78090535,-118.21656237,1.710
40001720,GROUP,7353.66,73+66,23%,0.219,52000,2.88,1.19,6:00,1525,0.75000,100.000%,39.24,7.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",837.21,"Valve, Sta. 119+80, Valve 28",4566.36,46.98,Metal Loss Internal,33.78090662,-118.21656694,1.700
40001721,GROUP,7353.97,73+66,17%,0.219,52000,0.39,0.47,6:00,1525,0.75000,100.000%,39.55,7.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",837.52,"Valve, Sta. 119+80, Valve 28",4566.05,46.98,Metal Loss Internal,33.78090689,-118.21656790,1.690
40001722,GROUP,7354.43,73+67,11%,0.219,52000,0.86,0.72,6:00,1525,0.75000,100.000%,40.01,6.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",837.98,"Valve, Sta. 119+80, Valve 28",4565.59,46.98,Metal Loss Internal,33.78090730,-118.21656934,1.690
40001723,GROUP,7354.67,73+67,11%,0.219,52000,0.39,0.33,6:00,1525,0.75000,100.000%,40.26,6.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",838.22,"Valve, Sta. 119+80, Valve 28",4565.35,46.98,Metal Loss Internal,33.78090751,-118.21657010,1.690
40001724,GROUP,7355.17,73+67,22%,0.219,52000,2.48,0.90,6:00,1525,0.75000,100.000%,40.76,6.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",838.72,"Valve, Sta. 119+80, Valve 28",4564.85,46.98,Metal Loss Internal,33.78090794,-118.21657166,1.690
40001725,GROUP,7355.53,73+68,16%,0.219,52000,2.31,0.93,6:00,1525,0.75000,100.000%,41.11,5.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",839.08,"Valve, Sta. 119+80, Valve 28",4564.49,46.98,Metal Loss Internal,33.78090825,-118.21657277,1.680
40001726,GROUP,7355.86,73+68,21%,0.219,52000,1.05,0.78,6:00,1525,0.75000,100.000%,41.45,5.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",839.41,"Valve, Sta. 119+80, Valve 28",4564.15,46.98,Metal Loss Internal,33.78090854,-118.21657381,1.680
40001727,GROUP,7356.30,73+69,11%,0.219,52000,0.47,0.39,5:45,1525,0.75000,100.000%,41.88,5.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",839.85,"Valve, Sta. 119+80, Valve 28",4563.72,46.98,Metal Loss Internal,33.78090892,-118.21657516,1.680
40001728,GROUP,7356.54,73+69,23%,0.219,52000,2.72,0.83,6:00,1525,0.75000,100.000%,42.13,4.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",840.10,"Valve, Sta. 119+80, Valve 28",4563.47,46.98,Metal Loss Internal,33.78090913,-118.21657592,1.680
40001729,GROUP,7356.95,73+69,15%,0.219,52000,4.00,1.16,6:00,1525,0.75000,100.000%,42.53,4.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",840.50,"Valve, Sta. 119+80, Valve 28",4563.07,46.98,Metal Loss Internal,33.78090948,-118.21657718,1.680
40001730,GROUP,7357.53,73+70,25%,0.219,52000,0.94,0.80,6:00,1525,0.75000,100.000%,43.11,3.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",841.08,"Valve, Sta. 119+80, Valve 28",4562.49,46.98,Metal Loss Internal,33.78090998,-118.21657898,1.680
40001731,GROUP,7357.84,73+70,15%,0.219,52000,0.54,0.83,6:00,1525,0.75000,100.000%,43.43,3.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",841.40,"Valve, Sta. 119+80, Valve 28",4562.17,46.98,Metal Loss Internal,33.78091026,-118.21657998,1.680
40001732,GROUP,7358.36,73+71,19%,0.219,52000,3.83,1.26,6:00,1525,0.75000,100.000%,43.95,3.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",841.92,"Valve, Sta. 119+80, Valve 28",4561.65,46.98,Metal Loss Internal,33.78091071,-118.21658159,1.670
40001733,GROUP,7358.65,73+71,18%,0.219,52000,0.78,0.72,6:00,1525,0.75000,100.000%,44.24,2.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",842.21,"Valve, Sta. 119+80, Valve 28",4561.36,46.98,Metal Loss Internal,33.78091097,-118.21658250,1.670
40001734,GROUP,7359.05,73+71,13%,0.219,52000,0.89,1.21,6:00,1525,0.75000,100.000%,44.63,2.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",842.60,"Valve, Sta. 119+80, Valve 28",4560.97,46.98,Metal Loss Internal,33.78091131,-118.21658372,1.670
40001735,GROUP,7359.22,73+72,17%,0.219,52000,0.94,0.74,5:45,1525,0.75000,100.000%,44.80,2.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",842.77,"Valve, Sta. 119+80, Valve 28",4560.80,46.98,Metal Loss Internal,33.78091145,-118.21658424,1.670
40001736,GROUP,7359.58,73+72,20%,0.219,52000,0.81,0.65,6:00,1525,0.75000,100.000%,45.16,1.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",843.13,"Valve, Sta. 119+80, Valve 28",4560.44,46.98,Metal Loss Internal,33.78091177,-118.21658536,1.670
40001737,GROUP,7359.75,73+72,14%,0.219,52000,0.66,0.72,6:00,1525,0.75000,100.000%,45.33,1.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",843.30,"Valve, Sta. 119+80, Valve 28",4560.27,46.98,Metal Loss Internal,33.78091192,-118.21658590,1.670
40001738,GROUP,7360.07,73+72,26%,0.219,52000,2.39,0.87,6:00,1525,0.75000,100.000%,45.65,1.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",843.62,"Valve, Sta. 119+80, Valve 28",4559.95,46.98,Metal Loss Internal,33.78091219,-118.21658689,1.660
40001739,GROUP,7360.43,73+73,23%,0.219,52000,1.16,0.75,5:45,1525,0.75000,100.000%,46.01,0.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",843.98,"Valve, Sta. 119+80, Valve 28",4559.59,46.98,Metal Loss Internal,33.78091251,-118.21658802,1.660
40001740,GROUP,7360.83,73+73,16%,0.219,52000,0.90,0.87,6:00,1525,0.75000,100.000%,46.41,0.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",844.38,"Valve, Sta. 119+80, Valve 28",4559.19,46.98,Metal Loss Internal,33.78091285,-118.21658926,1.660
2940,WELD,7361.40,73+74,,,,,,,,,,,,,,,,46.75,,33.78091336,-118.21659104,1.660
40001741,GROUP,7361.97,73+74,20%,0.219,52000,0.51,0.40,6:00,1525,0.75000,100.000%,0.57,46.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",845.52,"Valve, Sta. 119+80, Valve 28",4558.05,46.75,Metal Loss Internal,33.78091385,-118.21659281,1.660
40001742,GROUP,7362.10,73+74,11%,0.219,52000,0.50,0.87,6:00,1525,0.75000,100.000%,0.70,46.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",845.65,"Valve, Sta. 119+80, Valve 28",4557.92,46.75,Metal Loss Internal,33.78091397,-118.21659322,1.660
40001743,GROUP,7362.74,73+75,19%,0.219,52000,1.84,0.82,5:45,1525,0.75000,100.000%,1.34,45.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",846.29,"Valve, Sta. 119+80, Valve 28",4557.28,46.75,Metal Loss Internal,33.78091452,-118.21659520,1.660
40001744,GROUP,7363.13,73+76,11%,0.219,52000,0.60,1.09,6:00,1525,0.75000,100.000%,1.74,45.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",846.69,"Valve, Sta. 119+80, Valve 28",4556.88,46.75,Metal Loss Internal,33.78091487,-118.21659643,1.660
40001745,GROUP,7363.29,73+76,13%,0.219,52000,0.67,0.36,6:00,1525,0.75000,100.000%,1.90,44.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",846.85,"Valve, Sta. 119+80, Valve 28",4556.72,46.75,Metal Loss Internal,33.78091501,-118.21659693,1.660
40001746,GROUP,7364.62,73+77,13%,0.219,52000,0.64,0.72,6:00,1525,0.75000,100.000%,3.22,43.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",848.17,"Valve, Sta. 119+80, Valve 28",4555.40,46.75,Metal Loss Internal,33.78091616,-118.21660104,1.660
40001747,GROUP,7364.78,73+77,15%,0.219,52000,0.78,0.82,6:00,1525,0.75000,100.000%,3.39,43.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",848.33,"Valve, Sta. 119+80, Valve 28",4555.23,46.75,Metal Loss Internal,33.78091631,-118.21660156,1.660
40001748,GROUP,7365.09,73+78,22%,0.219,52000,4.07,1.01,6:00,1525,0.75000,100.000%,3.69,43.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",848.64,"Valve, Sta. 119+80, Valve 28",4554.93,46.75,Metal Loss Internal,33.78091657,-118.21660251,1.660
40001749,GROUP,7365.38,73+78,15%,0.219,52000,0.67,0.55,6:15,1525,0.75000,100.000%,3.98,42.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",848.93,"Valve, Sta. 119+80, Valve 28",4554.64,46.75,Metal Loss Internal,33.78091683,-118.21660342,1.660
40001750,GROUP,7365.69,73+78,12%,0.219,52000,0.93,0.74,6:00,1525,0.75000,100.000%,4.29,42.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",849.24,"Valve, Sta. 119+80, Valve 28",4554.33,46.75,Metal Loss Internal,33.78091710,-118.21660438,1.660
40001751,GROUP,7366.13,73+79,19%,0.219,52000,1.39,1.77,6:00,1525,0.75000,100.000%,4.73,42.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",849.68,"Valve, Sta. 119+80, Valve 28",4553.89,46.75,Metal Loss Internal,33.78091748,-118.21660576,1.660
40001752,GROUP,7366.42,73+79,20%,0.219,52000,2.14,1.47,6:00,1525,0.75000,100.000%,5.02,41.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",849.97,"Valve, Sta. 119+80, Valve 28",4553.60,46.75,Metal Loss Internal,33.78091773,-118.21660665,1.660
40001753,GROUP,7366.69,73+79,14%,0.219,52000,0.65,0.63,5:45,1525,0.75000,100.000%,5.29,41.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",850.24,"Valve, Sta. 119+80, Valve 28",4553.33,46.75,Metal Loss Internal,33.78091797,-118.21660750,1.670
10000114,LOCATION,7366.85,73+79,,,,,,,,,,5.46,41.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",850.40,"Valve, Sta. 119+80, Valve 28",4553.16,46.75,Sleeve Begin - 36.56 in.,33.78091944,-118.21661274,1.670
10000114,LOCATION,7369.90,73+82,,,,,,,,,,8.50,38.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",853.45,"Valve, Sta. 119+80, Valve 28",4550.12,46.75,Sleeve End  ,33.78091944,-118.21661274,1.670
40001754,GROUP,7370.25,73+83,24%,0.219,52000,3.54,1.30,6:00,1525,0.75000,100.000%,8.85,37.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",853.80,"Valve, Sta. 119+80, Valve 28",4549.77,46.75,Metal Loss Internal,33.78092107,-118.21661857,1.690
40001755,GROUP,7370.72,73+83,15%,0.219,52000,4.86,1.22,6:00,1525,0.75000,100.000%,9.32,37.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",854.27,"Valve, Sta. 119+80, Valve 28",4549.30,46.75,Metal Loss Internal,33.78092147,-118.21662003,1.690
40001756,GROUP,7371.07,73+84,23%,0.219,52000,1.56,1.54,6:00,1525,0.75000,100.000%,9.67,37.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",854.62,"Valve, Sta. 119+80, Valve 28",4548.94,46.75,Metal Loss Internal,33.78092178,-118.21662114,1.700
40001757,GROUP,7371.54,73+84,21%,0.219,52000,1.40,1.20,6:00,1525,0.75000,100.000%,10.14,36.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",855.09,"Valve, Sta. 119+80, Valve 28",4548.48,46.75,Metal Loss Internal,33.78092219,-118.21662258,1.700
40001758,GROUP,7371.93,73+84,22%,0.219,52000,1.70,0.94,5:45,1525,0.75000,100.000%,10.53,36.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",855.48,"Valve, Sta. 119+80, Valve 28",4548.09,46.75,Metal Loss Internal,33.78092252,-118.21662379,1.700
40001759,GROUP,7372.39,73+85,13%,0.219,52000,0.89,1.01,6:00,1525,0.75000,100.000%,10.99,35.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",855.94,"Valve, Sta. 119+80, Valve 28",4547.63,46.75,Metal Loss Internal,33.78092293,-118.21662524,1.710
40001760,GROUP,7372.72,73+85,11%,0.219,52000,1.97,1.13,5:45,1525,0.75000,100.000%,11.32,35.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",856.27,"Valve, Sta. 119+80, Valve 28",4547.30,46.75,Metal Loss Internal,33.78092321,-118.21662625,1.710
40001761,GROUP,7373.23,73+86,19%,0.219,52000,0.53,0.35,5:45,1525,0.75000,100.000%,11.83,34.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",856.78,"Valve, Sta. 119+80, Valve 28",4546.79,46.75,Metal Loss Internal,33.78092365,-118.21662784,1.710
40001762,GROUP,7373.83,73+86,11%,0.219,52000,0.71,1.11,5:45,1525,0.75000,100.000%,12.43,34.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",857.38,"Valve, Sta. 119+80, Valve 28",4546.19,46.75,Metal Loss Internal,33.78092418,-118.21662972,1.720
40001763,GROUP,7374.07,73+87,19%,0.219,52000,0.65,0.48,5:45,1525,0.75000,100.000%,12.67,34.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",857.62,"Valve, Sta. 119+80, Valve 28",4545.95,46.75,Metal Loss Internal,33.78092438,-118.21663045,1.720
40001764,GROUP,7374.34,73+87,13%,0.219,52000,0.52,0.56,5:30,1525,0.75000,100.000%,12.94,33.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",857.89,"Valve, Sta. 119+80, Valve 28",4545.68,46.75,Metal Loss Internal,33.78092462,-118.21663129,1.730
40001765,GROUP,7374.57,73+87,10%,0.219,52000,0.90,1.19,5:45,1525,0.75000,100.000%,13.17,33.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",858.12,"Valve, Sta. 119+80, Valve 28",4545.45,46.75,Metal Loss Internal,33.78092482,-118.21663201,1.730
40001766,GROUP,7374.91,73+87,12%,0.219,52000,0.72,0.70,5:45,1525,0.75000,100.000%,13.51,33.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",858.46,"Valve, Sta. 119+80, Valve 28",4545.11,46.75,Metal Loss Internal,33.78092512,-118.21663308,1.730
40001767,GROUP,7375.51,73+88,22%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,14.11,32.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",859.06,"Valve, Sta. 119+80, Valve 28",4544.51,46.75,Metal Loss Internal,33.78092564,-118.21663496,1.740
40001768,GROUP,7376.11,73+89,18%,0.219,52000,2.00,0.80,6:00,1525,0.75000,100.000%,14.71,32.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",859.66,"Valve, Sta. 119+80, Valve 28",4543.90,46.75,Metal Loss Internal,33.78092616,-118.21663682,1.750
40001769,GROUP,7376.54,73+89,13%,0.219,52000,0.48,0.53,6:00,1525,0.75000,100.000%,15.14,31.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",860.09,"Valve, Sta. 119+80, Valve 28",4543.48,46.75,Metal Loss Internal,33.78092653,-118.21663814,1.750
40001770,GROUP,7381.02,73+94,19%,0.219,52000,0.55,0.39,6:00,1525,0.75000,100.000%,19.62,27.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",864.57,"Valve, Sta. 119+80, Valve 28",4539.00,46.75,Metal Loss Internal,33.78093040,-118.21665210,1.800
40001771,GROUP,7382.29,73+95,19%,0.219,52000,0.54,0.99,6:00,1525,0.75000,100.000%,20.89,25.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",865.84,"Valve, Sta. 119+80, Valve 28",4537.73,46.75,Metal Loss Internal,33.78093151,-118.21665606,1.810
40001772,GROUP,7383.38,73+96,18%,0.219,52000,2.09,0.60,5:45,1525,0.75000,100.000%,21.98,24.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",866.93,"Valve, Sta. 119+80, Valve 28",4536.64,46.75,Metal Loss Internal,33.78093245,-118.21665945,1.820
40001773,GROUP,7384.28,73+97,14%,0.219,52000,1.01,0.81,5:45,1525,0.75000,100.000%,22.88,23.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",867.83,"Valve, Sta. 119+80, Valve 28",4535.74,46.75,Metal Loss Internal,33.78093323,-118.21666226,1.830
40001774,GROUP,7387.16,74+00,34%,0.219,52000,2.29,0.90,6:00,1525,0.75000,100.000%,25.76,20.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",870.71,"Valve, Sta. 119+80, Valve 28",4532.86,46.75,Metal Loss Internal,33.78093573,-118.21667122,1.850
40001775,GROUP,7390.26,74+03,14%,0.219,52000,0.53,0.50,6:00,1525,0.75000,100.000%,28.86,17.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",873.81,"Valve, Sta. 119+80, Valve 28",4529.76,46.75,Metal Loss Internal,33.78093842,-118.21668086,1.870
40001776,GROUP,7390.68,74+03,19%,0.219,52000,0.47,0.55,6:00,1525,0.75000,100.000%,29.28,17.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",874.23,"Valve, Sta. 119+80, Valve 28",4529.34,46.75,Metal Loss Internal,33.78093879,-118.21668218,1.870
40001777,GROUP,7390.93,74+04,11%,0.219,52000,0.43,0.57,6:00,1525,0.75000,100.000%,29.53,17.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",874.48,"Valve, Sta. 119+80, Valve 28",4529.08,46.75,Metal Loss Internal,33.78093900,-118.21668296,1.880
40001778,GROUP,7391.51,74+04,25%,0.219,52000,0.51,0.63,6:00,1525,0.75000,100.000%,30.11,16.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",875.06,"Valve, Sta. 119+80, Valve 28",4528.50,46.75,Metal Loss Internal,33.78093951,-118.21668476,1.880
40001779,GROUP,7391.73,74+04,29%,0.219,52000,1.97,1.22,6:00,1525,0.75000,100.000%,30.33,16.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",875.28,"Valve, Sta. 119+80, Valve 28",4528.29,46.75,Metal Loss Internal,33.78093969,-118.21668543,1.880
40001780,GROUP,7392.22,74+05,15%,0.219,52000,1.46,1.06,6:00,1525,0.75000,100.000%,30.83,15.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",875.78,"Valve, Sta. 119+80, Valve 28",4527.79,46.75,Metal Loss Internal,33.78094013,-118.21668697,1.880
40001781,GROUP,7392.61,74+05,22%,0.219,52000,0.51,0.58,5:45,1525,0.75000,100.000%,31.21,15.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",876.16,"Valve, Sta. 119+80, Valve 28",4527.41,46.75,Metal Loss Internal,33.78094046,-118.21668817,1.880
40001782,GROUP,7392.76,74+05,12%,0.219,52000,0.54,0.52,6:00,1525,0.75000,100.000%,31.36,15.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",876.31,"Valve, Sta. 119+80, Valve 28",4527.26,46.75,Metal Loss Internal,33.78094059,-118.21668865,1.880
40001783,GROUP,7393.30,74+06,11%,0.219,52000,0.50,0.45,5:45,1525,0.75000,100.000%,31.90,14.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",876.85,"Valve, Sta. 119+80, Valve 28",4526.71,46.75,Metal Loss Internal,33.78094107,-118.21669034,1.890
40001784,GROUP,7394.28,74+07,28%,0.219,52000,2.60,0.82,6:00,1525,0.75000,100.000%,32.88,13.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",877.83,"Valve, Sta. 119+80, Valve 28",4525.74,46.75,Metal Loss Internal,33.78094192,-118.21669337,1.890
40001785,GROUP,7394.80,74+08,28%,0.219,52000,1.25,0.95,6:00,1525,0.75000,100.000%,33.40,13.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",878.35,"Valve, Sta. 119+80, Valve 28",4525.22,46.75,Metal Loss Internal,33.78094237,-118.21669498,1.900
40001786,GROUP,7395.81,74+09,13%,0.219,52000,0.89,0.58,6:00,1525,0.75000,100.000%,34.41,12.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",879.36,"Valve, Sta. 119+80, Valve 28",4524.20,46.75,Metal Loss Internal,33.78094326,-118.21669814,1.900
40001787,GROUP,7396.90,74+10,22%,0.219,52000,1.17,0.95,6:00,1525,0.75000,100.000%,35.50,11.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",880.45,"Valve, Sta. 119+80, Valve 28",4523.12,46.75,Metal Loss Internal,33.78094421,-118.21670152,1.910
40001788,GROUP,7397.26,74+10,30%,0.219,52000,0.63,0.57,5:45,1525,0.75000,100.000%,35.86,10.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",880.81,"Valve, Sta. 119+80, Valve 28",4522.76,46.75,Metal Loss Internal,33.78094452,-118.21670264,1.910
40001789,GROUP,7398.65,74+11,35%,0.219,52000,0.78,0.86,6:00,1525,0.75000,100.000%,37.25,9.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",882.20,"Valve, Sta. 119+80, Valve 28",4521.37,46.75,Metal Loss Internal,33.78094574,-118.21670695,1.910
40001790,GROUP,7399.00,74+12,27%,0.219,52000,0.67,0.86,6:00,1525,0.75000,100.000%,37.60,9.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",882.55,"Valve, Sta. 119+80, Valve 28",4521.02,46.75,Metal Loss Internal,33.78094604,-118.21670805,1.920
40001791,GROUP,7400.94,74+14,33%,0.219,52000,2.12,0.73,6:00,1525,0.75000,100.000%,39.54,7.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",884.49,"Valve, Sta. 119+80, Valve 28",4519.08,46.75,Metal Loss Internal,33.78094775,-118.21671407,1.930
40001792,GROUP,7401.34,74+14,29%,0.219,52000,0.61,0.63,5:45,1525,0.75000,100.000%,39.94,6.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",884.89,"Valve, Sta. 119+80, Valve 28",4518.68,46.75,Metal Loss Internal,33.78094810,-118.21671533,1.930
40001793,GROUP,7402.17,74+15,39%,0.219,52000,4.28,0.87,6:00,1409,0.82000,100.000%,40.77,5.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",885.72,"Valve, Sta. 119+80, Valve 28",4517.85,46.75,Metal Loss Internal,33.78094884,-118.21671791,1.940
40001794,GROUP,7402.45,74+15,12%,0.219,52000,0.30,0.40,6:15,1525,0.75000,100.000%,41.05,5.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",886.00,"Valve, Sta. 119+80, Valve 28",4517.57,46.75,Metal Loss Internal,33.78094908,-118.21671877,1.940
40001795,GROUP,7402.76,74+16,36%,0.219,52000,1.57,0.73,6:00,1525,0.75000,100.000%,41.36,5.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",886.31,"Valve, Sta. 119+80, Valve 28",4517.26,46.75,Metal Loss Internal,33.78094935,-118.21671973,1.950
40001796,GROUP,7403.57,74+16,31%,0.219,52000,0.85,0.65,5:45,1525,0.75000,100.000%,42.17,4.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",887.12,"Valve, Sta. 119+80, Valve 28",4516.45,46.75,Metal Loss Internal,33.78095007,-118.21672225,1.960
40001797,GROUP,7403.86,74+17,16%,0.219,52000,0.56,0.45,6:00,1525,0.75000,100.000%,42.46,4.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",887.41,"Valve, Sta. 119+80, Valve 28",4516.16,46.75,Metal Loss Internal,33.78095032,-118.21672315,1.960
40001798,GROUP,7404.83,74+18,15%,0.219,52000,0.32,0.33,6:00,1525,0.75000,100.000%,43.43,3.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",888.38,"Valve, Sta. 119+80, Valve 28",4515.19,46.75,Metal Loss Internal,33.78095118,-118.21672618,1.970
40001799,GROUP,7405.24,74+18,15%,0.219,52000,0.82,0.51,5:45,1525,0.75000,100.000%,43.84,2.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",888.79,"Valve, Sta. 119+80, Valve 28",4514.78,46.75,Metal Loss Internal,33.78095154,-118.21672744,1.980
40001800,GROUP,7405.64,74+18,14%,0.219,52000,0.66,0.56,6:00,1525,0.75000,100.000%,44.24,2.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",889.19,"Valve, Sta. 119+80, Valve 28",4514.38,46.75,Metal Loss Internal,33.78095189,-118.21672867,1.980
40001801,GROUP,7405.86,74+19,25%,0.219,52000,1.85,1.05,6:00,1525,0.75000,100.000%,44.47,2.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",889.42,"Valve, Sta. 119+80, Valve 28",4514.15,46.75,Metal Loss Internal,33.78095209,-118.21672938,1.990
40001802,GROUP,7406.34,74+19,18%,0.219,52000,0.56,0.69,6:00,1525,0.75000,100.000%,44.94,1.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",889.89,"Valve, Sta. 119+80, Valve 28",4513.68,46.75,Metal Loss Internal,33.78095251,-118.21673085,1.990
40001803,GROUP,7407.15,74+20,14%,0.219,52000,0.70,0.45,5:45,1525,0.75000,100.000%,45.75,1.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",890.70,"Valve, Sta. 119+80, Valve 28",4512.87,46.75,Metal Loss Internal,33.78095322,-118.21673337,2.010
2950,WELD,7408.15,74+21,,,,,,,,,,,,,,,,47.10,,33.78095412,-118.21673647,2.020
40001804,GROUP,7408.28,74+21,21%,0.219,52000,0.86,1.59,5:45,1525,0.75000,100.000%,0.13,46.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",891.83,"Valve, Sta. 119+80, Valve 28",4511.74,47.10,Metal Loss Internal,33.78095423,-118.21673688,2.030
40001805,GROUP,7408.77,74+22,15%,0.219,52000,2.63,0.83,5:45,1525,0.75000,100.000%,0.62,46.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",892.32,"Valve, Sta. 119+80, Valve 28",4511.25,47.10,Metal Loss Internal,33.78095466,-118.21673839,2.030
40001806,GROUP,7409.02,74+22,14%,0.219,52000,0.86,0.81,6:00,1525,0.75000,100.000%,0.88,46.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",892.57,"Valve, Sta. 119+80, Valve 28",4510.99,47.10,Metal Loss Internal,33.78095489,-118.21673919,2.040
40001807,GROUP,7409.24,74+22,16%,0.219,52000,2.09,1.31,6:00,1525,0.75000,100.000%,1.09,46.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",892.79,"Valve, Sta. 119+80, Valve 28",4510.78,47.10,Metal Loss Internal,33.78095508,-118.21673986,2.040
40001808,GROUP,7409.44,74+22,21%,0.219,52000,0.53,0.35,6:00,1525,0.75000,100.000%,1.30,45.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",893.00,"Valve, Sta. 119+80, Valve 28",4510.57,47.10,Metal Loss Internal,33.78095526,-118.21674050,2.040
40001809,GROUP,7409.68,74+23,22%,0.219,52000,1.08,0.75,6:00,1525,0.75000,100.000%,1.53,45.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",893.23,"Valve, Sta. 119+80, Valve 28",4510.34,47.10,Metal Loss Internal,33.78095547,-118.21674123,2.050
40001810,GROUP,7410.08,74+23,13%,0.219,52000,0.67,0.83,6:00,1525,0.75000,100.000%,1.93,45.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",893.63,"Valve, Sta. 119+80, Valve 28",4509.94,47.10,Metal Loss Internal,33.78095582,-118.21674247,2.050
40001811,GROUP,7410.78,74+24,11%,0.219,52000,0.53,0.38,6:00,1525,0.75000,100.000%,2.64,44.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",894.33,"Valve, Sta. 119+80, Valve 28",4509.24,47.10,Metal Loss Internal,33.78095645,-118.21674466,2.060
40001812,GROUP,7411.26,74+24,17%,0.219,52000,0.53,0.40,6:00,1525,0.75000,100.000%,3.11,43.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",894.81,"Valve, Sta. 119+80, Valve 28",4508.76,47.10,Metal Loss Internal,33.78095687,-118.21674613,2.070
40001813,GROUP,7411.79,74+25,17%,0.219,52000,0.75,1.60,6:00,1525,0.75000,100.000%,3.65,43.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",895.34,"Valve, Sta. 119+80, Valve 28",4508.23,47.10,Metal Loss Internal,33.78095734,-118.21674779,2.080
40001814,GROUP,7412.05,74+25,11%,0.219,52000,0.42,0.35,6:00,1525,0.75000,100.000%,3.90,43.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",895.60,"Valve, Sta. 119+80, Valve 28",4507.97,47.10,Metal Loss Internal,33.78095757,-118.21674859,2.090
40001815,GROUP,7412.48,74+25,13%,0.219,52000,0.76,0.53,6:00,1525,0.75000,100.000%,4.33,42.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",896.03,"Valve, Sta. 119+80, Valve 28",4507.54,47.10,Metal Loss Internal,33.78095794,-118.21674993,2.090
40001816,GROUP,7414.00,74+27,10%,0.219,52000,0.59,1.10,6:00,1525,0.75000,100.000%,5.86,41.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",897.55,"Valve, Sta. 119+80, Valve 28",4506.02,47.10,Metal Loss Internal,33.78095928,-118.21675466,2.120
40001817,GROUP,7414.21,74+27,19%,0.219,52000,1.40,0.58,6:00,1525,0.75000,100.000%,6.06,41.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",897.76,"Valve, Sta. 119+80, Valve 28",4505.81,47.10,Metal Loss Internal,33.78095947,-118.21675530,2.130
40001818,GROUP,7414.45,74+27,18%,0.219,52000,1.36,1.20,6:00,1525,0.75000,100.000%,6.30,40.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",898.00,"Valve, Sta. 119+80, Valve 28",4505.57,47.10,Metal Loss Internal,33.78095968,-118.21675604,2.130
40001819,GROUP,7415.13,74+28,18%,0.219,52000,2.33,0.73,6:00,1525,0.75000,100.000%,6.99,40.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",898.69,"Valve, Sta. 119+80, Valve 28",4504.88,47.10,Metal Loss Internal,33.78096028,-118.21675818,2.150
40001820,GROUP,7415.43,74+28,20%,0.219,52000,1.61,1.09,6:00,1525,0.75000,100.000%,7.28,39.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",898.98,"Valve, Sta. 119+80, Valve 28",4504.59,47.10,Metal Loss Internal,33.78096053,-118.21675909,2.160
40001821,GROUP,7415.97,74+29,18%,0.219,52000,1.07,0.87,6:00,1525,0.75000,100.000%,7.82,39.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",899.52,"Valve, Sta. 119+80, Valve 28",4504.05,47.10,Metal Loss Internal,33.78096101,-118.21676078,2.170
40001822,GROUP,7416.15,74+29,13%,0.219,52000,0.62,0.38,6:00,1525,0.75000,100.000%,8.01,39.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",899.71,"Valve, Sta. 119+80, Valve 28",4503.86,47.10,Metal Loss Internal,33.78096118,-118.21676135,2.170
40001823,GROUP,7416.56,74+30,14%,0.219,52000,1.33,1.22,6:00,1525,0.75000,100.000%,8.42,38.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",900.11,"Valve, Sta. 119+80, Valve 28",4503.46,47.10,Metal Loss Internal,33.78096154,-118.21676261,2.180
40001824,GROUP,7416.98,74+30,13%,0.219,52000,1.73,0.77,6:00,1525,0.75000,100.000%,8.83,38.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",900.53,"Valve, Sta. 119+80, Valve 28",4503.04,47.10,Metal Loss Internal,33.78096190,-118.21676389,2.190
40001825,GROUP,7417.26,74+30,28%,0.219,52000,2.11,1.22,6:00,1525,0.75000,100.000%,9.12,37.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",900.81,"Valve, Sta. 119+80, Valve 28",4502.76,47.10,Metal Loss Internal,33.78096215,-118.21676478,2.190
40001826,GROUP,7417.53,74+30,15%,0.219,52000,0.56,0.45,6:00,1525,0.75000,100.000%,9.39,37.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",901.08,"Valve, Sta. 119+80, Valve 28",4502.49,47.10,Metal Loss Internal,33.78096238,-118.21676562,2.200
40001827,GROUP,7418.15,74+31,25%,0.219,52000,1.31,1.05,6:00,1525,0.75000,100.000%,10.00,37.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",901.70,"Valve, Sta. 119+80, Valve 28",4501.87,47.10,Metal Loss Internal,33.78096292,-118.21676754,2.210
40001828,GROUP,7418.47,74+31,18%,0.219,52000,0.77,0.82,6:00,1525,0.75000,100.000%,10.33,36.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",902.02,"Valve, Sta. 119+80, Valve 28",4501.55,47.10,Metal Loss Internal,33.78096320,-118.21676855,2.220
