ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40001829,GROUP,7419.32,74+32,15%,0.219,52000,0.84,1.01,6:00,1525,0.75000,100.000%,11.18,35.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",902.87,"Valve, Sta. 119+80, Valve 28",4500.70,47.10,Metal Loss Internal,33.78096394,-118.21677118,2.230
40001830,GROUP,7419.60,74+33,18%,0.219,52000,1.57,0.75,6:00,1525,0.75000,100.000%,11.45,35.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",903.15,"Valve, Sta. 119+80, Valve 28",4500.42,47.10,Metal Loss Internal,33.78096419,-118.21677206,2.240
40001831,GROUP,7420.30,74+33,23%,0.219,52000,5.71,1.46,6:00,1525,0.75000,100.000%,12.16,34.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",903.86,"Valve, Sta. 119+80, Valve 28",4499.71,47.10,Metal Loss Internal,33.78096481,-118.21677425,2.250
40001832,GROUP,7420.79,74+34,14%,0.219,52000,1.61,0.69,6:00,1525,0.75000,100.000%,12.65,34.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",904.34,"Valve, Sta. 119+80, Valve 28",4499.23,47.10,Metal Loss Internal,33.78096523,-118.21677577,2.260
40001833,GROUP,7421.03,74+34,13%,0.219,52000,0.76,0.56,5:45,1525,0.75000,100.000%,12.88,34.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",904.58,"Valve, Sta. 119+80, Valve 28",4498.99,47.10,Metal Loss Internal,33.78096544,-118.21677650,2.260
40001834,GROUP,7421.50,74+35,12%,0.219,52000,0.63,0.43,5:45,1525,0.75000,100.000%,13.35,33.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",905.05,"Valve, Sta. 119+80, Valve 28",4498.52,47.10,Metal Loss Internal,33.78096584,-118.21677796,2.270
40001835,GROUP,7422.38,74+35,19%,0.219,52000,0.59,0.55,6:00,1525,0.75000,100.000%,14.23,32.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",905.93,"Valve, Sta. 119+80, Valve 28",4497.64,47.10,Metal Loss Internal,33.78096661,-118.21678070,2.290
40001836,GROUP,7422.61,74+36,23%,0.219,52000,1.50,1.12,6:00,1525,0.75000,100.000%,14.46,32.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",906.16,"Valve, Sta. 119+80, Valve 28",4497.41,47.10,Metal Loss Internal,33.78096681,-118.21678141,2.290
40001837,GROUP,7423.46,74+36,13%,0.219,52000,0.70,0.50,6:00,1525,0.75000,100.000%,15.31,31.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",907.01,"Valve, Sta. 119+80, Valve 28",4496.56,47.10,Metal Loss Internal,33.78096755,-118.21678405,2.300
40001838,GROUP,7423.83,74+37,16%,0.219,52000,1.20,1.10,5:45,1525,0.75000,100.000%,15.68,31.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",907.38,"Valve, Sta. 119+80, Valve 28",4496.19,47.10,Metal Loss Internal,33.78096787,-118.21678521,2.310
40001839,GROUP,7424.03,74+37,11%,0.219,52000,1.52,0.65,5:45,1525,0.75000,100.000%,15.89,31.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",907.59,"Valve, Sta. 119+80, Valve 28",4495.98,47.10,Metal Loss Internal,33.78096805,-118.21678586,2.310
40001840,GROUP,7425.44,74+38,19%,0.219,52000,1.80,0.99,6:00,1525,0.75000,100.000%,17.29,29.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",908.99,"Valve, Sta. 119+80, Valve 28",4494.58,47.10,Metal Loss Internal,33.78096927,-118.21679022,2.320
40001841,GROUP,7425.93,74+39,25%,0.219,52000,0.73,1.09,6:00,1525,0.75000,100.000%,17.79,29.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",909.49,"Valve, Sta. 119+80, Valve 28",4494.08,47.10,Metal Loss Internal,33.78096970,-118.21679177,2.330
40001842,GROUP,7426.23,74+39,12%,0.219,52000,0.59,0.55,6:00,1525,0.75000,100.000%,18.09,29.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",909.78,"Valve, Sta. 119+80, Valve 28",4493.79,47.10,Metal Loss Internal,33.78096995,-118.21679270,2.330
40001843,GROUP,7428.24,74+41,23%,0.219,52000,0.71,0.55,6:00,1525,0.75000,100.000%,20.09,27.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",911.79,"Valve, Sta. 119+80, Valve 28",4491.78,47.10,Metal Loss Internal,33.78097169,-118.21679894,2.350
40001844,GROUP,7428.44,74+42,30%,0.219,52000,1.46,1.35,6:00,1525,0.75000,100.000%,20.30,26.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",911.99,"Valve, Sta. 119+80, Valve 28",4491.57,47.10,Metal Loss Internal,33.78097187,-118.21679958,2.350
40001845,GROUP,7429.06,74+42,16%,0.219,52000,0.81,0.70,5:45,1525,0.75000,100.000%,20.91,26.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",912.61,"Valve, Sta. 119+80, Valve 28",4490.96,47.10,Metal Loss Internal,33.78097240,-118.21680150,2.350
40001846,GROUP,7429.21,74+42,13%,0.219,52000,0.67,0.57,6:00,1525,0.75000,100.000%,21.06,26.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",912.76,"Valve, Sta. 119+80, Valve 28",4490.81,47.10,Metal Loss Internal,33.78097252,-118.21680196,2.350
40001847,GROUP,7429.94,74+43,16%,0.219,52000,1.30,0.67,6:00,1525,0.75000,100.000%,21.79,25.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",913.49,"Valve, Sta. 119+80, Valve 28",4490.08,47.10,Metal Loss Internal,33.78097316,-118.21680424,2.360
40001848,GROUP,7430.18,74+43,17%,0.219,52000,0.45,0.49,5:45,1525,0.75000,100.000%,22.04,25.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",913.74,"Valve, Sta. 119+80, Valve 28",4489.83,47.10,Metal Loss Internal,33.78097337,-118.21680501,2.360
40001849,GROUP,7430.80,74+44,32%,0.219,52000,0.75,0.68,5:45,1525,0.75000,100.000%,22.65,24.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",914.35,"Valve, Sta. 119+80, Valve 28",4489.22,47.10,Metal Loss Internal,33.78097390,-118.21680691,2.360
40001850,GROUP,7431.05,74+44,17%,0.219,52000,1.21,1.00,6:00,1525,0.75000,100.000%,22.91,24.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",914.61,"Valve, Sta. 119+80, Valve 28",4488.96,47.10,Metal Loss Internal,33.78097412,-118.21680771,2.360
40001851,GROUP,7431.60,74+45,22%,0.219,52000,0.53,1.04,6:00,1525,0.75000,100.000%,23.46,23.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",915.15,"Valve, Sta. 119+80, Valve 28",4488.42,47.10,Metal Loss Internal,33.78097459,-118.21680942,2.360
40001852,GROUP,7431.88,74+45,14%,0.219,52000,0.66,0.54,5:45,1525,0.75000,100.000%,23.74,23.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",915.43,"Valve, Sta. 119+80, Valve 28",4488.13,47.10,Metal Loss Internal,33.78097484,-118.21681030,2.360
40001853,GROUP,7432.13,74+45,16%,0.219,52000,0.57,0.46,6:00,1525,0.75000,100.000%,23.98,23.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",915.68,"Valve, Sta. 119+80, Valve 28",4487.89,47.10,Metal Loss Internal,33.78097505,-118.21681106,2.360
40001854,GROUP,7432.20,74+45,19%,0.219,52000,0.91,0.59,11:45,1525,0.75000,100.000%,24.06,23.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",915.76,"Valve, Sta. 119+80, Valve 28",4487.81,47.10,Metal Loss External,33.78097511,-118.21681130,2.360
40001855,GROUP,7432.44,74+46,15%,0.219,52000,2.20,1.42,6:00,1525,0.75000,100.000%,24.30,22.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",915.99,"Valve, Sta. 119+80, Valve 28",4487.58,47.10,Metal Loss Internal,33.78097531,-118.21681204,2.370
40001856,GROUP,7432.75,74+46,31%,0.219,52000,4.60,4.83,12:30,1501,0.77000,100.000%,24.61,22.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",916.30,"Valve, Sta. 119+80, Valve 28",4487.27,47.10,Metal Loss External,33.78097558,-118.21681300,2.370
40001857,GROUP,7432.82,74+46,13%,0.219,52000,2.02,0.97,6:00,1525,0.75000,100.000%,24.68,22.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",916.37,"Valve, Sta. 119+80, Valve 28",4487.19,47.10,Metal Loss Internal,33.78097564,-118.21681322,2.370
40001858,GROUP,7433.08,74+46,33%,0.219,52000,0.79,0.82,6:00,1525,0.75000,100.000%,24.93,22.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",916.63,"Valve, Sta. 119+80, Valve 28",4486.94,47.10,Metal Loss Internal,33.78097587,-118.21681402,2.370
40001859,GROUP,7433.29,74+46,11%,0.219,52000,0.62,0.97,6:00,1525,0.75000,100.000%,25.14,21.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",916.84,"Valve, Sta. 119+80, Valve 28",4486.73,47.10,Metal Loss Internal,33.78097605,-118.21681468,2.370
40001860,GROUP,7433.84,74+47,18%,0.219,52000,0.47,0.35,6:00,1525,0.75000,100.000%,25.70,21.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",917.39,"Valve, Sta. 119+80, Valve 28",4486.18,47.10,Metal Loss Internal,33.78097652,-118.21681640,2.370
40001861,GROUP,7434.58,74+48,23%,0.219,52000,0.94,0.79,6:00,1525,0.75000,100.000%,26.43,20.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",918.13,"Valve, Sta. 119+80, Valve 28",4485.44,47.10,Metal Loss Internal,33.78097715,-118.21681869,2.370
40001862,GROUP,7435.14,74+48,10%,0.219,52000,0.97,0.77,10:00,1525,0.75000,100.000%,27.00,20.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",918.70,"Valve, Sta. 119+80, Valve 28",4484.87,47.10,Metal Loss External,33.78097764,-118.21682046,2.370
40001863,GROUP,7435.64,74+49,12%,0.219,52000,0.59,0.38,6:00,1525,0.75000,100.000%,27.50,19.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",919.19,"Valve, Sta. 119+80, Valve 28",4484.38,47.10,Metal Loss Internal,33.78097806,-118.21682201,2.370
40001864,GROUP,7436.15,74+49,23%,0.219,52000,2.31,0.85,6:00,1525,0.75000,100.000%,28.00,19.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",919.70,"Valve, Sta. 119+80, Valve 28",4483.87,47.10,Metal Loss Internal,33.78097850,-118.21682359,2.370
40001865,GROUP,7437.31,74+50,12%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,29.17,17.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",920.87,"Valve, Sta. 119+80, Valve 28",4482.70,47.10,Metal Loss Internal,33.78097951,-118.21682722,2.360
40001866,GROUP,7438.47,74+52,14%,0.219,52000,0.51,0.70,6:00,1525,0.75000,100.000%,30.33,16.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",922.02,"Valve, Sta. 119+80, Valve 28",4481.55,47.10,Metal Loss Internal,33.78098050,-118.21683083,2.360
40001867,GROUP,7438.66,74+52,17%,0.219,52000,0.50,0.96,6:00,1525,0.75000,100.000%,30.52,16.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",922.21,"Valve, Sta. 119+80, Valve 28",4481.35,47.10,Metal Loss Internal,33.78098066,-118.21683142,2.360
40001868,GROUP,7439.31,74+53,20%,0.219,52000,2.29,0.68,6:00,1525,0.75000,100.000%,31.16,15.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",922.86,"Valve, Sta. 119+80, Valve 28",4480.71,47.10,Metal Loss Internal,33.78098122,-118.21683344,2.360
40001869,GROUP,7439.81,74+53,19%,0.219,52000,3.67,1.02,6:00,1525,0.75000,100.000%,31.66,15.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",923.36,"Valve, Sta. 119+80, Valve 28",4480.21,47.10,Metal Loss Internal,33.78098165,-118.21683499,2.360
40001870,GROUP,7440.25,74+53,27%,0.219,52000,0.81,0.69,6:00,1525,0.75000,100.000%,32.10,15.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",923.80,"Valve, Sta. 119+80, Valve 28",4479.77,47.10,Metal Loss Internal,33.78098202,-118.21683636,2.360
40001871,GROUP,7440.57,74+54,31%,0.219,52000,0.64,1.09,6:00,1525,0.75000,100.000%,32.42,14.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",924.12,"Valve, Sta. 119+80, Valve 28",4479.45,47.10,Metal Loss Internal,33.78098230,-118.21683736,2.350
40001872,GROUP,7441.04,74+54,10%,0.219,52000,0.30,0.34,5:45,1525,0.75000,100.000%,32.89,14.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",924.59,"Valve, Sta. 119+80, Valve 28",4478.98,47.10,Metal Loss Internal,33.78098270,-118.21683883,2.350
40001873,GROUP,7441.84,74+55,28%,0.219,52000,1.30,0.84,6:00,1525,0.75000,100.000%,33.70,13.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",925.40,"Valve, Sta. 119+80, Valve 28",4478.17,47.10,Metal Loss Internal,33.78098340,-118.21684134,2.350
40001874,GROUP,7442.14,74+55,21%,0.219,52000,0.76,0.66,5:45,1525,0.75000,100.000%,33.99,13.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",925.69,"Valve, Sta. 119+80, Valve 28",4477.88,47.10,Metal Loss Internal,33.78098365,-118.21684225,2.340
40001875,GROUP,7442.85,74+56,10%,0.219,52000,0.58,0.51,6:15,1525,0.75000,100.000%,34.71,12.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",926.40,"Valve, Sta. 119+80, Valve 28",4477.17,47.10,Metal Loss Internal,33.78098426,-118.21684448,2.340
40001876,GROUP,7442.99,74+56,12%,0.219,52000,0.53,0.91,6:00,1525,0.75000,100.000%,34.85,12.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",926.55,"Valve, Sta. 119+80, Valve 28",4477.02,47.10,Metal Loss Internal,33.78098438,-118.21684493,2.340
40001877,GROUP,7443.20,74+56,19%,0.219,52000,1.22,0.70,6:00,1525,0.75000,100.000%,35.06,12.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",926.76,"Valve, Sta. 119+80, Valve 28",4476.81,47.10,Metal Loss Internal,33.78098456,-118.21684558,2.340
40001878,GROUP,7443.38,74+57,10%,0.219,52000,0.89,0.69,6:00,1525,0.75000,100.000%,35.24,11.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",926.93,"Valve, Sta. 119+80, Valve 28",4476.63,47.10,Metal Loss Internal,33.78098472,-118.21684614,2.340
40001879,GROUP,7443.64,74+57,13%,0.219,52000,0.53,0.40,6:15,1525,0.75000,100.000%,35.50,11.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",927.19,"Valve, Sta. 119+80, Valve 28",4476.37,47.10,Metal Loss Internal,33.78098494,-118.21684694,2.330
40001880,GROUP,7443.92,74+57,22%,0.219,52000,0.67,0.67,6:15,1525,0.75000,100.000%,35.77,11.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",927.47,"Valve, Sta. 119+80, Valve 28",4476.10,47.10,Metal Loss Internal,33.78098518,-118.21684779,2.330
40001881,GROUP,7444.39,74+58,29%,0.219,52000,0.75,0.98,6:00,1525,0.75000,100.000%,36.24,10.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",927.94,"Valve, Sta. 119+80, Valve 28",4475.63,47.10,Metal Loss Internal,33.78098558,-118.21684928,2.320
40001882,GROUP,7452.62,74+66,24%,0.219,52000,3.17,1.12,6:00,1525,0.75000,100.000%,44.48,2.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",936.17,"Valve, Sta. 119+80, Valve 28",4467.40,47.10,Metal Loss Internal,33.78099264,-118.21687493,2.200
40001883,GROUP,7454.98,74+68,12%,0.219,52000,0.63,1.36,6:00,1525,0.75000,100.000%,46.83,0.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",938.53,"Valve, Sta. 119+80, Valve 28",4465.04,47.10,Metal Loss Internal,33.78099466,-118.21688226,2.140
40001884,GROUP,7455.20,74+69,28%,0.219,52000,0.79,1.31,6:00,1525,0.75000,100.000%,47.06,0.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",938.76,"Valve, Sta. 119+80, Valve 28",4464.81,47.10,Metal Loss Internal,33.78099486,-118.21688298,2.140
2960,WELD,7455.25,74+69,,,,,,,,,,,,,,,,46.99,,33.78099490,-118.21688311,2.140
40001885,GROUP,7455.47,74+69,11%,0.219,52000,0.63,0.53,5:45,1525,0.75000,100.000%,0.22,46.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",939.02,"Valve, Sta. 119+80, Valve 28",4464.55,46.99,Metal Loss Internal,33.78099509,-118.21688380,2.130
40001886,GROUP,7455.87,74+69,15%,0.219,52000,0.68,0.59,5:45,1525,0.75000,100.000%,0.63,46.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",939.42,"Valve, Sta. 119+80, Valve 28",4464.15,46.99,Metal Loss Internal,33.78099544,-118.21688506,2.120
40001887,GROUP,7456.16,74+70,13%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,0.91,46.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",939.71,"Valve, Sta. 119+80, Valve 28",4463.86,46.99,Metal Loss Internal,33.78099568,-118.21688596,2.110
40001888,GROUP,7457.07,74+70,12%,0.219,52000,0.48,0.37,5:45,1525,0.75000,100.000%,1.82,45.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",940.62,"Valve, Sta. 119+80, Valve 28",4462.95,46.99,Metal Loss Internal,33.78099646,-118.21688879,2.090
40001889,GROUP,7457.23,74+71,10%,0.219,52000,0.28,0.33,6:00,1525,0.75000,100.000%,1.98,45.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",940.78,"Valve, Sta. 119+80, Valve 28",4462.79,46.99,Metal Loss Internal,33.78099660,-118.21688928,2.080
40001890,GROUP,7462.14,74+76,12%,0.219,52000,0.67,0.87,6:00,1525,0.75000,100.000%,6.90,40.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",945.69,"Valve, Sta. 119+80, Valve 28",4457.88,46.99,Metal Loss Internal,33.78100081,-118.21690460,1.940
40001891,GROUP,7462.41,74+76,11%,0.219,52000,0.39,0.37,6:00,1525,0.75000,100.000%,7.17,39.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",945.96,"Valve, Sta. 119+80, Valve 28",4457.60,46.99,Metal Loss Internal,33.78100104,-118.21690545,1.930
40001892,GROUP,7463.10,74+77,12%,0.219,52000,0.99,0.74,5:45,1525,0.75000,100.000%,7.85,39.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",946.65,"Valve, Sta. 119+80, Valve 28",4456.92,46.99,Metal Loss Internal,33.78100163,-118.21690758,1.900
40001893,GROUP,7463.87,74+77,10%,0.219,52000,0.40,0.42,6:00,1525,0.75000,100.000%,8.62,38.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",947.42,"Valve, Sta. 119+80, Valve 28",4456.15,46.99,Metal Loss Internal,33.78100227,-118.21690997,1.880
40001894,GROUP,7464.24,74+78,11%,0.219,52000,0.52,0.69,6:00,1525,0.75000,100.000%,9.00,38.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",947.79,"Valve, Sta. 119+80, Valve 28",4455.78,46.99,Metal Loss Internal,33.78100259,-118.21691114,1.860
40001895,GROUP,7464.67,74+78,12%,0.219,52000,1.47,0.51,5:45,1525,0.75000,100.000%,9.43,37.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",948.23,"Valve, Sta. 119+80, Valve 28",4455.34,46.99,Metal Loss Internal,33.78100296,-118.21691249,1.850
40001896,GROUP,7464.89,74+78,11%,0.219,52000,0.60,0.46,5:45,1525,0.75000,100.000%,9.64,37.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",948.44,"Valve, Sta. 119+80, Valve 28",4455.13,46.99,Metal Loss Internal,33.78100314,-118.21691315,1.840
40001897,GROUP,7465.15,74+79,14%,0.219,52000,0.52,0.48,6:00,1525,0.75000,100.000%,9.91,37.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",948.71,"Valve, Sta. 119+80, Valve 28",4454.86,46.99,Metal Loss Internal,33.78100337,-118.21691399,1.830
40001898,GROUP,7465.41,74+79,11%,0.219,52000,0.42,0.37,5:45,1525,0.75000,100.000%,10.17,36.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",948.97,"Valve, Sta. 119+80, Valve 28",4454.60,46.99,Metal Loss Internal,33.78100359,-118.21691480,1.820
40001899,GROUP,7465.90,74+79,14%,0.219,52000,0.77,0.72,5:45,1525,0.75000,100.000%,10.66,36.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",949.46,"Valve, Sta. 119+80, Valve 28",4454.11,46.99,Metal Loss Internal,33.78100401,-118.21691633,1.810
40001900,GROUP,7466.24,74+80,12%,0.219,52000,3.13,0.96,6:00,1525,0.75000,100.000%,10.99,36.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",949.79,"Valve, Sta. 119+80, Valve 28",4453.78,46.99,Metal Loss Internal,33.78100430,-118.21691737,1.790
40001901,GROUP,7466.80,74+80,14%,0.219,52000,5.16,0.92,6:00,1525,0.75000,100.000%,11.55,35.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",950.35,"Valve, Sta. 119+80, Valve 28",4453.22,46.99,Metal Loss Internal,33.78100477,-118.21691911,1.770
40001902,GROUP,7467.21,74+81,18%,0.219,52000,0.35,0.42,5:45,1525,0.75000,100.000%,11.97,35.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",950.76,"Valve, Sta. 119+80, Valve 28",4452.81,46.99,Metal Loss Internal,33.78100513,-118.21692041,1.760
40001903,GROUP,7467.70,74+81,20%,0.219,52000,0.54,0.44,5:45,1525,0.75000,100.000%,12.45,34.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",951.25,"Valve, Sta. 119+80, Valve 28",4452.32,46.99,Metal Loss Internal,33.78100554,-118.21692192,1.740
40001904,GROUP,7469.53,74+83,15%,0.219,52000,2.54,0.96,6:00,1525,0.75000,100.000%,14.28,32.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",953.08,"Valve, Sta. 119+80, Valve 28",4450.49,46.99,Metal Loss Internal,33.78100709,-118.21692763,1.670
40001905,GROUP,7469.95,74+83,16%,0.219,52000,1.01,0.68,6:00,1525,0.75000,100.000%,14.70,32.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",953.50,"Valve, Sta. 119+80, Valve 28",4450.07,46.99,Metal Loss Internal,33.78100745,-118.21692893,1.660
40001906,GROUP,7470.16,74+84,23%,0.219,52000,0.42,0.73,5:45,1525,0.75000,100.000%,14.91,32.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",953.71,"Valve, Sta. 119+80, Valve 28",4449.86,46.99,Metal Loss Internal,33.78100763,-118.21692958,1.650
40001907,GROUP,7470.42,74+84,10%,0.219,52000,0.50,0.46,5:45,1525,0.75000,100.000%,15.17,31.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",953.97,"Valve, Sta. 119+80, Valve 28",4449.60,46.99,Metal Loss Internal,33.78100785,-118.21693041,1.640
40001908,GROUP,7470.67,74+84,13%,0.219,52000,1.80,0.88,5:45,1525,0.75000,100.000%,15.42,31.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",954.22,"Valve, Sta. 119+80, Valve 28",4449.35,46.99,Metal Loss Internal,33.78100806,-118.21693118,1.630
40001909,GROUP,7471.13,74+85,17%,0.219,52000,1.54,0.78,6:00,1525,0.75000,100.000%,15.89,31.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",954.69,"Valve, Sta. 119+80, Valve 28",4448.88,46.99,Metal Loss Internal,33.78100845,-118.21693263,1.610
40001910,GROUP,7471.36,74+85,17%,0.219,52000,0.70,0.70,5:45,1525,0.75000,100.000%,16.11,30.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",954.91,"Valve, Sta. 119+80, Valve 28",4448.66,46.99,Metal Loss Internal,33.78100864,-118.21693333,1.600
40001911,GROUP,7471.67,74+85,28%,0.219,52000,0.70,0.71,6:00,1525,0.75000,100.000%,16.42,30.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",955.22,"Valve, Sta. 119+80, Valve 28",4448.35,46.99,Metal Loss Internal,33.78100891,-118.21693429,1.590
40001912,GROUP,7471.90,74+85,16%,0.219,52000,0.92,0.77,5:45,1525,0.75000,100.000%,16.66,30.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",955.45,"Valve, Sta. 119+80, Valve 28",4448.11,46.99,Metal Loss Internal,33.78100911,-118.21693503,1.580
40001913,GROUP,7472.36,74+86,10%,0.219,52000,0.77,0.46,6:00,1525,0.75000,100.000%,17.12,29.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",955.92,"Valve, Sta. 119+80, Valve 28",4447.65,46.99,Metal Loss Internal,33.78100950,-118.21693647,1.560
40001914,GROUP,7472.52,74+86,21%,0.219,52000,0.52,0.62,6:00,1525,0.75000,100.000%,17.28,29.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",956.07,"Valve, Sta. 119+80, Valve 28",4447.50,46.99,Metal Loss Internal,33.78100964,-118.21693696,1.550
40001915,GROUP,7472.72,74+86,11%,0.219,52000,0.56,0.51,5:45,1525,0.75000,100.000%,17.48,29.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",956.28,"Valve, Sta. 119+80, Valve 28",4447.29,46.99,Metal Loss Internal,33.78100981,-118.21693759,1.550
40001916,GROUP,7473.96,74+88,16%,0.219,52000,0.53,0.50,6:00,1525,0.75000,100.000%,18.72,28.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",957.51,"Valve, Sta. 119+80, Valve 28",4446.06,46.99,Metal Loss Internal,33.78101086,-118.21694146,1.500
40001917,GROUP,7474.15,74+88,13%,0.219,52000,0.42,0.50,5:45,1525,0.75000,100.000%,18.91,28.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",957.70,"Valve, Sta. 119+80, Valve 28",4445.86,46.99,Metal Loss Internal,33.78101102,-118.21694205,1.490
40001918,GROUP,7475.00,74+89,16%,0.219,52000,0.38,0.35,6:00,1525,0.75000,100.000%,19.75,27.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",958.55,"Valve, Sta. 119+80, Valve 28",4445.02,46.99,Metal Loss Internal,33.78101173,-118.21694469,1.450
40001919,GROUP,7477.39,74+91,12%,0.219,52000,0.92,0.68,5:45,1525,0.75000,100.000%,22.14,24.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",960.94,"Valve, Sta. 119+80, Valve 28",4442.63,46.99,Metal Loss Internal,33.78101376,-118.21695213,1.360
40001920,GROUP,7477.74,74+91,12%,0.219,52000,0.48,0.34,6:00,1525,0.75000,100.000%,22.50,24.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",961.29,"Valve, Sta. 119+80, Valve 28",4442.27,46.99,Metal Loss Internal,33.78101406,-118.21695325,1.340
40001921,GROUP,7477.90,74+91,13%,0.219,52000,1.14,0.71,6:00,1525,0.75000,100.000%,22.65,24.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",961.45,"Valve, Sta. 119+80, Valve 28",4442.12,46.99,Metal Loss Internal,33.78101420,-118.21695373,1.340
40001922,GROUP,7478.10,74+92,13%,0.219,52000,0.74,0.73,6:00,1525,0.75000,100.000%,22.85,24.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",961.65,"Valve, Sta. 119+80, Valve 28",4441.92,46.99,Metal Loss Internal,33.78101437,-118.21695435,1.330
40001923,GROUP,7478.59,74+92,13%,0.219,52000,0.56,0.84,6:00,1525,0.75000,100.000%,23.35,23.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",962.15,"Valve, Sta. 119+80, Valve 28",4441.42,46.99,Metal Loss Internal,33.78101479,-118.21695590,1.310
40001924,GROUP,7478.88,74+92,11%,0.219,52000,0.52,0.53,6:00,1525,0.75000,100.000%,23.63,23.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",962.43,"Valve, Sta. 119+80, Valve 28",4441.14,46.99,Metal Loss Internal,33.78101503,-118.21695679,1.300
40001925,GROUP,7479.08,74+93,11%,0.219,52000,0.43,0.45,6:00,1525,0.75000,100.000%,23.83,23.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",962.63,"Valve, Sta. 119+80, Valve 28",4440.94,46.99,Metal Loss Internal,33.78101519,-118.21695740,1.290
40001926,GROUP,7479.73,74+93,19%,0.219,52000,0.98,1.07,6:00,1525,0.75000,100.000%,24.48,22.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",963.28,"Valve, Sta. 119+80, Valve 28",4440.29,46.99,Metal Loss Internal,33.78101575,-118.21695944,1.260
40001927,GROUP,7480.04,74+94,13%,0.219,52000,1.97,0.72,6:00,1525,0.75000,100.000%,24.80,22.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",963.59,"Valve, Sta. 119+80, Valve 28",4439.98,46.99,Metal Loss Internal,33.78101602,-118.21696041,1.250
40001928,GROUP,7480.37,74+94,12%,0.219,52000,1.93,0.55,6:00,1525,0.75000,100.000%,25.12,21.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",963.92,"Valve, Sta. 119+80, Valve 28",4439.65,46.99,Metal Loss Internal,33.78101630,-118.21696144,1.240
40001929,GROUP,7481.09,74+95,16%,0.219,52000,0.39,0.42,5:45,1525,0.75000,100.000%,25.84,21.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",964.64,"Valve, Sta. 119+80, Valve 28",4438.93,46.99,Metal Loss Internal,33.78101690,-118.21696368,1.210
40001930,GROUP,7481.31,74+95,11%,0.219,52000,0.65,0.54,6:00,1525,0.75000,100.000%,26.06,20.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",964.86,"Valve, Sta. 119+80, Valve 28",4438.71,46.99,Metal Loss Internal,33.78101709,-118.21696437,1.200
40001931,GROUP,7481.91,74+96,21%,0.219,52000,0.59,0.41,6:00,1525,0.75000,100.000%,26.66,20.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",965.46,"Valve, Sta. 119+80, Valve 28",4438.11,46.99,Metal Loss Internal,33.78101760,-118.21696624,1.170
40001932,GROUP,7482.17,74+96,16%,0.219,52000,0.60,0.42,5:45,1525,0.75000,100.000%,26.92,20.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",965.72,"Valve, Sta. 119+80, Valve 28",4437.85,46.99,Metal Loss Internal,33.78101782,-118.21696703,1.160
40001933,GROUP,7482.41,74+96,14%,0.219,52000,0.48,0.42,6:00,1525,0.75000,100.000%,27.17,19.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",965.97,"Valve, Sta. 119+80, Valve 28",4437.60,46.99,Metal Loss Internal,33.78101803,-118.21696781,1.150
40001934,GROUP,7482.84,74+96,15%,0.219,52000,1.29,0.75,6:00,1525,0.75000,100.000%,27.59,19.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",966.39,"Valve, Sta. 119+80, Valve 28",4437.18,46.99,Metal Loss Internal,33.78101839,-118.21696912,1.140
40001935,GROUP,7483.25,74+97,20%,0.219,52000,1.48,0.80,6:00,1525,0.75000,100.000%,28.00,18.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",966.80,"Valve, Sta. 119+80, Valve 28",4436.77,46.99,Metal Loss Internal,33.78101874,-118.21697041,1.120
40001936,GROUP,7483.73,74+97,18%,0.219,52000,1.30,0.55,6:00,1525,0.75000,100.000%,28.48,18.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",967.28,"Valve, Sta. 119+80, Valve 28",4436.29,46.99,Metal Loss Internal,33.78101915,-118.21697190,1.100
40001937,GROUP,7483.92,74+98,25%,0.219,52000,1.19,0.88,6:00,1525,0.75000,100.000%,28.67,18.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",967.47,"Valve, Sta. 119+80, Valve 28",4436.10,46.99,Metal Loss Internal,33.78101931,-118.21697250,1.090
40001938,GROUP,7484.32,74+98,10%,0.219,52000,0.63,0.54,5:45,1525,0.75000,100.000%,29.07,17.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",967.87,"Valve, Sta. 119+80, Valve 28",4435.70,46.99,Metal Loss Internal,33.78101964,-118.21697374,1.080
40001939,GROUP,7485.03,74+99,21%,0.219,52000,0.62,0.80,6:00,1525,0.75000,100.000%,29.78,17.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",968.58,"Valve, Sta. 119+80, Valve 28",4434.99,46.99,Metal Loss Internal,33.78102025,-118.21697595,1.050
40001940,GROUP,7485.27,74+99,14%,0.219,52000,1.93,0.74,5:45,1525,0.75000,100.000%,30.02,16.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",968.82,"Valve, Sta. 119+80, Valve 28",4434.75,46.99,Metal Loss Internal,33.78102046,-118.21697671,1.040
40001941,GROUP,7485.64,74+99,12%,0.219,52000,0.77,1.01,6:00,1525,0.75000,100.000%,30.39,16.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",969.19,"Valve, Sta. 119+80, Valve 28",4434.38,46.99,Metal Loss Internal,33.78102078,-118.21697787,1.030
40001942,GROUP,7486.32,75+00,12%,0.219,52000,0.38,0.33,6:00,1525,0.75000,100.000%,31.08,15.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",969.88,"Valve, Sta. 119+80, Valve 28",4433.69,46.99,Metal Loss Internal,33.78102136,-118.21698000,1.000
40001943,GROUP,7486.75,75+00,14%,0.219,52000,1.40,1.06,6:00,1525,0.75000,100.000%,31.51,15.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",970.31,"Valve, Sta. 119+80, Valve 28",4433.26,46.99,Metal Loss Internal,33.78102173,-118.21698134,0.980
40001944,GROUP,7486.94,75+01,13%,0.219,52000,0.64,0.87,6:00,1525,0.75000,100.000%,31.69,15.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",970.49,"Valve, Sta. 119+80, Valve 28",4433.08,46.99,Metal Loss Internal,33.78102188,-118.21698192,0.980
40001945,GROUP,7487.23,75+01,21%,0.219,52000,1.84,0.56,6:00,1525,0.75000,100.000%,31.98,15.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",970.78,"Valve, Sta. 119+80, Valve 28",4432.79,46.99,Metal Loss Internal,33.78102213,-118.21698282,0.970
40001946,GROUP,7487.66,75+01,14%,0.219,52000,0.58,0.53,6:00,1525,0.75000,100.000%,32.42,14.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",971.21,"Valve, Sta. 119+80, Valve 28",4432.36,46.99,Metal Loss Internal,33.78102250,-118.21698416,0.950
40001947,GROUP,7488.02,75+02,13%,0.219,52000,0.46,0.54,6:00,1525,0.75000,100.000%,32.77,14.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",971.57,"Valve, Sta. 119+80, Valve 28",4432.00,46.99,Metal Loss Internal,33.78102280,-118.21698528,0.940
40001948,GROUP,7488.42,75+02,13%,0.219,52000,1.62,0.42,6:00,1525,0.75000,100.000%,33.18,13.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",971.97,"Valve, Sta. 119+80, Valve 28",4431.59,46.99,Metal Loss Internal,33.78102315,-118.21698654,0.920
40001949,GROUP,7490.77,75+05,13%,0.219,52000,0.63,0.38,6:00,1525,0.75000,100.000%,35.53,11.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",974.33,"Valve, Sta. 119+80, Valve 28",4429.24,46.99,Metal Loss Internal,33.78102516,-118.21699387,0.830
40001950,GROUP,7501.63,75+15,11%,0.219,52000,0.73,0.45,5:45,1525,0.75000,100.000%,46.38,0.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",985.18,"Valve, Sta. 119+80, Valve 28",4418.39,46.99,Metal Loss Internal,33.78103440,-118.21702771,0.470
2970,WELD,7502.24,75+16,,,,,,,,,,,,,,,,23.47,,33.78103492,-118.21702962,0.450
40001951,GROUP,7504.48,75+18,13%,0.219,52000,0.68,0.33,5:45,1525,0.75000,100.000%,2.24,21.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",988.03,"Valve, Sta. 119+80, Valve 28",4415.54,23.47,Metal Loss Internal,33.78103682,-118.21703660,0.380
40001952,GROUP,7509.23,75+23,11%,0.219,52000,0.81,0.56,6:00,1525,0.75000,100.000%,7.00,16.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",992.79,"Valve, Sta. 119+80, Valve 28",4410.78,23.47,Metal Loss Internal,33.78104087,-118.21705143,0.250
40001953,GROUP,7509.74,75+24,14%,0.219,52000,0.85,0.66,6:00,1525,0.75000,100.000%,7.50,15.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",993.29,"Valve, Sta. 119+80, Valve 28",4410.28,23.47,Metal Loss Internal,33.78104130,-118.21705302,0.240
40001954,GROUP,7510.09,75+24,11%,0.219,52000,0.46,0.52,6:00,1525,0.75000,100.000%,7.85,15.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",993.64,"Valve, Sta. 119+80, Valve 28",4409.93,23.47,Metal Loss Internal,33.78104160,-118.21705409,0.230
40001955,GROUP,7511.84,75+26,12%,0.219,52000,0.29,0.33,6:15,1525,0.75000,100.000%,9.60,13.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",995.39,"Valve, Sta. 119+80, Valve 28",4408.17,23.47,Metal Loss Internal,33.78104310,-118.21705957,0.210
40001956,GROUP,7512.23,75+26,12%,0.219,52000,1.74,1.73,5:45,1525,0.75000,100.000%,10.00,13.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",995.79,"Valve, Sta. 119+80, Valve 28",4407.78,23.47,Metal Loss Internal,33.78104343,-118.21706079,0.210
40001957,GROUP,7513.08,75+27,13%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,10.85,12.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",996.64,"Valve, Sta. 119+80, Valve 28",4406.93,23.47,Metal Loss Internal,33.78104415,-118.21706344,0.210
40001958,GROUP,7513.56,75+28,12%,0.219,52000,0.73,0.46,6:00,1525,0.75000,100.000%,11.33,12.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",997.12,"Valve, Sta. 119+80, Valve 28",4406.45,23.47,Metal Loss Internal,33.78104456,-118.21706494,0.210
40001959,GROUP,7513.78,75+28,15%,0.219,52000,0.65,0.34,6:15,1525,0.75000,100.000%,11.54,11.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",997.33,"Valve, Sta. 119+80, Valve 28",4406.24,23.47,Metal Loss Internal,33.78104474,-118.21706561,0.220
40001960,GROUP,7515.09,75+29,10%,0.219,52000,0.70,0.40,6:00,1525,0.75000,100.000%,12.85,10.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",998.64,"Valve, Sta. 119+80, Valve 28",4404.93,23.47,Metal Loss Internal,33.78104585,-118.21706970,0.240
40001961,GROUP,7517.96,75+32,13%,0.219,52000,0.51,0.33,6:15,1525,0.75000,100.000%,15.72,7.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1001.51,"Valve, Sta. 119+80, Valve 28",4402.06,23.47,Metal Loss Internal,33.78104828,-118.21707866,0.290
40001962,GROUP,7518.17,75+32,10%,0.219,52000,0.44,0.43,6:15,1525,0.75000,100.000%,15.93,7.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1001.72,"Valve, Sta. 119+80, Valve 28",4401.85,23.47,Metal Loss Internal,33.78104845,-118.21707932,0.300
40001963,GROUP,7522.06,75+36,14%,0.219,52000,0.76,0.63,12:00,1525,0.75000,100.000%,19.82,3.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1005.61,"Valve, Sta. 119+80, Valve 28",4397.96,23.47,Metal Loss Internal,33.78105174,-118.21709146,0.390
40001964,GROUP,7522.23,75+36,18%,0.219,52000,2.89,2.66,6:15,1525,0.75000,100.000%,20.00,3.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1005.79,"Valve, Sta. 119+80, Valve 28",4397.78,23.47,Metal Loss Internal,33.78105189,-118.21709200,0.390
40001965,GROUP,7522.62,75+37,14%,0.219,52000,0.75,0.79,6:00,1525,0.75000,100.000%,20.39,3.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1006.18,"Valve, Sta. 119+80, Valve 28",4397.39,23.47,Metal Loss Internal,33.78105222,-118.21709322,0.400
40001966,GROUP,7522.82,75+37,11%,0.219,52000,0.73,0.83,3:00,1525,0.75000,100.000%,20.58,2.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1006.37,"Valve, Sta. 119+80, Valve 28",4397.20,23.47,Metal Loss Internal,33.78105238,-118.21709382,0.410
10000115,LOCATION,7523.14,75+37,,,,,,,,,,20.90,2.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1006.69,"Valve, Sta. 119+80, Valve 28",4396.88,23.47,Fitting on top of pipe,33.78105266,-118.21709483,0.410
40001967,GROUP,7523.14,75+37,25%,0.219,52000,0.86,3.72,4:45,1525,0.75000,100.000%,20.90,2.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1006.69,"Valve, Sta. 119+80, Valve 28",4396.87,23.47,Metal Loss Internal,33.78105266,-118.21709484,0.410
40001968,GROUP,7523.88,75+38,11%,0.219,52000,0.72,1.11,4:30,1525,0.75000,100.000%,21.64,1.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1007.43,"Valve, Sta. 119+80, Valve 28",4396.14,23.47,Metal Loss Internal,33.78105328,-118.21709713,0.430
40001969,GROUP,7524.93,75+39,15%,0.219,52000,1.92,1.03,6:00,1525,0.75000,100.000%,22.69,0.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1008.48,"Valve, Sta. 119+80, Valve 28",4395.09,23.47,Metal Loss Internal,33.78105416,-118.21710040,0.470
40001970,GROUP,7525.24,75+39,11%,0.219,52000,0.67,0.78,6:15,1525,0.75000,100.000%,23.00,0.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1008.79,"Valve, Sta. 119+80, Valve 28",4394.78,23.47,Metal Loss Internal,33.78105443,-118.21710138,0.480
2980,WELD,7525.71,75+40,,,,,,,,,,,,,,,,23.79,,33.78105483,-118.21710284,0.510
2990,WELD,7549.50,75+64,,,,,,,,,,,,,,,,46.76,,33.78107503,-118.21717681,2.220
40001971,GROUP,7556.12,75+71,10%,0.219,52000,0.63,0.42,6:00,1525,0.75000,100.000%,6.63,40.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1039.68,"Valve, Sta. 119+80, Valve 28",4363.89,46.76,Metal Loss Internal,33.78108067,-118.21719740,2.770
40001972,GROUP,7559.80,75+74,11%,0.219,52000,1.51,1.61,6:00,1525,0.75000,100.000%,10.30,36.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1043.35,"Valve, Sta. 119+80, Valve 28",4360.22,46.76,Metal Loss Internal,33.78108379,-118.21720883,2.980
40001973,GROUP,7561.79,75+76,12%,0.219,52000,0.86,0.57,6:00,1525,0.75000,100.000%,12.29,34.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1045.34,"Valve, Sta. 119+80, Valve 28",4358.23,46.76,Metal Loss Internal,33.78108549,-118.21721504,3.020
40001974,GROUP,7562.00,75+76,18%,0.219,52000,1.94,0.62,6:00,1525,0.75000,100.000%,12.50,34.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1045.55,"Valve, Sta. 119+80, Valve 28",4358.02,46.76,Metal Loss Internal,33.78108567,-118.21721570,3.020
40001975,GROUP,7562.60,75+77,19%,0.219,52000,3.44,1.18,6:00,1525,0.75000,100.000%,13.10,33.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1046.15,"Valve, Sta. 119+80, Valve 28",4357.42,46.76,Metal Loss Internal,33.78108618,-118.21721757,3.030
40001976,GROUP,7563.75,75+78,25%,0.219,52000,0.80,0.75,6:00,1525,0.75000,100.000%,14.26,32.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1047.31,"Valve, Sta. 119+80, Valve 28",4356.26,46.76,Metal Loss Internal,33.78108717,-118.21722117,3.040
40001977,GROUP,7564.75,75+79,20%,0.219,52000,1.55,0.69,6:00,1525,0.75000,100.000%,15.25,31.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1048.30,"Valve, Sta. 119+80, Valve 28",4355.27,46.76,Metal Loss Internal,33.78108802,-118.21722428,3.040
40001978,GROUP,7565.30,75+80,15%,0.219,52000,0.87,0.66,6:00,1525,0.75000,100.000%,15.81,30.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1048.86,"Valve, Sta. 119+80, Valve 28",4354.71,46.76,Metal Loss Internal,33.78108849,-118.21722601,3.050
40001979,GROUP,7566.04,75+81,11%,0.219,52000,0.58,0.46,6:00,1525,0.75000,100.000%,16.55,30.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1049.59,"Valve, Sta. 119+80, Valve 28",4353.97,46.76,Metal Loss Internal,33.78108911,-118.21722832,3.050
40001980,GROUP,7566.31,75+81,11%,0.219,52000,0.67,0.40,6:15,1525,0.75000,100.000%,16.82,29.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1049.87,"Valve, Sta. 119+80, Valve 28",4353.70,46.76,Metal Loss Internal,33.78108935,-118.21722916,3.050
40001981,GROUP,7566.47,75+81,11%,0.219,52000,0.67,0.63,6:00,1525,0.75000,100.000%,16.97,29.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1050.02,"Valve, Sta. 119+80, Valve 28",4353.55,46.76,Metal Loss Internal,33.78108948,-118.21722964,3.060
40001982,GROUP,7567.11,75+82,12%,0.219,52000,1.49,0.63,6:00,1525,0.75000,100.000%,17.62,29.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1050.66,"Valve, Sta. 119+80, Valve 28",4352.90,46.76,Metal Loss Internal,33.78109003,-118.21723165,3.060
40001983,GROUP,7567.31,75+82,11%,0.219,52000,0.50,0.60,6:00,1525,0.75000,100.000%,17.81,28.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1050.86,"Valve, Sta. 119+80, Valve 28",4352.71,46.76,Metal Loss Internal,33.78109020,-118.21723226,3.060
40001984,GROUP,7568.24,75+83,18%,0.219,52000,0.46,0.50,6:00,1525,0.75000,100.000%,18.74,28.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1051.79,"Valve, Sta. 119+80, Valve 28",4351.78,46.76,Metal Loss Internal,33.78109100,-118.21723515,3.060
40001985,GROUP,7568.99,75+84,11%,0.219,52000,0.62,0.35,5:45,1525,0.75000,100.000%,19.49,27.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1052.54,"Valve, Sta. 119+80, Valve 28",4351.03,46.76,Metal Loss Internal,33.78109164,-118.21723749,3.070
40001986,GROUP,7577.68,75+92,15%,0.219,52000,0.83,0.77,6:00,1525,0.75000,100.000%,28.19,18.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1061.24,"Valve, Sta. 119+80, Valve 28",4342.33,46.76,Metal Loss Internal,33.78109912,-118.21726459,3.080
40001987,GROUP,7578.08,75+93,20%,0.219,52000,1.89,1.35,6:00,1525,0.75000,100.000%,28.59,18.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1061.63,"Valve, Sta. 119+80, Valve 28",4341.94,46.76,Metal Loss Internal,33.78109946,-118.21726583,3.080
40001988,GROUP,7578.38,75+93,14%,0.219,52000,1.71,0.75,6:15,1525,0.75000,100.000%,28.89,17.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1061.93,"Valve, Sta. 119+80, Valve 28",4341.63,46.76,Metal Loss Internal,33.78109972,-118.21726677,3.080
40001989,GROUP,7578.90,75+94,13%,0.219,52000,0.84,0.97,6:00,1525,0.75000,100.000%,29.40,17.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1062.45,"Valve, Sta. 119+80, Valve 28",4341.12,46.76,Metal Loss Internal,33.78110016,-118.21726837,3.080
40001990,GROUP,7579.25,75+94,11%,0.219,52000,0.56,0.73,6:00,1525,0.75000,100.000%,29.75,17.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1062.80,"Valve, Sta. 119+80, Valve 28",4340.77,46.76,Metal Loss Internal,33.78110047,-118.21726947,3.080
40001991,GROUP,7579.49,75+94,24%,0.219,52000,0.35,0.41,6:15,1525,0.75000,100.000%,29.99,16.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1063.04,"Valve, Sta. 119+80, Valve 28",4340.53,46.76,Metal Loss Internal,33.78110068,-118.21727020,3.070
40001992,GROUP,7579.79,75+94,21%,0.219,52000,2.58,1.86,6:00,1525,0.75000,100.000%,30.29,16.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1063.34,"Valve, Sta. 119+80, Valve 28",4340.23,46.76,Metal Loss Internal,33.78110094,-118.21727115,3.070
40001993,GROUP,7580.19,75+95,18%,0.219,52000,0.53,0.73,6:15,1525,0.75000,100.000%,30.70,16.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1063.74,"Valve, Sta. 119+80, Valve 28",4339.82,46.76,Metal Loss Internal,33.78110129,-118.21727240,3.070
40001994,GROUP,7582.32,75+97,18%,0.219,52000,0.53,0.46,6:00,1525,0.75000,100.000%,32.82,13.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1065.87,"Valve, Sta. 119+80, Valve 28",4337.70,46.76,Metal Loss Internal,33.78110314,-118.21727901,3.060
40001995,GROUP,7582.78,75+97,12%,0.219,52000,0.52,0.80,5:45,1525,0.75000,100.000%,33.29,13.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1066.33,"Valve, Sta. 119+80, Valve 28",4337.23,46.76,Metal Loss Internal,33.78110354,-118.21728046,3.050
40001996,GROUP,7582.94,75+98,16%,0.219,52000,0.78,2.20,6:00,1525,0.75000,100.000%,33.45,13.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1066.49,"Valve, Sta. 119+80, Valve 28",4337.08,46.76,Metal Loss Internal,33.78110368,-118.21728096,3.050
40001997,GROUP,7583.39,75+98,16%,0.219,52000,0.68,0.59,6:00,1525,0.75000,100.000%,33.90,12.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1066.94,"Valve, Sta. 119+80, Valve 28",4336.62,46.76,Metal Loss Internal,33.78110407,-118.21728237,3.050
40001998,GROUP,7584.99,76+00,11%,0.219,52000,0.44,0.71,6:15,1525,0.75000,100.000%,35.50,11.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1068.55,"Valve, Sta. 119+80, Valve 28",4335.02,46.76,Metal Loss Internal,33.78110546,-118.21728735,3.040
40001999,GROUP,7586.81,76+02,10%,0.219,52000,0.53,0.56,6:15,1525,0.75000,100.000%,37.31,9.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1070.36,"Valve, Sta. 119+80, Valve 28",4333.21,46.76,Metal Loss Internal,33.78110703,-118.21729301,3.020
40002000,GROUP,7587.37,76+02,16%,0.219,52000,0.60,0.56,6:00,1525,0.75000,100.000%,37.87,8.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1070.92,"Valve, Sta. 119+80, Valve 28",4332.65,46.76,Metal Loss Internal,33.78110751,-118.21729473,3.010
40002001,GROUP,7592.99,76+08,18%,0.219,52000,0.65,0.71,6:15,1525,0.75000,100.000%,43.49,3.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1076.54,"Valve, Sta. 119+80, Valve 28",4327.03,46.76,Metal Loss Internal,33.78111239,-118.21731224,2.940
40002002,GROUP,7593.36,76+08,13%,0.219,52000,0.45,0.54,6:00,1525,0.75000,100.000%,43.87,2.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1076.92,"Valve, Sta. 119+80, Valve 28",4326.65,46.76,Metal Loss Internal,33.78111271,-118.21731341,2.930
40002003,GROUP,7593.74,76+09,16%,0.219,52000,0.86,1.03,6:00,1525,0.75000,100.000%,44.24,2.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1077.29,"Valve, Sta. 119+80, Valve 28",4326.28,46.76,Metal Loss Internal,33.78111304,-118.21731457,2.930
40002004,GROUP,7594.39,76+09,12%,0.219,52000,0.87,1.03,6:00,1525,0.75000,100.000%,44.89,1.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1077.94,"Valve, Sta. 119+80, Valve 28",4325.63,46.76,Metal Loss Internal,33.78111360,-118.21731659,2.920
40002005,GROUP,7594.82,76+10,25%,0.219,52000,0.42,0.47,6:00,1525,0.75000,100.000%,45.33,1.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1078.37,"Valve, Sta. 119+80, Valve 28",4325.19,46.76,Metal Loss Internal,33.78111398,-118.21731795,2.920
40002006,GROUP,7595.91,76+11,10%,0.219,52000,0.39,0.56,6:00,1525,0.75000,100.000%,46.41,0.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1079.46,"Valve, Sta. 119+80, Valve 28",4324.11,46.76,Metal Loss Internal,33.78111492,-118.21732133,2.900
3000,WELD,7596.25,76+11,,,,,,,,,,,,,,,,46.94,,33.78111522,-118.21732240,2.900
40002007,GROUP,7610.18,76+25,12%,0.219,52000,0.95,0.64,6:00,1525,0.75000,100.000%,13.92,33.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1093.73,"Valve, Sta. 119+80, Valve 28",4309.84,46.94,Metal Loss Internal,33.78112730,-118.21736575,2.790
40002008,GROUP,7610.50,76+25,10%,0.219,52000,0.36,0.50,5:45,1525,0.75000,100.000%,14.25,32.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1094.05,"Valve, Sta. 119+80, Valve 28",4309.52,46.94,Metal Loss Internal,33.78112758,-118.21736675,2.790
40002009,GROUP,7611.18,76+26,13%,0.219,52000,0.47,0.37,6:00,1525,0.75000,100.000%,14.93,32.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1094.73,"Valve, Sta. 119+80, Valve 28",4308.83,46.94,Metal Loss Internal,33.78112818,-118.21736888,2.780
40002010,GROUP,7611.45,76+26,16%,0.219,52000,2.16,1.27,5:45,1525,0.75000,100.000%,15.20,31.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1095.00,"Valve, Sta. 119+80, Valve 28",4308.57,46.94,Metal Loss Internal,33.78112841,-118.21736971,2.780
