ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40002011,GROUP,7611.74,76+27,19%,0.219,52000,2.65,1.59,6:00,1525,0.75000,100.000%,15.49,31.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1095.29,"Valve, Sta. 119+80, Valve 28",4308.28,46.94,Metal Loss Internal,33.78112867,-118.21737061,2.780
40002012,GROUP,7612.01,76+27,19%,0.219,52000,1.09,1.23,6:00,1525,0.75000,100.000%,15.76,31.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1095.56,"Valve, Sta. 119+80, Valve 28",4308.01,46.94,Metal Loss Internal,33.78112890,-118.21737145,2.780
40002013,GROUP,7612.37,76+27,17%,0.219,52000,2.67,1.98,6:00,1525,0.75000,100.000%,16.12,30.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1095.92,"Valve, Sta. 119+80, Valve 28",4307.65,46.94,Metal Loss Internal,33.78112921,-118.21737257,2.780
40002014,GROUP,7612.73,76+28,14%,0.219,52000,0.81,0.99,6:15,1525,0.75000,100.000%,16.47,30.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1096.28,"Valve, Sta. 119+80, Valve 28",4307.29,46.94,Metal Loss Internal,33.78112952,-118.21737368,2.780
40002015,GROUP,7612.98,76+28,23%,0.219,52000,2.12,1.85,6:00,1525,0.75000,100.000%,16.72,30.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1096.53,"Valve, Sta. 119+80, Valve 28",4307.04,46.94,Metal Loss Internal,33.78112974,-118.21737445,2.780
40002016,GROUP,7613.54,76+29,12%,0.219,52000,0.55,0.73,6:00,1525,0.75000,100.000%,17.29,29.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1097.09,"Valve, Sta. 119+80, Valve 28",4306.47,46.94,Metal Loss Internal,33.78113023,-118.21737623,2.780
40002017,GROUP,7613.87,76+29,29%,0.219,52000,3.73,1.85,6:00,1525,0.75000,100.000%,17.62,29.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1097.42,"Valve, Sta. 119+80, Valve 28",4306.15,46.94,Metal Loss Internal,33.78113051,-118.21737724,2.780
40002018,GROUP,7614.33,76+29,11%,0.219,52000,0.85,0.97,5:45,1525,0.75000,100.000%,18.08,28.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1097.88,"Valve, Sta. 119+80, Valve 28",4305.68,46.94,Metal Loss Internal,33.78113092,-118.21737868,2.780
40002019,GROUP,7615.15,76+30,23%,0.219,52000,5.30,1.38,6:00,1525,0.75000,100.000%,18.89,28.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1098.70,"Valve, Sta. 119+80, Valve 28",4304.87,46.94,Metal Loss Internal,33.78113163,-118.21738121,2.770
40002020,GROUP,7615.78,76+31,24%,0.219,52000,2.57,0.70,6:00,1525,0.75000,100.000%,19.53,27.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1099.33,"Valve, Sta. 119+80, Valve 28",4304.24,46.94,Metal Loss Internal,33.78113219,-118.21738318,2.770
40002021,GROUP,7616.04,76+31,12%,0.219,52000,0.63,1.22,5:45,1525,0.75000,100.000%,19.79,27.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1099.59,"Valve, Sta. 119+80, Valve 28",4303.98,46.94,Metal Loss Internal,33.78113241,-118.21738399,2.770
40002022,GROUP,7616.58,76+32,35%,0.219,52000,0.88,0.71,6:00,1525,0.75000,100.000%,20.33,26.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1100.13,"Valve, Sta. 119+80, Valve 28",4303.44,46.94,Metal Loss Internal,33.78113288,-118.21738567,2.770
40002023,GROUP,7616.87,76+32,30%,0.219,52000,3.90,0.97,6:00,1525,0.75000,100.000%,20.62,26.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1100.42,"Valve, Sta. 119+80, Valve 28",4303.14,46.94,Metal Loss Internal,33.78113313,-118.21738658,2.770
40002024,GROUP,7617.16,76+32,17%,0.219,52000,0.65,0.51,6:00,1525,0.75000,100.000%,20.90,26.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1100.71,"Valve, Sta. 119+80, Valve 28",4302.86,46.94,Metal Loss Internal,33.78113338,-118.21738746,2.770
40002025,GROUP,7617.53,76+33,23%,0.219,52000,1.63,0.50,6:00,1525,0.75000,100.000%,21.28,25.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1101.08,"Valve, Sta. 119+80, Valve 28",4302.49,46.94,Metal Loss Internal,33.78113370,-118.21738862,2.770
40002026,GROUP,7617.71,76+33,17%,0.219,52000,0.58,0.42,6:00,1525,0.75000,100.000%,21.45,25.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1101.26,"Valve, Sta. 119+80, Valve 28",4302.31,46.94,Metal Loss Internal,33.78113386,-118.21738917,2.760
40002027,GROUP,7617.86,76+33,16%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,21.61,25.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1101.41,"Valve, Sta. 119+80, Valve 28",4302.16,46.94,Metal Loss Internal,33.78113400,-118.21738966,2.760
40002028,GROUP,7618.08,76+33,12%,0.219,52000,0.41,0.40,6:00,1525,0.75000,100.000%,21.82,25.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1101.63,"Valve, Sta. 119+80, Valve 28",4301.94,46.94,Metal Loss Internal,33.78113419,-118.21739033,2.760
40002029,GROUP,7618.46,76+34,21%,0.219,52000,1.83,1.01,6:00,1525,0.75000,100.000%,22.21,24.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1102.01,"Valve, Sta. 119+80, Valve 28",4301.56,46.94,Metal Loss Internal,33.78113452,-118.21739152,2.760
40002030,GROUP,7619.02,76+34,17%,0.219,52000,1.84,0.94,6:00,1525,0.75000,100.000%,22.77,24.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1102.57,"Valve, Sta. 119+80, Valve 28",4301.00,46.94,Metal Loss Internal,33.78113501,-118.21739326,2.760
40002031,GROUP,7619.26,76+34,15%,0.219,52000,0.78,0.71,6:00,1525,0.75000,100.000%,23.00,23.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1102.81,"Valve, Sta. 119+80, Valve 28",4300.76,46.94,Metal Loss Internal,33.78113521,-118.21739400,2.760
40002032,GROUP,7619.55,76+35,26%,0.219,52000,0.57,0.51,6:00,1525,0.75000,100.000%,23.30,23.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1103.10,"Valve, Sta. 119+80, Valve 28",4300.47,46.94,Metal Loss Internal,33.78113547,-118.21739492,2.760
40002033,GROUP,7619.93,76+35,22%,0.219,52000,0.51,0.93,5:45,1525,0.75000,100.000%,23.68,23.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1103.48,"Valve, Sta. 119+80, Valve 28",4300.09,46.94,Metal Loss Internal,33.78113580,-118.21739609,2.760
40002034,GROUP,7620.07,76+35,18%,0.219,52000,0.61,0.57,6:00,1525,0.75000,100.000%,23.82,23.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1103.62,"Valve, Sta. 119+80, Valve 28",4299.94,46.94,Metal Loss Internal,33.78113592,-118.21739653,2.760
40002035,GROUP,7620.22,76+35,12%,0.219,52000,0.50,1.26,6:00,1525,0.75000,100.000%,23.96,22.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1103.77,"Valve, Sta. 119+80, Valve 28",4299.80,46.94,Metal Loss Internal,33.78113605,-118.21739698,2.760
40002036,GROUP,7620.40,76+35,25%,0.219,52000,0.78,0.75,6:00,1525,0.75000,100.000%,24.15,22.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1103.95,"Valve, Sta. 119+80, Valve 28",4299.61,46.94,Metal Loss Internal,33.78113622,-118.21739756,2.750
40002037,GROUP,7620.62,76+36,19%,0.219,52000,0.75,0.60,6:00,1525,0.75000,100.000%,24.37,22.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1104.18,"Valve, Sta. 119+80, Valve 28",4299.39,46.94,Metal Loss Internal,33.78113641,-118.21739825,2.750
40002038,GROUP,7620.80,76+36,22%,0.219,52000,0.71,0.40,5:45,1525,0.75000,100.000%,24.55,22.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1104.35,"Valve, Sta. 119+80, Valve 28",4299.22,46.94,Metal Loss Internal,33.78113657,-118.21739879,2.750
40002039,GROUP,7621.10,76+36,31%,0.219,52000,0.79,0.92,6:00,1525,0.75000,100.000%,24.85,22.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1104.65,"Valve, Sta. 119+80, Valve 28",4298.92,46.94,Metal Loss Internal,33.78113683,-118.21739973,2.750
40002040,GROUP,7621.42,76+37,23%,0.219,52000,3.88,1.19,6:00,1525,0.75000,100.000%,25.17,21.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1104.97,"Valve, Sta. 119+80, Valve 28",4298.59,46.94,Metal Loss Internal,33.78113711,-118.21740073,2.750
40002041,GROUP,7622.08,76+37,28%,0.219,52000,6.33,1.16,6:00,1495,0.77000,100.000%,25.83,21.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1105.63,"Valve, Sta. 119+80, Valve 28",4297.94,46.94,Metal Loss Internal,33.78113768,-118.21740279,2.750
40002042,GROUP,7622.67,76+38,21%,0.219,52000,2.74,1.08,6:00,1525,0.75000,100.000%,26.42,20.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1106.23,"Valve, Sta. 119+80, Valve 28",4297.34,46.94,Metal Loss Internal,33.78113819,-118.21740463,2.740
40002043,GROUP,7622.92,76+38,11%,0.219,52000,0.43,0.33,6:15,1525,0.75000,100.000%,26.66,20.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1106.47,"Valve, Sta. 119+80, Valve 28",4297.10,46.94,Metal Loss Internal,33.78113841,-118.21740539,2.740
40002044,GROUP,7623.15,76+38,22%,0.219,52000,1.54,0.93,6:00,1525,0.75000,100.000%,26.89,20.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1106.70,"Valve, Sta. 119+80, Valve 28",4296.87,46.94,Metal Loss Internal,33.78113861,-118.21740610,2.740
40002045,GROUP,7623.39,76+39,10%,0.219,52000,0.64,0.70,6:00,1525,0.75000,100.000%,27.13,19.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1106.94,"Valve, Sta. 119+80, Valve 28",4296.63,46.94,Metal Loss Internal,33.78113882,-118.21740685,2.740
40002046,GROUP,7623.66,76+39,24%,0.219,52000,2.28,0.85,6:00,1525,0.75000,100.000%,27.41,19.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1107.22,"Valve, Sta. 119+80, Valve 28",4296.35,46.94,Metal Loss Internal,33.78113906,-118.21740771,2.740
40002047,GROUP,7624.16,76+39,24%,0.219,52000,5.15,1.30,6:00,1525,0.75000,100.000%,27.91,19.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1107.72,"Valve, Sta. 119+80, Valve 28",4295.85,46.94,Metal Loss Internal,33.78113950,-118.21740927,2.740
40002048,GROUP,7624.59,76+40,28%,0.219,52000,2.80,0.68,6:00,1525,0.75000,100.000%,28.33,18.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1108.14,"Valve, Sta. 119+80, Valve 28",4295.43,46.94,Metal Loss Internal,33.78113986,-118.21741058,2.740
40002049,GROUP,7624.85,76+40,28%,0.219,52000,1.24,0.75,6:00,1525,0.75000,100.000%,28.59,18.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1108.40,"Valve, Sta. 119+80, Valve 28",4295.17,46.94,Metal Loss Internal,33.78114009,-118.21741139,2.740
40002050,GROUP,7625.21,76+40,23%,0.219,52000,1.01,0.94,6:00,1525,0.75000,100.000%,28.95,17.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1108.76,"Valve, Sta. 119+80, Valve 28",4294.81,46.94,Metal Loss Internal,33.78114041,-118.21741251,2.730
40002051,GROUP,7625.65,76+41,26%,0.219,52000,7.38,1.16,6:00,1512,0.76000,100.000%,29.40,17.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1109.20,"Valve, Sta. 119+80, Valve 28",4294.36,46.94,Metal Loss Internal,33.78114079,-118.21741389,2.730
40002052,GROUP,7626.26,76+41,15%,0.219,52000,0.94,1.22,6:00,1525,0.75000,100.000%,30.01,16.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1109.81,"Valve, Sta. 119+80, Valve 28",4293.75,46.94,Metal Loss Internal,33.78114132,-118.21741579,2.730
40002053,GROUP,7626.41,76+42,20%,0.219,52000,0.51,0.46,5:45,1525,0.75000,100.000%,30.16,16.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1109.96,"Valve, Sta. 119+80, Valve 28",4293.60,46.94,Metal Loss Internal,33.78114146,-118.21741626,2.730
40002054,GROUP,7626.65,76+42,28%,0.219,52000,0.87,1.04,6:00,1525,0.75000,100.000%,30.39,16.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1110.20,"Valve, Sta. 119+80, Valve 28",4293.37,46.94,Metal Loss Internal,33.78114167,-118.21741700,2.730
40002055,GROUP,7627.27,76+42,11%,0.219,52000,1.73,1.43,6:00,1525,0.75000,100.000%,31.02,15.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1110.83,"Valve, Sta. 119+80, Valve 28",4292.74,46.94,Metal Loss Internal,33.78114221,-118.21741895,2.720
40002056,GROUP,7627.57,76+43,25%,0.219,52000,0.81,0.98,5:45,1525,0.75000,100.000%,31.32,15.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1111.13,"Valve, Sta. 119+80, Valve 28",4292.44,46.94,Metal Loss Internal,33.78114247,-118.21741988,2.720
40002057,GROUP,7627.92,76+43,25%,0.219,52000,2.47,1.13,6:00,1525,0.75000,100.000%,31.67,15.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1111.47,"Valve, Sta. 119+80, Valve 28",4292.10,46.94,Metal Loss Internal,33.78114277,-118.21742096,2.720
40002058,GROUP,7628.24,76+43,23%,0.219,52000,0.89,0.80,6:00,1525,0.75000,100.000%,31.98,14.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1111.79,"Valve, Sta. 119+80, Valve 28",4291.78,46.94,Metal Loss Internal,33.78114305,-118.21742194,2.720
40002059,GROUP,7628.69,76+44,12%,0.219,52000,0.66,0.88,6:00,1525,0.75000,100.000%,32.44,14.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1112.25,"Valve, Sta. 119+80, Valve 28",4291.32,46.94,Metal Loss Internal,33.78114344,-118.21742336,2.720
40002060,GROUP,7628.99,76+44,14%,0.219,52000,0.55,0.33,5:45,1525,0.75000,100.000%,32.73,14.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1112.54,"Valve, Sta. 119+80, Valve 28",4291.03,46.94,Metal Loss Internal,33.78114370,-118.21742427,2.720
40002061,GROUP,7629.24,76+44,18%,0.219,52000,1.62,1.22,5:45,1525,0.75000,100.000%,32.98,13.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1112.79,"Valve, Sta. 119+80, Valve 28",4290.78,46.94,Metal Loss Internal,33.78114391,-118.21742504,2.720
40002062,GROUP,7629.61,76+45,17%,0.219,52000,2.41,0.86,6:00,1525,0.75000,100.000%,33.36,13.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1113.16,"Valve, Sta. 119+80, Valve 28",4290.41,46.94,Metal Loss Internal,33.78114424,-118.21742621,2.720
40002063,GROUP,7629.90,76+45,12%,0.219,52000,0.82,0.53,6:00,1525,0.75000,100.000%,33.64,13.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1113.45,"Valve, Sta. 119+80, Valve 28",4290.12,46.94,Metal Loss Internal,33.78114449,-118.21742711,2.710
40002064,GROUP,7630.06,76+45,17%,0.219,52000,1.02,0.84,6:00,1525,0.75000,100.000%,33.81,13.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1113.61,"Valve, Sta. 119+80, Valve 28",4289.96,46.94,Metal Loss Internal,33.78114463,-118.21742761,2.710
40002065,GROUP,7630.61,76+46,20%,0.219,52000,3.37,1.66,6:00,1525,0.75000,100.000%,34.35,12.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1114.16,"Valve, Sta. 119+80, Valve 28",4289.41,46.94,Metal Loss Internal,33.78114511,-118.21742931,2.710
40002066,GROUP,7631.01,76+46,29%,0.219,52000,1.13,0.85,6:00,1525,0.75000,100.000%,34.75,12.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1114.56,"Valve, Sta. 119+80, Valve 28",4289.01,46.94,Metal Loss Internal,33.78114546,-118.21743056,2.710
40002067,GROUP,7631.35,76+47,19%,0.219,52000,1.63,0.91,6:00,1525,0.75000,100.000%,35.10,11.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1114.90,"Valve, Sta. 119+80, Valve 28",4288.67,46.94,Metal Loss Internal,33.78114576,-118.21743163,2.710
40002068,GROUP,7631.59,76+47,13%,0.219,52000,1.50,1.29,6:00,1525,0.75000,100.000%,35.34,11.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1115.14,"Valve, Sta. 119+80, Valve 28",4288.43,46.94,Metal Loss Internal,33.78114597,-118.21743238,2.710
40002069,GROUP,7631.91,76+47,19%,0.219,52000,0.60,0.53,6:00,1525,0.75000,100.000%,35.66,11.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1115.46,"Valve, Sta. 119+80, Valve 28",4288.10,46.94,Metal Loss Internal,33.78114625,-118.21743338,2.710
40002070,GROUP,7632.15,76+47,27%,0.219,52000,0.80,0.65,6:00,1525,0.75000,100.000%,35.90,11.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1115.71,"Valve, Sta. 119+80, Valve 28",4287.86,46.94,Metal Loss Internal,33.78114646,-118.21743413,2.710
40002071,GROUP,7632.40,76+48,23%,0.219,52000,0.89,0.73,6:00,1525,0.75000,100.000%,36.15,10.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1115.95,"Valve, Sta. 119+80, Valve 28",4287.62,46.94,Metal Loss Internal,33.78114667,-118.21743489,2.710
40002072,GROUP,7632.71,76+48,15%,0.219,52000,0.59,0.43,6:00,1525,0.75000,100.000%,36.46,10.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1116.26,"Valve, Sta. 119+80, Valve 28",4287.31,46.94,Metal Loss Internal,33.78114694,-118.21743586,2.710
40002073,GROUP,7633.07,76+48,22%,0.219,52000,0.55,0.64,6:00,1525,0.75000,100.000%,36.82,10.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1116.62,"Valve, Sta. 119+80, Valve 28",4286.95,46.94,Metal Loss Internal,33.78114725,-118.21743698,2.710
40002074,GROUP,7633.39,76+49,16%,0.219,52000,0.73,0.53,6:00,1525,0.75000,100.000%,37.13,9.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1116.94,"Valve, Sta. 119+80, Valve 28",4286.63,46.94,Metal Loss Internal,33.78114753,-118.21743796,2.710
40002075,GROUP,7634.03,76+49,20%,0.219,52000,1.11,0.70,6:00,1525,0.75000,100.000%,37.77,9.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1117.58,"Valve, Sta. 119+80, Valve 28",4285.99,46.94,Metal Loss Internal,33.78114809,-118.21743996,2.710
40002076,GROUP,7634.39,76+50,13%,0.219,52000,1.14,0.71,6:00,1525,0.75000,100.000%,38.13,8.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1117.94,"Valve, Sta. 119+80, Valve 28",4285.63,46.94,Metal Loss Internal,33.78114840,-118.21744108,2.710
40002077,GROUP,7634.60,76+50,18%,0.219,52000,0.72,0.58,6:00,1525,0.75000,100.000%,38.35,8.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1118.15,"Valve, Sta. 119+80, Valve 28",4285.41,46.94,Metal Loss Internal,33.78114859,-118.21744175,2.710
40002078,GROUP,7636.01,76+51,16%,0.219,52000,2.87,1.65,6:00,1525,0.75000,100.000%,39.76,7.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1119.56,"Valve, Sta. 119+80, Valve 28",4284.01,46.94,Metal Loss Internal,33.78114982,-118.21744612,2.700
40002079,GROUP,7636.37,76+52,18%,0.219,52000,2.22,0.84,6:00,1525,0.75000,100.000%,40.12,6.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1119.92,"Valve, Sta. 119+80, Valve 28",4283.65,46.94,Metal Loss Internal,33.78115013,-118.21744725,2.700
40002080,GROUP,7636.98,76+52,20%,0.219,52000,2.51,2.26,6:00,1525,0.75000,100.000%,40.72,6.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1120.53,"Valve, Sta. 119+80, Valve 28",4283.04,46.94,Metal Loss Internal,33.78115066,-118.21744914,2.710
40002081,GROUP,7637.64,76+53,13%,0.219,52000,2.23,1.30,5:45,1525,0.75000,100.000%,41.38,5.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1121.19,"Valve, Sta. 119+80, Valve 28",4282.38,46.94,Metal Loss Internal,33.78115123,-118.21745120,2.710
40002082,GROUP,7637.99,76+53,15%,0.219,52000,1.30,1.81,6:00,1525,0.75000,100.000%,41.74,5.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1121.54,"Valve, Sta. 119+80, Valve 28",4282.02,46.94,Metal Loss Internal,33.78115154,-118.21745230,2.710
40002083,GROUP,7638.60,76+54,10%,0.219,52000,0.75,0.90,6:00,1525,0.75000,100.000%,42.34,4.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1122.15,"Valve, Sta. 119+80, Valve 28",4281.42,46.94,Metal Loss Internal,33.78115206,-118.21745417,2.710
40002084,GROUP,7638.85,76+54,20%,0.219,52000,2.82,1.11,5:45,1525,0.75000,100.000%,42.60,4.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1122.40,"Valve, Sta. 119+80, Valve 28",4281.16,46.94,Metal Loss Internal,33.78115229,-118.21745497,2.710
40002085,GROUP,7639.32,76+55,10%,0.219,52000,0.73,0.98,5:45,1525,0.75000,100.000%,43.06,3.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1122.87,"Valve, Sta. 119+80, Valve 28",4280.70,46.94,Metal Loss Internal,33.78115269,-118.21745641,2.710
40002086,GROUP,7639.55,76+55,20%,0.219,52000,2.24,1.59,5:45,1525,0.75000,100.000%,43.29,3.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1123.10,"Valve, Sta. 119+80, Valve 28",4280.47,46.94,Metal Loss Internal,33.78115290,-118.21745713,2.710
40002087,GROUP,7640.81,76+56,13%,0.219,52000,1.56,0.80,6:00,1525,0.75000,100.000%,44.56,2.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1124.36,"Valve, Sta. 119+80, Valve 28",4279.21,46.94,Metal Loss Internal,33.78115400,-118.21746106,2.710
40002088,GROUP,7641.92,76+57,10%,0.219,52000,1.14,0.67,6:00,1525,0.75000,100.000%,45.67,1.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1125.47,"Valve, Sta. 119+80, Valve 28",4278.09,46.94,Metal Loss Internal,33.78115496,-118.21746453,2.720
40002089,GROUP,7642.15,76+57,10%,0.219,52000,0.63,0.52,6:00,1525,0.75000,100.000%,45.89,1.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1125.70,"Valve, Sta. 119+80, Valve 28",4277.87,46.94,Metal Loss Internal,33.78115516,-118.21746522,2.720
40002090,GROUP,7642.68,76+58,15%,0.219,52000,2.28,0.81,6:00,1525,0.75000,100.000%,46.43,0.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1126.23,"Valve, Sta. 119+80, Valve 28",4277.33,46.94,Metal Loss Internal,33.78115563,-118.21746689,2.720
40002091,GROUP,7643.08,76+58,12%,0.219,52000,0.71,0.45,6:00,1525,0.75000,100.000%,46.83,0.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1126.63,"Valve, Sta. 119+80, Valve 28",4276.94,46.94,Metal Loss Internal,33.78115597,-118.21746813,2.730
3010,WELD,7643.19,76+59,,,,,,,,,,,,,,,,46.98,,33.78115606,-118.21746846,2.730
40002092,GROUP,7643.85,76+59,12%,0.219,52000,1.30,1.11,6:00,1525,0.75000,100.000%,0.66,46.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1127.40,"Valve, Sta. 119+80, Valve 28",4276.17,46.98,Metal Loss Internal,33.78115664,-118.21747052,2.730
40002093,GROUP,7644.36,76+60,23%,0.219,52000,1.16,1.24,6:00,1525,0.75000,100.000%,1.17,45.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1127.91,"Valve, Sta. 119+80, Valve 28",4275.66,46.98,Metal Loss Internal,33.78115708,-118.21747212,2.730
40002094,GROUP,7644.58,76+60,20%,0.219,52000,0.64,0.87,6:00,1525,0.75000,100.000%,1.39,45.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1128.13,"Valve, Sta. 119+80, Valve 28",4275.44,46.98,Metal Loss Internal,33.78115727,-118.21747278,2.730
40002095,GROUP,7647.21,76+63,17%,0.219,52000,1.80,1.33,6:00,1525,0.75000,100.000%,4.02,42.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1130.76,"Valve, Sta. 119+80, Valve 28",4272.81,46.98,Metal Loss Internal,33.78115954,-118.21748097,2.750
40002096,GROUP,7647.79,76+63,17%,0.219,52000,0.46,0.46,6:00,1525,0.75000,100.000%,4.60,42.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1131.34,"Valve, Sta. 119+80, Valve 28",4272.22,46.98,Metal Loss Internal,33.78116005,-118.21748280,2.760
40002097,GROUP,7648.65,76+64,11%,0.219,52000,0.53,0.54,6:00,1525,0.75000,100.000%,5.46,41.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1132.20,"Valve, Sta. 119+80, Valve 28",4271.37,46.98,Metal Loss Internal,33.78116080,-118.21748548,2.770
40002098,GROUP,7648.98,76+64,15%,0.219,52000,1.42,0.89,6:00,1525,0.75000,100.000%,5.79,41.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1132.53,"Valve, Sta. 119+80, Valve 28",4271.04,46.98,Metal Loss Internal,33.78116109,-118.21748650,2.770
40002099,GROUP,7649.80,76+65,14%,0.219,52000,0.65,0.69,6:00,1525,0.75000,100.000%,6.61,40.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1133.35,"Valve, Sta. 119+80, Valve 28",4270.22,46.98,Metal Loss Internal,33.78116180,-118.21748905,2.770
40002100,GROUP,7650.16,76+66,16%,0.219,52000,2.05,0.59,6:00,1525,0.75000,100.000%,6.97,40.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1133.71,"Valve, Sta. 119+80, Valve 28",4269.86,46.98,Metal Loss Internal,33.78116211,-118.21749016,2.780
40002101,GROUP,7651.49,76+67,26%,0.219,52000,1.94,0.88,5:45,1525,0.75000,100.000%,8.30,38.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1135.04,"Valve, Sta. 119+80, Valve 28",4268.53,46.98,Metal Loss Internal,33.78116325,-118.21749430,2.790
40002102,GROUP,7651.76,76+67,14%,0.219,52000,0.63,0.38,6:00,1525,0.75000,100.000%,8.57,38.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1135.31,"Valve, Sta. 119+80, Valve 28",4268.26,46.98,Metal Loss Internal,33.78116349,-118.21749515,2.790
40002103,GROUP,7652.30,76+68,23%,0.219,52000,0.48,0.51,5:45,1525,0.75000,100.000%,9.11,37.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1135.85,"Valve, Sta. 119+80, Valve 28",4267.72,46.98,Metal Loss Internal,33.78116396,-118.21749682,2.790
40002104,GROUP,7653.00,76+68,12%,0.219,52000,2.32,1.08,6:00,1525,0.75000,100.000%,9.81,37.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1136.55,"Valve, Sta. 119+80, Valve 28",4267.02,46.98,Metal Loss Internal,33.78116456,-118.21749899,2.800
40002105,GROUP,7653.21,76+69,11%,0.219,52000,0.85,0.92,2:45,1525,0.75000,100.000%,10.03,36.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1136.77,"Valve, Sta. 119+80, Valve 28",4266.80,46.98,Metal Loss External,33.78116475,-118.21749968,2.800
40002106,GROUP,7653.53,76+69,11%,0.219,52000,0.71,0.58,6:00,1525,0.75000,100.000%,10.34,36.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1137.08,"Valve, Sta. 119+80, Valve 28",4266.49,46.98,Metal Loss Internal,33.78116503,-118.21750067,2.800
40002107,GROUP,7653.70,76+69,15%,0.219,52000,0.61,0.53,6:00,1525,0.75000,100.000%,10.51,36.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1137.25,"Valve, Sta. 119+80, Valve 28",4266.32,46.98,Metal Loss Internal,33.78116518,-118.21750119,2.800
40002108,GROUP,7657.82,76+73,24%,0.219,52000,0.66,0.61,6:00,1525,0.75000,100.000%,14.63,32.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1141.37,"Valve, Sta. 119+80, Valve 28",4262.20,46.98,Metal Loss Internal,33.78116875,-118.21751402,2.830
40002109,GROUP,7659.95,76+75,20%,0.219,52000,0.50,0.56,6:00,1525,0.75000,100.000%,16.76,30.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1143.50,"Valve, Sta. 119+80, Valve 28",4260.07,46.98,Metal Loss Internal,33.78117059,-118.21752064,2.840
40002110,GROUP,7660.15,76+76,13%,0.219,52000,0.57,0.33,5:45,1525,0.75000,100.000%,16.96,30.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1143.70,"Valve, Sta. 119+80, Valve 28",4259.87,46.98,Metal Loss Internal,33.78117077,-118.21752126,2.840
40002111,GROUP,7660.32,76+76,20%,0.219,52000,1.33,0.63,6:00,1525,0.75000,100.000%,17.13,29.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1143.87,"Valve, Sta. 119+80, Valve 28",4259.70,46.98,Metal Loss Internal,33.78117092,-118.21752180,2.840
40002112,GROUP,7660.82,76+76,19%,0.219,52000,2.98,1.05,6:00,1525,0.75000,100.000%,17.63,29.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1144.37,"Valve, Sta. 119+80, Valve 28",4259.20,46.98,Metal Loss Internal,33.78117135,-118.21752335,2.840
40002113,GROUP,7662.13,76+78,22%,0.219,52000,0.66,0.69,6:00,1525,0.75000,100.000%,18.94,28.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1145.68,"Valve, Sta. 119+80, Valve 28",4257.89,46.98,Metal Loss Internal,33.78117249,-118.21752743,2.850
40002114,GROUP,7662.52,76+78,32%,0.219,52000,1.54,1.11,6:00,1525,0.75000,100.000%,19.33,27.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1146.07,"Valve, Sta. 119+80, Valve 28",4257.50,46.98,Metal Loss Internal,33.78117283,-118.21752865,2.850
40002115,GROUP,7662.88,76+78,16%,0.219,52000,1.88,1.03,5:45,1525,0.75000,100.000%,19.70,27.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1146.44,"Valve, Sta. 119+80, Valve 28",4257.13,46.98,Metal Loss Internal,33.78117314,-118.21752978,2.850
40002116,GROUP,7663.30,76+79,22%,0.219,52000,2.21,1.19,6:00,1525,0.75000,100.000%,20.11,26.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1146.85,"Valve, Sta. 119+80, Valve 28",4256.72,46.98,Metal Loss Internal,33.78117350,-118.21753106,2.850
40002117,GROUP,7663.50,76+79,12%,0.219,52000,0.56,0.36,5:45,1525,0.75000,100.000%,20.31,26.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1147.05,"Valve, Sta. 119+80, Valve 28",4256.51,46.98,Metal Loss Internal,33.78117368,-118.21753171,2.850
40002118,GROUP,7663.74,76+79,16%,0.219,52000,2.37,1.38,5:45,1525,0.75000,100.000%,20.55,26.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1147.29,"Valve, Sta. 119+80, Valve 28",4256.28,46.98,Metal Loss Internal,33.78117388,-118.21753243,2.860
40002119,GROUP,7664.08,76+80,12%,0.219,52000,0.85,0.76,6:00,1525,0.75000,100.000%,20.89,26.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1147.63,"Valve, Sta. 119+80, Valve 28",4255.94,46.98,Metal Loss Internal,33.78117418,-118.21753349,2.860
40002120,GROUP,7664.29,76+80,17%,0.219,52000,2.26,1.22,5:45,1525,0.75000,100.000%,21.10,25.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1147.84,"Valve, Sta. 119+80, Valve 28",4255.72,46.98,Metal Loss Internal,33.78117437,-118.21753417,2.860
40002121,GROUP,7664.58,76+80,21%,0.219,52000,0.90,0.77,5:45,1525,0.75000,100.000%,21.39,25.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1148.13,"Valve, Sta. 119+80, Valve 28",4255.44,46.98,Metal Loss Internal,33.78117462,-118.21753506,2.860
40002122,GROUP,7664.74,76+80,17%,0.219,52000,0.76,0.86,6:00,1525,0.75000,100.000%,21.55,25.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1148.29,"Valve, Sta. 119+80, Valve 28",4255.28,46.98,Metal Loss Internal,33.78117475,-118.21753555,2.860
40002123,GROUP,7665.39,76+81,27%,0.219,52000,4.22,0.81,6:00,1525,0.75000,100.000%,22.21,24.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1148.95,"Valve, Sta. 119+80, Valve 28",4254.62,46.98,Metal Loss Internal,33.78117532,-118.21753759,2.860
40002124,GROUP,7665.84,76+81,27%,0.219,52000,2.16,0.70,6:00,1525,0.75000,100.000%,22.65,24.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1149.39,"Valve, Sta. 119+80, Valve 28",4254.17,46.98,Metal Loss Internal,33.78117571,-118.21753898,2.860
40002125,GROUP,7666.15,76+82,27%,0.219,52000,0.78,0.67,6:00,1525,0.75000,100.000%,22.96,24.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1149.70,"Valve, Sta. 119+80, Valve 28",4253.87,46.98,Metal Loss Internal,33.78117598,-118.21753993,2.860
40002126,GROUP,7666.61,76+82,22%,0.219,52000,5.33,1.15,6:00,1525,0.75000,100.000%,23.42,23.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1150.16,"Valve, Sta. 119+80, Valve 28",4253.41,46.98,Metal Loss Internal,33.78117638,-118.21754138,2.860
40002127,GROUP,7667.18,76+83,18%,0.219,52000,4.79,1.17,5:45,1525,0.75000,100.000%,23.99,23.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1150.73,"Valve, Sta. 119+80, Valve 28",4252.84,46.98,Metal Loss Internal,33.78117687,-118.21754314,2.860
40002128,GROUP,7667.58,76+83,21%,0.219,52000,0.87,1.27,5:45,1525,0.75000,100.000%,24.40,22.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1151.14,"Valve, Sta. 119+80, Valve 28",4252.43,46.98,Metal Loss Internal,33.78117723,-118.21754441,2.860
40002129,GROUP,7667.79,76+83,14%,0.219,52000,1.09,1.27,5:45,1525,0.75000,100.000%,24.60,22.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1151.34,"Valve, Sta. 119+80, Valve 28",4252.23,46.98,Metal Loss Internal,33.78117740,-118.21754504,2.860
40002130,GROUP,7668.10,76+84,27%,0.219,52000,1.69,0.84,5:45,1525,0.75000,100.000%,24.91,22.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1151.65,"Valve, Sta. 119+80, Valve 28",4251.92,46.98,Metal Loss Internal,33.78117767,-118.21754600,2.860
40002131,GROUP,7668.47,76+84,16%,0.219,52000,0.94,0.98,6:00,1525,0.75000,100.000%,25.28,21.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1152.02,"Valve, Sta. 119+80, Valve 28",4251.55,46.98,Metal Loss Internal,33.78117799,-118.21754716,2.860
40002132,GROUP,7668.72,76+84,23%,0.219,52000,0.69,0.93,5:45,1525,0.75000,100.000%,25.53,21.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1152.27,"Valve, Sta. 119+80, Valve 28",4251.30,46.98,Metal Loss Internal,33.78117821,-118.21754794,2.860
40002133,GROUP,7669.34,76+85,26%,0.219,52000,8.35,1.33,5:45,1502,0.77000,100.000%,26.15,20.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1152.89,"Valve, Sta. 119+80, Valve 28",4250.68,46.98,Metal Loss Internal,33.78117875,-118.21754986,2.860
40002134,GROUP,7669.88,76+85,25%,0.219,52000,0.88,1.21,6:00,1525,0.75000,100.000%,26.69,20.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1153.43,"Valve, Sta. 119+80, Valve 28",4250.14,46.98,Metal Loss Internal,33.78117922,-118.21755155,2.860
40002135,GROUP,7670.19,76+86,21%,0.219,52000,2.82,0.96,6:00,1525,0.75000,100.000%,27.01,19.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1153.75,"Valve, Sta. 119+80, Valve 28",4249.82,46.98,Metal Loss Internal,33.78117949,-118.21755253,2.860
40002136,GROUP,7670.54,76+86,20%,0.219,52000,1.15,0.83,6:00,1525,0.75000,100.000%,27.35,19.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1154.09,"Valve, Sta. 119+80, Valve 28",4249.48,46.98,Metal Loss Internal,33.78117980,-118.21755361,2.860
40002137,GROUP,7670.73,76+86,24%,0.219,52000,0.61,0.92,5:45,1525,0.75000,100.000%,27.54,19.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1154.28,"Valve, Sta. 119+80, Valve 28",4249.29,46.98,Metal Loss Internal,33.78117996,-118.21755419,2.860
40002138,GROUP,7671.11,76+87,21%,0.219,52000,0.62,0.78,6:00,1525,0.75000,100.000%,27.92,19.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1154.66,"Valve, Sta. 119+80, Valve 28",4248.91,46.98,Metal Loss Internal,33.78118029,-118.21755537,2.860
40002139,GROUP,7671.39,76+87,16%,0.219,52000,2.89,1.36,5:45,1525,0.75000,100.000%,28.21,18.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1154.95,"Valve, Sta. 119+80, Valve 28",4248.62,46.98,Metal Loss Internal,33.78118054,-118.21755627,2.860
40002140,GROUP,7671.75,76+87,22%,0.219,52000,0.65,0.64,5:45,1525,0.75000,100.000%,28.56,18.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1155.30,"Valve, Sta. 119+80, Valve 28",4248.27,46.98,Metal Loss Internal,33.78118084,-118.21755737,2.860
40002141,GROUP,7672.00,76+88,23%,0.219,52000,1.54,1.08,6:00,1525,0.75000,100.000%,28.81,18.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1155.55,"Valve, Sta. 119+80, Valve 28",4248.02,46.98,Metal Loss Internal,33.78118106,-118.21755815,2.860
40002142,GROUP,7672.30,76+88,17%,0.219,52000,1.18,1.04,5:45,1525,0.75000,100.000%,29.11,17.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1155.85,"Valve, Sta. 119+80, Valve 28",4247.72,46.98,Metal Loss Internal,33.78118132,-118.21755909,2.860
40002143,GROUP,7672.57,76+88,26%,0.219,52000,0.81,0.87,6:00,1525,0.75000,100.000%,29.38,17.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1156.12,"Valve, Sta. 119+80, Valve 28",4247.44,46.98,Metal Loss Internal,33.78118155,-118.21755993,2.860
40002144,GROUP,7672.77,76+88,14%,0.219,52000,0.80,0.90,5:45,1525,0.75000,100.000%,29.58,17.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1156.32,"Valve, Sta. 119+80, Valve 28",4247.24,46.98,Metal Loss Internal,33.78118172,-118.21756056,2.860
40002145,GROUP,7672.97,76+89,15%,0.219,52000,0.82,0.60,6:00,1525,0.75000,100.000%,29.78,17.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1156.52,"Valve, Sta. 119+80, Valve 28",4247.05,46.98,Metal Loss Internal,33.78118189,-118.21756117,2.860
40002146,GROUP,7673.16,76+89,15%,0.219,52000,0.58,0.53,5:45,1525,0.75000,100.000%,29.97,17.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1156.71,"Valve, Sta. 119+80, Valve 28",4246.86,46.98,Metal Loss Internal,33.78118206,-118.21756176,2.860
40002147,GROUP,7673.40,76+89,19%,0.219,52000,0.85,0.74,5:45,1525,0.75000,100.000%,30.22,16.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1156.96,"Valve, Sta. 119+80, Valve 28",4246.61,46.98,Metal Loss Internal,33.78118227,-118.21756253,2.860
40002148,GROUP,7673.73,76+89,25%,0.219,52000,1.61,1.19,5:45,1525,0.75000,100.000%,30.54,16.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1157.29,"Valve, Sta. 119+80, Valve 28",4246.28,46.98,Metal Loss Internal,33.78118256,-118.21756355,2.860
40002149,GROUP,7674.20,76+90,20%,0.219,52000,2.89,1.12,6:00,1525,0.75000,100.000%,31.01,15.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1157.75,"Valve, Sta. 119+80, Valve 28",4245.82,46.98,Metal Loss Internal,33.78118297,-118.21756501,2.860
40002150,GROUP,7674.44,76+90,20%,0.219,52000,0.70,0.95,6:00,1525,0.75000,100.000%,31.25,15.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1157.99,"Valve, Sta. 119+80, Valve 28",4245.58,46.98,Metal Loss Internal,33.78118317,-118.21756575,2.860
40002151,GROUP,7674.76,76+90,29%,0.219,52000,2.60,0.96,6:00,1525,0.75000,100.000%,31.57,15.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1158.31,"Valve, Sta. 119+80, Valve 28",4245.25,46.98,Metal Loss Internal,33.78118345,-118.21756676,2.860
40002152,GROUP,7675.10,76+91,16%,0.219,52000,0.75,0.89,6:00,1525,0.75000,100.000%,31.91,15.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1158.65,"Valve, Sta. 119+80, Valve 28",4244.92,46.98,Metal Loss Internal,33.78118373,-118.21756780,2.860
40002153,GROUP,7675.27,76+91,11%,0.219,52000,0.62,0.95,6:00,1525,0.75000,100.000%,32.08,14.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1158.82,"Valve, Sta. 119+80, Valve 28",4244.75,46.98,Metal Loss Internal,33.78118388,-118.21756834,2.860
40002154,GROUP,7675.46,76+91,13%,0.219,52000,0.43,0.68,6:00,1525,0.75000,100.000%,32.27,14.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1159.01,"Valve, Sta. 119+80, Valve 28",4244.56,46.98,Metal Loss Internal,33.78118405,-118.21756893,2.860
40002155,GROUP,7675.65,76+91,12%,0.219,52000,2.50,2.12,8:00,1525,0.75000,100.000%,32.47,14.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1159.21,"Valve, Sta. 119+80, Valve 28",4244.36,46.98,Metal Loss Internal,33.78118422,-118.21756954,2.860
40002156,GROUP,7675.66,76+91,20%,0.219,52000,0.70,0.52,6:00,1525,0.75000,100.000%,32.47,14.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1159.21,"Valve, Sta. 119+80, Valve 28",4244.36,46.98,Metal Loss Internal,33.78118422,-118.21756955,2.860
40002157,GROUP,7675.96,76+92,17%,0.219,52000,3.26,1.22,6:00,1525,0.75000,100.000%,32.77,14.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1159.51,"Valve, Sta. 119+80, Valve 28",4244.06,46.98,Metal Loss Internal,33.78118448,-118.21757049,2.860
40002158,GROUP,7676.25,76+92,18%,0.219,52000,1.46,0.88,6:00,1525,0.75000,100.000%,33.06,13.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1159.80,"Valve, Sta. 119+80, Valve 28",4243.77,46.98,Metal Loss Internal,33.78118472,-118.21757137,2.860
40002159,GROUP,7676.60,76+92,11%,0.219,52000,0.69,0.74,5:45,1525,0.75000,100.000%,33.41,13.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1160.16,"Valve, Sta. 119+80, Valve 28",4243.41,46.98,Metal Loss Internal,33.78118503,-118.21757249,2.860
40002160,GROUP,7676.82,76+92,20%,0.219,52000,1.09,0.66,5:45,1525,0.75000,100.000%,33.63,13.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1160.37,"Valve, Sta. 119+80, Valve 28",4243.20,46.98,Metal Loss Internal,33.78118522,-118.21757315,2.860
40002161,GROUP,7677.04,76+93,24%,0.219,52000,0.83,0.61,6:00,1525,0.75000,100.000%,33.85,13.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1160.59,"Valve, Sta. 119+80, Valve 28",4242.98,46.98,Metal Loss Internal,33.78118541,-118.21757385,2.860
40002162,GROUP,7677.41,76+93,25%,0.219,52000,2.51,1.18,5:45,1525,0.75000,100.000%,34.22,12.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1160.96,"Valve, Sta. 119+80, Valve 28",4242.61,46.98,Metal Loss Internal,33.78118573,-118.21757499,2.850
40002163,GROUP,7677.70,76+93,14%,0.219,52000,1.86,0.71,6:00,1525,0.75000,100.000%,34.51,12.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1161.25,"Valve, Sta. 119+80, Valve 28",4242.32,46.98,Metal Loss Internal,33.78118598,-118.21757591,2.850
40002164,GROUP,7678.00,76+94,16%,0.219,52000,0.62,0.89,6:00,1525,0.75000,100.000%,34.81,12.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1161.55,"Valve, Sta. 119+80, Valve 28",4242.02,46.98,Metal Loss Internal,33.78118623,-118.21757683,2.850
40002165,GROUP,7678.26,76+94,19%,0.219,52000,2.95,1.35,6:00,1525,0.75000,100.000%,35.07,11.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1161.81,"Valve, Sta. 119+80, Valve 28",4241.76,46.98,Metal Loss Internal,33.78118646,-118.21757764,2.850
40002166,GROUP,7678.87,76+95,13%,0.219,52000,0.53,0.42,5:45,1525,0.75000,100.000%,35.69,11.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1162.43,"Valve, Sta. 119+80, Valve 28",4241.14,46.98,Metal Loss Internal,33.78118699,-118.21757957,2.850
40002167,GROUP,7679.08,76+95,15%,0.219,52000,0.56,0.33,6:00,1525,0.75000,100.000%,35.89,11.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1162.63,"Valve, Sta. 119+80, Valve 28",4240.94,46.98,Metal Loss Internal,33.78118717,-118.21758019,2.850
40002168,GROUP,7679.56,76+95,16%,0.219,52000,0.54,0.39,5:45,1525,0.75000,100.000%,36.37,10.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1163.11,"Valve, Sta. 119+80, Valve 28",4240.46,46.98,Metal Loss Internal,33.78118758,-118.21758169,2.850
40002169,GROUP,7679.84,76+96,12%,0.219,52000,0.35,0.34,6:00,1525,0.75000,100.000%,36.65,10.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1163.39,"Valve, Sta. 119+80, Valve 28",4240.18,46.98,Metal Loss Internal,33.78118782,-118.21758258,2.850
40002170,GROUP,7680.43,76+96,14%,0.219,52000,0.65,0.59,6:00,1525,0.75000,100.000%,37.24,9.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1163.98,"Valve, Sta. 119+80, Valve 28",4239.59,46.98,Metal Loss Internal,33.78118834,-118.21758442,2.840
40002171,GROUP,7680.83,76+97,11%,0.219,52000,0.47,0.93,6:00,1525,0.75000,100.000%,37.64,9.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1164.38,"Valve, Sta. 119+80, Valve 28",4239.19,46.98,Metal Loss Internal,33.78118868,-118.21758566,2.840
40002172,GROUP,7681.00,76+97,11%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,37.81,9.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1164.55,"Valve, Sta. 119+80, Valve 28",4239.02,46.98,Metal Loss Internal,33.78118882,-118.21758617,2.840
40002173,GROUP,7681.21,76+97,18%,0.219,52000,0.87,0.87,6:00,1525,0.75000,100.000%,38.02,8.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1164.76,"Valve, Sta. 119+80, Valve 28",4238.80,46.98,Metal Loss Internal,33.78118901,-118.21758685,2.840
40002174,GROUP,7681.60,76+97,15%,0.219,52000,0.72,0.99,6:00,1525,0.75000,100.000%,38.41,8.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1165.15,"Valve, Sta. 119+80, Valve 28",4238.42,46.98,Metal Loss Internal,33.78118934,-118.21758805,2.840
40002175,GROUP,7681.79,76+98,16%,0.219,52000,1.04,1.22,6:00,1525,0.75000,100.000%,38.61,8.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1165.35,"Valve, Sta. 119+80, Valve 28",4238.22,46.98,Metal Loss Internal,33.78118951,-118.21758867,2.840
40002176,GROUP,7682.01,76+98,11%,0.219,52000,0.50,0.69,5:45,1525,0.75000,100.000%,38.82,8.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1165.56,"Valve, Sta. 119+80, Valve 28",4238.01,46.98,Metal Loss Internal,33.78118969,-118.21758934,2.840
40002177,GROUP,7682.22,76+98,18%,0.219,52000,0.59,0.63,6:00,1525,0.75000,100.000%,39.03,7.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1165.77,"Valve, Sta. 119+80, Valve 28",4237.80,46.98,Metal Loss Internal,33.78118987,-118.21758999,2.840
40002178,GROUP,7682.94,76+99,25%,0.219,52000,1.19,1.31,5:45,1525,0.75000,100.000%,39.76,7.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1166.50,"Valve, Sta. 119+80, Valve 28",4237.07,46.98,Metal Loss Internal,33.78119050,-118.21759225,2.840
40002179,GROUP,7683.20,76+99,21%,0.219,52000,0.87,0.94,5:45,1525,0.75000,100.000%,40.01,6.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1166.75,"Valve, Sta. 119+80, Valve 28",4236.82,46.98,Metal Loss Internal,33.78119072,-118.21759304,2.830
40002180,GROUP,7683.93,77+00,19%,0.219,52000,2.14,1.59,6:00,1525,0.75000,100.000%,40.74,6.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1167.48,"Valve, Sta. 119+80, Valve 28",4236.09,46.98,Metal Loss Internal,33.78119134,-118.21759531,2.830
40002181,GROUP,7684.29,77+00,23%,0.219,52000,3.60,1.49,6:00,1525,0.75000,100.000%,41.10,5.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1167.84,"Valve, Sta. 119+80, Valve 28",4235.73,46.98,Metal Loss Internal,33.78119166,-118.21759643,2.830
40002182,GROUP,7684.87,77+01,17%,0.219,52000,0.67,1.22,5:45,1525,0.75000,100.000%,41.69,5.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1168.43,"Valve, Sta. 119+80, Valve 28",4235.14,46.98,Metal Loss Internal,33.78119217,-118.21759826,2.820
40002183,GROUP,7685.30,77+01,19%,0.219,52000,4.77,1.81,6:00,1525,0.75000,100.000%,42.11,4.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1168.86,"Valve, Sta. 119+80, Valve 28",4234.71,46.98,Metal Loss Internal,33.78119254,-118.21759960,2.820
40002184,GROUP,7687.21,77+03,16%,0.219,52000,0.69,0.63,6:00,1525,0.75000,100.000%,44.02,2.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1170.76,"Valve, Sta. 119+80, Valve 28",4232.81,46.98,Metal Loss Internal,33.78119418,-118.21760553,2.810
40002185,GROUP,7688.52,77+04,17%,0.219,52000,0.53,0.40,5:45,1525,0.75000,100.000%,45.34,1.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1172.08,"Valve, Sta. 119+80, Valve 28",4231.49,46.98,Metal Loss Internal,33.78119532,-118.21760963,2.800
40002186,GROUP,7689.55,77+05,22%,0.219,52000,1.36,1.09,6:00,1525,0.75000,100.000%,46.36,0.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1173.10,"Valve, Sta. 119+80, Valve 28",4230.46,46.98,Metal Loss Internal,33.78119621,-118.21761283,2.790
40002187,GROUP,7689.87,77+06,19%,0.219,52000,0.74,0.84,5:45,1525,0.75000,100.000%,46.68,0.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1173.42,"Valve, Sta. 119+80, Valve 28",4230.15,46.98,Metal Loss Internal,33.78119648,-118.21761381,2.790
3020,WELD,7690.17,77+06,,,,,,,,,,,,,,,,46.91,,33.78119674,-118.21761476,2.780
40002188,GROUP,7691.58,77+07,23%,0.219,52000,0.87,0.59,6:00,1525,0.75000,100.000%,1.41,45.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1175.13,"Valve, Sta. 119+80, Valve 28",4228.43,46.91,Metal Loss Internal,33.78119795,-118.21761916,2.770
40002189,GROUP,7691.94,77+08,18%,0.219,52000,0.56,0.33,5:45,1525,0.75000,100.000%,1.76,45.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1175.49,"Valve, Sta. 119+80, Valve 28",4228.08,46.91,Metal Loss Internal,33.78119826,-118.21762026,2.760
40002190,GROUP,7693.20,77+09,11%,0.219,52000,1.24,0.61,6:00,1525,0.75000,100.000%,3.02,43.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1176.75,"Valve, Sta. 119+80, Valve 28",4226.82,46.91,Metal Loss Internal,33.78119934,-118.21762419,2.750
40002191,GROUP,7694.16,77+10,13%,0.219,52000,2.16,0.73,6:00,1525,0.75000,100.000%,3.99,42.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1177.71,"Valve, Sta. 119+80, Valve 28",4225.86,46.91,Metal Loss Internal,33.78120016,-118.21762718,2.740
40002192,GROUP,7697.12,77+13,11%,0.219,52000,0.80,0.53,6:00,1525,0.75000,100.000%,6.95,39.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1180.67,"Valve, Sta. 119+80, Valve 28",4222.89,46.91,Metal Loss Internal,33.78120271,-118.21763642,2.710
40002193,GROUP,7702.54,77+18,12%,0.219,52000,0.24,0.33,6:00,1525,0.75000,100.000%,12.36,34.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1186.09,"Valve, Sta. 119+80, Valve 28",4217.48,46.91,Metal Loss Internal,33.78120736,-118.21765329,2.650
