ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40002194,GROUP,7708.86,77+25,10%,0.219,52000,0.59,0.44,6:00,1525,0.75000,100.000%,18.68,28.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1192.41,"Valve, Sta. 119+80, Valve 28",4211.16,46.91,Metal Loss Internal,33.78121280,-118.21767299,2.580
40002195,GROUP,7710.02,77+26,16%,0.219,52000,0.87,0.59,6:00,1525,0.75000,100.000%,19.84,27.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1193.57,"Valve, Sta. 119+80, Valve 28",4210.00,46.91,Metal Loss Internal,33.78121379,-118.21767660,2.570
40002196,GROUP,7710.25,77+26,14%,0.219,52000,0.65,0.55,6:00,1525,0.75000,100.000%,20.07,26.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1193.80,"Valve, Sta. 119+80, Valve 28",4209.77,46.91,Metal Loss Internal,33.78121399,-118.21767732,2.570
40002197,GROUP,7713.31,77+29,14%,0.219,52000,1.34,0.75,6:00,1525,0.75000,100.000%,23.13,23.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1196.86,"Valve, Sta. 119+80, Valve 28",4206.71,46.91,Metal Loss Internal,33.78121661,-118.21768686,2.550
40002198,GROUP,7713.70,77+30,25%,0.219,52000,0.64,0.62,6:00,1525,0.75000,100.000%,23.52,23.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1197.25,"Valve, Sta. 119+80, Valve 28",4206.32,46.91,Metal Loss Internal,33.78121695,-118.21768808,2.550
40002199,GROUP,7713.96,77+30,12%,0.219,52000,0.81,0.89,6:00,1525,0.75000,100.000%,23.78,23.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1197.51,"Valve, Sta. 119+80, Valve 28",4206.06,46.91,Metal Loss Internal,33.78121717,-118.21768889,2.550
40002200,GROUP,7714.21,77+30,12%,0.219,52000,0.48,0.52,6:00,1525,0.75000,100.000%,24.04,22.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1197.76,"Valve, Sta. 119+80, Valve 28",4205.80,46.91,Metal Loss Internal,33.78121739,-118.21768969,2.540
40002201,GROUP,7714.35,77+30,10%,0.219,52000,0.61,0.56,5:45,1525,0.75000,100.000%,24.18,22.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1197.90,"Valve, Sta. 119+80, Valve 28",4205.67,46.91,Metal Loss Internal,33.78121751,-118.21769011,2.540
40002202,GROUP,7714.55,77+31,12%,0.219,52000,1.45,1.24,6:00,1525,0.75000,100.000%,24.38,22.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1198.10,"Valve, Sta. 119+80, Valve 28",4205.47,46.91,Metal Loss Internal,33.78121768,-118.21769073,2.540
40002203,GROUP,7714.78,77+31,17%,0.219,52000,0.36,0.40,5:45,1525,0.75000,100.000%,24.60,22.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1198.33,"Valve, Sta. 119+80, Valve 28",4205.24,46.91,Metal Loss Internal,33.78121787,-118.21769144,2.540
40002204,GROUP,7714.92,77+31,17%,0.219,52000,0.64,0.75,5:45,1525,0.75000,100.000%,24.75,22.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1198.47,"Valve, Sta. 119+80, Valve 28",4205.10,46.91,Metal Loss Internal,33.78121800,-118.21769189,2.540
40002205,GROUP,7715.10,77+31,21%,0.219,52000,0.92,0.81,5:45,1525,0.75000,100.000%,24.92,21.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1198.65,"Valve, Sta. 119+80, Valve 28",4204.92,46.91,Metal Loss Internal,33.78121815,-118.21769244,2.540
40002206,GROUP,7715.41,77+31,11%,0.219,52000,0.27,0.40,5:30,1525,0.75000,100.000%,25.23,21.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1198.96,"Valve, Sta. 119+80, Valve 28",4204.61,46.91,Metal Loss Internal,33.78121842,-118.21769341,2.540
40002207,GROUP,7715.50,77+32,23%,0.219,52000,1.97,2.02,6:00,1525,0.75000,100.000%,25.33,21.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1199.06,"Valve, Sta. 119+80, Valve 28",4204.51,46.91,Metal Loss Internal,33.78121850,-118.21769371,2.540
40002208,GROUP,7715.87,77+32,25%,0.219,52000,1.87,1.01,5:45,1525,0.75000,100.000%,25.70,21.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1199.42,"Valve, Sta. 119+80, Valve 28",4204.15,46.91,Metal Loss Internal,33.78121881,-118.21769485,2.540
40002209,GROUP,7716.36,77+32,13%,0.219,52000,1.68,0.58,6:15,1525,0.75000,100.000%,26.18,20.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1199.91,"Valve, Sta. 119+80, Valve 28",4203.66,46.91,Metal Loss Internal,33.78121923,-118.21769637,2.540
40002210,GROUP,7717.17,77+33,20%,0.219,52000,0.73,1.16,5:45,1525,0.75000,100.000%,27.00,19.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1200.72,"Valve, Sta. 119+80, Valve 28",4202.85,46.91,Metal Loss Internal,33.78121993,-118.21769890,2.530
40002211,GROUP,7717.50,77+34,19%,0.219,52000,2.09,1.37,5:45,1525,0.75000,100.000%,27.33,19.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1201.05,"Valve, Sta. 119+80, Valve 28",4202.52,46.91,Metal Loss Internal,33.78122021,-118.21769993,2.530
40002212,GROUP,7717.91,77+34,12%,0.219,52000,0.33,0.40,5:30,1525,0.75000,100.000%,27.74,19.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1201.46,"Valve, Sta. 119+80, Valve 28",4202.11,46.91,Metal Loss Internal,33.78122056,-118.21770121,2.530
40002213,GROUP,7718.65,77+35,16%,0.219,52000,2.07,1.10,5:45,1525,0.75000,100.000%,28.47,18.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1202.20,"Valve, Sta. 119+80, Valve 28",4201.37,46.91,Metal Loss Internal,33.78122120,-118.21770350,2.530
40002214,GROUP,7718.97,77+35,28%,0.219,52000,1.60,1.29,5:45,1525,0.75000,100.000%,28.80,18.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1202.52,"Valve, Sta. 119+80, Valve 28",4201.05,46.91,Metal Loss Internal,33.78122148,-118.21770451,2.530
40002215,GROUP,7719.15,77+35,28%,0.219,52000,0.53,0.66,5:30,1525,0.75000,100.000%,28.98,17.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1202.70,"Valve, Sta. 119+80, Valve 28",4200.87,46.91,Metal Loss Internal,33.78122163,-118.21770508,2.530
40002216,GROUP,7719.37,77+35,13%,0.219,52000,0.83,1.36,5:45,1525,0.75000,100.000%,29.20,17.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1202.92,"Valve, Sta. 119+80, Valve 28",4200.65,46.91,Metal Loss Internal,33.78122182,-118.21770576,2.530
40002217,GROUP,7719.54,77+36,18%,0.219,52000,0.57,0.51,5:30,1525,0.75000,100.000%,29.36,17.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1203.09,"Valve, Sta. 119+80, Valve 28",4200.48,46.91,Metal Loss Internal,33.78122196,-118.21770627,2.530
40002218,GROUP,7719.70,77+36,21%,0.219,52000,0.97,0.78,5:45,1525,0.75000,100.000%,29.53,17.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1203.25,"Valve, Sta. 119+80, Valve 28",4200.32,46.91,Metal Loss Internal,33.78122210,-118.21770678,2.530
40002219,GROUP,7719.92,77+36,13%,0.219,52000,1.49,1.12,5:45,1525,0.75000,100.000%,29.74,17.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1203.47,"Valve, Sta. 119+80, Valve 28",4200.10,46.91,Metal Loss Internal,33.78122229,-118.21770746,2.530
40002220,GROUP,7720.15,77+36,10%,0.219,52000,0.53,0.47,6:00,1525,0.75000,100.000%,29.98,16.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1203.70,"Valve, Sta. 119+80, Valve 28",4199.87,46.91,Metal Loss Internal,33.78122249,-118.21770818,2.530
40002221,GROUP,7720.43,77+37,12%,0.219,52000,1.28,1.16,6:00,1525,0.75000,100.000%,30.25,16.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1203.98,"Valve, Sta. 119+80, Valve 28",4199.59,46.91,Metal Loss Internal,33.78122273,-118.21770905,2.530
40002222,GROUP,7720.69,77+37,10%,0.219,52000,0.75,1.11,5:45,1525,0.75000,100.000%,30.52,16.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1204.24,"Valve, Sta. 119+80, Valve 28",4199.33,46.91,Metal Loss Internal,33.78122296,-118.21770987,2.530
40002223,GROUP,7721.09,77+37,20%,0.219,52000,0.59,0.37,5:45,1525,0.75000,100.000%,30.92,15.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1204.64,"Valve, Sta. 119+80, Valve 28",4198.93,46.91,Metal Loss Internal,33.78122330,-118.21771112,2.540
40002224,GROUP,7721.25,77+37,18%,0.219,52000,0.54,0.37,5:45,1525,0.75000,100.000%,31.07,15.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1204.80,"Valve, Sta. 119+80, Valve 28",4198.77,46.91,Metal Loss Internal,33.78122343,-118.21771160,2.540
40002225,GROUP,7722.42,77+39,16%,0.219,52000,0.57,0.55,6:00,1525,0.75000,100.000%,32.25,14.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1205.97,"Valve, Sta. 119+80, Valve 28",4197.60,46.91,Metal Loss Internal,33.78122444,-118.21771525,2.540
40002226,GROUP,7723.21,77+39,28%,0.219,52000,2.37,0.83,5:45,1525,0.75000,100.000%,33.04,13.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1206.76,"Valve, Sta. 119+80, Valve 28",4196.81,46.91,Metal Loss Internal,33.78122512,-118.21771772,2.540
40002227,GROUP,7723.69,77+40,10%,0.219,52000,0.47,0.43,6:00,1525,0.75000,100.000%,33.51,13.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1207.24,"Valve, Sta. 119+80, Valve 28",4196.33,46.91,Metal Loss Internal,33.78122553,-118.21771920,2.550
40002228,GROUP,7724.78,77+41,14%,0.219,52000,0.77,0.66,6:00,1525,0.75000,100.000%,34.60,12.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1208.33,"Valve, Sta. 119+80, Valve 28",4195.24,46.91,Metal Loss Internal,33.78122646,-118.21772260,2.550
40002229,GROUP,7726.32,77+43,14%,0.219,52000,0.29,0.52,6:15,1525,0.75000,100.000%,36.14,10.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1209.87,"Valve, Sta. 119+80, Valve 28",4193.70,46.91,Metal Loss Internal,33.78122779,-118.21772740,2.560
40002230,GROUP,7726.63,77+43,17%,0.219,52000,2.05,1.33,6:00,1525,0.75000,100.000%,36.46,10.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1210.18,"Valve, Sta. 119+80, Valve 28",4193.38,46.91,Metal Loss Internal,33.78122806,-118.21772839,2.560
40002231,GROUP,7730.38,77+47,11%,0.219,52000,0.53,0.74,6:00,1525,0.75000,100.000%,40.21,6.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1213.93,"Valve, Sta. 119+80, Valve 28",4189.64,46.91,Metal Loss Internal,33.78123127,-118.21774006,2.600
40002232,GROUP,7731.68,77+48,12%,0.219,52000,0.68,0.50,6:00,1525,0.75000,100.000%,41.51,5.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1215.24,"Valve, Sta. 119+80, Valve 28",4188.33,46.91,Metal Loss Internal,33.78123239,-118.21774413,2.610
3030,WELD,7737.08,77+53,,,,,,,,,,,,,,,,47.00,,33.78123701,-118.21776094,2.670
40002233,GROUP,7772.54,77+89,27%,0.219,52000,0.66,0.89,6:00,1525,0.75000,100.000%,35.46,11.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1256.09,"Valve, Sta. 119+80, Valve 28",4147.48,47.00,Metal Loss Internal,33.78126732,-118.21787148,3.470
10000116,LOCATION,7782.90,78+00,,,,,,,,,,45.82,1.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1266.45,"Valve, Sta. 119+80, Valve 28",4137.12,47.00,Casing Begin,33.78127623,-118.21790375,3.660
40002234,GROUP,7782.98,78+00,11%,0.219,52000,1.01,3.44,2:15,1525,0.75000,100.000%,45.90,1.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1266.53,"Valve, Sta. 119+80, Valve 28",4137.04,47.00,Metal Loss External,33.78127629,-118.21790399,3.660
3040,WELD,7784.08,78+01,,,,,,,,,,,,,,,,47.09,,33.78127725,-118.21790743,3.670
10000117,LOCATION,7785.15,78+02,,,,,,,,,,1.06,46.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1268.70,"Valve, Sta. 119+80, Valve 28",4134.87,47.09,Casing End,33.78127815,-118.21791075,3.680
40002235,GROUP,7794.43,78+11,19%,0.219,52000,0.63,0.46,6:00,1525,0.75000,100.000%,10.35,36.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1277.98,"Valve, Sta. 119+80, Valve 28",4125.59,47.09,Metal Loss Internal,33.78128608,-118.21793970,3.730
40002236,GROUP,7794.61,78+12,21%,0.219,52000,0.60,0.42,6:00,1525,0.75000,100.000%,10.52,36.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1278.16,"Valve, Sta. 119+80, Valve 28",4125.41,47.09,Metal Loss Internal,33.78128623,-118.21794025,3.730
40002237,GROUP,7795.36,78+12,20%,0.219,52000,0.90,0.86,6:00,1525,0.75000,100.000%,11.28,35.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1278.91,"Valve, Sta. 119+80, Valve 28",4124.66,47.09,Metal Loss Internal,33.78128686,-118.21794261,3.730
40002238,GROUP,7795.82,78+13,15%,0.219,52000,1.82,0.71,5:45,1525,0.75000,100.000%,11.74,35.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1279.38,"Valve, Sta. 119+80, Valve 28",4124.19,47.09,Metal Loss Internal,33.78128726,-118.21794406,3.730
40002239,GROUP,7796.18,78+13,10%,0.219,52000,0.58,0.44,6:00,1525,0.75000,100.000%,12.10,34.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1279.73,"Valve, Sta. 119+80, Valve 28",4123.84,47.09,Metal Loss Internal,33.78128756,-118.21794517,3.730
40002240,GROUP,7796.53,78+13,27%,0.219,52000,1.60,1.23,6:00,1525,0.75000,100.000%,12.45,34.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1280.08,"Valve, Sta. 119+80, Valve 28",4123.49,47.09,Metal Loss Internal,33.78128786,-118.21794626,3.730
40002241,GROUP,7796.74,78+14,17%,0.219,52000,0.58,0.61,6:00,1525,0.75000,100.000%,12.66,34.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1280.29,"Valve, Sta. 119+80, Valve 28",4123.28,47.09,Metal Loss Internal,33.78128804,-118.21794691,3.730
40002242,GROUP,7797.64,78+15,25%,0.219,52000,2.65,0.81,6:00,1525,0.75000,100.000%,13.56,33.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1281.19,"Valve, Sta. 119+80, Valve 28",4122.38,47.09,Metal Loss Internal,33.78128880,-118.21794972,3.730
40002243,GROUP,7798.23,78+15,13%,0.219,52000,2.00,0.57,6:00,1525,0.75000,100.000%,14.15,32.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1281.78,"Valve, Sta. 119+80, Valve 28",4121.79,47.09,Metal Loss Internal,33.78128930,-118.21795156,3.730
40002244,GROUP,7798.57,78+16,12%,0.219,52000,0.64,0.67,6:00,1525,0.75000,100.000%,14.49,32.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1282.12,"Valve, Sta. 119+80, Valve 28",4121.45,47.09,Metal Loss Internal,33.78128959,-118.21795262,3.730
40002245,GROUP,7798.88,78+16,20%,0.219,52000,1.36,0.86,6:00,1525,0.75000,100.000%,14.79,32.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1282.43,"Valve, Sta. 119+80, Valve 28",4121.14,47.09,Metal Loss Internal,33.78128985,-118.21795358,3.730
40002246,GROUP,7799.10,78+16,15%,0.219,52000,1.27,0.92,6:00,1525,0.75000,100.000%,15.01,32.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1282.65,"Valve, Sta. 119+80, Valve 28",4120.92,47.09,Metal Loss Internal,33.78129004,-118.21795426,3.730
40002247,GROUP,7799.40,78+16,20%,0.219,52000,0.96,0.64,6:00,1525,0.75000,100.000%,15.31,31.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1282.95,"Valve, Sta. 119+80, Valve 28",4120.62,47.09,Metal Loss Internal,33.78129030,-118.21795519,3.730
40002248,GROUP,7800.04,78+17,15%,0.219,52000,0.94,0.73,6:00,1525,0.75000,100.000%,15.96,31.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1283.59,"Valve, Sta. 119+80, Valve 28",4119.98,47.09,Metal Loss Internal,33.78129084,-118.21795720,3.730
40002249,GROUP,7800.42,78+17,20%,0.219,52000,0.54,0.68,6:00,1525,0.75000,100.000%,16.34,30.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1283.97,"Valve, Sta. 119+80, Valve 28",4119.60,47.09,Metal Loss Internal,33.78129116,-118.21795839,3.730
40002250,GROUP,7800.60,78+18,17%,0.219,52000,0.58,0.54,6:00,1525,0.75000,100.000%,16.52,30.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1284.15,"Valve, Sta. 119+80, Valve 28",4119.42,47.09,Metal Loss Internal,33.78129131,-118.21795895,3.730
40002251,GROUP,7801.21,78+18,29%,0.219,52000,0.98,0.81,5:45,1525,0.75000,100.000%,17.13,29.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1284.76,"Valve, Sta. 119+80, Valve 28",4118.81,47.09,Metal Loss Internal,33.78129184,-118.21796086,3.730
40002252,GROUP,7801.55,78+19,21%,0.219,52000,1.17,1.06,6:00,1525,0.75000,100.000%,17.47,29.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1285.10,"Valve, Sta. 119+80, Valve 28",4118.47,47.09,Metal Loss Internal,33.78129212,-118.21796191,3.730
40002253,GROUP,7802.19,78+19,30%,0.219,52000,1.59,0.74,6:00,1525,0.75000,100.000%,18.10,28.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1285.74,"Valve, Sta. 119+80, Valve 28",4117.83,47.09,Metal Loss Internal,33.78129267,-118.21796390,3.730
40002254,GROUP,7803.13,78+20,24%,0.219,52000,1.63,0.61,6:00,1525,0.75000,100.000%,19.04,28.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1286.68,"Valve, Sta. 119+80, Valve 28",4116.89,47.09,Metal Loss Internal,33.78129346,-118.21796684,3.720
40002255,GROUP,7810.31,78+27,24%,0.219,52000,1.76,0.64,5:45,1525,0.75000,100.000%,26.22,20.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1293.86,"Valve, Sta. 119+80, Valve 28",4109.71,47.09,Metal Loss Internal,33.78129954,-118.21798925,3.720
40002256,GROUP,7810.55,78+28,15%,0.219,52000,1.64,0.81,6:00,1525,0.75000,100.000%,26.47,20.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1294.10,"Valve, Sta. 119+80, Valve 28",4109.47,47.09,Metal Loss Internal,33.78129974,-118.21799001,3.720
40002257,GROUP,7810.96,78+28,34%,0.219,52000,0.66,0.61,6:00,1525,0.75000,100.000%,26.88,20.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1294.51,"Valve, Sta. 119+80, Valve 28",4109.06,47.09,Metal Loss Internal,33.78130009,-118.21799130,3.720
40002258,GROUP,7811.26,78+28,22%,0.219,52000,0.71,0.92,6:00,1525,0.75000,100.000%,27.18,19.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1294.81,"Valve, Sta. 119+80, Valve 28",4108.75,47.09,Metal Loss Internal,33.78130034,-118.21799224,3.720
40002259,GROUP,7811.57,78+29,17%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,27.49,19.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1295.12,"Valve, Sta. 119+80, Valve 28",4108.44,47.09,Metal Loss Internal,33.78130060,-118.21799321,3.710
40002260,GROUP,7811.75,78+29,13%,0.219,52000,1.72,0.97,6:00,1525,0.75000,100.000%,27.67,19.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1295.30,"Valve, Sta. 119+80, Valve 28",4108.27,47.09,Metal Loss Internal,33.78130075,-118.21799377,3.710
40002261,GROUP,7812.26,78+29,18%,0.219,52000,0.97,1.08,6:00,1525,0.75000,100.000%,28.17,18.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1295.81,"Valve, Sta. 119+80, Valve 28",4107.76,47.09,Metal Loss Internal,33.78130117,-118.21799534,3.710
40002262,GROUP,7812.41,78+29,12%,0.219,52000,0.32,0.33,6:00,1525,0.75000,100.000%,28.32,18.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1295.96,"Valve, Sta. 119+80, Valve 28",4107.61,47.09,Metal Loss Internal,33.78130130,-118.21799581,3.710
40002263,GROUP,7812.69,78+30,19%,0.219,52000,2.23,1.06,6:00,1525,0.75000,100.000%,28.61,18.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1296.24,"Valve, Sta. 119+80, Valve 28",4107.33,47.09,Metal Loss Internal,33.78130154,-118.21799670,3.710
40002264,GROUP,7813.72,78+31,12%,0.219,52000,0.48,0.57,5:45,1525,0.75000,100.000%,29.64,17.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1297.27,"Valve, Sta. 119+80, Valve 28",4106.30,47.09,Metal Loss Internal,33.78130241,-118.21799992,3.710
40002265,GROUP,7814.28,78+31,30%,0.219,52000,0.76,0.88,6:00,1525,0.75000,100.000%,30.20,16.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1297.84,"Valve, Sta. 119+80, Valve 28",4105.73,47.09,Metal Loss Internal,33.78130288,-118.21800168,3.710
40002266,GROUP,7815.48,78+33,25%,0.219,52000,1.97,0.55,6:00,1525,0.75000,100.000%,31.39,15.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1299.03,"Valve, Sta. 119+80, Valve 28",4104.54,47.09,Metal Loss Internal,33.78130388,-118.21800540,3.700
40002267,GROUP,7815.71,78+33,27%,0.219,52000,0.62,0.51,6:00,1525,0.75000,100.000%,31.63,15.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1299.26,"Valve, Sta. 119+80, Valve 28",4104.31,47.09,Metal Loss Internal,33.78130408,-118.21800614,3.700
40002268,GROUP,7816.16,78+33,31%,0.219,52000,0.54,0.58,6:00,1525,0.75000,100.000%,32.08,15.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1299.71,"Valve, Sta. 119+80, Valve 28",4103.86,47.09,Metal Loss Internal,33.78130446,-118.21800754,3.700
40002269,GROUP,7816.39,78+34,14%,0.219,52000,1.64,0.83,6:00,1525,0.75000,100.000%,32.31,14.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1299.95,"Valve, Sta. 119+80, Valve 28",4103.62,47.09,Metal Loss Internal,33.78130465,-118.21800827,3.700
40002270,GROUP,7817.57,78+35,18%,0.219,52000,1.13,0.82,6:00,1525,0.75000,100.000%,33.49,13.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1301.12,"Valve, Sta. 119+80, Valve 28",4102.45,47.09,Metal Loss Internal,33.78130563,-118.21801195,3.690
3050,WELD,7831.17,78+48,,,,,,,,,,,,,,,,16.72,,33.78131695,-118.21805448,3.550
40002271,GROUP,7835.51,78+53,27%,0.219,52000,0.97,0.97,6:00,1525,0.75000,100.000%,4.34,12.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1319.06,"Valve, Sta. 119+80, Valve 28",4084.51,16.72,Metal Loss Internal,33.78132055,-118.21806805,3.490
40002272,GROUP,7836.15,78+53,27%,0.219,52000,0.84,0.72,6:00,1525,0.75000,100.000%,4.97,11.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1319.70,"Valve, Sta. 119+80, Valve 28",4083.87,16.72,Metal Loss Internal,33.78132108,-118.21807003,3.490
40002273,GROUP,7838.18,78+56,12%,0.219,52000,0.54,0.33,6:00,1525,0.75000,100.000%,7.01,9.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1321.73,"Valve, Sta. 119+80, Valve 28",4081.84,16.72,Metal Loss Internal,33.78132277,-118.21807640,3.470
40002274,GROUP,7838.41,78+56,19%,0.219,52000,1.25,0.75,5:45,1525,0.75000,100.000%,7.24,9.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1321.96,"Valve, Sta. 119+80, Valve 28",4081.60,16.72,Metal Loss Internal,33.78132297,-118.21807712,3.470
40002275,GROUP,7838.65,78+56,17%,0.219,52000,0.97,0.69,5:45,1525,0.75000,100.000%,7.47,9.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1322.20,"Valve, Sta. 119+80, Valve 28",4081.37,16.72,Metal Loss Internal,33.78132317,-118.21807786,3.470
40002276,GROUP,7838.86,78+56,21%,0.219,52000,0.68,0.49,6:00,1525,0.75000,100.000%,7.69,9.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1322.41,"Valve, Sta. 119+80, Valve 28",4081.15,16.72,Metal Loss Internal,33.78132334,-118.21807853,3.470
40002277,GROUP,7839.40,78+57,18%,0.219,52000,4.02,1.29,6:00,1525,0.75000,100.000%,8.22,8.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1322.95,"Valve, Sta. 119+80, Valve 28",4080.62,16.72,Metal Loss Internal,33.78132378,-118.21808020,3.460
40002278,GROUP,7839.82,78+57,11%,0.219,52000,2.28,1.40,6:00,1525,0.75000,100.000%,8.65,8.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1323.37,"Valve, Sta. 119+80, Valve 28",4080.20,16.72,Metal Loss Internal,33.78132414,-118.21808153,3.460
40002279,GROUP,7840.12,78+57,11%,0.219,52000,0.46,0.42,5:45,1525,0.75000,100.000%,8.94,7.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1323.67,"Valve, Sta. 119+80, Valve 28",4079.90,16.72,Metal Loss Internal,33.78132439,-118.21808245,3.460
40002280,GROUP,7840.39,78+58,19%,0.219,52000,1.89,1.00,5:45,1525,0.75000,100.000%,9.21,7.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1323.94,"Valve, Sta. 119+80, Valve 28",4079.63,16.72,Metal Loss Internal,33.78132461,-118.21808330,3.460
40002281,GROUP,7840.65,78+58,22%,0.219,52000,1.33,1.81,6:00,1525,0.75000,100.000%,9.48,7.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1324.20,"Valve, Sta. 119+80, Valve 28",4079.37,16.72,Metal Loss Internal,33.78132483,-118.21808413,3.450
40002282,GROUP,7840.85,78+58,12%,0.219,52000,0.55,0.34,5:45,1525,0.75000,100.000%,9.67,7.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1324.40,"Valve, Sta. 119+80, Valve 28",4079.17,16.72,Metal Loss Internal,33.78132499,-118.21808474,3.450
40002283,GROUP,7841.91,78+59,13%,0.219,52000,0.42,0.33,5:30,1525,0.75000,100.000%,10.73,5.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1325.46,"Valve, Sta. 119+80, Valve 28",4078.11,16.72,Metal Loss Internal,33.78132587,-118.21808805,3.450
40002284,GROUP,7844.06,78+61,14%,0.219,52000,0.78,0.87,6:00,1525,0.75000,100.000%,12.88,3.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1327.61,"Valve, Sta. 119+80, Valve 28",4075.96,16.72,Metal Loss Internal,33.78132766,-118.21809478,3.440
40002285,GROUP,7844.21,78+62,13%,0.219,52000,0.40,0.49,6:15,1525,0.75000,100.000%,13.04,3.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1327.76,"Valve, Sta. 119+80, Valve 28",4075.80,16.72,Metal Loss Internal,33.78132779,-118.21809526,3.440
40002286,GROUP,7844.64,78+62,14%,0.219,52000,0.91,0.90,6:00,1525,0.75000,100.000%,13.47,3.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1328.19,"Valve, Sta. 119+80, Valve 28",4075.38,16.72,Metal Loss Internal,33.78132815,-118.21809660,3.440
40002287,GROUP,7845.50,78+63,19%,0.219,52000,0.68,0.50,6:15,1525,0.75000,100.000%,14.32,2.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1329.05,"Valve, Sta. 119+80, Valve 28",4074.52,16.72,Metal Loss Internal,33.78132886,-118.21809928,3.440
40002288,GROUP,7846.08,78+64,11%,0.219,52000,0.71,0.67,6:00,1525,0.75000,100.000%,14.91,1.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1329.63,"Valve, Sta. 119+80, Valve 28",4073.94,16.72,Metal Loss Internal,33.78132934,-118.21810110,3.440
40002289,GROUP,7846.38,78+64,12%,0.219,52000,0.37,0.61,5:45,1525,0.75000,100.000%,15.21,1.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1329.94,"Valve, Sta. 119+80, Valve 28",4073.63,16.72,Metal Loss Internal,33.78132959,-118.21810205,3.440
40002290,GROUP,7847.11,78+65,16%,0.219,52000,1.20,1.14,5:45,1525,0.75000,100.000%,15.93,0.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1330.66,"Valve, Sta. 119+80, Valve 28",4072.91,16.72,Metal Loss Internal,33.78133020,-118.21810432,3.440
3060,WELD,7847.89,78+65,,,,,,,,,,,,,,,,47.10,,33.78133085,-118.21810677,3.450
40002291,GROUP,7848.29,78+66,26%,0.219,52000,3.15,0.70,5:45,1525,0.75000,100.000%,0.40,46.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1331.84,"Valve, Sta. 119+80, Valve 28",4071.73,47.10,Metal Loss Internal,33.78133119,-118.21810801,3.450
40002292,GROUP,7848.61,78+66,11%,0.219,52000,0.79,0.50,5:45,1525,0.75000,100.000%,0.72,46.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1332.17,"Valve, Sta. 119+80, Valve 28",4071.40,47.10,Metal Loss Internal,33.78133146,-118.21810902,3.450
40002293,GROUP,7849.04,78+67,14%,0.219,52000,3.35,0.67,5:45,1525,0.75000,100.000%,1.15,45.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1332.59,"Valve, Sta. 119+80, Valve 28",4070.98,47.10,Metal Loss Internal,33.78133182,-118.21811036,3.450
40002294,GROUP,7849.10,78+67,16%,0.219,52000,0.74,0.37,1:45,1525,0.75000,100.000%,1.20,45.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1332.65,"Valve, Sta. 119+80, Valve 28",4070.92,47.10,Metal Loss External,33.78133186,-118.21811053,3.450
40002295,GROUP,7849.52,78+67,12%,0.219,52000,0.72,1.05,6:00,1525,0.75000,100.000%,1.63,45.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1333.08,"Valve, Sta. 119+80, Valve 28",4070.49,47.10,Metal Loss Internal,33.78133222,-118.21811187,3.450
40002296,GROUP,7854.45,78+72,13%,0.219,52000,0.64,0.62,5:45,1525,0.75000,100.000%,6.56,40.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1338.00,"Valve, Sta. 119+80, Valve 28",4065.57,47.10,Metal Loss Internal,33.78133637,-118.21812725,3.480
40002297,GROUP,7855.37,78+73,22%,0.219,52000,0.67,0.63,6:00,1525,0.75000,100.000%,7.48,39.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1338.92,"Valve, Sta. 119+80, Valve 28",4064.65,47.10,Metal Loss Internal,33.78133714,-118.21813013,3.480
40002298,GROUP,7856.51,78+74,13%,0.219,52000,1.78,0.61,5:45,1525,0.75000,100.000%,8.62,38.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1340.06,"Valve, Sta. 119+80, Valve 28",4063.50,47.10,Metal Loss Internal,33.78133811,-118.21813369,3.490
40002299,GROUP,7858.03,78+76,23%,0.219,52000,1.02,0.74,6:00,1525,0.75000,100.000%,10.13,36.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1341.58,"Valve, Sta. 119+80, Valve 28",4061.99,47.10,Metal Loss Internal,33.78133939,-118.21813841,3.500
40002300,GROUP,7860.49,78+78,27%,0.219,52000,0.48,0.46,6:00,1525,0.75000,100.000%,12.60,34.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1344.05,"Valve, Sta. 119+80, Valve 28",4059.52,47.10,Metal Loss Internal,33.78134148,-118.21814612,3.510
40002301,GROUP,7861.03,78+79,22%,0.219,52000,2.13,0.84,5:45,1525,0.75000,100.000%,13.13,33.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1344.58,"Valve, Sta. 119+80, Valve 28",4058.99,47.10,Metal Loss Internal,33.78134192,-118.21814777,3.520
40002302,GROUP,7861.58,78+79,18%,0.219,52000,0.54,0.60,6:00,1525,0.75000,100.000%,13.68,33.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1345.13,"Valve, Sta. 119+80, Valve 28",4058.44,47.10,Metal Loss Internal,33.78134239,-118.21814949,3.520
40002303,GROUP,7863.30,78+81,13%,0.219,52000,0.54,0.88,6:00,1525,0.75000,100.000%,15.41,31.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1346.85,"Valve, Sta. 119+80, Valve 28",4056.72,47.10,Metal Loss Internal,33.78134385,-118.21815487,3.540
40002304,GROUP,7864.53,78+82,18%,0.219,52000,1.36,0.88,5:45,1525,0.75000,100.000%,16.63,30.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1348.08,"Valve, Sta. 119+80, Valve 28",4055.49,47.10,Metal Loss Internal,33.78134490,-118.21815869,3.550
40002305,GROUP,7865.18,78+83,18%,0.219,52000,2.68,1.25,6:00,1525,0.75000,100.000%,17.29,29.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1348.73,"Valve, Sta. 119+80, Valve 28",4054.84,47.10,Metal Loss Internal,33.78134545,-118.21816074,3.560
40002306,GROUP,7865.46,78+83,18%,0.219,52000,0.52,0.46,6:00,1525,0.75000,100.000%,17.57,29.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1349.01,"Valve, Sta. 119+80, Valve 28",4054.55,47.10,Metal Loss Internal,33.78134569,-118.21816162,3.560
40002307,GROUP,7865.72,78+83,14%,0.219,52000,0.77,0.82,6:00,1525,0.75000,100.000%,17.83,29.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1349.28,"Valve, Sta. 119+80, Valve 28",4054.29,47.10,Metal Loss Internal,33.78134591,-118.21816244,3.560
40002308,GROUP,7866.15,78+84,16%,0.219,52000,1.10,0.87,6:00,1525,0.75000,100.000%,18.25,28.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1349.70,"Valve, Sta. 119+80, Valve 28",4053.87,47.10,Metal Loss Internal,33.78134627,-118.21816375,3.570
40002309,GROUP,7866.49,78+84,20%,0.219,52000,0.88,0.57,6:00,1525,0.75000,100.000%,18.60,28.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1350.04,"Valve, Sta. 119+80, Valve 28",4053.53,47.10,Metal Loss Internal,33.78134657,-118.21816482,3.570
40002310,GROUP,7866.88,78+85,17%,0.219,52000,0.65,0.42,6:00,1525,0.75000,100.000%,18.99,28.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1350.43,"Valve, Sta. 119+80, Valve 28",4053.14,47.10,Metal Loss Internal,33.78134690,-118.21816604,3.570
40002311,GROUP,7867.86,78+86,30%,0.219,52000,0.87,1.11,6:00,1525,0.75000,100.000%,19.97,27.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1351.41,"Valve, Sta. 119+80, Valve 28",4052.16,47.10,Metal Loss Internal,33.78134774,-118.21816910,3.590
40002312,GROUP,7869.34,78+87,14%,0.219,52000,0.84,0.43,5:45,1525,0.75000,100.000%,21.45,25.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1352.89,"Valve, Sta. 119+80, Valve 28",4050.68,47.10,Metal Loss Internal,33.78134901,-118.21817371,3.600
40002313,GROUP,7869.86,78+88,16%,0.219,52000,1.75,0.92,6:00,1525,0.75000,100.000%,21.96,25.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1353.41,"Valve, Sta. 119+80, Valve 28",4050.16,47.10,Metal Loss Internal,33.78134945,-118.21817532,3.610
40002314,GROUP,7871.12,78+89,19%,0.219,52000,0.67,0.50,6:00,1525,0.75000,100.000%,23.22,23.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1354.67,"Valve, Sta. 119+80, Valve 28",4048.90,47.10,Metal Loss Internal,33.78135054,-118.21817924,3.630
40002315,GROUP,7872.06,78+90,22%,0.219,52000,0.74,0.66,5:45,1525,0.75000,100.000%,24.17,22.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1355.61,"Valve, Sta. 119+80, Valve 28",4047.95,47.10,Metal Loss Internal,33.78135135,-118.21818219,3.640
40002316,GROUP,7872.83,78+91,25%,0.219,52000,0.57,0.55,5:45,1525,0.75000,100.000%,24.94,22.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1356.39,"Valve, Sta. 119+80, Valve 28",4047.18,47.10,Metal Loss Internal,33.78135201,-118.21818459,3.650
40002317,GROUP,7873.42,78+91,16%,0.219,52000,2.43,1.33,6:00,1525,0.75000,100.000%,25.53,21.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1356.97,"Valve, Sta. 119+80, Valve 28",4046.60,47.10,Metal Loss Internal,33.78135252,-118.21818641,3.660
40002318,GROUP,7873.67,78+91,12%,0.219,52000,1.24,0.58,5:45,1525,0.75000,100.000%,25.78,21.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1357.22,"Valve, Sta. 119+80, Valve 28",4046.35,47.10,Metal Loss Internal,33.78135274,-118.21818719,3.670
40002319,GROUP,7874.12,78+92,20%,0.219,52000,1.02,0.82,6:00,1525,0.75000,100.000%,26.23,20.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1357.68,"Valve, Sta. 119+80, Valve 28",4045.89,47.10,Metal Loss Internal,33.78135313,-118.21818861,3.670
40002320,GROUP,7874.41,78+92,14%,0.219,52000,0.68,0.87,6:00,1525,0.75000,100.000%,26.51,20.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1357.96,"Valve, Sta. 119+80, Valve 28",4045.61,47.10,Metal Loss Internal,33.78135337,-118.21818949,3.680
40002321,GROUP,7875.48,78+93,25%,0.219,52000,1.32,0.87,6:00,1525,0.75000,100.000%,27.59,19.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1359.03,"Valve, Sta. 119+80, Valve 28",4044.54,47.10,Metal Loss Internal,33.78135430,-118.21819283,3.690
40002322,GROUP,7875.88,78+94,19%,0.219,52000,0.79,0.72,5:45,1525,0.75000,100.000%,27.98,19.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1359.43,"Valve, Sta. 119+80, Valve 28",4044.14,47.10,Metal Loss Internal,33.78135465,-118.21819407,3.700
40002323,GROUP,7876.42,78+94,17%,0.219,52000,0.64,0.63,6:00,1525,0.75000,100.000%,28.53,18.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1359.97,"Valve, Sta. 119+80, Valve 28",4043.60,47.10,Metal Loss Internal,33.78135512,-118.21819577,3.710
40002324,GROUP,7880.73,78+99,28%,0.219,52000,0.80,0.60,5:45,1525,0.75000,100.000%,32.84,14.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1364.28,"Valve, Sta. 119+80, Valve 28",4039.29,47.10,Metal Loss Internal,33.78135885,-118.21820916,3.760
40002325,GROUP,7881.45,78+99,14%,0.219,52000,0.61,0.78,6:00,1525,0.75000,100.000%,33.55,13.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1365.00,"Valve, Sta. 119+80, Valve 28",4038.57,47.10,Metal Loss Internal,33.78135948,-118.21821140,3.770
40002326,GROUP,7881.59,78+99,16%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,33.70,13.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1365.14,"Valve, Sta. 119+80, Valve 28",4038.43,47.10,Metal Loss Internal,33.78135961,-118.21821185,3.770
40002327,GROUP,7884.05,79+02,22%,0.219,52000,0.89,0.95,6:00,1525,0.75000,100.000%,36.16,10.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1367.60,"Valve, Sta. 119+80, Valve 28",4035.96,47.10,Metal Loss Internal,33.78136176,-118.21821951,3.800
40002328,GROUP,7884.28,79+02,12%,0.219,52000,0.68,0.92,6:00,1525,0.75000,100.000%,36.39,10.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1367.83,"Valve, Sta. 119+80, Valve 28",4035.74,47.10,Metal Loss Internal,33.78136195,-118.21822021,3.810
40002329,GROUP,7884.42,79+02,18%,0.219,52000,0.51,0.42,6:00,1525,0.75000,100.000%,36.53,10.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1367.97,"Valve, Sta. 119+80, Valve 28",4035.60,47.10,Metal Loss Internal,33.78136208,-118.21822065,3.810
40002330,GROUP,7884.83,79+03,19%,0.219,52000,2.28,1.06,6:00,1525,0.75000,100.000%,36.94,10.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1368.38,"Valve, Sta. 119+80, Valve 28",4035.18,47.10,Metal Loss Internal,33.78136244,-118.21822193,3.810
40002331,GROUP,7885.34,79+03,20%,0.219,52000,0.60,0.97,6:00,1525,0.75000,100.000%,37.45,9.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1368.89,"Valve, Sta. 119+80, Valve 28",4034.68,47.10,Metal Loss Internal,33.78136289,-118.21822352,3.820
40002332,GROUP,7885.58,79+03,18%,0.219,52000,0.87,0.89,6:00,1525,0.75000,100.000%,37.69,9.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1369.14,"Valve, Sta. 119+80, Valve 28",4034.43,47.10,Metal Loss Internal,33.78136310,-118.21822427,3.820
40002333,GROUP,7886.42,79+04,18%,0.219,52000,0.97,0.90,6:00,1525,0.75000,100.000%,38.53,8.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1369.97,"Valve, Sta. 119+80, Valve 28",4033.60,47.10,Metal Loss Internal,33.78136383,-118.21822687,3.830
40002334,GROUP,7886.90,79+05,12%,0.219,52000,0.82,0.58,6:00,1525,0.75000,100.000%,39.00,8.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1370.45,"Valve, Sta. 119+80, Valve 28",4033.12,47.10,Metal Loss Internal,33.78136425,-118.21822835,3.840
40002335,GROUP,7891.61,79+10,10%,0.219,52000,0.81,0.49,6:00,1525,0.75000,100.000%,43.72,3.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1375.16,"Valve, Sta. 119+80, Valve 28",4028.40,47.10,Metal Loss Internal,33.78136843,-118.21824299,3.900
40002336,GROUP,7891.86,79+10,12%,0.219,52000,0.82,0.79,6:00,1525,0.75000,100.000%,43.97,3.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1375.41,"Valve, Sta. 119+80, Valve 28",4028.16,47.10,Metal Loss Internal,33.78136865,-118.21824376,3.910
40002337,GROUP,7893.90,79+12,17%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,46.01,1.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1377.45,"Valve, Sta. 119+80, Valve 28",4026.11,47.10,Metal Loss Internal,33.78137047,-118.21825010,3.940
3070,WELD,7894.99,79+13,,,,,,,,,,,,,,,,35.08,,33.78137145,-118.21825348,3.960
40002338,GROUP,7895.19,79+13,26%,0.219,52000,0.72,0.84,6:00,1525,0.75000,100.000%,0.20,34.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1378.75,"Valve, Sta. 119+80, Valve 28",4024.82,35.08,Metal Loss Internal,33.78137163,-118.21825410,3.960
40002339,GROUP,7896.07,79+14,24%,0.219,52000,0.91,0.86,6:00,1525,0.75000,100.000%,1.08,34.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1379.62,"Valve, Sta. 119+80, Valve 28",4023.95,35.08,Metal Loss Internal,33.78137242,-118.21825681,3.980
40002340,GROUP,7902.58,79+21,23%,0.219,52000,0.63,0.71,6:00,1525,0.75000,100.000%,7.59,27.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1386.14,"Valve, Sta. 119+80, Valve 28",4017.43,35.08,Metal Loss Internal,33.78137828,-118.21827700,4.110
40002341,GROUP,7904.28,79+22,28%,0.219,52000,0.94,0.83,6:00,1525,0.75000,100.000%,9.29,25.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1387.83,"Valve, Sta. 119+80, Valve 28",4015.74,35.08,Metal Loss Internal,33.78137982,-118.21828225,4.150
40002342,GROUP,7904.54,79+23,22%,0.219,52000,1.13,0.83,6:00,1525,0.75000,100.000%,9.55,25.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1388.09,"Valve, Sta. 119+80, Valve 28",4015.47,35.08,Metal Loss Internal,33.78138006,-118.21828307,4.160
40002343,GROUP,7906.36,79+24,20%,0.219,52000,2.69,1.22,6:00,1525,0.75000,100.000%,11.37,23.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1389.91,"Valve, Sta. 119+80, Valve 28",4013.66,35.08,Metal Loss Internal,33.78138171,-118.21828869,4.200
40002344,GROUP,7906.61,79+25,13%,0.219,52000,0.67,0.69,6:00,1525,0.75000,100.000%,11.61,23.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1390.16,"Valve, Sta. 119+80, Valve 28",4013.41,35.08,Metal Loss Internal,33.78138193,-118.21828945,4.210
40002345,GROUP,7908.11,79+26,18%,0.219,52000,1.06,0.64,6:00,1525,0.75000,100.000%,13.11,21.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1391.66,"Valve, Sta. 119+80, Valve 28",4011.91,35.08,Metal Loss Internal,33.78138330,-118.21829409,4.240
40002346,GROUP,7908.43,79+27,18%,0.219,52000,2.81,1.00,6:00,1525,0.75000,100.000%,13.44,21.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1391.98,"Valve, Sta. 119+80, Valve 28",4011.58,35.08,Metal Loss Internal,33.78138359,-118.21829510,4.250
40002347,GROUP,7909.38,79+27,27%,0.219,52000,1.90,1.43,5:45,1525,0.75000,100.000%,14.38,20.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1392.93,"Valve, Sta. 119+80, Valve 28",4010.64,35.08,Metal Loss Internal,33.78138445,-118.21829803,4.270
40002348,GROUP,7909.97,79+28,24%,0.219,52000,1.54,1.05,5:45,1525,0.75000,100.000%,14.97,20.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1393.52,"Valve, Sta. 119+80, Valve 28",4010.05,35.08,Metal Loss Internal,33.78138499,-118.21829985,4.290
40002349,GROUP,7910.29,79+28,24%,0.219,52000,0.90,1.13,6:00,1525,0.75000,100.000%,15.30,19.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1393.84,"Valve, Sta. 119+80, Valve 28",4009.73,35.08,Metal Loss Internal,33.78138528,-118.21830085,4.290
40002350,GROUP,7910.75,79+29,26%,0.219,52000,0.83,1.17,6:00,1525,0.75000,100.000%,15.75,19.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1394.30,"Valve, Sta. 119+80, Valve 28",4009.27,35.08,Metal Loss Internal,33.78138569,-118.21830226,4.300
40002351,GROUP,7910.99,79+29,15%,0.219,52000,0.73,0.68,6:00,1525,0.75000,100.000%,16.00,19.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1394.55,"Valve, Sta. 119+80, Valve 28",4009.02,35.08,Metal Loss Internal,33.78138592,-118.21830303,4.310
40002352,GROUP,7911.29,79+29,11%,0.219,52000,0.43,0.45,6:00,1525,0.75000,100.000%,16.29,18.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1394.84,"Valve, Sta. 119+80, Valve 28",4008.73,35.08,Metal Loss Internal,33.78138619,-118.21830394,4.320
40002353,GROUP,7911.81,79+30,22%,0.219,52000,2.70,1.13,6:00,1525,0.75000,100.000%,16.81,18.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1395.36,"Valve, Sta. 119+80, Valve 28",4008.21,35.08,Metal Loss Internal,33.78138666,-118.21830554,4.330
40002354,GROUP,7912.43,79+31,10%,0.219,52000,0.42,0.53,6:15,1525,0.75000,100.000%,17.44,17.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1395.99,"Valve, Sta. 119+80, Valve 28",4007.58,35.08,Metal Loss Internal,33.78138723,-118.21830749,4.340
40002355,GROUP,7913.35,79+31,11%,0.219,52000,0.58,0.57,6:00,1525,0.75000,100.000%,18.35,16.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1396.90,"Valve, Sta. 119+80, Valve 28",4006.67,35.08,Metal Loss Internal,33.78138806,-118.21831032,4.360
40002356,GROUP,7913.56,79+32,12%,0.219,52000,0.40,0.35,6:00,1525,0.75000,100.000%,18.57,16.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1397.11,"Valve, Sta. 119+80, Valve 28",4006.45,35.08,Metal Loss Internal,33.78138826,-118.21831098,4.360
40002357,GROUP,7914.19,79+32,18%,0.219,52000,0.91,1.15,6:00,1525,0.75000,100.000%,19.20,15.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1397.74,"Valve, Sta. 119+80, Valve 28",4005.83,35.08,Metal Loss Internal,33.78138883,-118.21831292,4.370
40002358,GROUP,7914.53,79+33,15%,0.219,52000,2.35,0.89,6:00,1525,0.75000,100.000%,19.53,15.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1398.08,"Valve, Sta. 119+80, Valve 28",4005.49,35.08,Metal Loss Internal,33.78138914,-118.21831397,4.380
40002359,GROUP,7915.46,79+34,15%,0.219,52000,1.76,1.32,6:00,1525,0.75000,100.000%,20.46,14.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1399.01,"Valve, Sta. 119+80, Valve 28",4004.56,35.08,Metal Loss Internal,33.78138998,-118.21831684,4.390
40002360,GROUP,7915.71,79+34,20%,0.219,52000,1.29,1.43,6:00,1525,0.75000,100.000%,20.71,14.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1399.26,"Valve, Sta. 119+80, Valve 28",4004.31,35.08,Metal Loss Internal,33.78139021,-118.21831762,4.390
40002361,GROUP,7916.26,79+34,30%,0.219,52000,9.21,1.84,6:00,1435,0.80000,100.000%,21.27,13.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1399.82,"Valve, Sta. 119+80, Valve 28",4003.75,35.08,Metal Loss Internal,33.78139072,-118.21831934,4.390
40002362,GROUP,7916.80,79+35,17%,0.219,52000,1.42,1.42,6:00,1525,0.75000,100.000%,21.81,13.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1400.36,"Valve, Sta. 119+80, Valve 28",4003.21,35.08,Metal Loss Internal,33.78139120,-118.21832101,4.390
40002363,GROUP,7917.08,79+35,22%,0.219,52000,3.10,1.69,6:00,1525,0.75000,100.000%,22.09,12.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1400.63,"Valve, Sta. 119+80, Valve 28",4002.94,35.08,Metal Loss Internal,33.78139146,-118.21832187,4.390
40002364,GROUP,7919.34,79+38,31%,0.219,52000,0.77,0.65,6:00,1525,0.75000,100.000%,24.35,10.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1402.89,"Valve, Sta. 119+80, Valve 28",4000.67,35.08,Metal Loss Internal,33.78139350,-118.21832887,4.320
40002365,GROUP,7921.39,79+40,10%,0.219,52000,0.70,1.02,6:00,1525,0.75000,100.000%,26.40,8.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1404.95,"Valve, Sta. 119+80, Valve 28",3998.62,35.08,Metal Loss Internal,33.78139535,-118.21833521,4.160
40002366,GROUP,7922.29,79+41,14%,0.219,52000,0.75,0.43,6:00,1525,0.75000,100.000%,27.29,7.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1405.84,"Valve, Sta. 119+80, Valve 28",3997.73,35.08,Metal Loss Internal,33.78139615,-118.21833797,4.070
40002367,GROUP,7923.20,79+41,15%,0.219,52000,0.59,0.46,6:00,1525,0.75000,100.000%,28.20,6.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1406.75,"Valve, Sta. 119+80, Valve 28",3996.82,35.08,Metal Loss Internal,33.78139696,-118.21834077,3.960
40002368,GROUP,7923.42,79+42,10%,0.219,52000,0.92,0.58,5:45,1525,0.75000,100.000%,28.43,6.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1406.98,"Valve, Sta. 119+80, Valve 28",3996.59,35.08,Metal Loss Internal,33.78139716,-118.21834147,3.930
40002369,GROUP,7923.96,79+42,15%,0.219,52000,0.61,0.52,6:00,1525,0.75000,100.000%,28.97,6.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1407.51,"Valve, Sta. 119+80, Valve 28",3996.06,35.08,Metal Loss Internal,33.78139764,-118.21834312,3.860
40002370,GROUP,7924.40,79+43,23%,0.219,52000,0.53,0.46,6:00,1525,0.75000,100.000%,29.40,5.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1407.95,"Valve, Sta. 119+80, Valve 28",3995.62,35.08,Metal Loss Internal,33.78139802,-118.21834446,3.810
3080,WELD,7930.07,79+48,,,,,,,,,,,,,,,,2.24,,33.78140299,-118.21836192,3.000
10000118,LOCATION,7931.24,79+49,,,,,,,,,,1.16,1.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1414.79,"Valve, Sta. 119+80, Valve 28",3988.78,2.24,"Bend up - 18 deg., 7D ",33.78140400,-118.21836553,2.910
3090,WELD,7932.31,79+51,,,,,,,,,,,,,,,,47.10,,33.78140491,-118.21836888,2.950
40002371,GROUP,7934.38,79+53,12%,0.219,52000,0.74,0.78,12:30,1525,0.75000,100.000%,2.07,45.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1417.93,"Valve, Sta. 119+80, Valve 28",3985.64,47.10,Metal Loss External,33.78140659,-118.21837531,3.210
40002372,GROUP,7946.19,79+65,14%,0.219,52000,2.05,3.15,3:15,1525,0.75000,100.000%,13.88,33.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1429.74,"Valve, Sta. 119+80, Valve 28",3973.83,47.10,Metal Loss External,33.78141608,-118.21841194,4.800
