ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40002373,GROUP,7947.46,79+66,11%,0.219,52000,1.08,0.93,4:30,1525,0.75000,100.000%,15.15,31.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1431.01,"Valve, Sta. 119+80, Valve 28",3972.56,47.10,Metal Loss External,33.78141712,-118.21841591,4.880
40002374,GROUP,7948.21,79+67,17%,0.219,52000,0.83,1.35,12:45,1525,0.75000,100.000%,15.90,31.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1431.76,"Valve, Sta. 119+80, Valve 28",3971.81,47.10,Metal Loss External,33.78141774,-118.21841826,4.910
10000119,LOCATION,7948.35,79+67,,,,,,,,,,16.04,31.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1431.90,"Valve, Sta. 119+80, Valve 28",3971.66,47.10,Casing Begin - EDISON AVE,33.78141786,-118.21841872,4.920
40002375,GROUP,7948.95,79+67,24%,0.219,52000,1.24,1.68,1:15,1525,0.75000,100.000%,16.64,30.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1432.50,"Valve, Sta. 119+80, Valve 28",3971.07,47.10,Metal Loss External,33.78141835,-118.21842057,4.940
40002376,GROUP,7950.98,79+70,12%,0.219,52000,0.40,0.45,5:45,1525,0.75000,100.000%,18.67,28.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1434.53,"Valve, Sta. 119+80, Valve 28",3969.04,47.10,Metal Loss Internal,33.78142002,-118.21842692,5.010
40002377,GROUP,7952.38,79+71,16%,0.219,52000,0.51,0.44,6:00,1525,0.75000,100.000%,20.07,27.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1435.93,"Valve, Sta. 119+80, Valve 28",3967.64,47.10,Metal Loss Internal,33.78142117,-118.21843131,5.060
40002378,GROUP,7952.78,79+71,16%,0.219,52000,0.80,0.63,6:00,1525,0.75000,100.000%,20.47,26.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1436.34,"Valve, Sta. 119+80, Valve 28",3967.23,47.10,Metal Loss Internal,33.78142150,-118.21843257,5.070
40002379,GROUP,7952.96,79+72,13%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,20.65,26.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1436.51,"Valve, Sta. 119+80, Valve 28",3967.05,47.10,Metal Loss Internal,33.78142165,-118.21843313,5.080
40002380,GROUP,7953.27,79+72,17%,0.219,52000,0.62,0.51,6:15,1525,0.75000,100.000%,20.96,26.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1436.82,"Valve, Sta. 119+80, Valve 28",3966.75,47.10,Metal Loss Internal,33.78142190,-118.21843409,5.090
40002381,GROUP,7953.74,79+72,14%,0.219,52000,0.81,0.43,6:00,1525,0.75000,100.000%,21.43,25.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1437.29,"Valve, Sta. 119+80, Valve 28",3966.27,47.10,Metal Loss Internal,33.78142229,-118.21843557,5.110
40002382,GROUP,7954.95,79+74,25%,0.219,52000,0.58,0.53,5:45,1525,0.75000,100.000%,22.64,24.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1438.50,"Valve, Sta. 119+80, Valve 28",3965.07,47.10,Metal Loss Internal,33.78142329,-118.21843934,5.140
40002383,GROUP,7955.55,79+74,24%,0.219,52000,0.39,0.59,5:45,1525,0.75000,100.000%,23.24,23.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1439.10,"Valve, Sta. 119+80, Valve 28",3964.46,47.10,Metal Loss Internal,33.78142379,-118.21844123,5.160
40002384,GROUP,7959.19,79+78,36%,0.219,52000,0.96,1.95,4:00,1525,0.75000,100.000%,26.88,20.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1442.75,"Valve, Sta. 119+80, Valve 28",3960.82,47.10,Metal Loss External,33.78142680,-118.21845262,5.270
40002385,GROUP,7959.28,79+78,14%,0.219,52000,0.82,0.68,8:00,1525,0.75000,100.000%,26.97,20.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1442.83,"Valve, Sta. 119+80, Valve 28",3960.74,47.10,Metal Loss External,33.78142687,-118.21845289,5.270
40002386,GROUP,7959.64,79+78,25%,0.219,52000,0.70,1.24,9:00,1525,0.75000,100.000%,27.33,19.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1443.19,"Valve, Sta. 119+80, Valve 28",3960.38,47.10,Metal Loss External,33.78142716,-118.21845400,5.280
10000120,LOCATION,7959.98,79+79,,,,,,,,,,27.68,19.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1443.54,"Valve, Sta. 119+80, Valve 28",3960.03,47.10,Casing End - EDISON AVE,33.78142745,-118.21845509,5.290
3100,WELD,7979.41,79+98,,,,,,,,,,,,,,,,7.13,,33.78144389,-118.21851571,4.880
40002387,GROUP,7984.14,80+03,19%,0.219,52000,2.42,2.58,9:45,1525,0.75000,100.000%,4.73,2.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1467.69,"Valve, Sta. 119+80, Valve 28",3935.88,7.13,Metal Loss External,33.78144792,-118.21853044,4.680
40002388,GROUP,7984.41,80+03,24%,0.219,52000,0.82,1.45,10:15,1525,0.75000,100.000%,5.00,2.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1467.96,"Valve, Sta. 119+80, Valve 28",3935.61,7.13,Metal Loss External,33.78144816,-118.21853129,4.670
40002389,GROUP,7984.65,80+04,25%,0.219,52000,1.11,0.95,9:30,1525,0.75000,100.000%,5.24,1.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1468.20,"Valve, Sta. 119+80, Valve 28",3935.36,7.13,Metal Loss External,33.78144837,-118.21853205,4.660
40002390,GROUP,7984.87,80+04,11%,0.219,52000,0.75,0.84,9:30,1525,0.75000,100.000%,5.46,1.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1468.42,"Valve, Sta. 119+80, Valve 28",3935.15,7.13,Metal Loss External,33.78144856,-118.21853273,4.650
3110,WELD,7986.54,80+05,,,,,,,,,,,,,,,,31.88,,33.78144999,-118.21853791,4.580
40002391,GROUP,8016.23,80+35,10%,0.219,52000,1.62,2.32,1:00,1525,0.75000,100.000%,29.69,2.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1499.78,"Valve, Sta. 119+80, Valve 28",3903.79,31.88,Metal Loss External,33.78147580,-118.21863031,3.770
40002392,GROUP,8016.83,80+36,13%,0.219,52000,1.85,2.46,11:45,1525,0.75000,100.000%,30.29,1.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1500.38,"Valve, Sta. 119+80, Valve 28",3903.19,31.88,Metal Loss External,33.78147632,-118.21863217,3.760
40002393,GROUP,8017.08,80+36,12%,0.219,52000,1.64,1.11,12:15,1525,0.75000,100.000%,30.55,1.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1500.64,"Valve, Sta. 119+80, Valve 28",3902.93,31.88,Metal Loss External,33.78147654,-118.21863296,3.760
3120,WELD,8018.41,80+38,,,,,,,,,,,,,,,,28.35,,33.78147770,-118.21863710,3.740
40002394,GROUP,8019.74,80+39,14%,0.219,52000,0.92,0.84,12:30,1525,0.75000,100.000%,1.33,27.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1503.29,"Valve, Sta. 119+80, Valve 28",3900.27,28.35,Metal Loss External,33.78147885,-118.21864123,3.720
40002395,GROUP,8020.04,80+39,22%,0.219,52000,3.75,1.54,10:45,1525,0.75000,100.000%,1.63,26.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1503.59,"Valve, Sta. 119+80, Valve 28",3899.97,28.35,Metal Loss External,33.78147910,-118.21864217,3.710
40002396,GROUP,8020.14,80+39,24%,0.219,52000,1.07,1.05,9:45,1525,0.75000,100.000%,1.73,26.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1503.69,"Valve, Sta. 119+80, Valve 28",3899.87,28.35,Metal Loss External,33.78147919,-118.21864248,3.710
40002397,GROUP,8020.46,80+40,34%,0.219,52000,5.70,13.21,11:00,1425,0.81000,100.000%,2.05,26.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1504.02,"Valve, Sta. 119+80, Valve 28",3899.55,28.35,Metal Loss External,33.78147947,-118.21864348,3.710
40002398,GROUP,8020.93,80+40,12%,0.219,52000,1.81,2.55,10:00,1525,0.75000,100.000%,2.52,25.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1504.48,"Valve, Sta. 119+80, Valve 28",3899.09,28.35,Metal Loss External,33.78147987,-118.21864494,3.700
40002399,GROUP,8021.23,80+41,13%,0.219,52000,0.98,2.13,12:30,1525,0.75000,100.000%,2.82,25.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1504.78,"Valve, Sta. 119+80, Valve 28",3898.79,28.35,Metal Loss External,33.78148013,-118.21864587,3.690
40002400,GROUP,8021.46,80+41,11%,0.219,52000,0.68,1.24,1:00,1525,0.75000,100.000%,3.05,25.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1505.01,"Valve, Sta. 119+80, Valve 28",3898.55,28.35,Metal Loss External,33.78148033,-118.21864659,3.690
40002401,GROUP,8021.67,80+41,17%,0.219,52000,1.60,2.27,10:45,1525,0.75000,100.000%,3.26,25.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1505.22,"Valve, Sta. 119+80, Valve 28",3898.35,28.35,Metal Loss External,33.78148051,-118.21864723,3.690
40002402,GROUP,8021.77,80+41,13%,0.219,52000,2.73,2.39,12:30,1525,0.75000,100.000%,3.36,25.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1505.32,"Valve, Sta. 119+80, Valve 28",3898.25,28.35,Metal Loss External,33.78148060,-118.21864755,3.690
40002403,GROUP,8022.41,80+42,20%,0.219,52000,4.79,4.57,1:00,1525,0.75000,100.000%,4.00,24.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1505.96,"Valve, Sta. 119+80, Valve 28",3897.61,28.35,Metal Loss External,33.78148115,-118.21864955,3.680
40002404,GROUP,8022.41,80+42,18%,0.219,52000,1.48,2.23,10:00,1525,0.75000,100.000%,3.99,24.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1505.96,"Valve, Sta. 119+80, Valve 28",3897.61,28.35,Metal Loss External,33.78148114,-118.21864953,3.680
40002405,GROUP,8022.73,80+42,26%,0.219,52000,2.24,3.42,11:30,1525,0.75000,100.000%,4.32,24.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1506.28,"Valve, Sta. 119+80, Valve 28",3897.29,28.35,Metal Loss External,33.78148142,-118.21865054,3.680
40002406,GROUP,8022.96,80+42,12%,0.219,52000,0.81,1.09,12:00,1525,0.75000,100.000%,4.55,23.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1506.51,"Valve, Sta. 119+80, Valve 28",3897.06,28.35,Metal Loss External,33.78148163,-118.21865126,3.670
40002407,GROUP,8023.07,80+42,23%,0.219,52000,1.96,1.77,10:00,1525,0.75000,100.000%,4.65,23.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1506.62,"Valve, Sta. 119+80, Valve 28",3896.95,28.35,Metal Loss External,33.78148171,-118.21865158,3.670
40002408,GROUP,8023.40,80+43,12%,0.219,52000,0.67,0.54,12:30,1525,0.75000,100.000%,4.99,23.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1506.95,"Valve, Sta. 119+80, Valve 28",3896.62,28.35,Metal Loss External,33.78148200,-118.21865263,3.670
40002409,GROUP,8023.45,80+43,11%,0.219,52000,0.76,0.73,10:30,1525,0.75000,100.000%,5.04,23.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1507.00,"Valve, Sta. 119+80, Valve 28",3896.57,28.35,Metal Loss External,33.78148204,-118.21865279,3.670
40002410,GROUP,8024.23,80+44,10%,0.219,52000,0.79,0.59,9:45,1525,0.75000,100.000%,5.81,22.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1507.78,"Valve, Sta. 119+80, Valve 28",3895.79,28.35,Metal Loss External,33.78148271,-118.21865521,3.660
40002411,GROUP,8031.92,80+51,16%,0.219,52000,0.95,0.86,10:15,1525,0.75000,100.000%,13.51,14.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1515.47,"Valve, Sta. 119+80, Valve 28",3888.09,28.35,Metal Loss External,33.78148928,-118.21867920,3.620
40002412,GROUP,8032.46,80+52,12%,0.219,52000,0.62,0.47,6:00,1525,0.75000,100.000%,14.04,14.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1516.01,"Valve, Sta. 119+80, Valve 28",3887.56,28.35,Metal Loss Internal,33.78148974,-118.21868087,3.620
40002413,GROUP,8034.66,80+54,17%,0.219,52000,0.75,0.67,6:00,1525,0.75000,100.000%,16.25,12.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1518.21,"Valve, Sta. 119+80, Valve 28",3885.35,28.35,Metal Loss Internal,33.78149162,-118.21868775,3.620
40002414,GROUP,8039.21,80+59,15%,0.219,52000,1.03,0.96,11:30,1525,0.75000,100.000%,20.80,7.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1522.76,"Valve, Sta. 119+80, Valve 28",3880.81,28.35,Metal Loss External,33.78149550,-118.21870193,3.630
40002415,GROUP,8039.47,80+59,12%,0.219,52000,1.45,1.13,12:00,1525,0.75000,100.000%,21.06,7.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1523.02,"Valve, Sta. 119+80, Valve 28",3880.55,28.35,Metal Loss External,33.78149573,-118.21870274,3.630
40002416,GROUP,8044.39,80+64,15%,0.219,52000,1.00,0.85,1:30,1525,0.75000,100.000%,25.98,2.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1527.94,"Valve, Sta. 119+80, Valve 28",3875.63,28.35,Metal Loss External,33.78149993,-118.21871808,3.640
40002417,GROUP,8044.43,80+64,13%,0.219,52000,0.65,0.70,12:00,1525,0.75000,100.000%,26.02,2.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1527.98,"Valve, Sta. 119+80, Valve 28",3875.59,28.35,Metal Loss External,33.78149997,-118.21871820,3.640
3130,WELD,8046.77,80+66,,,,,,,,,,,,,,,,46.93,,33.78150198,-118.21872549,3.640
40002418,GROUP,8047.11,80+67,12%,0.219,52000,0.59,0.49,6:00,1525,0.75000,100.000%,0.35,46.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1530.66,"Valve, Sta. 119+80, Valve 28",3872.90,46.93,Metal Loss Internal,33.78150228,-118.21872657,3.640
40002419,GROUP,8048.12,80+68,12%,0.219,52000,0.38,0.44,5:45,1525,0.75000,100.000%,1.36,45.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1531.68,"Valve, Sta. 119+80, Valve 28",3871.89,46.93,Metal Loss Internal,33.78150315,-118.21872971,3.640
40002420,GROUP,8049.08,80+69,11%,0.219,52000,0.74,0.78,6:00,1525,0.75000,100.000%,2.32,44.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1532.63,"Valve, Sta. 119+80, Valve 28",3870.94,46.93,Metal Loss Internal,33.78150399,-118.21873269,3.640
40002421,GROUP,8049.10,80+69,13%,0.219,52000,0.61,0.47,9:15,1525,0.75000,100.000%,2.34,44.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1532.65,"Valve, Sta. 119+80, Valve 28",3870.92,46.93,Metal Loss External,33.78150401,-118.21873276,3.640
40002422,GROUP,8049.43,80+69,12%,0.219,52000,0.65,0.48,10:00,1525,0.75000,100.000%,2.66,44.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1532.98,"Valve, Sta. 119+80, Valve 28",3870.59,46.93,Metal Loss External,33.78150430,-118.21873377,3.640
40002423,GROUP,8049.57,80+69,11%,0.219,52000,0.68,0.90,6:00,1525,0.75000,100.000%,2.81,44.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1533.12,"Valve, Sta. 119+80, Valve 28",3870.45,46.93,Metal Loss Internal,33.78150442,-118.21873422,3.640
40002424,GROUP,8049.95,80+70,11%,0.219,52000,0.72,0.66,6:00,1525,0.75000,100.000%,3.19,43.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1533.50,"Valve, Sta. 119+80, Valve 28",3870.06,46.93,Metal Loss Internal,33.78150475,-118.21873541,3.640
40002425,GROUP,8050.50,80+70,11%,0.219,52000,0.56,0.38,6:00,1525,0.75000,100.000%,3.74,43.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1534.05,"Valve, Sta. 119+80, Valve 28",3869.51,46.93,Metal Loss Internal,33.78150523,-118.21873712,3.640
40002426,GROUP,8051.28,80+71,11%,0.219,52000,0.74,0.40,8:30,1525,0.75000,100.000%,4.52,42.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1534.83,"Valve, Sta. 119+80, Valve 28",3868.73,46.93,Metal Loss External,33.78150591,-118.21873954,3.640
40002427,GROUP,8051.67,80+71,17%,0.219,52000,0.50,0.37,6:15,1525,0.75000,100.000%,4.91,42.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1535.22,"Valve, Sta. 119+80, Valve 28",3868.34,46.93,Metal Loss Internal,33.78150625,-118.21874075,3.640
40002428,GROUP,8051.73,80+71,11%,0.219,52000,0.54,0.76,11:00,1525,0.75000,100.000%,4.96,41.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1535.28,"Valve, Sta. 119+80, Valve 28",3868.29,46.93,Metal Loss External,33.78150630,-118.21874092,3.640
40002430,GROUP,8051.93,80+72,20%,0.219,52000,0.78,0.71,11:00,1525,0.75000,100.000%,5.17,41.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1535.48,"Valve, Sta. 119+80, Valve 28",3868.09,46.93,Metal Loss External,33.78150648,-118.21874156,3.640
40002429,GROUP,8052.11,80+72,27%,0.219,52000,8.67,5.96,9:45,1479,0.78000,100.000%,5.34,41.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1535.66,"Valve, Sta. 119+80, Valve 28",3867.91,46.93,Metal Loss External,33.78150664,-118.21874211,3.640
40002431,GROUP,8052.19,80+72,16%,0.219,52000,0.91,0.95,8:30,1525,0.75000,100.000%,5.43,41.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1535.75,"Valve, Sta. 119+80, Valve 28",3867.82,46.93,Metal Loss External,33.78150671,-118.21874237,3.640
40002433,GROUP,8052.25,80+72,11%,0.219,52000,0.58,0.49,5:45,1525,0.75000,100.000%,5.49,41.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1535.80,"Valve, Sta. 119+80, Valve 28",3867.76,46.93,Metal Loss Internal,33.78150676,-118.21874256,3.640
40002432,GROUP,8052.26,80+72,24%,0.219,52000,1.65,1.13,11:30,1525,0.75000,100.000%,5.50,41.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1535.82,"Valve, Sta. 119+80, Valve 28",3867.75,46.93,Metal Loss External,33.78150677,-118.21874259,3.640
40002434,GROUP,8052.45,80+72,14%,0.219,52000,1.34,1.26,10:45,1525,0.75000,100.000%,5.69,41.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1536.01,"Valve, Sta. 119+80, Valve 28",3867.56,46.93,Metal Loss External,33.78150694,-118.21874318,3.640
40002435,GROUP,8053.10,80+73,14%,0.219,52000,2.84,1.28,6:00,1525,0.75000,100.000%,6.33,40.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1536.65,"Valve, Sta. 119+80, Valve 28",3866.92,46.93,Metal Loss Internal,33.78150749,-118.21874518,3.640
40002436,GROUP,8053.38,80+73,11%,0.219,52000,0.70,0.49,6:00,1525,0.75000,100.000%,6.61,40.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1536.93,"Valve, Sta. 119+80, Valve 28",3866.64,46.93,Metal Loss Internal,33.78150774,-118.21874605,3.630
40002437,GROUP,8053.53,80+73,21%,0.219,52000,0.48,0.37,6:00,1525,0.75000,100.000%,6.77,40.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1537.09,"Valve, Sta. 119+80, Valve 28",3866.48,46.93,Metal Loss Internal,33.78150788,-118.21874654,3.630
40002438,GROUP,8053.87,80+73,13%,0.219,52000,1.31,0.50,6:00,1525,0.75000,100.000%,7.10,39.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1537.42,"Valve, Sta. 119+80, Valve 28",3866.15,46.93,Metal Loss Internal,33.78150817,-118.21874757,3.630
10000121,LOCATION,8054.14,80+74,,,,,,,,,,7.37,39.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1537.69,"Valve, Sta. 119+80, Valve 28",3865.88,46.93,Sleeve Begin - 49.06 in.,33.78151018,-118.21875478,3.630
10000121,LOCATION,8058.23,80+78,,,,,,,,,,11.46,35.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1541.78,"Valve, Sta. 119+80, Valve 28",3861.79,46.93,Sleeve End  ,33.78151018,-118.21875478,3.630
40002439,GROUP,8058.45,80+78,14%,0.219,52000,0.59,0.84,5:45,1525,0.75000,100.000%,11.68,35.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1542.00,"Valve, Sta. 119+80, Valve 28",3861.57,46.93,Metal Loss Internal,33.78151217,-118.21876182,3.630
40002440,GROUP,8058.68,80+78,20%,0.219,52000,0.35,0.46,5:45,1525,0.75000,100.000%,11.91,35.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1542.23,"Valve, Sta. 119+80, Valve 28",3861.34,46.93,Metal Loss Internal,33.78151237,-118.21876254,3.630
40002441,GROUP,8058.83,80+78,21%,0.219,52000,0.80,0.53,5:45,1525,0.75000,100.000%,12.06,34.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1542.38,"Valve, Sta. 119+80, Valve 28",3861.19,46.93,Metal Loss Internal,33.78151250,-118.21876301,3.630
40002442,GROUP,8059.67,80+79,29%,0.219,52000,2.31,1.29,5:45,1525,0.75000,100.000%,12.90,34.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1543.22,"Valve, Sta. 119+80, Valve 28",3860.35,46.93,Metal Loss Internal,33.78151323,-118.21876563,3.630
40002443,GROUP,8060.00,80+80,13%,0.219,52000,0.34,0.52,5:45,1525,0.75000,100.000%,13.24,33.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1543.55,"Valve, Sta. 119+80, Valve 28",3860.02,46.93,Metal Loss Internal,33.78151352,-118.21876667,3.630
40002444,GROUP,8060.17,80+80,11%,0.219,52000,0.60,0.70,5:45,1525,0.75000,100.000%,13.41,33.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1543.73,"Valve, Sta. 119+80, Valve 28",3859.84,46.93,Metal Loss Internal,33.78151367,-118.21876720,3.630
40002445,GROUP,8060.33,80+80,17%,0.219,52000,0.64,0.39,6:00,1525,0.75000,100.000%,13.57,33.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1543.88,"Valve, Sta. 119+80, Valve 28",3859.69,46.93,Metal Loss Internal,33.78151381,-118.21876769,3.630
40002446,GROUP,8060.55,80+80,18%,0.219,52000,1.64,0.86,6:00,1525,0.75000,100.000%,13.79,33.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1544.10,"Valve, Sta. 119+80, Valve 28",3859.47,46.93,Metal Loss Internal,33.78151400,-118.21876837,3.630
40002447,GROUP,8060.98,80+81,36%,0.219,52000,1.59,1.28,6:00,1525,0.75000,100.000%,14.22,32.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1544.53,"Valve, Sta. 119+80, Valve 28",3859.03,46.93,Metal Loss Internal,33.78151437,-118.21876972,3.630
40002448,GROUP,8061.21,80+81,26%,0.219,52000,0.53,0.71,5:45,1525,0.75000,100.000%,14.44,32.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1544.76,"Valve, Sta. 119+80, Valve 28",3858.81,46.93,Metal Loss Internal,33.78151457,-118.21877041,3.630
40002449,GROUP,8061.51,80+81,18%,0.219,52000,0.83,0.49,6:00,1525,0.75000,100.000%,14.74,32.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1545.06,"Valve, Sta. 119+80, Valve 28",3858.51,46.93,Metal Loss Internal,33.78151484,-118.21877135,3.630
40002450,GROUP,8061.69,80+81,41%,0.219,52000,0.66,0.67,6:00,1525,0.75000,100.000%,14.93,32.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1545.24,"Valve, Sta. 119+80, Valve 28",3858.33,46.93,Metal Loss Internal,33.78151500,-118.21877192,3.630
40002451,GROUP,8061.92,80+82,14%,0.219,52000,2.12,1.38,6:00,1525,0.75000,100.000%,15.15,31.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1545.47,"Valve, Sta. 119+80, Valve 28",3858.10,46.93,Metal Loss Internal,33.78151520,-118.21877263,3.630
40002452,GROUP,8062.14,80+82,14%,0.219,52000,0.98,1.29,6:00,1525,0.75000,100.000%,15.37,31.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1545.69,"Valve, Sta. 119+80, Valve 28",3857.88,46.93,Metal Loss Internal,33.78151538,-118.21877330,3.630
40002453,GROUP,8062.41,80+82,28%,0.219,52000,1.48,0.60,5:45,1525,0.75000,100.000%,15.64,31.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1545.96,"Valve, Sta. 119+80, Valve 28",3857.61,46.93,Metal Loss Internal,33.78151562,-118.21877414,3.630
40002454,GROUP,8062.65,80+82,12%,0.219,52000,0.65,1.19,6:00,1525,0.75000,100.000%,15.88,31.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1546.20,"Valve, Sta. 119+80, Valve 28",3857.37,46.93,Metal Loss Internal,33.78151583,-118.21877490,3.630
40002455,GROUP,8062.83,80+83,21%,0.219,52000,0.86,0.95,6:00,1525,0.75000,100.000%,16.07,30.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1546.39,"Valve, Sta. 119+80, Valve 28",3857.18,46.93,Metal Loss Internal,33.78151599,-118.21877548,3.630
40002456,GROUP,8063.05,80+83,11%,0.219,52000,0.46,0.36,5:45,1525,0.75000,100.000%,16.28,30.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1546.60,"Valve, Sta. 119+80, Valve 28",3856.97,46.93,Metal Loss Internal,33.78151618,-118.21877615,3.630
40002457,GROUP,8063.23,80+83,14%,0.219,52000,1.07,0.54,5:45,1525,0.75000,100.000%,16.46,30.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1546.78,"Valve, Sta. 119+80, Valve 28",3856.79,46.93,Metal Loss Internal,33.78151633,-118.21877670,3.630
40002458,GROUP,8063.41,80+83,15%,0.219,52000,1.24,1.23,6:00,1525,0.75000,100.000%,16.64,30.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1546.96,"Valve, Sta. 119+80, Valve 28",3856.61,46.93,Metal Loss Internal,33.78151649,-118.21877727,3.630
40002459,GROUP,8063.73,80+83,26%,0.219,52000,2.94,1.96,6:00,1525,0.75000,100.000%,16.97,29.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1547.28,"Valve, Sta. 119+80, Valve 28",3856.29,46.93,Metal Loss Internal,33.78151677,-118.21877828,3.630
40002460,GROUP,8064.21,80+84,19%,0.219,52000,1.01,0.82,6:00,1525,0.75000,100.000%,17.44,29.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1547.76,"Valve, Sta. 119+80, Valve 28",3855.81,46.93,Metal Loss Internal,33.78151719,-118.21877976,3.630
40002461,GROUP,8064.59,80+84,23%,0.219,52000,3.56,1.47,6:00,1525,0.75000,100.000%,17.83,29.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1548.15,"Valve, Sta. 119+80, Valve 28",3855.42,46.93,Metal Loss Internal,33.78151752,-118.21878096,3.630
40002462,GROUP,8065.23,80+85,27%,0.219,52000,0.77,0.51,6:00,1525,0.75000,100.000%,18.47,28.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1548.78,"Valve, Sta. 119+80, Valve 28",3854.78,46.93,Metal Loss Internal,33.78151808,-118.21878294,3.630
40002463,GROUP,8065.48,80+85,22%,0.219,52000,2.90,2.60,1:30,1525,0.75000,100.000%,18.72,28.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1549.03,"Valve, Sta. 119+80, Valve 28",3854.53,46.93,Metal Loss External,33.78151829,-118.21878372,3.630
40002464,GROUP,8065.57,80+85,12%,0.219,52000,1.49,1.06,6:00,1525,0.75000,100.000%,18.81,28.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1549.12,"Valve, Sta. 119+80, Valve 28",3854.44,46.93,Metal Loss Internal,33.78151837,-118.21878400,3.630
40002465,GROUP,8066.16,80+86,15%,0.219,52000,0.57,0.67,1:45,1525,0.75000,100.000%,19.39,27.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1549.71,"Valve, Sta. 119+80, Valve 28",3853.86,46.93,Metal Loss External,33.78151888,-118.21878581,3.630
40002466,GROUP,8066.52,80+86,21%,0.219,52000,1.71,0.83,2:00,1525,0.75000,100.000%,19.75,27.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1550.07,"Valve, Sta. 119+80, Valve 28",3853.50,46.93,Metal Loss External,33.78151919,-118.21878694,3.630
40002467,GROUP,8066.73,80+86,11%,0.219,52000,0.82,1.19,1:30,1525,0.75000,100.000%,19.97,26.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1550.29,"Valve, Sta. 119+80, Valve 28",3853.28,46.93,Metal Loss External,33.78151938,-118.21878762,3.630
40002468,GROUP,8067.14,80+87,18%,0.219,52000,1.26,0.85,6:00,1525,0.75000,100.000%,20.37,26.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1550.69,"Valve, Sta. 119+80, Valve 28",3852.88,46.93,Metal Loss Internal,33.78151973,-118.21878887,3.630
40002469,GROUP,8067.23,80+87,15%,0.219,52000,0.66,0.47,1:45,1525,0.75000,100.000%,20.46,26.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1550.78,"Valve, Sta. 119+80, Valve 28",3852.79,46.93,Metal Loss External,33.78151981,-118.21878914,3.630
40002470,GROUP,8067.65,80+87,31%,0.219,52000,0.71,0.73,6:00,1525,0.75000,100.000%,20.89,26.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1551.21,"Valve, Sta. 119+80, Valve 28",3852.36,46.93,Metal Loss Internal,33.78152018,-118.21879048,3.630
40002471,GROUP,8067.89,80+88,18%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,21.13,25.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1551.44,"Valve, Sta. 119+80, Valve 28",3852.13,46.93,Metal Loss Internal,33.78152038,-118.21879121,3.630
40002472,GROUP,8068.37,80+88,23%,0.219,52000,0.50,0.46,6:00,1525,0.75000,100.000%,21.61,25.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1551.92,"Valve, Sta. 119+80, Valve 28",3851.65,46.93,Metal Loss Internal,33.78152080,-118.21879271,3.630
40002473,GROUP,8069.13,80+89,32%,0.219,52000,0.69,1.16,6:00,1525,0.75000,100.000%,22.36,24.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1552.68,"Valve, Sta. 119+80, Valve 28",3850.89,46.93,Metal Loss Internal,33.78152146,-118.21879507,3.630
40002474,GROUP,8069.61,80+89,23%,0.219,52000,0.79,1.08,6:00,1525,0.75000,100.000%,22.84,24.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1553.16,"Valve, Sta. 119+80, Valve 28",3850.41,46.93,Metal Loss Internal,33.78152187,-118.21879656,3.630
40002475,GROUP,8069.83,80+90,33%,0.219,52000,0.65,0.71,6:00,1525,0.75000,100.000%,23.07,23.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1553.39,"Valve, Sta. 119+80, Valve 28",3850.18,46.93,Metal Loss Internal,33.78152206,-118.21879726,3.630
40002476,GROUP,8070.06,80+90,23%,0.219,52000,0.54,0.51,6:00,1525,0.75000,100.000%,23.29,23.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1553.61,"Valve, Sta. 119+80, Valve 28",3849.96,46.93,Metal Loss Internal,33.78152226,-118.21879796,3.630
40002477,GROUP,8070.34,80+90,10%,0.219,52000,0.28,0.33,6:00,1525,0.75000,100.000%,23.57,23.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1553.89,"Valve, Sta. 119+80, Valve 28",3849.68,46.93,Metal Loss Internal,33.78152250,-118.21879884,3.640
40002478,GROUP,8070.53,80+90,26%,0.219,52000,0.50,1.08,6:00,1525,0.75000,100.000%,23.77,23.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1554.08,"Valve, Sta. 119+80, Valve 28",3849.49,46.93,Metal Loss Internal,33.78152267,-118.21879944,3.640
40002479,GROUP,8070.71,80+91,18%,0.219,52000,0.74,0.58,6:00,1525,0.75000,100.000%,23.95,22.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1554.26,"Valve, Sta. 119+80, Valve 28",3849.30,46.93,Metal Loss Internal,33.78152283,-118.21880001,3.640
40002480,GROUP,8071.03,80+91,25%,0.219,52000,2.48,0.96,6:00,1525,0.75000,100.000%,24.26,22.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1554.58,"Valve, Sta. 119+80, Valve 28",3848.99,46.93,Metal Loss Internal,33.78152310,-118.21880098,3.640
40002481,GROUP,8075.48,80+95,19%,0.219,52000,1.01,0.97,6:00,1525,0.75000,100.000%,28.72,18.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1559.03,"Valve, Sta. 119+80, Valve 28",3844.53,46.93,Metal Loss Internal,33.78152692,-118.21881487,3.650
40002482,GROUP,8075.77,80+96,31%,0.219,52000,0.54,0.52,6:00,1525,0.75000,100.000%,29.00,17.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1559.32,"Valve, Sta. 119+80, Valve 28",3844.25,46.93,Metal Loss Internal,33.78152716,-118.21881575,3.650
40002483,GROUP,8076.18,80+96,22%,0.219,52000,0.85,1.10,6:00,1525,0.75000,100.000%,29.42,17.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1559.73,"Valve, Sta. 119+80, Valve 28",3843.84,46.93,Metal Loss Internal,33.78152752,-118.21881705,3.650
40002484,GROUP,8076.57,80+96,29%,0.219,52000,0.79,0.74,6:00,1525,0.75000,100.000%,29.80,17.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1560.12,"Valve, Sta. 119+80, Valve 28",3843.45,46.93,Metal Loss Internal,33.78152784,-118.21881825,3.650
40002485,GROUP,8076.74,80+97,19%,0.219,52000,0.52,0.43,6:00,1525,0.75000,100.000%,29.98,16.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1560.30,"Valve, Sta. 119+80, Valve 28",3843.27,46.93,Metal Loss Internal,33.78152800,-118.21881881,3.650
40002486,GROUP,8077.05,80+97,33%,0.219,52000,0.51,0.48,6:00,1525,0.75000,100.000%,30.28,16.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1560.60,"Valve, Sta. 119+80, Valve 28",3842.97,46.93,Metal Loss Internal,33.78152825,-118.21881975,3.650
40002487,GROUP,8077.61,80+97,12%,0.219,52000,0.68,0.98,2:45,1525,0.75000,100.000%,30.85,16.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1561.17,"Valve, Sta. 119+80, Valve 28",3842.40,46.93,Metal Loss External,33.78152874,-118.21882152,3.650
40002488,GROUP,8077.72,80+98,27%,0.219,52000,0.81,0.58,6:00,1525,0.75000,100.000%,30.95,15.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1561.27,"Valve, Sta. 119+80, Valve 28",3842.30,46.93,Metal Loss Internal,33.78152883,-118.21882184,3.650
40002489,GROUP,8077.99,80+98,27%,0.219,52000,0.65,0.51,6:00,1525,0.75000,100.000%,31.22,15.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1561.54,"Valve, Sta. 119+80, Valve 28",3842.03,46.93,Metal Loss Internal,33.78152906,-118.21882268,3.650
40002490,GROUP,8078.23,80+98,11%,0.219,52000,0.75,0.99,4:00,1525,0.75000,100.000%,31.47,15.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1561.78,"Valve, Sta. 119+80, Valve 28",3841.79,46.93,Metal Loss External,33.78152927,-118.21882344,3.650
40002491,GROUP,8078.37,80+98,17%,0.219,52000,0.43,0.50,6:00,1525,0.75000,100.000%,31.61,15.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1561.92,"Valve, Sta. 119+80, Valve 28",3841.65,46.93,Metal Loss Internal,33.78152939,-118.21882388,3.650
40002492,GROUP,8078.79,80+99,14%,0.219,52000,0.60,0.40,2:00,1525,0.75000,100.000%,32.03,14.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1562.34,"Valve, Sta. 119+80, Valve 28",3841.23,46.93,Metal Loss External,33.78152974,-118.21882519,3.650
40002493,GROUP,8078.99,80+99,24%,0.219,52000,0.53,0.46,6:15,1525,0.75000,100.000%,32.23,14.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1562.54,"Valve, Sta. 119+80, Valve 28",3841.02,46.93,Metal Loss Internal,33.78152991,-118.21882582,3.660
40002494,GROUP,8079.02,80+99,16%,0.219,52000,1.09,1.09,2:15,1525,0.75000,100.000%,32.25,14.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1562.57,"Valve, Sta. 119+80, Valve 28",3841.00,46.93,Metal Loss External,33.78152993,-118.21882590,3.660
40002495,GROUP,8080.50,81+00,15%,0.219,52000,0.46,0.72,3:30,1525,0.75000,100.000%,33.73,13.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1564.05,"Valve, Sta. 119+80, Valve 28",3839.52,46.93,Metal Loss External,33.78153118,-118.21883051,3.660
40002496,GROUP,8080.62,81+01,23%,0.219,52000,1.14,1.02,6:00,1525,0.75000,100.000%,33.86,13.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1564.18,"Valve, Sta. 119+80, Valve 28",3839.39,46.93,Metal Loss Internal,33.78153129,-118.21883091,3.660
40002497,GROUP,8080.93,81+01,25%,0.219,52000,0.85,0.97,6:00,1525,0.75000,100.000%,34.16,12.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1564.48,"Valve, Sta. 119+80, Valve 28",3839.09,46.93,Metal Loss Internal,33.78153155,-118.21883185,3.660
40002498,GROUP,8080.95,81+01,15%,0.219,52000,0.70,0.75,11:45,1525,0.75000,100.000%,34.19,12.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1564.50,"Valve, Sta. 119+80, Valve 28",3839.07,46.93,Metal Loss External,33.78153157,-118.21883193,3.660
40002499,GROUP,8080.98,81+01,11%,0.219,52000,0.60,0.80,2:45,1525,0.75000,100.000%,34.21,12.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1564.53,"Valve, Sta. 119+80, Valve 28",3839.04,46.93,Metal Loss External,33.78153159,-118.21883201,3.660
40002500,GROUP,8081.18,81+01,27%,0.219,52000,2.30,1.04,6:00,1525,0.75000,100.000%,34.42,12.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1564.73,"Valve, Sta. 119+80, Valve 28",3838.84,46.93,Metal Loss Internal,33.78153176,-118.21883265,3.660
40002501,GROUP,8081.42,81+01,11%,0.219,52000,1.04,1.36,11:15,1525,0.75000,100.000%,34.65,12.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1564.97,"Valve, Sta. 119+80, Valve 28",3838.60,46.93,Metal Loss External,33.78153196,-118.21883338,3.660
40002502,GROUP,8081.60,81+02,28%,0.219,52000,0.73,0.80,6:00,1525,0.75000,100.000%,34.83,12.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1565.15,"Valve, Sta. 119+80, Valve 28",3838.42,46.93,Metal Loss Internal,33.78153212,-118.21883396,3.660
40002503,GROUP,8081.89,81+02,20%,0.219,52000,0.62,0.51,6:00,1525,0.75000,100.000%,35.13,11.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1565.44,"Valve, Sta. 119+80, Valve 28",3838.13,46.93,Metal Loss Internal,33.78153236,-118.21883487,3.660
40002504,GROUP,8082.05,81+02,11%,0.219,52000,0.80,1.20,3:45,1525,0.75000,100.000%,35.29,11.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1565.61,"Valve, Sta. 119+80, Valve 28",3837.96,46.93,Metal Loss External,33.78153250,-118.21883538,3.660
40002505,GROUP,8082.10,81+02,20%,0.219,52000,0.68,0.91,6:00,1525,0.75000,100.000%,35.33,11.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1565.65,"Valve, Sta. 119+80, Valve 28",3837.92,46.93,Metal Loss Internal,33.78153253,-118.21883551,3.660
40002506,GROUP,8082.14,81+02,12%,0.219,52000,0.72,0.55,2:45,1525,0.75000,100.000%,35.37,11.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1565.69,"Valve, Sta. 119+80, Valve 28",3837.88,46.93,Metal Loss External,33.78153257,-118.21883564,3.670
40002508,GROUP,8082.34,81+02,13%,0.219,52000,0.50,0.47,4:00,1525,0.75000,100.000%,35.57,11.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1565.89,"Valve, Sta. 119+80, Valve 28",3837.68,46.93,Metal Loss External,33.78153274,-118.21883626,3.670
40002507,GROUP,8082.35,81+02,20%,0.219,52000,0.76,1.00,6:00,1525,0.75000,100.000%,35.58,11.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1565.90,"Valve, Sta. 119+80, Valve 28",3837.67,46.93,Metal Loss Internal,33.78153275,-118.21883630,3.670
40002509,GROUP,8082.52,81+02,15%,0.219,52000,0.78,1.46,3:45,1525,0.75000,100.000%,35.76,11.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1566.08,"Valve, Sta. 119+80, Valve 28",3837.49,46.93,Metal Loss External,33.78153289,-118.21883685,3.670
40002510,GROUP,8082.67,81+03,13%,0.219,52000,0.41,0.35,4:30,1525,0.75000,100.000%,35.91,11.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1566.22,"Valve, Sta. 119+80, Valve 28",3837.35,46.93,Metal Loss External,33.78153302,-118.21883730,3.670
40002511,GROUP,8082.88,81+03,28%,0.219,52000,1.95,2.11,4:00,1525,0.75000,100.000%,36.11,10.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1566.43,"Valve, Sta. 119+80, Valve 28",3837.14,46.93,Metal Loss External,33.78153319,-118.21883795,3.670
40002512,GROUP,8082.92,81+03,28%,0.219,52000,2.84,1.00,6:00,1525,0.75000,100.000%,36.15,10.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1566.47,"Valve, Sta. 119+80, Valve 28",3837.10,46.93,Metal Loss Internal,33.78153322,-118.21883808,3.670
40002513,GROUP,8083.25,81+03,20%,0.219,52000,1.25,1.25,6:00,1525,0.75000,100.000%,36.49,10.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1566.80,"Valve, Sta. 119+80, Valve 28",3836.76,46.93,Metal Loss Internal,33.78153350,-118.21883912,3.670
40002514,GROUP,8083.44,81+03,12%,0.219,52000,0.53,0.52,1:15,1525,0.75000,100.000%,36.68,10.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1567.00,"Valve, Sta. 119+80, Valve 28",3836.57,46.93,Metal Loss External,33.78153366,-118.21883972,3.670
40002515,GROUP,8083.46,81+03,26%,0.219,52000,0.69,0.71,5:45,1525,0.75000,100.000%,36.69,10.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1567.01,"Valve, Sta. 119+80, Valve 28",3836.56,46.93,Metal Loss Internal,33.78153367,-118.21883975,3.670
40002516,GROUP,8083.52,81+03,12%,0.219,52000,0.62,1.51,3:00,1525,0.75000,100.000%,36.76,10.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1567.07,"Valve, Sta. 119+80, Valve 28",3836.50,46.93,Metal Loss External,33.78153373,-118.21883996,3.670
40002517,GROUP,8083.71,81+04,24%,0.219,52000,2.41,1.12,6:00,1525,0.75000,100.000%,36.94,9.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1567.26,"Valve, Sta. 119+80, Valve 28",3836.31,46.93,Metal Loss Internal,33.78153388,-118.21884054,3.670
40002518,GROUP,8083.88,81+04,15%,0.219,52000,1.50,0.73,2:45,1525,0.75000,100.000%,37.12,9.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1567.44,"Valve, Sta. 119+80, Valve 28",3836.13,46.93,Metal Loss External,33.78153403,-118.21884109,3.670
40002519,GROUP,8084.12,81+04,19%,0.219,52000,1.67,0.49,6:00,1525,0.75000,100.000%,37.35,9.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1567.67,"Valve, Sta. 119+80, Valve 28",3835.90,46.93,Metal Loss Internal,33.78153423,-118.21884183,3.670
40002520,GROUP,8084.18,81+04,10%,0.219,52000,0.63,0.58,3:15,1525,0.75000,100.000%,37.42,9.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1567.73,"Valve, Sta. 119+80, Valve 28",3835.84,46.93,Metal Loss External,33.78153428,-118.21884203,3.670
40002521,GROUP,8084.54,81+04,15%,0.219,52000,0.77,0.58,6:00,1525,0.75000,100.000%,37.78,9.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1568.09,"Valve, Sta. 119+80, Valve 28",3835.47,46.93,Metal Loss Internal,33.78153458,-118.21884315,3.670
40002522,GROUP,8084.75,81+05,16%,0.219,52000,1.68,0.71,6:00,1525,0.75000,100.000%,37.99,8.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1568.31,"Valve, Sta. 119+80, Valve 28",3835.26,46.93,Metal Loss Internal,33.78153476,-118.21884381,3.670
40002523,GROUP,8084.96,81+05,16%,0.219,52000,0.65,0.49,5:45,1525,0.75000,100.000%,38.19,8.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1568.51,"Valve, Sta. 119+80, Valve 28",3835.06,46.93,Metal Loss Internal,33.78153493,-118.21884444,3.670
40002524,GROUP,8084.98,81+05,11%,0.219,52000,0.56,0.59,3:30,1525,0.75000,100.000%,38.22,8.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1568.53,"Valve, Sta. 119+80, Valve 28",3835.04,46.93,Metal Loss External,33.78153495,-118.21884452,3.670
40002525,GROUP,8085.32,81+05,37%,0.219,52000,3.04,0.95,6:00,1498,0.77000,100.000%,38.55,8.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1568.87,"Valve, Sta. 119+80, Valve 28",3834.70,46.93,Metal Loss Internal,33.78153524,-118.21884558,3.670
40002526,GROUP,8085.55,81+05,12%,0.219,52000,0.93,1.09,11:45,1525,0.75000,100.000%,38.79,8.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1569.11,"Valve, Sta. 119+80, Valve 28",3834.46,46.93,Metal Loss External,33.78153543,-118.21884631,3.670
40002527,GROUP,8085.61,81+06,15%,0.219,52000,0.33,0.82,6:00,1525,0.75000,100.000%,38.84,8.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1569.16,"Valve, Sta. 119+80, Valve 28",3834.41,46.93,Metal Loss Internal,33.78153548,-118.21884647,3.670
40002528,GROUP,8085.82,81+06,12%,0.219,52000,1.24,0.91,6:00,1525,0.75000,100.000%,39.06,7.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1569.38,"Valve, Sta. 119+80, Valve 28",3834.19,46.93,Metal Loss Internal,33.78153566,-118.21884715,3.670
40002529,GROUP,8086.04,81+06,10%,0.219,52000,0.68,2.04,12:30,1525,0.75000,100.000%,39.27,7.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1569.59,"Valve, Sta. 119+80, Valve 28",3833.98,46.93,Metal Loss External,33.78153584,-118.21884782,3.670
40002530,GROUP,8086.45,81+06,18%,0.219,52000,0.68,0.59,6:00,1525,0.75000,100.000%,39.69,7.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1570.00,"Valve, Sta. 119+80, Valve 28",3833.57,46.93,Metal Loss Internal,33.78153618,-118.21884912,3.680
40002531,GROUP,8086.62,81+07,11%,0.219,52000,0.65,0.33,6:00,1525,0.75000,100.000%,39.85,7.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1570.17,"Valve, Sta. 119+80, Valve 28",3833.40,46.93,Metal Loss Internal,33.78153632,-118.21884963,3.680
40002532,GROUP,8086.82,81+07,10%,0.219,52000,0.43,0.51,6:00,1525,0.75000,100.000%,40.05,6.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1570.37,"Valve, Sta. 119+80, Valve 28",3833.20,46.93,Metal Loss Internal,33.78153649,-118.21885026,3.680
40002533,GROUP,8087.28,81+07,12%,0.219,52000,1.16,0.92,6:00,1525,0.75000,100.000%,40.51,6.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1570.83,"Valve, Sta. 119+80, Valve 28",3832.74,46.93,Metal Loss Internal,33.78153688,-118.21885169,3.680
40002534,GROUP,8087.31,81+07,13%,0.219,52000,1.21,0.98,12:15,1525,0.75000,100.000%,40.55,6.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1570.87,"Valve, Sta. 119+80, Valve 28",3832.70,46.93,Metal Loss External,33.78153691,-118.21885181,3.680
40002535,GROUP,8087.71,81+08,23%,0.219,52000,0.79,0.74,6:00,1525,0.75000,100.000%,40.95,5.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1571.26,"Valve, Sta. 119+80, Valve 28",3832.31,46.93,Metal Loss Internal,33.78153723,-118.21885305,3.680
40002536,GROUP,8087.96,81+08,19%,0.219,52000,1.42,0.69,6:00,1525,0.75000,100.000%,41.19,5.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1571.51,"Valve, Sta. 119+80, Valve 28",3832.06,46.93,Metal Loss Internal,33.78153744,-118.21885382,3.680
40002537,GROUP,8088.31,81+08,23%,0.219,52000,3.09,0.75,6:00,1525,0.75000,100.000%,41.54,5.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1571.86,"Valve, Sta. 119+80, Valve 28",3831.71,46.93,Metal Loss Internal,33.78153773,-118.21885493,3.680
40002538,GROUP,8088.71,81+09,11%,0.219,52000,0.72,1.05,6:00,1525,0.75000,100.000%,41.95,4.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1572.26,"Valve, Sta. 119+80, Valve 28",3831.30,46.93,Metal Loss Internal,33.78153807,-118.21885619,3.680
40002539,GROUP,8089.03,81+09,23%,0.219,52000,2.49,1.16,6:00,1525,0.75000,100.000%,42.27,4.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1572.58,"Valve, Sta. 119+80, Valve 28",3830.99,46.93,Metal Loss Internal,33.78153833,-118.21885719,3.680
40002540,GROUP,8089.26,81+09,14%,0.219,52000,0.75,0.62,6:00,1525,0.75000,100.000%,42.50,4.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1572.81,"Valve, Sta. 119+80, Valve 28",3830.76,46.93,Metal Loss Internal,33.78153852,-118.21885790,3.680
40002541,GROUP,8089.48,81+09,25%,0.219,52000,0.57,0.75,6:00,1525,0.75000,100.000%,42.72,4.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1573.04,"Valve, Sta. 119+80, Valve 28",3830.53,46.93,Metal Loss Internal,33.78153870,-118.21885860,3.680
40002542,GROUP,8089.70,81+10,16%,0.219,52000,1.75,0.84,6:00,1525,0.75000,100.000%,42.94,3.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1573.25,"Valve, Sta. 119+80, Valve 28",3830.31,46.93,Metal Loss Internal,33.78153888,-118.21885928,3.680
40002543,GROUP,8089.99,81+10,26%,0.219,52000,2.58,1.23,6:00,1525,0.75000,100.000%,43.23,3.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1573.54,"Valve, Sta. 119+80, Valve 28",3830.03,46.93,Metal Loss Internal,33.78153912,-118.21886018,3.680
40002544,GROUP,8090.29,81+10,14%,0.219,52000,1.31,0.92,6:00,1525,0.75000,100.000%,43.53,3.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1573.85,"Valve, Sta. 119+80, Valve 28",3829.72,46.93,Metal Loss Internal,33.78153938,-118.21886113,3.680
3140,WELD,8093.69,81+14,,,,,,,,,,,,,,,,8.78,,33.78154218,-118.21887176,3.690
40002545,GROUP,8094.81,81+15,10%,0.219,52000,0.72,0.51,3:00,1525,0.75000,100.000%,1.12,7.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1578.36,"Valve, Sta. 119+80, Valve 28",3825.21,8.78,Metal Loss External,33.78154310,-118.21887527,3.690
40002546,GROUP,8096.33,81+16,17%,0.219,52000,0.76,0.58,1:45,1525,0.75000,100.000%,2.64,6.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1579.88,"Valve, Sta. 119+80, Valve 28",3823.69,8.78,Metal Loss External,33.78154434,-118.21888002,3.690
40002547,GROUP,8099.52,81+20,15%,0.219,52000,1.36,1.71,2:15,1525,0.75000,100.000%,5.83,2.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1583.07,"Valve, Sta. 119+80, Valve 28",3820.50,8.78,Metal Loss External,33.78154695,-118.21889003,3.690
40002548,GROUP,8100.40,81+21,23%,0.219,52000,1.66,0.84,2:00,1525,0.75000,100.000%,6.71,2.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1583.95,"Valve, Sta. 119+80, Valve 28",3819.61,8.78,Metal Loss External,33.78154768,-118.21889278,3.690
40002549,GROUP,8101.74,81+22,20%,0.219,52000,0.81,0.63,6:00,1525,0.75000,100.000%,8.05,0.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1585.29,"Valve, Sta. 119+80, Valve 28",3818.28,8.78,Metal Loss External,33.78154876,-118.21889698,3.700
40002550,GROUP,8101.93,81+22,22%,0.219,52000,0.93,0.59,6:15,1525,0.75000,100.000%,8.23,0.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1585.48,"Valve, Sta. 119+80, Valve 28",3818.09,8.78,Metal Loss External,33.78154890,-118.21889756,3.700
3150,WELD,8102.47,81+23,,,,,,,,,,,,,,,,8.59,,33.78154933,-118.21889926,3.700
40002551,GROUP,8102.69,81+23,13%,0.219,52000,1.11,2.67,8:45,1525,0.75000,100.000%,0.22,8.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1586.24,"Valve, Sta. 119+80, Valve 28",3817.33,8.59,Metal Loss External,33.78154950,-118.21889996,3.700
