ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40002552,GROUP,8104.41,81+25,14%,0.219,52000,0.68,0.42,5:00,1525,0.75000,100.000%,1.95,6.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1587.96,"Valve, Sta. 119+80, Valve 28",3815.60,8.59,Metal Loss External,33.78155091,-118.21890536,3.710
40002553,GROUP,8105.03,81+25,18%,0.219,52000,2.48,0.87,2:00,1525,0.75000,100.000%,2.57,6.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1588.59,"Valve, Sta. 119+80, Valve 28",3814.98,8.59,Metal Loss External,33.78155153,-118.21890726,3.710
40002554,GROUP,8105.33,81+25,10%,0.219,52000,0.91,0.73,1:30,1525,0.75000,100.000%,2.86,5.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1588.88,"Valve, Sta. 119+80, Valve 28",3814.69,8.59,Metal Loss External,33.78155188,-118.21890812,3.710
40002555,GROUP,8106.58,81+27,12%,0.219,52000,0.77,0.55,1:15,1525,0.75000,100.000%,4.11,4.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1590.13,"Valve, Sta. 119+80, Valve 28",3813.44,8.59,Metal Loss External,33.78155366,-118.21891160,3.700
10000122,LOCATION,8106.73,81+24,,,,,,,,,,4.27,4.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1590.29,"Valve, Sta. 119+80, Valve 28",3813.28,8.59,"Bend right - 49 deg., 7D ",33.78155393,-118.21891200,3.700
40002556,GROUP,8107.46,81+28,10%,0.219,52000,0.65,0.77,1:00,1525,0.75000,100.000%,4.99,3.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1591.01,"Valve, Sta. 119+80, Valve 28",3812.56,8.59,Metal Loss External,33.78155527,-118.21891376,3.690
40002557,GROUP,8107.73,81+28,13%,0.219,52000,0.74,0.57,1:15,1525,0.75000,100.000%,5.27,3.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1591.28,"Valve, Sta. 119+80, Valve 28",3812.28,8.59,Metal Loss External,33.78155581,-118.21891437,3.680
40002558,GROUP,8108.07,81+28,15%,0.219,52000,0.98,0.72,1:00,1525,0.75000,100.000%,5.60,2.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1591.62,"Valve, Sta. 119+80, Valve 28",3811.95,8.59,Metal Loss External,33.78155653,-118.21891507,3.670
40002559,GROUP,8108.39,81+29,14%,0.219,52000,0.88,0.63,1:15,1525,0.75000,100.000%,5.92,2.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1591.94,"Valve, Sta. 119+80, Valve 28",3811.63,8.59,Metal Loss External,33.78155722,-118.21891570,3.660
40002560,GROUP,8108.59,81+29,14%,0.219,52000,0.96,0.88,2:00,1525,0.75000,100.000%,6.12,2.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1592.14,"Valve, Sta. 119+80, Valve 28",3811.43,8.59,Metal Loss External,33.78155768,-118.21891607,3.660
40002561,GROUP,8108.84,81+29,11%,0.219,52000,1.06,0.87,3:30,1525,0.75000,100.000%,6.38,2.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1592.39,"Valve, Sta. 119+80, Valve 28",3811.17,8.59,Metal Loss External,33.78155826,-118.21891652,3.650
40002562,GROUP,8109.20,81+29,22%,0.219,52000,1.91,3.24,3:45,1525,0.75000,100.000%,6.73,1.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1592.75,"Valve, Sta. 119+80, Valve 28",3810.82,8.59,Metal Loss External,33.78155909,-118.21891712,3.630
40002563,GROUP,8109.38,81+30,17%,0.219,52000,1.57,0.99,1:30,1525,0.75000,100.000%,6.91,1.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1592.93,"Valve, Sta. 119+80, Valve 28",3810.64,8.59,Metal Loss External,33.78155951,-118.21891741,3.630
40002564,GROUP,8109.45,81+30,24%,0.219,52000,0.80,0.83,5:45,1525,0.75000,100.000%,6.98,1.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1593.00,"Valve, Sta. 119+80, Valve 28",3810.57,8.59,Metal Loss External,33.78155969,-118.21891752,3.620
40002565,GROUP,8109.58,81+30,16%,0.219,52000,1.21,0.93,1:30,1525,0.75000,100.000%,7.11,1.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1593.13,"Valve, Sta. 119+80, Valve 28",3810.44,8.59,Metal Loss External,33.78155999,-118.21891773,3.620
40002566,GROUP,8109.70,81+30,24%,0.219,52000,1.25,1.15,4:00,1525,0.75000,100.000%,7.24,1.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1593.26,"Valve, Sta. 119+80, Valve 28",3810.31,8.59,Metal Loss External,33.78156030,-118.21891793,3.620
40002567,GROUP,8109.88,81+30,18%,0.219,52000,0.88,0.81,3:45,1525,0.75000,100.000%,7.41,1.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1593.43,"Valve, Sta. 119+80, Valve 28",3810.14,8.59,Metal Loss External,33.78156073,-118.21891819,3.610
40002568,GROUP,8110.96,81+31,12%,0.219,52000,1.02,1.36,4:15,1525,0.75000,100.000%,8.49,0.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1594.51,"Valve, Sta. 119+80, Valve 28",3809.06,8.59,Metal Loss External,33.78156336,-118.21891980,3.570
3160,WELD,8111.06,81+31,,,,,,,,,,,,,,,,10.69,,33.78156360,-118.21891994,3.560
40002569,GROUP,8117.22,81+37,14%,0.219,52000,1.00,0.57,6:00,1525,0.75000,100.000%,6.17,4.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1600.77,"Valve, Sta. 119+80, Valve 28",3802.80,10.69,Metal Loss Internal,33.78157872,-118.21892895,3.280
40002570,GROUP,8118.67,81+39,18%,0.219,52000,0.92,1.10,6:00,1525,0.75000,100.000%,7.62,3.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1602.23,"Valve, Sta. 119+80, Valve 28",3801.34,10.69,Metal Loss Internal,33.78158228,-118.21893107,3.200
40002571,GROUP,8119.06,81+39,14%,0.219,52000,1.63,0.85,6:00,1525,0.75000,100.000%,8.01,2.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1602.62,"Valve, Sta. 119+80, Valve 28",3800.95,10.69,Metal Loss Internal,33.78158323,-118.21893163,3.180
40002572,GROUP,8119.24,81+40,15%,0.219,52000,0.50,0.38,6:15,1525,0.75000,100.000%,8.18,2.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1602.79,"Valve, Sta. 119+80, Valve 28",3800.78,10.69,Metal Loss Internal,33.78158366,-118.21893188,3.170
40002573,GROUP,8119.46,81+40,18%,0.219,52000,1.23,0.71,6:15,1525,0.75000,100.000%,8.41,2.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1603.01,"Valve, Sta. 119+80, Valve 28",3800.55,10.69,Metal Loss Internal,33.78158422,-118.21893221,3.160
40002574,GROUP,8120.03,81+40,11%,0.219,52000,0.51,0.58,6:00,1525,0.75000,100.000%,8.97,1.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1603.58,"Valve, Sta. 119+80, Valve 28",3799.99,10.69,Metal Loss Internal,33.78158561,-118.21893304,3.130
40002575,GROUP,8120.48,81+41,15%,0.219,52000,0.49,0.49,6:00,1525,0.75000,100.000%,9.42,1.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1604.03,"Valve, Sta. 119+80, Valve 28",3799.54,10.69,Metal Loss Internal,33.78158671,-118.21893369,3.110
40002576,GROUP,8121.14,81+41,37%,0.219,52000,1.05,1.95,6:45,1525,0.75000,100.000%,10.08,0.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1604.69,"Valve, Sta. 119+80, Valve 28",3798.88,10.69,Metal Loss External,33.78158833,-118.21893465,3.070
40002577,GROUP,8121.35,81+42,11%,0.219,52000,0.80,0.68,6:00,1525,0.75000,100.000%,10.29,0.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1604.90,"Valve, Sta. 119+80, Valve 28",3798.67,10.69,Metal Loss Internal,33.78158884,-118.21893495,3.060
40002578,GROUP,8121.69,81+42,16%,0.219,52000,0.46,0.82,6:00,1525,0.75000,100.000%,10.63,0.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1605.24,"Valve, Sta. 119+80, Valve 28",3798.33,10.69,Metal Loss Internal,33.78158968,-118.21893545,3.040
3170,WELD,8121.75,81+42,,,,,,,,,,,,,,,,47.09,,33.78158982,-118.21893553,3.040
40002579,GROUP,8122.30,81+43,15%,0.219,52000,0.41,0.39,5:45,1525,0.75000,100.000%,0.55,46.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1605.85,"Valve, Sta. 119+80, Valve 28",3797.72,47.09,Metal Loss Internal,33.78159117,-118.21893632,3.010
40002580,GROUP,8123.43,81+44,20%,0.219,52000,0.54,0.50,6:15,1525,0.75000,100.000%,1.68,45.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1606.98,"Valve, Sta. 119+80, Valve 28",3796.59,47.09,Metal Loss Internal,33.78159395,-118.21893797,2.950
40002581,GROUP,8123.74,81+44,11%,0.219,52000,0.57,0.35,6:00,1525,0.75000,100.000%,1.99,45.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1607.29,"Valve, Sta. 119+80, Valve 28",3796.28,47.09,Metal Loss Internal,33.78159471,-118.21893842,2.930
40002582,GROUP,8124.18,81+45,14%,0.219,52000,0.61,0.51,6:15,1525,0.75000,100.000%,2.44,44.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1607.74,"Valve, Sta. 119+80, Valve 28",3795.83,47.09,Metal Loss Internal,33.78159580,-118.21893907,2.910
40002583,GROUP,8124.44,81+45,19%,0.219,52000,0.54,0.52,6:15,1525,0.75000,100.000%,2.69,44.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1607.99,"Valve, Sta. 119+80, Valve 28",3795.58,47.09,Metal Loss Internal,33.78159642,-118.21893943,2.890
40002584,GROUP,8125.46,81+46,15%,0.219,52000,0.57,0.62,6:00,1525,0.75000,100.000%,3.71,43.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1609.01,"Valve, Sta. 119+80, Valve 28",3794.56,47.09,Metal Loss Internal,33.78159892,-118.21894091,2.830
40002585,GROUP,8125.86,81+46,12%,0.219,52000,0.47,0.37,6:15,1525,0.75000,100.000%,4.11,42.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1609.41,"Valve, Sta. 119+80, Valve 28",3794.16,47.09,Metal Loss Internal,33.78159990,-118.21894149,2.810
40002586,GROUP,8125.98,81+46,12%,0.219,52000,0.40,0.40,6:15,1525,0.75000,100.000%,4.24,42.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1609.54,"Valve, Sta. 119+80, Valve 28",3794.03,47.09,Metal Loss Internal,33.78160021,-118.21894168,2.800
40002587,GROUP,8126.13,81+46,12%,0.219,52000,0.50,0.38,6:00,1525,0.75000,100.000%,4.38,42.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1609.68,"Valve, Sta. 119+80, Valve 28",3793.89,47.09,Metal Loss Internal,33.78160056,-118.21894189,2.800
40002588,GROUP,8126.69,81+47,19%,0.219,52000,0.49,0.39,6:15,1525,0.75000,100.000%,4.94,42.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1610.24,"Valve, Sta. 119+80, Valve 28",3793.33,47.09,Metal Loss Internal,33.78160194,-118.21894270,2.770
40002589,GROUP,8126.81,81+47,13%,0.219,52000,0.53,0.43,6:00,1525,0.75000,100.000%,5.07,42.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1610.37,"Valve, Sta. 119+80, Valve 28",3793.20,47.09,Metal Loss Internal,33.78160225,-118.21894288,2.760
40002590,GROUP,8127.78,81+48,13%,0.219,52000,0.51,0.41,6:00,1525,0.75000,100.000%,6.03,41.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1611.33,"Valve, Sta. 119+80, Valve 28",3792.24,47.09,Metal Loss Internal,33.78160462,-118.21894429,2.710
40002591,GROUP,8128.97,81+49,14%,0.219,52000,0.45,0.47,6:15,1525,0.75000,100.000%,7.22,39.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1612.52,"Valve, Sta. 119+80, Valve 28",3791.04,47.09,Metal Loss Internal,33.78160755,-118.21894602,2.640
40002592,GROUP,8137.23,81+58,12%,0.219,52000,0.65,0.58,6:00,1525,0.75000,100.000%,15.48,31.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1620.78,"Valve, Sta. 119+80, Valve 28",3782.79,47.09,Metal Loss Internal,33.78162778,-118.21895809,2.230
40002593,GROUP,8140.75,81+61,13%,0.219,52000,2.13,0.80,6:00,1525,0.75000,100.000%,19.00,28.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1624.30,"Valve, Sta. 119+80, Valve 28",3779.27,47.09,Metal Loss Internal,33.78163639,-118.21896327,2.090
40002594,GROUP,8143.32,81+64,27%,0.219,52000,0.72,0.48,6:00,1525,0.75000,100.000%,21.57,25.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1626.87,"Valve, Sta. 119+80, Valve 28",3776.70,47.09,Metal Loss Internal,33.78164267,-118.21896706,2.000
40002595,GROUP,8148.98,81+70,22%,0.219,52000,0.42,0.55,6:15,1525,0.75000,100.000%,27.23,19.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1632.53,"Valve, Sta. 119+80, Valve 28",3771.04,47.09,Metal Loss Internal,33.78165651,-118.21897546,1.880
40002596,GROUP,8149.19,81+70,22%,0.219,52000,0.52,0.51,6:15,1525,0.75000,100.000%,27.45,19.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1632.75,"Valve, Sta. 119+80, Valve 28",3770.82,47.09,Metal Loss Internal,33.78165704,-118.21897578,1.880
40002597,GROUP,8150.82,81+71,16%,0.219,52000,0.50,0.46,6:15,1525,0.75000,100.000%,29.07,18.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1634.37,"Valve, Sta. 119+80, Valve 28",3769.20,47.09,Metal Loss Internal,33.78166100,-118.21897820,1.860
40002598,GROUP,8152.07,81+73,16%,0.219,52000,0.70,0.76,5:30,1525,0.75000,100.000%,30.32,16.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1635.62,"Valve, Sta. 119+80, Valve 28",3767.95,47.09,Metal Loss Internal,33.78166406,-118.21898007,1.850
40002599,GROUP,8153.57,81+74,14%,0.219,52000,0.72,0.65,6:00,1525,0.75000,100.000%,31.83,15.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1637.13,"Valve, Sta. 119+80, Valve 28",3766.44,47.09,Metal Loss Internal,33.78166773,-118.21898232,1.850
40002600,GROUP,8154.33,81+75,12%,0.219,52000,0.40,0.33,6:00,1525,0.75000,100.000%,32.58,14.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1637.88,"Valve, Sta. 119+80, Valve 28",3765.69,47.09,Metal Loss Internal,33.78166957,-118.21898344,1.860
40002601,GROUP,8154.63,81+75,26%,0.219,52000,0.64,0.60,6:00,1525,0.75000,100.000%,32.89,14.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1638.19,"Valve, Sta. 119+80, Valve 28",3765.38,47.09,Metal Loss Internal,33.78167032,-118.21898390,1.860
40002602,GROUP,8161.45,81+82,28%,0.219,52000,4.75,1.84,6:00,1522,0.76000,100.000%,39.71,7.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1645.00,"Valve, Sta. 119+80, Valve 28",3758.56,47.09,Metal Loss Internal,33.78168693,-118.21899413,1.930
40002603,GROUP,8161.88,81+83,20%,0.219,52000,1.91,0.78,5:45,1525,0.75000,100.000%,40.14,6.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1645.44,"Valve, Sta. 119+80, Valve 28",3758.13,47.09,Metal Loss Internal,33.78168798,-118.21899478,1.940
40002604,GROUP,8162.10,81+83,26%,0.219,52000,0.45,0.42,6:00,1525,0.75000,100.000%,40.35,6.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1645.65,"Valve, Sta. 119+80, Valve 28",3757.92,47.09,Metal Loss Internal,33.78168851,-118.21899511,1.940
40002605,GROUP,8162.29,81+83,16%,0.219,52000,0.57,0.59,6:00,1525,0.75000,100.000%,40.54,6.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1645.84,"Valve, Sta. 119+80, Valve 28",3757.73,47.09,Metal Loss Internal,33.78168897,-118.21899540,1.950
40002606,GROUP,8162.53,81+83,23%,0.219,52000,2.00,1.30,5:45,1525,0.75000,100.000%,40.78,6.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1646.08,"Valve, Sta. 119+80, Valve 28",3757.49,47.09,Metal Loss Internal,33.78168954,-118.21899575,1.950
40002607,GROUP,8162.73,81+83,12%,0.219,52000,0.69,0.42,6:00,1525,0.75000,100.000%,40.98,6.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1646.28,"Valve, Sta. 119+80, Valve 28",3757.29,47.09,Metal Loss Internal,33.78169004,-118.21899606,1.950
40002608,GROUP,8163.52,81+84,11%,0.219,52000,0.54,0.34,5:30,1525,0.75000,100.000%,41.77,5.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1647.07,"Valve, Sta. 119+80, Valve 28",3756.50,47.09,Metal Loss Internal,33.78169197,-118.21899725,1.970
40002609,GROUP,8163.54,81+84,18%,0.219,52000,0.72,0.33,6:15,1525,0.75000,100.000%,41.79,5.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1647.09,"Valve, Sta. 119+80, Valve 28",3756.48,47.09,Metal Loss Internal,33.78169200,-118.21899727,1.970
40002610,GROUP,8163.73,81+84,19%,0.219,52000,1.57,1.07,6:15,1525,0.75000,100.000%,41.98,5.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1647.28,"Valve, Sta. 119+80, Valve 28",3756.29,47.09,Metal Loss Internal,33.78169247,-118.21899756,1.970
40002611,GROUP,8164.04,81+85,10%,0.219,52000,0.43,0.33,6:15,1525,0.75000,100.000%,42.29,4.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1647.59,"Valve, Sta. 119+80, Valve 28",3755.98,47.09,Metal Loss Internal,33.78169322,-118.21899802,1.980
40002612,GROUP,8164.36,81+85,13%,0.219,52000,0.47,0.34,6:00,1525,0.75000,100.000%,42.62,4.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1647.92,"Valve, Sta. 119+80, Valve 28",3755.65,47.09,Metal Loss Internal,33.78169402,-118.21899852,1.990
40002613,GROUP,8164.81,81+86,25%,0.219,52000,1.52,0.89,6:15,1525,0.75000,100.000%,43.06,4.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1648.36,"Valve, Sta. 119+80, Valve 28",3755.21,47.09,Metal Loss Internal,33.78169511,-118.21899919,2.000
40002614,GROUP,8165.23,81+86,11%,0.219,52000,0.42,0.33,6:15,1525,0.75000,100.000%,43.48,3.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1648.78,"Valve, Sta. 119+80, Valve 28",3754.79,47.09,Metal Loss Internal,33.78169612,-118.21899982,2.000
40002615,GROUP,8165.67,81+86,12%,0.219,52000,0.43,0.33,6:15,1525,0.75000,100.000%,43.92,3.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1649.22,"Valve, Sta. 119+80, Valve 28",3754.35,47.09,Metal Loss Internal,33.78169719,-118.21900048,2.010
40002616,GROUP,8165.99,81+87,25%,0.219,52000,4.76,1.70,6:00,1525,0.75000,100.000%,44.24,2.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1649.54,"Valve, Sta. 119+80, Valve 28",3754.03,47.09,Metal Loss Internal,33.78169798,-118.21900097,2.020
40002617,GROUP,8166.37,81+87,24%,0.219,52000,1.26,1.36,6:00,1525,0.75000,100.000%,44.62,2.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1649.92,"Valve, Sta. 119+80, Valve 28",3753.65,47.09,Metal Loss Internal,33.78169890,-118.21900154,2.030
40002618,GROUP,8166.85,81+88,30%,0.219,52000,2.21,1.72,6:00,1525,0.75000,100.000%,45.10,1.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1650.40,"Valve, Sta. 119+80, Valve 28",3753.17,47.09,Metal Loss Internal,33.78170007,-118.21900226,2.040
40002619,GROUP,8167.38,81+88,25%,0.219,52000,1.30,0.92,6:00,1525,0.75000,100.000%,45.63,1.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1650.93,"Valve, Sta. 119+80, Valve 28",3752.64,47.09,Metal Loss Internal,33.78170136,-118.21900307,2.050
40002620,GROUP,8167.60,81+88,12%,0.219,52000,0.22,0.33,5:45,1525,0.75000,100.000%,45.85,1.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1651.15,"Valve, Sta. 119+80, Valve 28",3752.42,47.09,Metal Loss Internal,33.78170189,-118.21900340,2.060
40002621,GROUP,8167.80,81+89,13%,0.219,52000,2.10,0.59,6:00,1525,0.75000,100.000%,46.05,1.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1651.35,"Valve, Sta. 119+80, Valve 28",3752.22,47.09,Metal Loss Internal,33.78170237,-118.21900370,2.060
40002622,GROUP,8168.03,81+89,12%,0.219,52000,0.61,0.81,6:00,1525,0.75000,100.000%,46.28,0.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1651.58,"Valve, Sta. 119+80, Valve 28",3751.99,47.09,Metal Loss Internal,33.78170293,-118.21900404,2.070
40002623,GROUP,8168.28,81+89,10%,0.219,52000,0.89,0.58,1:15,1525,0.75000,100.000%,46.54,0.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1651.83,"Valve, Sta. 119+80, Valve 28",3751.73,47.09,Metal Loss External,33.78170355,-118.21900443,2.070
40002624,GROUP,8168.79,81+90,20%,0.219,52000,0.44,0.50,6:00,1525,0.75000,100.000%,47.04,0.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1652.34,"Valve, Sta. 119+80, Valve 28",3751.23,47.09,Metal Loss Internal,33.78170478,-118.21900519,2.090
3180,WELD,8168.84,81+90,,,,,,,,,,,,,,,,47.21,,33.78170490,-118.21900527,2.090
40002625,GROUP,8168.96,81+90,20%,0.219,52000,0.79,1.18,6:00,1525,0.75000,100.000%,0.12,47.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1652.51,"Valve, Sta. 119+80, Valve 28",3751.06,47.21,Metal Loss Internal,33.78170519,-118.21900544,2.090
40002626,GROUP,8169.60,81+90,11%,0.219,52000,0.60,0.97,6:00,1525,0.75000,100.000%,0.76,46.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1653.15,"Valve, Sta. 119+80, Valve 28",3750.42,47.21,Metal Loss Internal,33.78170675,-118.21900642,2.100
40002627,GROUP,8169.75,81+91,12%,0.219,52000,0.62,0.54,6:00,1525,0.75000,100.000%,0.91,46.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1653.30,"Valve, Sta. 119+80, Valve 28",3750.27,47.21,Metal Loss Internal,33.78170712,-118.21900665,2.110
40002628,GROUP,8170.03,81+91,15%,0.219,52000,0.65,0.59,6:00,1525,0.75000,100.000%,1.19,46.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1653.59,"Valve, Sta. 119+80, Valve 28",3749.98,47.21,Metal Loss Internal,33.78170781,-118.21900708,2.110
40002629,GROUP,8170.89,81+92,11%,0.219,52000,0.82,1.19,6:00,1525,0.75000,100.000%,2.05,45.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1654.44,"Valve, Sta. 119+80, Valve 28",3749.13,47.21,Metal Loss Internal,33.78170988,-118.21900838,2.130
40002630,GROUP,8171.09,81+92,13%,0.219,52000,1.73,1.16,6:00,1525,0.75000,100.000%,2.25,44.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1654.65,"Valve, Sta. 119+80, Valve 28",3748.92,47.21,Metal Loss Internal,33.78171038,-118.21900869,2.140
40002631,GROUP,8171.36,81+92,15%,0.219,52000,0.65,0.36,6:00,1525,0.75000,100.000%,2.52,44.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1654.91,"Valve, Sta. 119+80, Valve 28",3748.66,47.21,Metal Loss Internal,33.78171102,-118.21900908,2.140
40002632,GROUP,8172.40,81+93,16%,0.219,52000,0.98,0.50,6:00,1525,0.75000,100.000%,3.56,43.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1655.95,"Valve, Sta. 119+80, Valve 28",3747.61,47.21,Metal Loss Internal,33.78171356,-118.21901068,2.170
40002633,GROUP,8172.58,81+93,18%,0.219,52000,0.60,1.03,6:00,1525,0.75000,100.000%,3.74,43.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1656.13,"Valve, Sta. 119+80, Valve 28",3747.43,47.21,Metal Loss Internal,33.78171400,-118.21901096,2.170
40002634,GROUP,8172.91,81+94,12%,0.219,52000,0.48,0.42,5:45,1525,0.75000,100.000%,4.07,43.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1656.46,"Valve, Sta. 119+80, Valve 28",3747.11,47.21,Metal Loss Internal,33.78171479,-118.21901145,2.180
40002635,GROUP,8173.36,81+94,16%,0.219,52000,0.86,0.50,6:00,1525,0.75000,100.000%,4.52,42.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1656.91,"Valve, Sta. 119+80, Valve 28",3746.66,47.21,Metal Loss Internal,33.78171587,-118.21901212,2.190
40002636,GROUP,8173.67,81+95,10%,0.219,52000,0.46,0.54,6:00,1525,0.75000,100.000%,4.83,42.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1657.22,"Valve, Sta. 119+80, Valve 28",3746.35,47.21,Metal Loss Internal,33.78171664,-118.21901260,2.200
40002637,GROUP,8174.49,81+95,15%,0.219,52000,1.04,1.40,6:00,1525,0.75000,100.000%,5.65,41.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1658.04,"Valve, Sta. 119+80, Valve 28",3745.53,47.21,Metal Loss Internal,33.78171863,-118.21901385,2.220
40002638,GROUP,8174.69,81+96,18%,0.219,52000,0.70,0.35,6:00,1525,0.75000,100.000%,5.85,41.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1658.24,"Valve, Sta. 119+80, Valve 28",3745.33,47.21,Metal Loss Internal,33.78171912,-118.21901415,2.220
40002639,GROUP,8180.80,82+02,19%,0.219,52000,0.68,0.73,6:00,1525,0.75000,100.000%,11.96,35.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1664.36,"Valve, Sta. 119+80, Valve 28",3739.21,47.21,Metal Loss Internal,33.78173396,-118.21902344,2.360
40002640,GROUP,8180.94,82+02,20%,0.219,52000,0.52,0.37,6:00,1525,0.75000,100.000%,12.11,35.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1664.50,"Valve, Sta. 119+80, Valve 28",3739.07,47.21,Metal Loss Internal,33.78173430,-118.21902366,2.360
40002641,GROUP,8181.52,82+02,24%,0.219,52000,0.70,0.78,6:00,1525,0.75000,100.000%,12.68,34.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1665.07,"Valve, Sta. 119+80, Valve 28",3738.50,47.21,Metal Loss Internal,33.78173570,-118.21902453,2.370
40002642,GROUP,8181.73,82+03,14%,0.219,52000,0.55,0.76,6:15,1525,0.75000,100.000%,12.89,34.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1665.28,"Valve, Sta. 119+80, Valve 28",3738.29,47.21,Metal Loss Internal,33.78173620,-118.21902484,2.380
40002643,GROUP,8181.96,82+03,19%,0.219,52000,0.42,0.43,6:00,1525,0.75000,100.000%,13.12,34.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1665.51,"Valve, Sta. 119+80, Valve 28",3738.06,47.21,Metal Loss Internal,33.78173677,-118.21902520,2.380
40002644,GROUP,8182.16,82+03,14%,0.219,52000,1.57,0.70,6:00,1525,0.75000,100.000%,13.32,33.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1665.71,"Valve, Sta. 119+80, Valve 28",3737.85,47.21,Metal Loss Internal,33.78173726,-118.21902550,2.390
40002645,GROUP,8182.93,82+04,23%,0.219,52000,3.02,1.00,6:00,1525,0.75000,100.000%,14.09,33.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1666.48,"Valve, Sta. 119+80, Valve 28",3737.09,47.21,Metal Loss Internal,33.78173912,-118.21902666,2.400
40002646,GROUP,8183.57,82+05,16%,0.219,52000,1.07,0.60,5:45,1525,0.75000,100.000%,14.73,32.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1667.12,"Valve, Sta. 119+80, Valve 28",3736.45,47.21,Metal Loss Internal,33.78174067,-118.21902763,2.410
40002647,GROUP,8184.16,82+05,25%,0.219,52000,1.10,0.53,6:00,1525,0.75000,100.000%,15.32,31.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1667.71,"Valve, Sta. 119+80, Valve 28",3735.85,47.21,Metal Loss Internal,33.78174212,-118.21902854,2.430
40002648,GROUP,8184.33,82+05,15%,0.219,52000,0.60,0.73,6:00,1525,0.75000,100.000%,15.49,31.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1667.88,"Valve, Sta. 119+80, Valve 28",3735.69,47.21,Metal Loss Internal,33.78174251,-118.21902878,2.430
40002649,GROUP,8184.83,82+06,26%,0.219,52000,2.70,0.98,6:00,1525,0.75000,100.000%,15.99,31.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1668.38,"Valve, Sta. 119+80, Valve 28",3735.19,47.21,Metal Loss Internal,33.78174374,-118.21902955,2.440
40002650,GROUP,8185.06,82+06,16%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,16.22,30.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1668.61,"Valve, Sta. 119+80, Valve 28",3734.96,47.21,Metal Loss Internal,33.78174430,-118.21902990,2.440
40002651,GROUP,8185.31,82+06,17%,0.219,52000,0.50,0.48,6:00,1525,0.75000,100.000%,16.47,30.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1668.86,"Valve, Sta. 119+80, Valve 28",3734.71,47.21,Metal Loss Internal,33.78174490,-118.21903028,2.450
40002652,GROUP,8186.15,82+07,19%,0.219,52000,0.44,0.42,6:00,1525,0.75000,100.000%,17.31,29.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1669.70,"Valve, Sta. 119+80, Valve 28",3733.87,47.21,Metal Loss Internal,33.78174695,-118.21903155,2.460
40002653,GROUP,8186.45,82+07,11%,0.219,52000,0.67,0.35,6:00,1525,0.75000,100.000%,17.61,29.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1670.00,"Valve, Sta. 119+80, Valve 28",3733.56,47.21,Metal Loss Internal,33.78174768,-118.21903201,2.460
40002654,GROUP,8186.69,82+08,17%,0.219,52000,0.93,1.15,6:00,1525,0.75000,100.000%,17.85,29.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1670.25,"Valve, Sta. 119+80, Valve 28",3733.32,47.21,Metal Loss Internal,33.78174827,-118.21903238,2.470
40002655,GROUP,8186.90,82+08,13%,0.219,52000,0.85,0.47,6:00,1525,0.75000,100.000%,18.06,29.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1670.45,"Valve, Sta. 119+80, Valve 28",3733.12,47.21,Metal Loss Internal,33.78174877,-118.21903269,2.470
40002656,GROUP,8187.17,82+08,17%,0.219,52000,0.55,0.52,6:00,1525,0.75000,100.000%,18.33,28.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1670.72,"Valve, Sta. 119+80, Valve 28",3732.84,47.21,Metal Loss Internal,33.78174944,-118.21903310,2.480
40002657,GROUP,8187.34,82+08,11%,0.219,52000,0.65,0.53,6:00,1525,0.75000,100.000%,18.50,28.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1670.89,"Valve, Sta. 119+80, Valve 28",3732.67,47.21,Metal Loss Internal,33.78174985,-118.21903335,2.480
40002658,GROUP,8187.61,82+09,20%,0.219,52000,3.41,1.85,6:00,1525,0.75000,100.000%,18.77,28.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1671.16,"Valve, Sta. 119+80, Valve 28",3732.41,47.21,Metal Loss Internal,33.78175049,-118.21903375,2.480
40002659,GROUP,8188.08,82+09,15%,0.219,52000,2.77,1.43,6:00,1525,0.75000,100.000%,19.24,27.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1671.64,"Valve, Sta. 119+80, Valve 28",3731.93,47.21,Metal Loss Internal,33.78175165,-118.21903448,2.490
40002660,GROUP,8188.35,82+09,20%,0.219,52000,1.29,1.60,6:00,1525,0.75000,100.000%,19.51,27.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1671.90,"Valve, Sta. 119+80, Valve 28",3731.67,47.21,Metal Loss Internal,33.78175229,-118.21903488,2.490
40002661,GROUP,8188.60,82+10,18%,0.219,52000,0.55,0.88,6:00,1525,0.75000,100.000%,19.76,27.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1672.15,"Valve, Sta. 119+80, Valve 28",3731.41,47.21,Metal Loss Internal,33.78175291,-118.21903527,2.500
40002662,GROUP,8188.89,82+10,11%,0.219,52000,0.68,0.57,6:00,1525,0.75000,100.000%,20.05,27.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1672.44,"Valve, Sta. 119+80, Valve 28",3731.13,47.21,Metal Loss Internal,33.78175361,-118.21903570,2.500
40002663,GROUP,8189.26,82+10,10%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,20.42,26.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1672.81,"Valve, Sta. 119+80, Valve 28",3730.76,47.21,Metal Loss Internal,33.78175451,-118.21903626,2.500
40002664,GROUP,8189.59,82+11,23%,0.219,52000,0.67,0.86,6:00,1525,0.75000,100.000%,20.75,26.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1673.14,"Valve, Sta. 119+80, Valve 28",3730.43,47.21,Metal Loss Internal,33.78175531,-118.21903675,2.510
40002665,GROUP,8189.82,82+11,13%,0.219,52000,0.38,0.33,6:15,1525,0.75000,100.000%,20.98,26.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1673.37,"Valve, Sta. 119+80, Valve 28",3730.20,47.21,Metal Loss Internal,33.78175586,-118.21903710,2.510
40002666,GROUP,8189.98,82+11,20%,0.219,52000,0.75,1.29,6:00,1525,0.75000,100.000%,21.14,26.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1673.53,"Valve, Sta. 119+80, Valve 28",3730.04,47.21,Metal Loss Internal,33.78175625,-118.21903734,2.510
40002667,GROUP,8190.55,82+12,13%,0.219,52000,0.65,1.07,6:00,1525,0.75000,100.000%,21.71,25.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1674.10,"Valve, Sta. 119+80, Valve 28",3729.47,47.21,Metal Loss Internal,33.78175764,-118.21903821,2.520
40002668,GROUP,8190.89,82+12,10%,0.219,52000,0.69,0.95,6:00,1525,0.75000,100.000%,22.06,25.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1674.45,"Valve, Sta. 119+80, Valve 28",3729.12,47.21,Metal Loss Internal,33.78175848,-118.21903873,2.520
40002669,GROUP,8191.06,82+12,23%,0.219,52000,0.61,0.63,6:00,1525,0.75000,100.000%,22.22,24.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1674.61,"Valve, Sta. 119+80, Valve 28",3728.96,47.21,Metal Loss Internal,33.78175888,-118.21903898,2.520
40002670,GROUP,8191.95,82+13,23%,0.219,52000,0.76,0.60,6:00,1525,0.75000,100.000%,23.11,24.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1675.50,"Valve, Sta. 119+80, Valve 28",3728.06,47.21,Metal Loss Internal,33.78176105,-118.21904033,2.530
40002671,GROUP,8192.31,82+13,11%,0.219,52000,0.92,1.61,6:00,1525,0.75000,100.000%,23.47,23.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1675.86,"Valve, Sta. 119+80, Valve 28",3727.71,47.21,Metal Loss Internal,33.78176192,-118.21904087,2.540
40002672,GROUP,8192.77,82+14,21%,0.219,52000,3.08,1.54,6:00,1525,0.75000,100.000%,23.93,23.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1676.32,"Valve, Sta. 119+80, Valve 28",3727.25,47.21,Metal Loss Internal,33.78176304,-118.21904156,2.540
40002673,GROUP,8193.10,82+14,17%,0.219,52000,2.56,1.52,6:00,1525,0.75000,100.000%,24.26,22.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1676.66,"Valve, Sta. 119+80, Valve 28",3726.91,47.21,Metal Loss Internal,33.78176386,-118.21904207,2.540
40002674,GROUP,8193.39,82+14,22%,0.219,52000,1.52,1.08,6:15,1525,0.75000,100.000%,24.55,22.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1676.94,"Valve, Sta. 119+80, Valve 28",3726.63,47.21,Metal Loss Internal,33.78176455,-118.21904250,2.550
40002675,GROUP,8193.76,82+15,19%,0.219,52000,0.63,1.02,6:00,1525,0.75000,100.000%,24.92,22.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1677.32,"Valve, Sta. 119+80, Valve 28",3726.25,47.21,Metal Loss Internal,33.78176546,-118.21904306,2.550
40002676,GROUP,8194.11,82+15,12%,0.219,52000,0.95,1.27,6:00,1525,0.75000,100.000%,25.27,21.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1677.67,"Valve, Sta. 119+80, Valve 28",3725.90,47.21,Metal Loss Internal,33.78176631,-118.21904359,2.550
40002677,GROUP,8194.40,82+15,16%,0.219,52000,0.99,0.95,6:15,1525,0.75000,100.000%,25.56,21.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1677.95,"Valve, Sta. 119+80, Valve 28",3725.61,47.21,Metal Loss Internal,33.78176702,-118.21904403,2.550
40002678,GROUP,8194.77,82+16,14%,0.219,52000,0.77,0.75,6:00,1525,0.75000,100.000%,25.93,21.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1678.32,"Valve, Sta. 119+80, Valve 28",3725.25,47.21,Metal Loss Internal,33.78176792,-118.21904458,2.550
40002679,GROUP,8195.58,82+17,19%,0.219,52000,0.83,0.75,6:15,1525,0.75000,100.000%,26.74,20.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1679.13,"Valve, Sta. 119+80, Valve 28",3724.44,47.21,Metal Loss Internal,33.78176987,-118.21904580,2.560
40002680,GROUP,8195.94,82+17,13%,0.219,52000,0.61,0.59,6:00,1525,0.75000,100.000%,27.10,20.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1679.49,"Valve, Sta. 119+80, Valve 28",3724.07,47.21,Metal Loss Internal,33.78177076,-118.21904635,2.560
40002681,GROUP,8196.46,82+18,12%,0.219,52000,1.71,1.65,6:00,1525,0.75000,100.000%,27.62,19.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1680.01,"Valve, Sta. 119+80, Valve 28",3723.56,47.21,Metal Loss Internal,33.78177201,-118.21904713,2.560
40002682,GROUP,8196.83,82+18,15%,0.219,52000,0.61,0.66,6:15,1525,0.75000,100.000%,27.99,19.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1680.38,"Valve, Sta. 119+80, Valve 28",3723.19,47.21,Metal Loss Internal,33.78177292,-118.21904769,2.570
40002683,GROUP,8197.07,82+18,18%,0.219,52000,0.91,1.41,6:00,1525,0.75000,100.000%,28.23,18.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1680.62,"Valve, Sta. 119+80, Valve 28",3722.95,47.21,Metal Loss Internal,33.78177351,-118.21904806,2.570
40002684,GROUP,8197.39,82+19,14%,0.219,52000,0.98,1.36,6:00,1525,0.75000,100.000%,28.55,18.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1680.94,"Valve, Sta. 119+80, Valve 28",3722.62,47.21,Metal Loss Internal,33.78177429,-118.21904855,2.570
40002685,GROUP,8198.06,82+19,24%,0.219,52000,1.23,1.76,6:00,1525,0.75000,100.000%,29.22,17.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1681.61,"Valve, Sta. 119+80, Valve 28",3721.96,47.21,Metal Loss Internal,33.78177592,-118.21904955,2.570
40002686,GROUP,8198.23,82+19,13%,0.219,52000,0.59,0.44,6:00,1525,0.75000,100.000%,29.39,17.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1681.78,"Valve, Sta. 119+80, Valve 28",3721.79,47.21,Metal Loss Internal,33.78177632,-118.21904981,2.570
40002687,GROUP,8198.63,82+20,14%,0.219,52000,0.89,1.09,6:00,1525,0.75000,100.000%,29.79,17.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1682.18,"Valve, Sta. 119+80, Valve 28",3721.39,47.21,Metal Loss Internal,33.78177731,-118.21905042,2.570
40002688,GROUP,8198.80,82+20,13%,0.219,52000,0.64,0.33,5:45,1525,0.75000,100.000%,29.96,17.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1682.35,"Valve, Sta. 119+80, Valve 28",3721.22,47.21,Metal Loss Internal,33.78177772,-118.21905067,2.570
40002689,GROUP,8199.07,82+20,12%,0.219,52000,1.09,0.62,6:00,1525,0.75000,100.000%,30.23,16.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1682.62,"Valve, Sta. 119+80, Valve 28",3720.95,47.21,Metal Loss Internal,33.78177837,-118.21905107,2.570
40002690,GROUP,8199.40,82+21,14%,0.219,52000,0.74,0.71,6:00,1525,0.75000,100.000%,30.56,16.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1682.95,"Valve, Sta. 119+80, Valve 28",3720.62,47.21,Metal Loss Internal,33.78177916,-118.21905157,2.570
40002691,GROUP,8199.81,82+21,12%,0.219,52000,2.36,1.37,6:00,1525,0.75000,100.000%,30.97,16.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1683.36,"Valve, Sta. 119+80, Valve 28",3720.21,47.21,Metal Loss Internal,33.78178018,-118.21905220,2.570
40002692,GROUP,8200.84,82+22,18%,0.219,52000,1.93,1.59,6:00,1525,0.75000,100.000%,32.00,15.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1684.40,"Valve, Sta. 119+80, Valve 28",3719.17,47.21,Metal Loss Internal,33.78178269,-118.21905375,2.570
40002693,GROUP,8201.05,82+22,13%,0.219,52000,0.54,0.41,6:00,1525,0.75000,100.000%,32.21,15.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1684.60,"Valve, Sta. 119+80, Valve 28",3718.97,47.21,Metal Loss Internal,33.78178319,-118.21905406,2.570
40002694,GROUP,8201.37,82+23,26%,0.219,52000,5.02,1.92,6:00,1525,0.75000,100.000%,32.53,14.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1684.92,"Valve, Sta. 119+80, Valve 28",3718.65,47.21,Metal Loss Internal,33.78178397,-118.21905455,2.570
40002695,GROUP,8201.76,82+23,12%,0.219,52000,1.70,1.11,6:00,1525,0.75000,100.000%,32.92,14.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1685.31,"Valve, Sta. 119+80, Valve 28",3718.26,47.21,Metal Loss Internal,33.78178492,-118.21905514,2.570
40002696,GROUP,8202.08,82+23,19%,0.219,52000,2.33,1.18,6:00,1525,0.75000,100.000%,33.24,13.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1685.63,"Valve, Sta. 119+80, Valve 28",3717.94,47.21,Metal Loss Internal,33.78178570,-118.21905562,2.570
40002697,GROUP,8202.64,82+24,21%,0.219,52000,3.74,1.50,6:00,1525,0.75000,100.000%,33.80,13.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1686.19,"Valve, Sta. 119+80, Valve 28",3717.38,47.21,Metal Loss Internal,33.78178706,-118.21905647,2.570
40002698,GROUP,8203.50,82+25,15%,0.219,52000,0.79,1.19,6:00,1525,0.75000,100.000%,34.66,12.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1687.05,"Valve, Sta. 119+80, Valve 28",3716.52,47.21,Metal Loss Internal,33.78178916,-118.21905776,2.570
40002699,GROUP,8203.93,82+25,26%,0.219,52000,2.20,1.32,6:00,1525,0.75000,100.000%,35.09,12.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1687.48,"Valve, Sta. 119+80, Valve 28",3716.08,47.21,Metal Loss Internal,33.78179021,-118.21905841,2.570
40002700,GROUP,8204.31,82+25,14%,0.219,52000,0.75,1.46,6:00,1525,0.75000,100.000%,35.47,11.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1687.86,"Valve, Sta. 119+80, Valve 28",3715.71,47.21,Metal Loss Internal,33.78179111,-118.21905897,2.570
40002701,GROUP,8204.57,82+26,13%,0.219,52000,1.40,1.35,6:00,1525,0.75000,100.000%,35.73,11.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1688.12,"Valve, Sta. 119+80, Valve 28",3715.44,47.21,Metal Loss Internal,33.78179177,-118.21905937,2.570
40002702,GROUP,8204.95,82+26,24%,0.219,52000,2.62,1.11,6:00,1525,0.75000,100.000%,36.11,11.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1688.50,"Valve, Sta. 119+80, Valve 28",3715.07,47.21,Metal Loss Internal,33.78179269,-118.21905994,2.560
40002703,GROUP,8205.46,82+27,20%,0.219,52000,2.73,1.54,6:00,1525,0.75000,100.000%,36.62,10.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1689.01,"Valve, Sta. 119+80, Valve 28",3714.56,47.21,Metal Loss Internal,33.78179392,-118.21906070,2.560
40002704,GROUP,8205.81,82+27,27%,0.219,52000,1.24,1.51,6:00,1525,0.75000,100.000%,36.97,10.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1689.36,"Valve, Sta. 119+80, Valve 28",3714.21,47.21,Metal Loss Internal,33.78179478,-118.21906124,2.560
40002705,GROUP,8206.02,82+27,23%,0.219,52000,0.82,0.68,6:00,1525,0.75000,100.000%,37.18,10.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1689.57,"Valve, Sta. 119+80, Valve 28",3714.00,47.21,Metal Loss Internal,33.78179529,-118.21906155,2.560
40002706,GROUP,8206.30,82+28,35%,0.219,52000,2.91,1.29,6:00,1525,0.75000,100.000%,37.46,9.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1689.85,"Valve, Sta. 119+80, Valve 28",3713.71,47.21,Metal Loss Internal,33.78179598,-118.21906198,2.560
40002707,GROUP,8206.71,82+28,16%,0.219,52000,0.75,1.56,6:00,1525,0.75000,100.000%,37.87,9.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1690.26,"Valve, Sta. 119+80, Valve 28",3713.31,47.21,Metal Loss Internal,33.78179696,-118.21906259,2.560
40002708,GROUP,8206.90,82+28,14%,0.219,52000,0.72,1.18,6:00,1525,0.75000,100.000%,38.06,9.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1690.45,"Valve, Sta. 119+80, Valve 28",3713.12,47.21,Metal Loss Internal,33.78179743,-118.21906288,2.560
40002709,GROUP,8207.30,82+29,20%,0.219,52000,3.30,1.19,6:00,1525,0.75000,100.000%,38.46,8.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1690.85,"Valve, Sta. 119+80, Valve 28",3712.71,47.21,Metal Loss Internal,33.78179841,-118.21906349,2.560
40002710,GROUP,8207.74,82+29,19%,0.219,52000,4.04,1.08,6:00,1525,0.75000,100.000%,38.90,8.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1691.29,"Valve, Sta. 119+80, Valve 28",3712.28,47.21,Metal Loss Internal,33.78179947,-118.21906414,2.550
40002711,GROUP,8208.06,82+29,14%,0.219,52000,0.59,0.48,6:15,1525,0.75000,100.000%,39.22,7.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1691.61,"Valve, Sta. 119+80, Valve 28",3711.95,47.21,Metal Loss Internal,33.78180027,-118.21906463,2.550
40002712,GROUP,8208.30,82+30,21%,0.219,52000,2.66,1.75,6:00,1525,0.75000,100.000%,39.46,7.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1691.85,"Valve, Sta. 119+80, Valve 28",3711.71,47.21,Metal Loss Internal,33.78180085,-118.21906499,2.550
40002713,GROUP,8208.71,82+30,18%,0.219,52000,4.76,1.84,6:00,1525,0.75000,100.000%,39.87,7.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1692.27,"Valve, Sta. 119+80, Valve 28",3711.30,47.21,Metal Loss Internal,33.78180186,-118.21906561,2.550
40002714,GROUP,8209.09,82+30,17%,0.219,52000,0.68,0.99,6:00,1525,0.75000,100.000%,40.26,6.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1692.65,"Valve, Sta. 119+80, Valve 28",3710.92,47.21,Metal Loss Internal,33.78180278,-118.21906618,2.550
40002715,GROUP,8209.44,82+31,17%,0.219,52000,0.69,1.65,6:00,1525,0.75000,100.000%,40.60,6.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1692.99,"Valve, Sta. 119+80, Valve 28",3710.58,47.21,Metal Loss Internal,33.78180362,-118.21906670,2.550
40002716,GROUP,8209.67,82+31,18%,0.219,52000,2.55,1.13,5:45,1525,0.75000,100.000%,40.83,6.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1693.22,"Valve, Sta. 119+80, Valve 28",3710.35,47.21,Metal Loss Internal,33.78180418,-118.21906705,2.540
40002717,GROUP,8209.95,82+31,16%,0.219,52000,2.13,1.54,5:45,1525,0.75000,100.000%,41.11,6.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1693.50,"Valve, Sta. 119+80, Valve 28",3710.07,47.21,Metal Loss Internal,33.78180486,-118.21906747,2.540
40002718,GROUP,8210.23,82+31,24%,0.219,52000,2.34,1.56,5:45,1525,0.75000,100.000%,41.39,5.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1693.78,"Valve, Sta. 119+80, Valve 28",3709.78,47.21,Metal Loss Internal,33.78180555,-118.21906789,2.540
40002719,GROUP,8210.48,82+32,12%,0.219,52000,1.31,1.77,6:00,1525,0.75000,100.000%,41.64,5.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1694.03,"Valve, Sta. 119+80, Valve 28",3709.53,47.21,Metal Loss Internal,33.78180616,-118.21906827,2.540
40002720,GROUP,8210.84,82+32,27%,0.219,52000,3.02,0.76,6:00,1525,0.75000,100.000%,42.00,5.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1694.39,"Valve, Sta. 119+80, Valve 28",3709.18,47.21,Metal Loss Internal,33.78180703,-118.21906881,2.540
40002721,GROUP,8211.12,82+32,23%,0.219,52000,1.26,1.52,6:00,1525,0.75000,100.000%,42.28,4.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1694.67,"Valve, Sta. 119+80, Valve 28",3708.90,47.21,Metal Loss Internal,33.78180771,-118.21906922,2.530
40002722,GROUP,8211.77,82+33,19%,0.219,52000,7.95,1.95,6:00,1525,0.75000,100.000%,42.93,4.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1695.32,"Valve, Sta. 119+80, Valve 28",3708.25,47.21,Metal Loss Internal,33.78180929,-118.21907020,2.530
40002723,GROUP,8212.28,82+34,19%,0.219,52000,0.80,0.93,6:00,1525,0.75000,100.000%,43.44,3.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1695.83,"Valve, Sta. 119+80, Valve 28",3707.74,47.21,Metal Loss Internal,33.78181054,-118.21907096,2.530
40002724,GROUP,8212.55,82+34,25%,0.219,52000,1.90,1.55,6:00,1525,0.75000,100.000%,43.71,3.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1696.10,"Valve, Sta. 119+80, Valve 28",3707.47,47.21,Metal Loss Internal,33.78181119,-118.21907136,2.530
40002725,GROUP,8214.52,82+36,11%,0.219,52000,0.79,0.44,6:00,1525,0.75000,100.000%,45.68,1.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1698.07,"Valve, Sta. 119+80, Valve 28",3705.50,47.21,Metal Loss Internal,33.78181600,-118.21907432,2.520
40002726,GROUP,8215.39,82+37,29%,0.219,52000,0.43,0.59,6:00,1525,0.75000,100.000%,46.55,0.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1698.94,"Valve, Sta. 119+80, Valve 28",3704.63,47.21,Metal Loss Internal,33.78181811,-118.21907562,2.510
3190,WELD,8216.05,82+37,,,,,,,,,,,,,,,,47.16,,33.78181973,-118.21907662,2.510
40002727,GROUP,8223.01,82+44,16%,0.219,52000,0.47,0.51,6:00,1525,0.75000,100.000%,6.96,40.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1706.56,"Valve, Sta. 119+80, Valve 28",3697.01,47.16,Metal Loss Internal,33.78183665,-118.21908714,2.460
40002728,GROUP,8225.13,82+47,16%,0.219,52000,0.78,0.67,6:00,1525,0.75000,100.000%,9.08,38.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1708.68,"Valve, Sta. 119+80, Valve 28",3694.89,47.16,Metal Loss Internal,33.78184180,-118.21909035,2.450
40002729,GROUP,8226.45,82+48,13%,0.219,52000,0.85,0.66,6:00,1525,0.75000,100.000%,10.40,36.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1710.00,"Valve, Sta. 119+80, Valve 28",3693.57,47.16,Metal Loss Internal,33.78184502,-118.21909236,2.450
40002730,GROUP,8227.46,82+49,10%,0.219,52000,0.81,0.51,5:45,1525,0.75000,100.000%,11.41,35.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1711.02,"Valve, Sta. 119+80, Valve 28",3692.55,47.16,Metal Loss Internal,33.78184749,-118.21909389,2.440
40002731,GROUP,8227.92,82+49,11%,0.219,52000,1.03,0.81,6:00,1525,0.75000,100.000%,11.87,35.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1711.47,"Valve, Sta. 119+80, Valve 28",3692.10,47.16,Metal Loss Internal,33.78184859,-118.21909458,2.440
40002732,GROUP,8228.15,82+50,10%,0.219,52000,0.60,0.61,6:00,1525,0.75000,100.000%,12.10,35.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1711.70,"Valve, Sta. 119+80, Valve 28",3691.87,47.16,Metal Loss Internal,33.78184915,-118.21909493,2.440
40002733,GROUP,8228.43,82+50,22%,0.219,52000,0.51,0.58,6:00,1525,0.75000,100.000%,12.38,34.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1711.99,"Valve, Sta. 119+80, Valve 28",3691.58,47.16,Metal Loss Internal,33.78184984,-118.21909536,2.440
