ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40002734,GROUP,8229.07,82+51,20%,0.219,52000,0.78,0.60,6:00,1525,0.75000,100.000%,13.02,34.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1712.62,"Valve, Sta. 119+80, Valve 28",3690.95,47.16,Metal Loss Internal,33.78185138,-118.21909633,2.440
40002735,GROUP,8229.70,82+51,19%,0.219,52000,1.11,1.00,6:00,1525,0.75000,100.000%,13.65,33.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1713.25,"Valve, Sta. 119+80, Valve 28",3690.32,47.16,Metal Loss Internal,33.78185291,-118.21909728,2.430
40002736,GROUP,8230.35,82+52,18%,0.219,52000,0.69,0.52,6:00,1525,0.75000,100.000%,14.30,32.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1713.90,"Valve, Sta. 119+80, Valve 28",3689.67,47.16,Metal Loss Internal,33.78185450,-118.21909827,2.430
40002737,GROUP,8230.49,82+52,13%,0.219,52000,0.69,0.33,6:00,1525,0.75000,100.000%,14.44,32.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1714.05,"Valve, Sta. 119+80, Valve 28",3689.52,47.16,Metal Loss Internal,33.78185485,-118.21909849,2.430
40002738,GROUP,8231.15,82+53,12%,0.219,52000,0.43,0.56,6:00,1525,0.75000,100.000%,15.10,32.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1714.70,"Valve, Sta. 119+80, Valve 28",3688.87,47.16,Metal Loss Internal,33.78185644,-118.21909949,2.430
40002739,GROUP,8231.27,82+53,15%,0.219,52000,0.42,0.37,6:00,1525,0.75000,100.000%,15.22,31.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1714.83,"Valve, Sta. 119+80, Valve 28",3688.74,47.16,Metal Loss Internal,33.78185674,-118.21909968,2.430
40002740,GROUP,8232.29,82+54,11%,0.219,52000,0.55,0.38,5:45,1525,0.75000,100.000%,16.24,30.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1715.84,"Valve, Sta. 119+80, Valve 28",3687.73,47.16,Metal Loss Internal,33.78185921,-118.21910121,2.430
40002741,GROUP,8232.53,82+54,11%,0.219,52000,0.71,0.75,6:00,1525,0.75000,100.000%,16.48,30.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1716.08,"Valve, Sta. 119+80, Valve 28",3687.49,47.16,Metal Loss Internal,33.78185979,-118.21910158,2.430
40002742,GROUP,8233.44,82+55,13%,0.219,52000,0.60,0.41,6:00,1525,0.75000,100.000%,17.39,29.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1716.99,"Valve, Sta. 119+80, Valve 28",3686.58,47.16,Metal Loss Internal,33.78186200,-118.21910295,2.420
40002743,GROUP,8234.90,82+56,15%,0.219,52000,0.64,0.46,6:00,1525,0.75000,100.000%,18.85,28.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1718.45,"Valve, Sta. 119+80, Valve 28",3685.12,47.16,Metal Loss Internal,33.78186555,-118.21910517,2.420
40002744,GROUP,8235.05,82+57,31%,0.219,52000,0.55,0.64,6:00,1525,0.75000,100.000%,19.00,28.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1718.60,"Valve, Sta. 119+80, Valve 28",3684.97,47.16,Metal Loss Internal,33.78186592,-118.21910540,2.420
40002745,GROUP,8235.38,82+57,18%,0.219,52000,1.18,0.84,5:45,1525,0.75000,100.000%,19.33,27.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1718.93,"Valve, Sta. 119+80, Valve 28",3684.64,47.16,Metal Loss Internal,33.78186672,-118.21910591,2.420
40002746,GROUP,8235.82,82+57,12%,0.219,52000,1.16,1.09,5:45,1525,0.75000,100.000%,19.77,27.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1719.38,"Valve, Sta. 119+80, Valve 28",3684.19,47.16,Metal Loss Internal,33.78186780,-118.21910658,2.420
40002747,GROUP,8236.12,82+58,15%,0.219,52000,0.59,0.64,5:45,1525,0.75000,100.000%,20.07,27.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1719.68,"Valve, Sta. 119+80, Valve 28",3683.89,47.16,Metal Loss Internal,33.78186853,-118.21910703,2.420
40002748,GROUP,8236.54,82+58,27%,0.219,52000,0.66,0.55,5:45,1525,0.75000,100.000%,20.49,26.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1720.09,"Valve, Sta. 119+80, Valve 28",3683.48,47.16,Metal Loss Internal,33.78186954,-118.21910767,2.420
40002749,GROUP,8236.78,82+58,13%,0.219,52000,0.81,0.73,6:00,1525,0.75000,100.000%,20.73,26.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1720.33,"Valve, Sta. 119+80, Valve 28",3683.23,47.16,Metal Loss Internal,33.78187013,-118.21910804,2.420
40002750,GROUP,8237.32,82+59,22%,0.219,52000,0.59,0.81,5:45,1525,0.75000,100.000%,21.27,25.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1720.87,"Valve, Sta. 119+80, Valve 28",3682.69,47.16,Metal Loss Internal,33.78187144,-118.21910886,2.420
40002751,GROUP,8237.59,82+59,37%,0.219,52000,0.84,0.77,6:00,1525,0.75000,100.000%,21.54,25.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1721.14,"Valve, Sta. 119+80, Valve 28",3682.42,47.16,Metal Loss Internal,33.78187210,-118.21910927,2.410
40002752,GROUP,8237.96,82+59,16%,0.219,52000,1.03,0.85,6:00,1525,0.75000,100.000%,21.91,25.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1721.51,"Valve, Sta. 119+80, Valve 28",3682.06,47.16,Metal Loss Internal,33.78187298,-118.21910982,2.410
40002753,GROUP,8238.26,82+60,12%,0.219,52000,0.38,0.33,6:00,1525,0.75000,100.000%,22.21,24.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1721.81,"Valve, Sta. 119+80, Valve 28",3681.76,47.16,Metal Loss Internal,33.78187371,-118.21911028,2.410
40002754,GROUP,8238.57,82+60,17%,0.219,52000,2.75,1.42,5:45,1525,0.75000,100.000%,22.52,24.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1722.12,"Valve, Sta. 119+80, Valve 28",3681.45,47.16,Metal Loss Internal,33.78187447,-118.21911076,2.410
40002755,GROUP,8238.92,82+60,20%,0.219,52000,1.41,0.92,6:00,1525,0.75000,100.000%,22.87,24.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1722.47,"Valve, Sta. 119+80, Valve 28",3681.10,47.16,Metal Loss Internal,33.78187531,-118.21911128,2.410
40002756,GROUP,8239.16,82+61,16%,0.219,52000,2.27,0.69,6:00,1525,0.75000,100.000%,23.11,24.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1722.71,"Valve, Sta. 119+80, Valve 28",3680.85,47.16,Metal Loss Internal,33.78187591,-118.21911165,2.410
40002757,GROUP,8240.16,82+62,21%,0.219,52000,1.06,0.52,6:15,1525,0.75000,100.000%,24.11,23.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1723.71,"Valve, Sta. 119+80, Valve 28",3679.86,47.16,Metal Loss Internal,33.78187833,-118.21911317,2.410
40002758,GROUP,8240.45,82+62,22%,0.219,52000,1.77,0.75,6:00,1525,0.75000,100.000%,24.40,22.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1724.00,"Valve, Sta. 119+80, Valve 28",3679.56,47.16,Metal Loss Internal,33.78187904,-118.21911362,2.410
40002759,GROUP,8240.94,82+63,14%,0.219,52000,0.56,0.56,6:00,1525,0.75000,100.000%,24.89,22.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1724.49,"Valve, Sta. 119+80, Valve 28",3679.08,47.16,Metal Loss Internal,33.78188023,-118.21911435,2.410
40002760,GROUP,8241.44,82+63,30%,0.219,52000,0.81,0.60,6:00,1525,0.75000,100.000%,25.39,21.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1724.99,"Valve, Sta. 119+80, Valve 28",3678.57,47.16,Metal Loss Internal,33.78188145,-118.21911512,2.410
40002761,GROUP,8241.79,82+63,18%,0.219,52000,1.70,1.03,5:45,1525,0.75000,100.000%,25.74,21.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1725.34,"Valve, Sta. 119+80, Valve 28",3678.23,47.16,Metal Loss Internal,33.78188229,-118.21911564,2.400
40002762,GROUP,8242.00,82+64,25%,0.219,52000,0.42,0.55,5:45,1525,0.75000,100.000%,25.95,21.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1725.55,"Valve, Sta. 119+80, Valve 28",3678.02,47.16,Metal Loss Internal,33.78188280,-118.21911597,2.400
40002763,GROUP,8242.27,82+64,10%,0.219,52000,0.49,0.51,5:45,1525,0.75000,100.000%,26.22,20.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1725.82,"Valve, Sta. 119+80, Valve 28",3677.75,47.16,Metal Loss Internal,33.78188345,-118.21911637,2.400
40002764,GROUP,8242.43,82+64,12%,0.219,52000,0.87,0.62,5:45,1525,0.75000,100.000%,26.38,20.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1725.98,"Valve, Sta. 119+80, Valve 28",3677.59,47.16,Metal Loss Internal,33.78188384,-118.21911662,2.400
40002765,GROUP,8242.70,82+64,24%,0.219,52000,0.67,0.39,6:15,1525,0.75000,100.000%,26.65,20.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1726.25,"Valve, Sta. 119+80, Valve 28",3677.32,47.16,Metal Loss Internal,33.78188449,-118.21911703,2.400
40002766,GROUP,8242.99,82+65,27%,0.219,52000,2.58,1.58,6:00,1525,0.75000,100.000%,26.94,20.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1726.54,"Valve, Sta. 119+80, Valve 28",3677.02,47.16,Metal Loss Internal,33.78188522,-118.21911748,2.400
40002767,GROUP,8243.34,82+65,15%,0.219,52000,0.82,1.19,6:00,1525,0.75000,100.000%,27.29,19.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1726.89,"Valve, Sta. 119+80, Valve 28",3676.68,47.16,Metal Loss Internal,33.78188606,-118.21911801,2.400
40002768,GROUP,8243.69,82+65,26%,0.219,52000,2.13,0.74,6:00,1525,0.75000,100.000%,27.64,19.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1727.24,"Valve, Sta. 119+80, Valve 28",3676.33,47.16,Metal Loss Internal,33.78188690,-118.21911853,2.400
40002769,GROUP,8244.90,82+67,20%,0.219,52000,1.20,1.51,6:00,1525,0.75000,100.000%,28.85,18.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1728.45,"Valve, Sta. 119+80, Valve 28",3675.11,47.16,Metal Loss Internal,33.78188986,-118.21912038,2.390
40002770,GROUP,8245.87,82+67,13%,0.219,52000,0.63,0.58,6:00,1525,0.75000,100.000%,29.82,17.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1729.42,"Valve, Sta. 119+80, Valve 28",3674.15,47.16,Metal Loss Internal,33.78189220,-118.21912186,2.390
40002771,GROUP,8246.21,82+68,20%,0.219,52000,5.35,0.71,6:00,1525,0.75000,100.000%,30.16,17.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1729.76,"Valve, Sta. 119+80, Valve 28",3673.81,47.16,Metal Loss Internal,33.78189303,-118.21912237,2.380
40002772,GROUP,8247.08,82+69,15%,0.219,52000,1.27,0.74,6:00,1525,0.75000,100.000%,31.03,16.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1730.63,"Valve, Sta. 119+80, Valve 28",3672.94,47.16,Metal Loss Internal,33.78189513,-118.21912369,2.380
40002773,GROUP,8247.27,82+69,26%,0.219,52000,0.63,0.61,6:00,1525,0.75000,100.000%,31.22,15.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1730.82,"Valve, Sta. 119+80, Valve 28",3672.75,47.16,Metal Loss Internal,33.78189560,-118.21912399,2.380
40002774,GROUP,8247.56,82+69,19%,0.219,52000,0.62,0.60,6:00,1525,0.75000,100.000%,31.51,15.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1731.11,"Valve, Sta. 119+80, Valve 28",3672.46,47.16,Metal Loss Internal,33.78189630,-118.21912442,2.370
40002775,GROUP,8247.82,82+69,26%,0.219,52000,2.18,0.82,6:15,1525,0.75000,100.000%,31.77,15.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1731.37,"Valve, Sta. 119+80, Valve 28",3672.19,47.16,Metal Loss Internal,33.78189694,-118.21912482,2.370
40002776,GROUP,8248.76,82+70,21%,0.219,52000,0.72,0.50,6:00,1525,0.75000,100.000%,32.71,14.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1732.31,"Valve, Sta. 119+80, Valve 28",3671.25,47.16,Metal Loss Internal,33.78189923,-118.21912625,2.370
40002777,GROUP,8249.21,82+71,17%,0.219,52000,0.47,0.44,5:45,1525,0.75000,100.000%,33.16,14.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1732.76,"Valve, Sta. 119+80, Valve 28",3670.81,47.16,Metal Loss Internal,33.78190031,-118.21912693,2.370
3200,WELD,8263.21,82+85,,,,,,,,,,,,,,,,47.09,,33.78193432,-118.21914820,2.260
40002778,GROUP,8263.26,82+85,20%,0.219,52000,0.40,1.04,6:15,1525,0.75000,100.000%,0.05,47.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1746.81,"Valve, Sta. 119+80, Valve 28",3656.76,47.09,Metal Loss Internal,33.78193444,-118.21914828,2.260
40002779,GROUP,8264.14,82+86,16%,0.219,52000,1.89,0.70,6:00,1525,0.75000,100.000%,0.93,46.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1747.69,"Valve, Sta. 119+80, Valve 28",3655.88,47.09,Metal Loss Internal,33.78193658,-118.21914960,2.260
40002780,GROUP,8264.95,82+87,12%,0.219,52000,0.29,0.38,5:45,1525,0.75000,100.000%,1.74,45.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1748.50,"Valve, Sta. 119+80, Valve 28",3655.07,47.09,Metal Loss Internal,33.78193855,-118.21915083,2.250
40002781,GROUP,8265.27,82+87,10%,0.219,52000,0.49,0.33,6:15,1525,0.75000,100.000%,2.06,45.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1748.82,"Valve, Sta. 119+80, Valve 28",3654.75,47.09,Metal Loss Internal,33.78193932,-118.21915130,2.250
40002782,GROUP,8266.16,82+88,16%,0.219,52000,0.48,0.36,6:00,1525,0.75000,100.000%,2.95,44.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1749.72,"Valve, Sta. 119+80, Valve 28",3653.85,47.09,Metal Loss Internal,33.78194151,-118.21915266,2.250
40002783,GROUP,8266.30,82+88,13%,0.219,52000,0.69,0.64,6:00,1525,0.75000,100.000%,3.09,44.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1749.86,"Valve, Sta. 119+80, Valve 28",3653.71,47.09,Metal Loss Internal,33.78194185,-118.21915287,2.240
40002784,GROUP,8266.66,82+88,12%,0.219,52000,0.65,0.44,6:00,1525,0.75000,100.000%,3.45,43.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1750.21,"Valve, Sta. 119+80, Valve 28",3653.35,47.09,Metal Loss Internal,33.78194272,-118.21915341,2.240
40002785,GROUP,8266.81,82+89,11%,0.219,52000,0.60,0.39,6:00,1525,0.75000,100.000%,3.60,43.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1750.36,"Valve, Sta. 119+80, Valve 28",3653.21,47.09,Metal Loss Internal,33.78194308,-118.21915363,2.240
40002786,GROUP,8267.23,82+89,15%,0.219,52000,1.53,0.94,6:00,1525,0.75000,100.000%,4.02,43.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1750.78,"Valve, Sta. 119+80, Valve 28",3652.78,47.09,Metal Loss Internal,33.78194411,-118.21915427,2.240
40002787,GROUP,8268.15,82+90,23%,0.219,52000,0.63,0.42,6:15,1525,0.75000,100.000%,4.95,42.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1751.71,"Valve, Sta. 119+80, Valve 28",3651.86,47.09,Metal Loss Internal,33.78194635,-118.21915566,2.240
40002788,GROUP,8268.66,82+91,17%,0.219,52000,2.43,0.78,6:00,1525,0.75000,100.000%,5.45,41.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1752.21,"Valve, Sta. 119+80, Valve 28",3651.36,47.09,Metal Loss Internal,33.78194758,-118.21915643,2.240
40002789,GROUP,8269.97,82+92,12%,0.219,52000,0.53,0.33,6:15,1525,0.75000,100.000%,6.76,40.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1753.53,"Valve, Sta. 119+80, Valve 28",3650.04,47.09,Metal Loss Internal,33.78195078,-118.21915842,2.230
40002790,GROUP,8270.26,82+92,10%,0.219,52000,0.47,0.86,6:00,1525,0.75000,100.000%,7.05,40.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1753.81,"Valve, Sta. 119+80, Valve 28",3649.75,47.09,Metal Loss Internal,33.78195148,-118.21915885,2.230
40002791,GROUP,8273.05,82+95,12%,0.219,52000,0.50,0.49,6:00,1525,0.75000,100.000%,9.84,37.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1756.60,"Valve, Sta. 119+80, Valve 28",3646.97,47.09,Metal Loss Internal,33.78195827,-118.21916306,2.220
40002792,GROUP,8273.74,82+96,12%,0.219,52000,0.61,0.41,6:15,1525,0.75000,100.000%,10.53,36.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1757.30,"Valve, Sta. 119+80, Valve 28",3646.27,47.09,Metal Loss Internal,33.78195995,-118.21916410,2.220
40002793,GROUP,8280.21,83+02,20%,0.219,52000,3.32,0.71,6:15,1525,0.75000,100.000%,17.00,30.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1763.76,"Valve, Sta. 119+80, Valve 28",3639.81,47.09,Metal Loss Internal,33.78197570,-118.21917381,2.200
40002794,GROUP,8280.61,83+03,17%,0.219,52000,2.91,1.33,6:00,1525,0.75000,100.000%,17.40,29.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1764.16,"Valve, Sta. 119+80, Valve 28",3639.41,47.09,Metal Loss Internal,33.78197667,-118.21917441,2.200
40002795,GROUP,8281.01,83+03,13%,0.219,52000,0.64,0.45,6:00,1525,0.75000,100.000%,17.80,29.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1764.56,"Valve, Sta. 119+80, Valve 28",3639.01,47.09,Metal Loss Internal,33.78197766,-118.21917502,2.200
40002796,GROUP,8281.87,83+04,33%,0.219,52000,9.71,1.79,6:00,1394,0.82000,100.000%,18.66,28.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1765.42,"Valve, Sta. 119+80, Valve 28",3638.14,47.09,Metal Loss Internal,33.78197976,-118.21917631,2.200
10000123,LOCATION,8282.55,83+05,,,,,,,,,,19.34,27.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1766.10,"Valve, Sta. 119+80, Valve 28",3637.47,47.09,Sleeve Begin - 36.43 in.,33.78198512,-118.21917959,2.190
10000123,LOCATION,8285.59,83+08,,,,,,,,,,22.38,24.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1769.14,"Valve, Sta. 119+80, Valve 28",3634.43,47.09,Sleeve End  ,33.78198512,-118.21917959,2.190
40002797,GROUP,8285.80,83+08,20%,0.219,52000,0.90,1.59,6:00,1525,0.75000,100.000%,22.59,24.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1769.35,"Valve, Sta. 119+80, Valve 28",3634.22,47.09,Metal Loss Internal,33.78198934,-118.21918218,2.190
40002798,GROUP,8286.48,83+09,29%,0.219,52000,9.58,2.44,6:00,1455,0.79000,100.000%,23.27,23.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1770.03,"Valve, Sta. 119+80, Valve 28",3633.54,47.09,Metal Loss Internal,33.78199101,-118.21918319,2.190
40002799,GROUP,8287.56,83+10,32%,0.219,52000,9.11,2.77,6:00,1413,0.81000,100.000%,24.35,22.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1771.11,"Valve, Sta. 119+80, Valve 28",3632.46,47.09,Metal Loss Internal,33.78199364,-118.21918479,2.200
40002800,GROUP,8288.45,83+11,17%,0.219,52000,5.04,2.05,6:00,1525,0.75000,100.000%,25.24,21.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1772.00,"Valve, Sta. 119+80, Valve 28",3631.57,47.09,Metal Loss Internal,33.78199581,-118.21918612,2.200
40002801,GROUP,8289.01,83+11,12%,0.219,52000,0.66,0.96,5:45,1525,0.75000,100.000%,25.80,21.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1772.56,"Valve, Sta. 119+80, Valve 28",3631.00,47.09,Metal Loss Internal,33.78199720,-118.21918696,2.200
40002802,GROUP,8289.46,83+12,21%,0.219,52000,1.01,1.32,6:00,1525,0.75000,100.000%,26.25,20.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1773.01,"Valve, Sta. 119+80, Valve 28",3630.56,47.09,Metal Loss Internal,33.78199829,-118.21918763,2.200
40002803,GROUP,8289.88,83+12,20%,0.219,52000,3.71,1.53,6:00,1525,0.75000,100.000%,26.67,20.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1773.43,"Valve, Sta. 119+80, Valve 28",3630.14,47.09,Metal Loss Internal,33.78199931,-118.21918824,2.200
40002804,GROUP,8290.17,83+12,11%,0.219,52000,0.64,0.69,6:00,1525,0.75000,100.000%,26.96,20.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1773.72,"Valve, Sta. 119+80, Valve 28",3629.85,47.09,Metal Loss Internal,33.78200002,-118.21918868,2.210
40002805,GROUP,8290.38,83+12,16%,0.219,52000,0.69,0.97,6:00,1525,0.75000,100.000%,27.17,19.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1773.93,"Valve, Sta. 119+80, Valve 28",3629.63,47.09,Metal Loss Internal,33.78200054,-118.21918899,2.210
40002806,GROUP,8290.55,83+13,14%,0.219,52000,0.45,0.35,6:15,1525,0.75000,100.000%,27.34,19.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1774.11,"Valve, Sta. 119+80, Valve 28",3629.46,47.09,Metal Loss Internal,33.78200096,-118.21918925,2.210
40002807,GROUP,8290.73,83+13,20%,0.219,52000,0.92,1.34,6:00,1525,0.75000,100.000%,27.52,19.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1774.28,"Valve, Sta. 119+80, Valve 28",3629.29,47.09,Metal Loss Internal,33.78200138,-118.21918951,2.210
40002808,GROUP,8291.00,83+13,34%,0.219,52000,1.33,1.50,6:00,1525,0.75000,100.000%,27.79,19.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1774.55,"Valve, Sta. 119+80, Valve 28",3629.02,47.09,Metal Loss Internal,33.78200204,-118.21918991,2.210
40002809,GROUP,8291.23,83+13,22%,0.219,52000,2.21,1.18,6:00,1525,0.75000,100.000%,28.02,19.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1774.78,"Valve, Sta. 119+80, Valve 28",3628.79,47.09,Metal Loss Internal,33.78200262,-118.21919025,2.210
40002810,GROUP,8291.56,83+14,27%,0.219,52000,2.60,1.47,6:00,1525,0.75000,100.000%,28.35,18.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1775.12,"Valve, Sta. 119+80, Valve 28",3628.45,47.09,Metal Loss Internal,33.78200343,-118.21919074,2.210
40002811,GROUP,8292.03,83+14,30%,0.219,52000,4.60,1.81,6:00,1509,0.76000,100.000%,28.82,18.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1775.58,"Valve, Sta. 119+80, Valve 28",3627.98,47.09,Metal Loss Internal,33.78200457,-118.21919144,2.210
40002812,GROUP,8292.35,83+14,17%,0.219,52000,0.94,0.83,5:45,1525,0.75000,100.000%,29.14,17.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1775.90,"Valve, Sta. 119+80, Valve 28",3627.67,47.09,Metal Loss Internal,33.78200535,-118.21919191,2.210
40002813,GROUP,8292.59,83+15,24%,0.219,52000,0.47,0.65,6:00,1525,0.75000,100.000%,29.38,17.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1776.14,"Valve, Sta. 119+80, Valve 28",3627.43,47.09,Metal Loss Internal,33.78200594,-118.21919227,2.210
40002814,GROUP,8292.87,83+15,16%,0.219,52000,2.17,0.90,5:45,1525,0.75000,100.000%,29.66,17.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1776.42,"Valve, Sta. 119+80, Valve 28",3627.15,47.09,Metal Loss Internal,33.78200662,-118.21919268,2.220
40002815,GROUP,8293.07,83+15,18%,0.219,52000,0.41,0.45,5:45,1525,0.75000,100.000%,29.86,17.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1776.62,"Valve, Sta. 119+80, Valve 28",3626.95,47.09,Metal Loss Internal,33.78200710,-118.21919298,2.220
40002816,GROUP,8293.21,83+15,14%,0.219,52000,0.49,1.09,6:00,1525,0.75000,100.000%,30.00,17.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1776.76,"Valve, Sta. 119+80, Valve 28",3626.81,47.09,Metal Loss Internal,33.78200744,-118.21919318,2.220
40002817,GROUP,8293.55,83+16,21%,0.219,52000,1.53,1.63,6:00,1525,0.75000,100.000%,30.34,16.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1777.10,"Valve, Sta. 119+80, Valve 28",3626.47,47.09,Metal Loss Internal,33.78200827,-118.21919368,2.220
40002818,GROUP,8294.05,83+16,12%,0.219,52000,3.03,1.52,6:00,1525,0.75000,100.000%,30.84,16.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1777.60,"Valve, Sta. 119+80, Valve 28",3625.97,47.09,Metal Loss Internal,33.78200950,-118.21919443,2.220
40002819,GROUP,8294.48,83+17,18%,0.219,52000,3.45,0.98,5:45,1525,0.75000,100.000%,31.27,15.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1778.03,"Valve, Sta. 119+80, Valve 28",3625.54,47.09,Metal Loss Internal,33.78201055,-118.21919507,2.220
40002820,GROUP,8294.87,83+17,19%,0.219,52000,0.85,1.07,5:45,1525,0.75000,100.000%,31.66,15.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1778.43,"Valve, Sta. 119+80, Valve 28",3625.14,47.09,Metal Loss Internal,33.78201152,-118.21919566,2.220
40002821,GROUP,8295.04,83+17,25%,0.219,52000,0.73,0.84,6:00,1525,0.75000,100.000%,31.83,15.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1778.59,"Valve, Sta. 119+80, Valve 28",3624.98,47.09,Metal Loss Internal,33.78201193,-118.21919590,2.220
40002822,GROUP,8295.25,83+17,13%,0.219,52000,0.53,1.07,6:00,1525,0.75000,100.000%,32.04,15.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1778.80,"Valve, Sta. 119+80, Valve 28",3624.77,47.09,Metal Loss Internal,33.78201243,-118.21919621,2.220
40002823,GROUP,8295.63,83+18,29%,0.219,52000,2.00,1.63,6:00,1525,0.75000,100.000%,32.42,14.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1779.18,"Valve, Sta. 119+80, Valve 28",3624.38,47.09,Metal Loss Internal,33.78201338,-118.21919678,2.220
40002824,GROUP,8295.94,83+18,15%,0.219,52000,2.77,1.32,6:00,1525,0.75000,100.000%,32.73,14.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1779.50,"Valve, Sta. 119+80, Valve 28",3624.07,47.09,Metal Loss Internal,33.78201414,-118.21919724,2.220
40002825,GROUP,8296.30,83+18,13%,0.219,52000,1.54,1.49,6:00,1525,0.75000,100.000%,33.09,14.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1779.85,"Valve, Sta. 119+80, Valve 28",3623.71,47.09,Metal Loss Internal,33.78201501,-118.21919777,2.220
40002826,GROUP,8296.63,83+19,17%,0.219,52000,0.70,0.88,6:00,1525,0.75000,100.000%,33.42,13.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1780.18,"Valve, Sta. 119+80, Valve 28",3623.38,47.09,Metal Loss Internal,33.78201581,-118.21919827,2.220
40002827,GROUP,8296.96,83+19,25%,0.219,52000,1.46,0.91,6:00,1525,0.75000,100.000%,33.75,13.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1780.51,"Valve, Sta. 119+80, Valve 28",3623.06,47.09,Metal Loss Internal,33.78201662,-118.21919875,2.220
40002828,GROUP,8297.31,83+19,29%,0.219,52000,0.58,0.63,6:15,1525,0.75000,100.000%,34.10,12.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1780.86,"Valve, Sta. 119+80, Valve 28",3622.71,47.09,Metal Loss Internal,33.78201748,-118.21919927,2.220
40002829,GROUP,8297.54,83+20,13%,0.219,52000,2.11,1.25,6:00,1525,0.75000,100.000%,34.33,12.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1781.09,"Valve, Sta. 119+80, Valve 28",3622.48,47.09,Metal Loss Internal,33.78201804,-118.21919961,2.230
40002830,GROUP,8297.92,83+20,24%,0.219,52000,0.69,0.63,6:15,1525,0.75000,100.000%,34.71,12.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1781.47,"Valve, Sta. 119+80, Valve 28",3622.10,47.09,Metal Loss Internal,33.78201895,-118.21920016,2.230
40002831,GROUP,8298.14,83+20,15%,0.219,52000,1.04,1.47,6:00,1525,0.75000,100.000%,34.93,12.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1781.69,"Valve, Sta. 119+80, Valve 28",3621.88,47.09,Metal Loss Internal,33.78201950,-118.21920050,2.230
40002832,GROUP,8298.68,83+21,20%,0.219,52000,0.73,0.46,6:00,1525,0.75000,100.000%,35.47,11.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1782.23,"Valve, Sta. 119+80, Valve 28",3621.34,47.09,Metal Loss Internal,33.78202081,-118.21920130,2.230
40002833,GROUP,8298.84,83+21,24%,0.219,52000,0.95,0.56,6:15,1525,0.75000,100.000%,35.63,11.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1782.39,"Valve, Sta. 119+80, Valve 28",3621.18,47.09,Metal Loss Internal,33.78202120,-118.21920154,2.230
40002834,GROUP,8299.07,83+21,15%,0.219,52000,1.76,1.49,6:00,1525,0.75000,100.000%,35.86,11.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1782.62,"Valve, Sta. 119+80, Valve 28",3620.95,47.09,Metal Loss Internal,33.78202177,-118.21920187,2.230
40002835,GROUP,8299.31,83+21,12%,0.219,52000,0.67,0.61,6:00,1525,0.75000,100.000%,36.10,10.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1782.86,"Valve, Sta. 119+80, Valve 28",3620.71,47.09,Metal Loss Internal,33.78202237,-118.21920224,2.230
40002836,GROUP,8299.45,83+22,20%,0.219,52000,0.55,0.52,6:15,1525,0.75000,100.000%,36.24,10.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1783.00,"Valve, Sta. 119+80, Valve 28",3620.56,47.09,Metal Loss Internal,33.78202271,-118.21920245,2.230
40002837,GROUP,8299.82,83+22,17%,0.219,52000,3.13,0.78,6:00,1525,0.75000,100.000%,36.61,10.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1783.37,"Valve, Sta. 119+80, Valve 28",3620.20,47.09,Metal Loss Internal,33.78202360,-118.21920299,2.230
40002838,GROUP,8300.34,83+23,14%,0.219,52000,0.60,0.58,5:45,1525,0.75000,100.000%,37.13,9.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1783.89,"Valve, Sta. 119+80, Valve 28",3619.68,47.09,Metal Loss Internal,33.78202488,-118.21920376,2.230
40002839,GROUP,8300.57,83+23,18%,0.219,52000,0.50,0.61,6:00,1525,0.75000,100.000%,37.36,9.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1784.12,"Valve, Sta. 119+80, Valve 28",3619.45,47.09,Metal Loss Internal,33.78202543,-118.21920410,2.230
40002840,GROUP,8300.77,83+23,18%,0.219,52000,1.88,0.82,6:00,1525,0.75000,100.000%,37.56,9.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1784.32,"Valve, Sta. 119+80, Valve 28",3619.25,47.09,Metal Loss Internal,33.78202593,-118.21920440,2.230
40002841,GROUP,8301.04,83+23,20%,0.219,52000,1.43,1.05,6:00,1525,0.75000,100.000%,37.83,9.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1784.59,"Valve, Sta. 119+80, Valve 28",3618.98,47.09,Metal Loss Internal,33.78202659,-118.21920480,2.230
40002842,GROUP,8301.57,83+24,15%,0.219,52000,3.15,1.02,6:00,1525,0.75000,100.000%,38.36,8.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1785.12,"Valve, Sta. 119+80, Valve 28",3618.45,47.09,Metal Loss Internal,33.78202787,-118.21920558,2.230
40002843,GROUP,8301.99,83+24,20%,0.219,52000,1.54,1.01,6:00,1525,0.75000,100.000%,38.78,8.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1785.55,"Valve, Sta. 119+80, Valve 28",3618.02,47.09,Metal Loss Internal,33.78202892,-118.21920622,2.230
40002844,GROUP,8302.53,83+25,20%,0.219,52000,0.69,0.96,6:00,1525,0.75000,100.000%,39.32,7.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1786.08,"Valve, Sta. 119+80, Valve 28",3617.49,47.09,Metal Loss Internal,33.78203024,-118.21920702,2.230
40002845,GROUP,8302.88,83+25,15%,0.219,52000,1.68,1.20,6:00,1525,0.75000,100.000%,39.67,7.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1786.43,"Valve, Sta. 119+80, Valve 28",3617.14,47.09,Metal Loss Internal,33.78203109,-118.21920754,2.230
40002846,GROUP,8303.38,83+26,20%,0.219,52000,2.61,1.32,6:00,1525,0.75000,100.000%,40.17,6.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1786.93,"Valve, Sta. 119+80, Valve 28",3616.64,47.09,Metal Loss Internal,33.78203231,-118.21920829,2.230
40002847,GROUP,8304.16,83+26,16%,0.219,52000,0.62,0.78,6:00,1525,0.75000,100.000%,40.95,6.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1787.71,"Valve, Sta. 119+80, Valve 28",3615.86,47.09,Metal Loss Internal,33.78203421,-118.21920944,2.220
40002848,GROUP,8304.87,83+27,16%,0.219,52000,1.90,0.85,6:00,1525,0.75000,100.000%,41.66,5.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1788.42,"Valve, Sta. 119+80, Valve 28",3615.15,47.09,Metal Loss Internal,33.78203594,-118.21921050,2.220
40002849,GROUP,8305.63,83+28,11%,0.219,52000,1.95,0.92,6:00,1525,0.75000,100.000%,42.42,4.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1789.18,"Valve, Sta. 119+80, Valve 28",3614.39,47.09,Metal Loss Internal,33.78203779,-118.21921163,2.220
40002850,GROUP,8306.33,83+29,29%,0.219,52000,1.66,1.10,6:00,1525,0.75000,100.000%,43.13,3.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1789.89,"Valve, Sta. 119+80, Valve 28",3613.68,47.09,Metal Loss Internal,33.78203952,-118.21921268,2.220
40002851,GROUP,8306.63,83+29,15%,0.219,52000,0.50,0.44,6:00,1525,0.75000,100.000%,43.42,3.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1790.18,"Valve, Sta. 119+80, Valve 28",3613.39,47.09,Metal Loss Internal,33.78204024,-118.21921312,2.220
40002852,GROUP,8307.02,83+29,21%,0.219,52000,2.71,1.08,6:00,1525,0.75000,100.000%,43.81,3.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1790.57,"Valve, Sta. 119+80, Valve 28",3613.00,47.09,Metal Loss Internal,33.78204119,-118.21921370,2.220
40002853,GROUP,8307.49,83+30,15%,0.219,52000,2.23,1.30,6:00,1525,0.75000,100.000%,44.28,2.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1791.04,"Valve, Sta. 119+80, Valve 28",3612.53,47.09,Metal Loss Internal,33.78204235,-118.21921440,2.220
40002854,GROUP,8307.88,83+30,33%,0.219,52000,1.01,0.75,6:00,1525,0.75000,100.000%,44.67,2.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1791.44,"Valve, Sta. 119+80, Valve 28",3612.13,47.09,Metal Loss Internal,33.78204331,-118.21921499,2.210
40002855,GROUP,8308.28,83+31,15%,0.219,52000,2.49,0.86,6:00,1525,0.75000,100.000%,45.07,2.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1791.83,"Valve, Sta. 119+80, Valve 28",3611.74,47.09,Metal Loss Internal,33.78204427,-118.21921558,2.210
40002856,GROUP,8308.64,83+31,17%,0.219,52000,2.58,0.94,6:00,1525,0.75000,100.000%,45.43,1.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1792.19,"Valve, Sta. 119+80, Valve 28",3611.38,47.09,Metal Loss Internal,33.78204514,-118.21921611,2.210
40002857,GROUP,8308.91,83+31,30%,0.219,52000,0.75,0.92,5:45,1525,0.75000,100.000%,45.70,1.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1792.46,"Valve, Sta. 119+80, Valve 28",3611.10,47.09,Metal Loss Internal,33.78204582,-118.21921653,2.210
40002858,GROUP,8309.34,83+32,12%,0.219,52000,2.59,1.04,6:00,1525,0.75000,100.000%,46.13,0.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1792.89,"Valve, Sta. 119+80, Valve 28",3610.68,47.09,Metal Loss Internal,33.78204685,-118.21921716,2.210
40002859,GROUP,8309.69,83+32,20%,0.219,52000,1.96,0.78,6:00,1525,0.75000,100.000%,46.48,0.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1793.24,"Valve, Sta. 119+80, Valve 28",3610.33,47.09,Metal Loss Internal,33.78204771,-118.21921769,2.210
40002860,GROUP,8309.93,83+32,15%,0.219,52000,0.90,1.44,6:00,1525,0.75000,100.000%,46.72,0.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1793.48,"Valve, Sta. 119+80, Valve 28",3610.09,47.09,Metal Loss Internal,33.78204830,-118.21921805,2.200
40002861,GROUP,8310.11,83+32,15%,0.219,52000,1.03,1.31,6:00,1525,0.75000,100.000%,46.90,0.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1793.66,"Valve, Sta. 119+80, Valve 28",3609.91,47.09,Metal Loss Internal,33.78204873,-118.21921831,2.200
3210,WELD,8310.30,83+33,,,,,,,,,,,,,,,,47.14,,33.78204920,-118.21921860,2.200
40002862,GROUP,8310.47,83+33,11%,0.219,52000,0.61,1.01,6:00,1525,0.75000,100.000%,0.17,46.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1794.02,"Valve, Sta. 119+80, Valve 28",3609.55,47.14,Metal Loss Internal,33.78204962,-118.21921885,2.200
40002863,GROUP,8310.65,83+33,17%,0.219,52000,1.65,1.12,6:00,1525,0.75000,100.000%,0.35,46.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1794.20,"Valve, Sta. 119+80, Valve 28",3609.37,47.14,Metal Loss Internal,33.78205005,-118.21921912,2.200
40002864,GROUP,8311.16,83+33,19%,0.219,52000,2.20,1.39,6:00,1525,0.75000,100.000%,0.86,46.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1794.71,"Valve, Sta. 119+80, Valve 28",3608.86,47.14,Metal Loss Internal,33.78205130,-118.21921989,2.200
40002865,GROUP,8311.38,83+34,12%,0.219,52000,0.62,0.56,6:00,1525,0.75000,100.000%,1.08,46.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1794.93,"Valve, Sta. 119+80, Valve 28",3608.64,47.14,Metal Loss Internal,33.78205182,-118.21922021,2.200
40002866,GROUP,8311.61,83+34,11%,0.219,52000,1.12,0.98,6:00,1525,0.75000,100.000%,1.31,45.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1795.17,"Valve, Sta. 119+80, Valve 28",3608.40,47.14,Metal Loss Internal,33.78205241,-118.21922057,2.190
40002867,GROUP,8311.88,83+34,13%,0.219,52000,0.51,0.83,6:00,1525,0.75000,100.000%,1.58,45.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1795.43,"Valve, Sta. 119+80, Valve 28",3608.14,47.14,Metal Loss Internal,33.78205305,-118.21922097,2.190
40002868,GROUP,8312.11,83+34,15%,0.219,52000,0.64,0.66,5:45,1525,0.75000,100.000%,1.81,45.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1795.66,"Valve, Sta. 119+80, Valve 28",3607.91,47.14,Metal Loss Internal,33.78205362,-118.21922132,2.190
40002869,GROUP,8312.41,83+35,10%,0.219,52000,0.50,0.56,6:00,1525,0.75000,100.000%,2.11,45.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1795.97,"Valve, Sta. 119+80, Valve 28",3607.60,47.14,Metal Loss Internal,33.78205435,-118.21922178,2.190
40002870,GROUP,8312.61,83+35,20%,0.219,52000,1.64,0.98,6:00,1525,0.75000,100.000%,2.31,44.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1796.16,"Valve, Sta. 119+80, Valve 28",3607.41,47.14,Metal Loss Internal,33.78205483,-118.21922207,2.190
40002871,GROUP,8312.91,83+35,19%,0.219,52000,2.39,1.00,5:45,1525,0.75000,100.000%,2.61,44.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1796.46,"Valve, Sta. 119+80, Valve 28",3607.11,47.14,Metal Loss Internal,33.78205557,-118.21922252,2.180
40002872,GROUP,8313.16,83+35,16%,0.219,52000,0.64,0.51,6:00,1525,0.75000,100.000%,2.86,44.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1796.71,"Valve, Sta. 119+80, Valve 28",3606.86,47.14,Metal Loss Internal,33.78205616,-118.21922289,2.180
40002873,GROUP,8313.32,83+36,12%,0.219,52000,0.62,0.70,5:45,1525,0.75000,100.000%,3.02,44.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1796.87,"Valve, Sta. 119+80, Valve 28",3606.70,47.14,Metal Loss Internal,33.78205656,-118.21922313,2.180
40002874,GROUP,8313.76,83+36,16%,0.219,52000,0.86,0.83,6:00,1525,0.75000,100.000%,3.46,43.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1797.32,"Valve, Sta. 119+80, Valve 28",3606.25,47.14,Metal Loss External,33.78205764,-118.21922380,2.170
40002875,GROUP,8314.27,83+37,17%,0.219,52000,0.66,0.49,5:45,1525,0.75000,100.000%,3.96,43.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1797.82,"Valve, Sta. 119+80, Valve 28",3605.75,47.14,Metal Loss Internal,33.78205886,-118.21922456,2.170
40002876,GROUP,8315.10,83+37,11%,0.219,52000,1.04,0.67,6:00,1525,0.75000,100.000%,4.80,42.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1798.65,"Valve, Sta. 119+80, Valve 28",3604.92,47.14,Metal Loss Internal,33.78206089,-118.21922581,2.160
40002877,GROUP,8317.28,83+40,19%,0.219,52000,1.76,0.67,5:45,1525,0.75000,100.000%,6.98,40.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1800.83,"Valve, Sta. 119+80, Valve 28",3602.74,47.14,Metal Loss Internal,33.78206621,-118.21922909,2.140
40002878,GROUP,8317.56,83+40,20%,0.219,52000,0.36,0.33,6:00,1525,0.75000,100.000%,7.26,39.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1801.11,"Valve, Sta. 119+80, Valve 28",3602.45,47.14,Metal Loss Internal,33.78206690,-118.21922951,2.140
40002879,GROUP,8317.92,83+40,11%,0.219,52000,0.23,0.34,5:45,1525,0.75000,100.000%,7.62,39.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1801.47,"Valve, Sta. 119+80, Valve 28",3602.10,47.14,Metal Loss Internal,33.78206776,-118.21923005,2.130
40002880,GROUP,8318.06,83+40,21%,0.219,52000,0.95,0.64,6:15,1525,0.75000,100.000%,7.76,39.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1801.61,"Valve, Sta. 119+80, Valve 28",3601.96,47.14,Metal Loss Internal,33.78206810,-118.21923026,2.130
40002881,GROUP,8318.51,83+41,24%,0.219,52000,2.06,1.30,6:00,1525,0.75000,100.000%,8.21,38.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1802.06,"Valve, Sta. 119+80, Valve 28",3601.51,47.14,Metal Loss Internal,33.78206920,-118.21923094,2.130
40002882,GROUP,8318.83,83+41,13%,0.219,52000,0.47,0.35,6:15,1525,0.75000,100.000%,8.53,38.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1802.38,"Valve, Sta. 119+80, Valve 28",3601.19,47.14,Metal Loss Internal,33.78206998,-118.21923142,2.120
40002883,GROUP,8319.13,83+42,12%,0.219,52000,0.48,0.39,6:00,1525,0.75000,100.000%,8.83,38.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1802.68,"Valve, Sta. 119+80, Valve 28",3600.89,47.14,Metal Loss Internal,33.78207071,-118.21923187,2.120
40002884,GROUP,8319.27,83+42,11%,0.219,52000,0.56,0.40,5:45,1525,0.75000,100.000%,8.97,38.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1802.82,"Valve, Sta. 119+80, Valve 28",3600.74,47.14,Metal Loss Internal,33.78207106,-118.21923208,2.120
40002885,GROUP,8319.55,83+42,16%,0.219,52000,0.54,0.36,5:45,1525,0.75000,100.000%,9.25,37.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1803.10,"Valve, Sta. 119+80, Valve 28",3600.47,47.14,Metal Loss Internal,33.78207173,-118.21923250,2.120
40002886,GROUP,8320.91,83+43,14%,0.219,52000,1.25,0.64,6:00,1525,0.75000,100.000%,10.61,36.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1804.46,"Valve, Sta. 119+80, Valve 28",3599.11,47.14,Metal Loss Internal,33.78207505,-118.21923454,2.100
40002887,GROUP,8321.11,83+44,14%,0.219,52000,0.50,0.44,5:45,1525,0.75000,100.000%,10.81,36.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1804.66,"Valve, Sta. 119+80, Valve 28",3598.91,47.14,Metal Loss Internal,33.78207554,-118.21923485,2.100
40002888,GROUP,8321.31,83+44,11%,0.219,52000,0.81,0.50,6:00,1525,0.75000,100.000%,11.01,36.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1804.86,"Valve, Sta. 119+80, Valve 28",3598.71,47.14,Metal Loss Internal,33.78207603,-118.21923515,2.100
40002889,GROUP,8321.49,83+44,15%,0.219,52000,0.49,0.42,6:00,1525,0.75000,100.000%,11.19,35.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1805.05,"Valve, Sta. 119+80, Valve 28",3598.52,47.14,Metal Loss Internal,33.78207648,-118.21923543,2.090
40002890,GROUP,8322.34,83+45,11%,0.219,52000,0.41,0.51,6:00,1525,0.75000,100.000%,12.04,35.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1805.89,"Valve, Sta. 119+80, Valve 28",3597.68,47.14,Metal Loss Internal,33.78207854,-118.21923670,2.090
40002891,GROUP,8322.70,83+45,12%,0.219,52000,0.59,0.42,6:00,1525,0.75000,100.000%,12.40,34.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1806.25,"Valve, Sta. 119+80, Valve 28",3597.32,47.14,Metal Loss Internal,33.78207941,-118.21923723,2.080
40002892,GROUP,8323.10,83+46,15%,0.219,52000,0.63,0.57,6:00,1525,0.75000,100.000%,12.80,34.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1806.65,"Valve, Sta. 119+80, Valve 28",3596.92,47.14,Metal Loss Internal,33.78208038,-118.21923784,2.080
40002893,GROUP,8325.46,83+48,29%,0.219,52000,1.01,0.54,5:45,1525,0.75000,100.000%,15.16,31.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1809.02,"Valve, Sta. 119+80, Valve 28",3594.55,47.14,Metal Loss Internal,33.78208615,-118.21924139,2.050
40002894,GROUP,8328.32,83+51,12%,0.219,52000,0.54,0.35,6:00,1525,0.75000,100.000%,18.02,29.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1811.87,"Valve, Sta. 119+80, Valve 28",3591.70,47.14,Metal Loss Internal,33.78209310,-118.21924568,2.020
40002895,GROUP,8328.46,83+51,20%,0.219,52000,0.69,0.46,6:15,1525,0.75000,100.000%,18.16,28.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1812.02,"Valve, Sta. 119+80, Valve 28",3591.55,47.14,Metal Loss Internal,33.78209345,-118.21924590,2.020
40002896,GROUP,8329.25,83+52,15%,0.219,52000,0.45,0.42,6:15,1525,0.75000,100.000%,18.95,28.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1812.80,"Valve, Sta. 119+80, Valve 28",3590.77,47.14,Metal Loss Internal,33.78209537,-118.21924708,2.020
40002897,GROUP,8329.91,83+52,20%,0.219,52000,1.55,0.50,6:00,1525,0.75000,100.000%,19.61,27.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1813.46,"Valve, Sta. 119+80, Valve 28",3590.11,47.14,Metal Loss Internal,33.78209697,-118.21924807,2.010
40002898,GROUP,8330.34,83+53,17%,0.219,52000,0.51,0.46,5:45,1525,0.75000,100.000%,20.04,27.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1813.89,"Valve, Sta. 119+80, Valve 28",3589.68,47.14,Metal Loss Internal,33.78209802,-118.21924872,2.010
40002899,GROUP,8331.32,83+54,30%,0.219,52000,0.94,0.83,6:00,1525,0.75000,100.000%,21.02,26.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1814.88,"Valve, Sta. 119+80, Valve 28",3588.69,47.14,Metal Loss Internal,33.78210042,-118.21925021,2.000
40002900,GROUP,8331.69,83+54,24%,0.219,52000,1.83,0.81,6:00,1525,0.75000,100.000%,21.39,25.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1815.25,"Valve, Sta. 119+80, Valve 28",3588.32,47.14,Metal Loss Internal,33.78210132,-118.21925077,1.990
40002901,GROUP,8331.92,83+54,10%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,21.62,25.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1815.47,"Valve, Sta. 119+80, Valve 28",3588.10,47.14,Metal Loss Internal,33.78210187,-118.21925111,1.990
40002902,GROUP,8332.28,83+55,20%,0.219,52000,1.17,0.99,6:00,1525,0.75000,100.000%,21.98,25.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1815.83,"Valve, Sta. 119+80, Valve 28",3587.74,47.14,Metal Loss Internal,33.78210275,-118.21925165,1.990
40002903,GROUP,8332.47,83+55,13%,0.219,52000,0.74,0.75,6:00,1525,0.75000,100.000%,22.17,24.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1816.02,"Valve, Sta. 119+80, Valve 28",3587.55,47.14,Metal Loss Internal,33.78210320,-118.21925193,1.990
40002904,GROUP,8334.13,83+57,17%,0.219,52000,0.59,0.60,6:00,1525,0.75000,100.000%,23.83,23.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1817.69,"Valve, Sta. 119+80, Valve 28",3585.88,47.14,Metal Loss Internal,33.78210726,-118.21925445,1.980
40002905,GROUP,8334.32,83+57,21%,0.219,52000,1.08,1.04,6:00,1525,0.75000,100.000%,24.02,23.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1817.87,"Valve, Sta. 119+80, Valve 28",3585.70,47.14,Metal Loss Internal,33.78210770,-118.21925472,1.980
40002906,GROUP,8334.49,83+57,12%,0.219,52000,0.52,0.34,6:00,1525,0.75000,100.000%,24.19,22.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1818.04,"Valve, Sta. 119+80, Valve 28",3585.52,47.14,Metal Loss Internal,33.78210813,-118.21925499,1.970
40002907,GROUP,8335.06,83+58,30%,0.219,52000,1.27,0.65,6:00,1525,0.75000,100.000%,24.76,22.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1818.61,"Valve, Sta. 119+80, Valve 28",3584.96,47.14,Metal Loss Internal,33.78210951,-118.21925584,1.970
40002908,GROUP,8335.39,83+58,18%,0.219,52000,0.48,0.45,6:00,1525,0.75000,100.000%,25.09,22.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1818.95,"Valve, Sta. 119+80, Valve 28",3584.62,47.14,Metal Loss Internal,33.78211032,-118.21925634,1.970
40002909,GROUP,8335.63,83+58,14%,0.219,52000,0.49,0.44,6:00,1525,0.75000,100.000%,25.33,21.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1819.18,"Valve, Sta. 119+80, Valve 28",3584.39,47.14,Metal Loss Internal,33.78211089,-118.21925669,1.970
40002910,GROUP,8336.26,83+59,10%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,25.96,21.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1819.81,"Valve, Sta. 119+80, Valve 28",3583.75,47.14,Metal Loss Internal,33.78211244,-118.21925765,1.960
40002911,GROUP,8337.20,83+60,13%,0.219,52000,0.66,0.36,6:00,1525,0.75000,100.000%,26.90,20.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1820.76,"Valve, Sta. 119+80, Valve 28",3582.81,47.14,Metal Loss Internal,33.78211473,-118.21925907,1.960
40002912,GROUP,8337.58,83+60,15%,0.219,52000,0.41,0.39,6:00,1525,0.75000,100.000%,27.28,19.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1821.13,"Valve, Sta. 119+80, Valve 28",3582.44,47.14,Metal Loss Internal,33.78211566,-118.21925964,1.960
40002913,GROUP,8337.79,83+60,16%,0.219,52000,0.62,0.43,6:00,1525,0.75000,100.000%,27.49,19.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1821.34,"Valve, Sta. 119+80, Valve 28",3582.23,47.14,Metal Loss Internal,33.78211615,-118.21925995,1.960
40002914,GROUP,8338.66,83+61,14%,0.219,52000,0.63,0.33,5:45,1525,0.75000,100.000%,28.36,18.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1822.22,"Valve, Sta. 119+80, Valve 28",3581.35,47.14,Metal Loss Internal,33.78211828,-118.21926127,1.950
