ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40003097,GROUP,8444.46,84+68,27%,0.219,52000,0.69,0.62,6:15,1525,0.75000,100.000%,39.85,7.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1928.01,"Valve, Sta. 119+80, Valve 28",3475.55,47.10,Metal Loss Internal,33.78237627,-118.21941974,1.320
40003098,GROUP,8444.73,84+68,29%,0.219,52000,4.60,3.59,2:15,1524,0.75000,100.000%,40.12,6.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1928.28,"Valve, Sta. 119+80, Valve 28",3475.29,47.10,Metal Loss External,33.78237692,-118.21942014,1.320
40003099,GROUP,8444.79,84+68,22%,0.219,52000,0.49,0.57,6:00,1525,0.75000,100.000%,40.18,6.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1928.34,"Valve, Sta. 119+80, Valve 28",3475.23,47.10,Metal Loss Internal,33.78237705,-118.21942022,1.320
40003100,GROUP,8445.31,84+69,23%,0.219,52000,10.20,4.72,2:30,1522,0.76000,100.000%,40.70,6.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1928.86,"Valve, Sta. 119+80, Valve 28",3474.71,47.10,Metal Loss External,33.78237832,-118.21942101,1.310
40003101,GROUP,8445.39,84+69,10%,0.219,52000,0.55,0.33,6:00,1525,0.75000,100.000%,40.78,6.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1928.94,"Valve, Sta. 119+80, Valve 28",3474.63,47.10,Metal Loss Internal,33.78237853,-118.21942114,1.310
40003102,GROUP,8445.97,84+70,17%,0.219,52000,0.66,0.66,6:00,1525,0.75000,100.000%,41.36,5.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1929.53,"Valve, Sta. 119+80, Valve 28",3474.04,47.10,Metal Loss Internal,33.78237994,-118.21942203,1.310
40003104,GROUP,8446.03,84+70,12%,0.219,52000,1.38,1.14,10:15,1525,0.75000,100.000%,41.42,5.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1929.58,"Valve, Sta. 119+80, Valve 28",3473.99,47.10,Metal Loss External,33.78238007,-118.21942211,1.310
40003103,GROUP,8446.11,84+70,30%,0.219,52000,3.34,1.00,1:45,1525,0.75000,100.000%,41.50,5.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1929.66,"Valve, Sta. 119+80, Valve 28",3473.91,47.10,Metal Loss External,33.78238026,-118.21942223,1.310
40003105,GROUP,8446.32,84+70,19%,0.219,52000,1.64,1.77,7:45,1525,0.75000,100.000%,41.71,5.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1929.87,"Valve, Sta. 119+80, Valve 28",3473.69,47.10,Metal Loss External,33.78238079,-118.21942256,1.300
40003106,GROUP,8446.40,84+70,15%,0.219,52000,0.76,1.15,6:00,1525,0.75000,100.000%,41.79,5.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1929.95,"Valve, Sta. 119+80, Valve 28",3473.62,47.10,Metal Loss Internal,33.78238097,-118.21942267,1.300
40003107,GROUP,8446.54,84+70,20%,0.219,52000,2.30,1.09,1:45,1525,0.75000,100.000%,41.93,5.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1930.09,"Valve, Sta. 119+80, Valve 28",3473.48,47.10,Metal Loss External,33.78238132,-118.21942288,1.300
40003108,GROUP,8446.78,84+70,18%,0.219,52000,0.50,0.50,5:45,1525,0.75000,100.000%,42.17,4.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1930.33,"Valve, Sta. 119+80, Valve 28",3473.23,47.10,Metal Loss Internal,33.78238191,-118.21942326,1.300
40003110,GROUP,8446.98,84+71,32%,0.219,52000,1.20,1.33,2:15,1525,0.75000,100.000%,42.37,4.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1930.53,"Valve, Sta. 119+80, Valve 28",3473.04,47.10,Metal Loss External,33.78238239,-118.21942356,1.300
40003109,GROUP,8446.99,84+71,22%,0.219,52000,1.53,1.65,10:00,1525,0.75000,100.000%,42.38,4.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1930.54,"Valve, Sta. 119+80, Valve 28",3473.03,47.10,Metal Loss External,33.78238241,-118.21942357,1.300
40003111,GROUP,8447.19,84+71,20%,0.219,52000,0.57,0.92,10:00,1525,0.75000,100.000%,42.58,4.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1930.74,"Valve, Sta. 119+80, Valve 28",3472.83,47.10,Metal Loss External,33.78238289,-118.21942387,1.300
40003112,GROUP,8447.21,84+71,11%,0.219,52000,0.91,1.18,6:00,1525,0.75000,100.000%,42.60,4.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1930.76,"Valve, Sta. 119+80, Valve 28",3472.80,47.10,Metal Loss Internal,33.78238295,-118.21942391,1.300
40003113,GROUP,8447.33,84+71,14%,0.219,52000,1.85,2.60,8:15,1525,0.75000,100.000%,42.72,4.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1930.88,"Valve, Sta. 119+80, Valve 28",3472.69,47.10,Metal Loss External,33.78238323,-118.21942409,1.290
40003114,GROUP,8447.34,84+71,16%,0.219,52000,0.74,1.16,10:15,1525,0.75000,100.000%,42.73,4.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1930.89,"Valve, Sta. 119+80, Valve 28",3472.68,47.10,Metal Loss External,33.78238326,-118.21942410,1.290
40003115,GROUP,8448.51,84+72,19%,0.219,52000,1.00,0.66,10:30,1525,0.75000,100.000%,43.90,3.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1932.06,"Valve, Sta. 119+80, Valve 28",3471.51,47.10,Metal Loss External,33.78238610,-118.21942588,1.290
10000125,LOCATION,8449.00,84+73,,,,,,,,,,44.39,2.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1932.55,"Valve, Sta. 119+80, Valve 28",3471.02,47.10,Casing End - RR SPUR,33.78238730,-118.21942663,1.280
40003116,GROUP,8449.16,84+73,14%,0.219,52000,0.86,1.24,6:00,1525,0.75000,100.000%,44.55,2.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1932.71,"Valve, Sta. 119+80, Valve 28",3470.86,47.10,Metal Loss Internal,33.78238767,-118.21942687,1.280
40003117,GROUP,8449.32,84+73,17%,0.219,52000,0.88,0.58,5:45,1525,0.75000,100.000%,44.71,2.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1932.87,"Valve, Sta. 119+80, Valve 28",3470.70,47.10,Metal Loss Internal,33.78238807,-118.21942712,1.280
40003118,GROUP,8449.73,84+73,13%,0.219,52000,0.88,1.20,6:00,1525,0.75000,100.000%,45.12,1.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1933.28,"Valve, Sta. 119+80, Valve 28",3470.29,47.10,Metal Loss Internal,33.78238906,-118.21942775,1.270
40003119,GROUP,8449.96,84+74,10%,0.219,52000,0.65,0.56,5:45,1525,0.75000,100.000%,45.35,1.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1933.51,"Valve, Sta. 119+80, Valve 28",3470.06,47.10,Metal Loss Internal,33.78238962,-118.21942810,1.270
40003120,GROUP,8450.22,84+74,22%,0.219,52000,0.46,0.63,6:15,1525,0.75000,100.000%,45.61,1.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1933.77,"Valve, Sta. 119+80, Valve 28",3469.80,47.10,Metal Loss Internal,33.78239024,-118.21942849,1.270
40003121,GROUP,8450.40,84+74,12%,0.219,52000,0.34,0.33,6:15,1525,0.75000,100.000%,45.79,1.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1933.95,"Valve, Sta. 119+80, Valve 28",3469.62,47.10,Metal Loss Internal,33.78239069,-118.21942877,1.270
40003122,GROUP,8450.56,84+74,11%,0.219,52000,0.59,0.42,6:00,1525,0.75000,100.000%,45.95,1.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1934.11,"Valve, Sta. 119+80, Valve 28",3469.46,47.10,Metal Loss Internal,33.78239107,-118.21942901,1.270
40003123,GROUP,8451.00,84+75,14%,0.219,52000,0.83,0.43,6:15,1525,0.75000,100.000%,46.39,0.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1934.55,"Valve, Sta. 119+80, Valve 28",3469.02,47.10,Metal Loss Internal,33.78239214,-118.21942968,1.260
40003124,GROUP,8451.29,84+75,11%,0.219,52000,0.42,0.33,6:15,1525,0.75000,100.000%,46.68,0.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1934.84,"Valve, Sta. 119+80, Valve 28",3468.72,47.10,Metal Loss Internal,33.78239286,-118.21943012,1.260
40003125,GROUP,8451.48,84+75,14%,0.219,52000,0.78,0.50,5:30,1525,0.75000,100.000%,46.87,0.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1935.03,"Valve, Sta. 119+80, Valve 28",3468.54,47.10,Metal Loss Internal,33.78239330,-118.21943040,1.260
3240,WELD,8451.71,84+75,,,,,,,,,,,,,,,,28.60,,33.78239387,-118.21943075,1.260
40003126,GROUP,8451.90,84+76,21%,0.219,52000,2.61,2.34,6:00,1525,0.75000,100.000%,0.19,28.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1935.46,"Valve, Sta. 119+80, Valve 28",3468.11,28.60,Metal Loss Internal,33.78239434,-118.21943105,1.260
40003128,GROUP,8452.25,84+76,11%,0.219,52000,0.61,0.52,6:30,1525,0.75000,100.000%,0.54,28.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1935.81,"Valve, Sta. 119+80, Valve 28",3467.76,28.60,Metal Loss Internal,33.78239519,-118.21943158,1.260
40003127,GROUP,8452.28,84+76,20%,0.219,52000,3.28,1.02,5:30,1525,0.75000,100.000%,0.57,28.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1935.83,"Valve, Sta. 119+80, Valve 28",3467.73,28.60,Metal Loss Internal,33.78239526,-118.21943163,1.260
40003129,GROUP,8452.52,84+76,14%,0.219,52000,0.52,0.35,6:15,1525,0.75000,100.000%,0.81,27.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1936.07,"Valve, Sta. 119+80, Valve 28",3467.50,28.60,Metal Loss Internal,33.78239582,-118.21943198,1.250
40003130,GROUP,8452.77,84+77,12%,0.219,52000,0.60,0.36,6:30,1525,0.75000,100.000%,1.06,27.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1936.33,"Valve, Sta. 119+80, Valve 28",3467.24,28.60,Metal Loss Internal,33.78239645,-118.21943238,1.250
40003131,GROUP,8453.05,84+77,10%,0.219,52000,0.60,0.57,6:30,1525,0.75000,100.000%,1.34,27.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1936.60,"Valve, Sta. 119+80, Valve 28",3466.97,28.60,Metal Loss Internal,33.78239713,-118.21943280,1.250
40003132,GROUP,8453.35,84+77,13%,0.219,52000,0.55,0.49,6:15,1525,0.75000,100.000%,1.64,26.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1936.90,"Valve, Sta. 119+80, Valve 28",3466.67,28.60,Metal Loss Internal,33.78239785,-118.21943325,1.250
40003133,GROUP,8454.41,84+78,20%,0.219,52000,1.00,0.74,6:15,1525,0.75000,100.000%,2.70,25.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1937.96,"Valve, Sta. 119+80, Valve 28",3465.61,28.60,Metal Loss Internal,33.78240041,-118.21943485,1.240
40003134,GROUP,8455.07,84+79,27%,0.219,52000,0.73,0.36,6:15,1525,0.75000,100.000%,3.36,25.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1938.62,"Valve, Sta. 119+80, Valve 28",3464.95,28.60,Metal Loss Internal,33.78240202,-118.21943586,1.230
40003135,GROUP,8455.11,84+79,15%,0.219,52000,1.49,0.44,5:30,1525,0.75000,100.000%,3.40,25.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1938.66,"Valve, Sta. 119+80, Valve 28",3464.90,28.60,Metal Loss Internal,33.78240213,-118.21943593,1.230
40003136,GROUP,8455.32,84+79,16%,0.219,52000,1.46,0.97,5:45,1525,0.75000,100.000%,3.61,24.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1938.87,"Valve, Sta. 119+80, Valve 28",3464.70,28.60,Metal Loss Internal,33.78240264,-118.21943625,1.230
40003137,GROUP,8455.53,84+79,13%,0.219,52000,0.69,0.41,5:30,1525,0.75000,100.000%,3.82,24.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1939.08,"Valve, Sta. 119+80, Valve 28",3464.49,28.60,Metal Loss Internal,33.78240315,-118.21943657,1.230
40003138,GROUP,8455.59,84+79,17%,0.219,52000,1.47,0.49,6:15,1525,0.75000,100.000%,3.88,24.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1939.14,"Valve, Sta. 119+80, Valve 28",3464.43,28.60,Metal Loss Internal,33.78240328,-118.21943665,1.230
40003139,GROUP,8455.81,84+80,15%,0.219,52000,0.89,2.04,6:00,1525,0.75000,100.000%,4.10,24.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1939.36,"Valve, Sta. 119+80, Valve 28",3464.21,28.60,Metal Loss Internal,33.78240382,-118.21943699,1.230
40003140,GROUP,8455.99,84+80,10%,0.219,52000,0.84,1.17,6:00,1525,0.75000,100.000%,4.28,24.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1939.54,"Valve, Sta. 119+80, Valve 28",3464.02,28.60,Metal Loss Internal,33.78240427,-118.21943727,1.220
40003141,GROUP,8456.19,84+80,11%,0.219,52000,0.78,0.97,5:45,1525,0.75000,100.000%,4.48,24.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1939.74,"Valve, Sta. 119+80, Valve 28",3463.82,28.60,Metal Loss Internal,33.78240475,-118.21943758,1.220
40003142,GROUP,8456.50,84+80,22%,0.219,52000,2.77,1.43,6:00,1525,0.75000,100.000%,4.79,23.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1940.06,"Valve, Sta. 119+80, Valve 28",3463.51,28.60,Metal Loss Internal,33.78240551,-118.21943805,1.220
40003143,GROUP,8456.75,84+81,18%,0.219,52000,0.93,1.06,6:00,1525,0.75000,100.000%,5.04,23.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1940.30,"Valve, Sta. 119+80, Valve 28",3463.27,28.60,Metal Loss Internal,33.78240610,-118.21943842,1.220
40003144,GROUP,8457.38,84+81,10%,0.219,52000,0.53,0.73,6:15,1525,0.75000,100.000%,5.67,22.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1940.94,"Valve, Sta. 119+80, Valve 28",3462.63,28.60,Metal Loss Internal,33.78240765,-118.21943939,1.210
40003145,GROUP,8457.67,84+81,13%,0.219,52000,2.66,1.27,6:00,1525,0.75000,100.000%,5.96,22.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1941.22,"Valve, Sta. 119+80, Valve 28",3462.35,28.60,Metal Loss Internal,33.78240834,-118.21943983,1.210
40003146,GROUP,8458.00,84+82,14%,0.219,52000,0.62,0.34,6:00,1525,0.75000,100.000%,6.29,22.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1941.55,"Valve, Sta. 119+80, Valve 28",3462.02,28.60,Metal Loss Internal,33.78240914,-118.21944033,1.200
40003147,GROUP,8458.31,84+82,18%,0.219,52000,1.40,1.30,5:45,1525,0.75000,100.000%,6.60,22.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1941.86,"Valve, Sta. 119+80, Valve 28",3461.71,28.60,Metal Loss Internal,33.78240989,-118.21944080,1.200
40003148,GROUP,8458.67,84+83,15%,0.219,52000,2.42,1.06,6:00,1525,0.75000,100.000%,6.96,21.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1942.22,"Valve, Sta. 119+80, Valve 28",3461.35,28.60,Metal Loss Internal,33.78241077,-118.21944136,1.200
40003149,GROUP,8458.98,84+83,16%,0.219,52000,0.57,0.90,6:00,1525,0.75000,100.000%,7.27,21.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1942.53,"Valve, Sta. 119+80, Valve 28",3461.03,28.60,Metal Loss Internal,33.78241153,-118.21944184,1.200
40003150,GROUP,8459.28,84+83,12%,0.219,52000,0.40,0.36,5:45,1525,0.75000,100.000%,7.57,21.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1942.83,"Valve, Sta. 119+80, Valve 28",3460.74,28.60,Metal Loss Internal,33.78241224,-118.21944229,1.200
40003151,GROUP,8459.48,84+83,26%,0.219,52000,0.60,0.58,6:15,1525,0.75000,100.000%,7.77,20.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1943.03,"Valve, Sta. 119+80, Valve 28",3460.54,28.60,Metal Loss Internal,33.78241272,-118.21944259,1.200
40003152,GROUP,8460.01,84+84,11%,0.219,52000,0.32,0.44,6:15,1525,0.75000,100.000%,8.30,20.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1943.56,"Valve, Sta. 119+80, Valve 28",3460.01,28.60,Metal Loss Internal,33.78241400,-118.21944341,1.200
40003153,GROUP,8460.81,84+85,19%,0.219,52000,4.68,1.48,6:00,1525,0.75000,100.000%,9.10,19.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1944.36,"Valve, Sta. 119+80, Valve 28",3459.21,28.60,Metal Loss Internal,33.78241595,-118.21944465,1.210
40003154,GROUP,8461.25,84+85,15%,0.219,52000,1.98,0.79,6:15,1525,0.75000,100.000%,9.54,19.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1944.80,"Valve, Sta. 119+80, Valve 28",3458.77,28.60,Metal Loss Internal,33.78241701,-118.21944533,1.220
40003155,GROUP,8461.65,84+86,26%,0.219,52000,2.19,0.79,6:15,1525,0.75000,100.000%,9.94,18.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1945.20,"Valve, Sta. 119+80, Valve 28",3458.36,28.60,Metal Loss Internal,33.78241798,-118.21944596,1.230
40003156,GROUP,8462.04,84+86,23%,0.219,52000,0.73,0.74,6:15,1525,0.75000,100.000%,10.33,18.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1945.59,"Valve, Sta. 119+80, Valve 28",3457.98,28.60,Metal Loss Internal,33.78241890,-118.21944656,1.250
40003157,GROUP,8462.29,84+86,17%,0.219,52000,1.25,2.00,6:00,1525,0.75000,100.000%,10.58,18.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1945.84,"Valve, Sta. 119+80, Valve 28",3457.73,28.60,Metal Loss Internal,33.78241951,-118.21944696,1.260
40003158,GROUP,8462.59,84+86,14%,0.219,52000,1.28,1.11,6:00,1525,0.75000,100.000%,10.88,17.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1946.15,"Valve, Sta. 119+80, Valve 28",3457.42,28.60,Metal Loss Internal,33.78242024,-118.21944744,1.270
40003159,GROUP,8462.97,84+87,11%,0.219,52000,0.31,0.41,6:00,1525,0.75000,100.000%,11.26,17.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1946.52,"Valve, Sta. 119+80, Valve 28",3457.05,28.60,Metal Loss Internal,33.78242114,-118.21944803,1.290
40003160,GROUP,8463.11,84+87,10%,0.219,52000,0.38,0.70,6:00,1525,0.75000,100.000%,11.40,17.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1946.66,"Valve, Sta. 119+80, Valve 28",3456.91,28.60,Metal Loss Internal,33.78242147,-118.21944824,1.300
40003161,GROUP,8463.33,84+87,14%,0.219,52000,0.88,0.67,6:15,1525,0.75000,100.000%,11.62,16.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1946.88,"Valve, Sta. 119+80, Valve 28",3456.69,28.60,Metal Loss Internal,33.78242201,-118.21944860,1.310
40003162,GROUP,8463.87,84+88,11%,0.219,52000,0.71,0.61,6:00,1525,0.75000,100.000%,12.16,16.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1947.42,"Valve, Sta. 119+80, Valve 28",3456.15,28.60,Metal Loss Internal,33.78242329,-118.21944944,1.340
40003163,GROUP,8464.13,84+88,19%,0.219,52000,1.69,0.85,6:00,1525,0.75000,100.000%,12.42,16.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1947.69,"Valve, Sta. 119+80, Valve 28",3455.88,28.60,Metal Loss Internal,33.78242393,-118.21944987,1.350
40003164,GROUP,8464.63,84+89,16%,0.219,52000,0.61,0.63,6:00,1525,0.75000,100.000%,12.92,15.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1948.18,"Valve, Sta. 119+80, Valve 28",3455.39,28.60,Metal Loss Internal,33.78242511,-118.21945065,1.380
40003165,GROUP,8464.87,84+89,13%,0.219,52000,2.39,0.72,6:00,1525,0.75000,100.000%,13.16,15.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1948.42,"Valve, Sta. 119+80, Valve 28",3455.15,28.60,Metal Loss Internal,33.78242569,-118.21945103,1.400
40003166,GROUP,8465.43,84+89,11%,0.219,52000,0.68,0.50,5:45,1525,0.75000,100.000%,13.72,14.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1948.98,"Valve, Sta. 119+80, Valve 28",3454.59,28.60,Metal Loss Internal,33.78242704,-118.21945192,1.430
40003167,GROUP,8465.64,84+90,13%,0.219,52000,0.60,0.58,6:00,1525,0.75000,100.000%,13.93,14.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1949.19,"Valve, Sta. 119+80, Valve 28",3454.38,28.60,Metal Loss Internal,33.78242754,-118.21945225,1.440
40003168,GROUP,8466.05,84+90,16%,0.219,52000,0.59,0.55,6:00,1525,0.75000,100.000%,14.34,14.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1949.60,"Valve, Sta. 119+80, Valve 28",3453.97,28.60,Metal Loss Internal,33.78242852,-118.21945289,1.470
40003169,GROUP,8466.39,84+90,27%,0.219,52000,0.66,0.69,5:45,1525,0.75000,100.000%,14.68,13.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1949.94,"Valve, Sta. 119+80, Valve 28",3453.62,28.60,Metal Loss Internal,33.78242935,-118.21945344,1.490
40003170,GROUP,8466.67,84+91,21%,0.219,52000,1.39,0.92,6:00,1525,0.75000,100.000%,14.96,13.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1950.22,"Valve, Sta. 119+80, Valve 28",3453.35,28.60,Metal Loss Internal,33.78243001,-118.21945388,1.500
40003171,GROUP,8467.29,84+91,14%,0.219,52000,0.92,0.56,6:00,1525,0.75000,100.000%,15.58,13.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1950.84,"Valve, Sta. 119+80, Valve 28",3452.73,28.60,Metal Loss Internal,33.78243149,-118.21945486,1.540
40003172,GROUP,8467.95,84+92,18%,0.219,52000,4.48,0.96,6:00,1525,0.75000,100.000%,16.24,12.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1951.50,"Valve, Sta. 119+80, Valve 28",3452.07,28.60,Metal Loss Internal,33.78243306,-118.21945590,1.570
40003173,GROUP,8468.38,84+92,13%,0.219,52000,1.20,1.01,6:00,1525,0.75000,100.000%,16.67,11.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1951.93,"Valve, Sta. 119+80, Valve 28",3451.64,28.60,Metal Loss Internal,33.78243409,-118.21945658,1.600
40003174,GROUP,8468.94,84+93,15%,0.219,52000,3.11,0.98,6:00,1525,0.75000,100.000%,17.23,11.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1952.49,"Valve, Sta. 119+80, Valve 28",3451.08,28.60,Metal Loss Internal,33.78243544,-118.21945748,1.630
40003175,GROUP,8469.29,84+93,12%,0.219,52000,1.11,1.19,6:00,1525,0.75000,100.000%,17.58,11.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1952.84,"Valve, Sta. 119+80, Valve 28",3450.73,28.60,Metal Loss Internal,33.78243628,-118.21945804,1.650
40003176,GROUP,8469.66,84+94,17%,0.219,52000,2.75,1.12,6:00,1525,0.75000,100.000%,17.95,10.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1953.21,"Valve, Sta. 119+80, Valve 28",3450.36,28.60,Metal Loss Internal,33.78243716,-118.21945863,1.670
40003177,GROUP,8470.14,84+94,12%,0.219,52000,0.54,0.41,6:00,1525,0.75000,100.000%,18.43,10.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1953.69,"Valve, Sta. 119+80, Valve 28",3449.88,28.60,Metal Loss Internal,33.78243831,-118.21945939,1.700
40003178,GROUP,8470.87,84+95,19%,0.219,52000,0.47,0.53,6:00,1525,0.75000,100.000%,19.16,9.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1954.42,"Valve, Sta. 119+80, Valve 28",3449.15,28.60,Metal Loss Internal,33.78244004,-118.21946056,1.730
40003179,GROUP,8475.72,85+00,13%,0.219,52000,1.19,0.72,4:45,1525,0.75000,100.000%,24.01,4.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1959.27,"Valve, Sta. 119+80, Valve 28",3444.30,28.60,Metal Loss Internal,33.78245162,-118.21946832,1.950
3250,WELD,8480.31,85+04,,,,,,,,,,,,,,,,3.32,,33.78246265,-118.21947556,1.940
3250,PIPE,8480.33,85+04,,0.250,52000,,,,,,,,,,,,,3.32,Wall Thickness,33.78246265,-118.21947556,1.940
3260,WELD,8483.63,85+08,,,,,,,,,,,,,,,,1.05,,33.78247066,-118.21948077,1.930
10000126,LOCATION,8484.17,85+08,,,,,,,,,,0.54,0.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1967.72,"Valve, Sta. 119+80, Valve 28",3435.85,1.05,"Bend left - 28 deg., 1.5D",33.78247183,-118.21948184,1.930
3270,WELD,8484.68,85+09,,,,,,,,,,,,,,,,7.65,,33.78247282,-118.21948303,1.940
3280,WELD,8492.33,85+17,,,,,,,,,,,,,,,,1.26,,33.78248504,-118.21950337,2.210
3290,WELD,8493.59,85+18,,,,,,,,,,,,,,,,11.35,,33.78248705,-118.21950672,2.260
3290,PIPE,8493.61,85+18,,0.219,52000,,,,,,,,,,,,,11.35,Wall Thickness,33.78248705,-118.21950672,2.260
40003180,GROUP,8493.97,85+18,11%,0.219,52000,0.61,0.59,7:15,1525,0.75000,100.000%,0.38,10.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1977.52,"Valve, Sta. 119+80, Valve 28",3426.05,11.35,Metal Loss External,33.78248766,-118.21950773,2.280
3300,WELD,8504.94,85+29,,,,,,,,,,,,,,,,8.30,,33.78250539,-118.21953677,2.620
40003181,GROUP,8505.18,85+30,23%,0.219,52000,0.60,0.33,9:30,1525,0.75000,100.000%,0.24,8.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1988.73,"Valve, Sta. 119+80, Valve 28",3414.84,8.30,Metal Loss External,33.78250578,-118.21953742,2.630
40003182,GROUP,8505.35,85+30,23%,0.219,52000,0.93,0.37,9:30,1525,0.75000,100.000%,0.42,7.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1988.91,"Valve, Sta. 119+80, Valve 28",3414.66,8.30,Metal Loss External,33.78250606,-118.21953788,2.640
40003183,GROUP,8505.68,85+30,12%,0.219,52000,0.82,1.46,1:15,1525,0.75000,100.000%,0.75,7.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1989.24,"Valve, Sta. 119+80, Valve 28",3414.33,8.30,Metal Loss External,33.78250659,-118.21953876,2.650
40003184,GROUP,8508.59,85+33,25%,0.219,52000,0.49,0.41,6:45,1525,0.75000,100.000%,3.66,4.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1992.14,"Valve, Sta. 119+80, Valve 28",3411.42,8.30,Metal Loss External,33.78251156,-118.21954618,2.560
10000127,LOCATION,8509.14,85+31,,,,,,,,,,4.21,4.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1992.69,"Valve, Sta. 119+80, Valve 28",3410.88,8.30,"Bend right-down - 63 deg., 6D ",33.78251262,-118.21954740,2.440
3310,WELD,8513.24,85+38,,,,,,,,,,,,,,,,6.33,,33.78252101,-118.21955278,0.430
10000128,LOCATION,8516.37,85+39,,,,,,,,,,3.12,3.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",1999.92,"Valve, Sta. 119+80, Valve 28",3403.65,6.33,"Bend up - 47 deg., 6D ",33.78252742,-118.21955346,-1.630
3320,WELD,8519.57,85+44,,,,,,,,,,,,,,,,18.66,,33.78253572,-118.21955405,-2.550
10000129,LOCATION,8529.56,85+54,,,,,,,,,,9.99,8.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2013.12,"Valve, Sta. 119+80, Valve 28",3390.45,18.66,Casing Begin - ANAHEIM ST,33.78256300,-118.21955657,-2.440
40003185,GROUP,8530.43,85+55,18%,0.219,52000,0.55,0.47,3:00,1525,0.75000,100.000%,10.85,7.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2013.98,"Valve, Sta. 119+80, Valve 28",3389.59,18.66,Metal Loss External,33.78256536,-118.21955679,-2.430
40003186,GROUP,8535.04,85+60,17%,0.219,52000,1.22,0.63,8:00,1525,0.75000,100.000%,15.47,3.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2018.59,"Valve, Sta. 119+80, Valve 28",3384.98,18.66,Metal Loss External,33.78257796,-118.21955803,-2.370
40003187,GROUP,8535.31,85+60,17%,0.219,52000,0.87,0.46,6:00,1525,0.75000,100.000%,15.73,2.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2018.86,"Valve, Sta. 119+80, Valve 28",3384.71,18.66,Metal Loss Internal,33.78257868,-118.21955810,-2.370
40003188,GROUP,8535.91,85+61,17%,0.219,52000,0.72,0.40,6:00,1525,0.75000,100.000%,16.34,2.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2019.46,"Valve, Sta. 119+80, Valve 28",3384.11,18.66,Metal Loss Internal,33.78258034,-118.21955826,-2.360
40003189,GROUP,8537.05,85+62,15%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,17.47,1.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2020.60,"Valve, Sta. 119+80, Valve 28",3382.97,18.66,Metal Loss Internal,33.78258344,-118.21955857,-2.350
40003190,GROUP,8537.37,85+62,12%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,17.80,0.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2020.92,"Valve, Sta. 119+80, Valve 28",3382.65,18.66,Metal Loss Internal,33.78258432,-118.21955866,-2.350
40003191,GROUP,8537.44,85+62,17%,0.219,52000,0.91,0.44,6:30,1525,0.75000,100.000%,17.87,0.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2020.99,"Valve, Sta. 119+80, Valve 28",3382.58,18.66,Metal Loss External,33.78258452,-118.21955868,-2.350
40003192,GROUP,8537.83,85+62,10%,0.219,52000,1.26,2.03,6:45,1525,0.75000,100.000%,18.26,0.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2021.38,"Valve, Sta. 119+80, Valve 28",3382.19,18.66,Metal Loss External,33.78258559,-118.21955879,-2.350
3330,WELD,8538.23,85+63,,,,,,,,,,,,,,,,22.24,,33.78258668,-118.21955890,-2.340
40003193,GROUP,8538.64,85+63,19%,0.219,52000,0.58,0.37,5:45,1525,0.75000,100.000%,0.41,21.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2022.19,"Valve, Sta. 119+80, Valve 28",3381.38,22.24,Metal Loss Internal,33.78258779,-118.21955901,-2.340
40003194,GROUP,8538.80,85+63,11%,0.219,52000,0.46,0.36,5:45,1525,0.75000,100.000%,0.56,21.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2022.35,"Valve, Sta. 119+80, Valve 28",3381.22,22.24,Metal Loss Internal,33.78258822,-118.21955905,-2.340
40003195,GROUP,8539.01,85+64,17%,0.219,52000,0.55,0.92,5:45,1525,0.75000,100.000%,0.78,21.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2022.56,"Valve, Sta. 119+80, Valve 28",3381.01,22.24,Metal Loss Internal,33.78258880,-118.21955911,-2.330
40003196,GROUP,8539.43,85+64,31%,0.219,52000,2.17,2.27,6:00,1525,0.75000,100.000%,1.20,21.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2022.98,"Valve, Sta. 119+80, Valve 28",3380.59,22.24,Metal Loss Internal,33.78258995,-118.21955922,-2.330
40003197,GROUP,8539.98,85+65,19%,0.219,52000,2.60,2.02,6:00,1525,0.75000,100.000%,1.74,20.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2023.53,"Valve, Sta. 119+80, Valve 28",3380.04,22.24,Metal Loss Internal,33.78259144,-118.21955937,-2.330
40003198,GROUP,8540.24,85+65,27%,0.219,52000,1.44,0.71,6:00,1525,0.75000,100.000%,2.01,20.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2023.79,"Valve, Sta. 119+80, Valve 28",3379.78,22.24,Metal Loss Internal,33.78259216,-118.21955945,-2.330
40003199,GROUP,8540.62,85+65,32%,0.219,52000,2.93,2.32,6:00,1525,0.75000,100.000%,2.38,19.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2024.17,"Valve, Sta. 119+80, Valve 28",3379.40,22.24,Metal Loss Internal,33.78259319,-118.21955956,-2.330
40003200,GROUP,8540.89,85+66,14%,0.219,52000,0.41,0.78,6:00,1525,0.75000,100.000%,2.66,19.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2024.44,"Valve, Sta. 119+80, Valve 28",3379.12,22.24,Metal Loss Internal,33.78259395,-118.21955963,-2.330
40003201,GROUP,8541.10,85+66,15%,0.219,52000,0.53,0.35,6:15,1525,0.75000,100.000%,2.87,19.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2024.65,"Valve, Sta. 119+80, Valve 28",3378.92,22.24,Metal Loss Internal,33.78259451,-118.21955969,-2.320
40003202,GROUP,8541.35,85+66,12%,0.219,52000,1.41,0.62,6:30,1525,0.75000,100.000%,3.11,19.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2024.90,"Valve, Sta. 119+80, Valve 28",3378.67,22.24,Metal Loss Internal,33.78259519,-118.21955976,-2.320
40003203,GROUP,8541.63,85+66,17%,0.219,52000,0.70,0.56,6:00,1525,0.75000,100.000%,3.39,18.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2025.18,"Valve, Sta. 119+80, Valve 28",3378.39,22.24,Metal Loss Internal,33.78259595,-118.21955984,-2.320
40003204,GROUP,8542.37,85+67,32%,0.219,52000,0.80,0.66,6:30,1525,0.75000,100.000%,4.13,18.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2025.92,"Valve, Sta. 119+80, Valve 28",3377.65,22.24,Metal Loss Internal,33.78259797,-118.21956004,-2.310
40003205,GROUP,8542.83,85+68,48%,0.219,52000,2.23,0.55,6:30,1471,0.78000,100.000%,4.60,17.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2026.39,"Valve, Sta. 119+80, Valve 28",3377.18,22.24,Metal Loss Internal,33.78259924,-118.21956018,-2.310
40003206,GROUP,8543.57,85+68,30%,0.219,52000,2.58,2.94,6:00,1525,0.75000,100.000%,5.33,16.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2027.12,"Valve, Sta. 119+80, Valve 28",3376.45,22.24,Metal Loss Internal,33.78260124,-118.21956038,-2.310
40003207,GROUP,8544.62,85+69,16%,0.219,52000,2.28,1.77,5:45,1525,0.75000,100.000%,6.39,15.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2028.18,"Valve, Sta. 119+80, Valve 28",3375.39,22.24,Metal Loss Internal,33.78260413,-118.21956067,-2.300
40003208,GROUP,8544.83,85+70,20%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,6.60,15.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2028.38,"Valve, Sta. 119+80, Valve 28",3375.18,22.24,Metal Loss Internal,33.78260470,-118.21956073,-2.300
40003209,GROUP,8545.01,85+70,18%,0.219,52000,1.47,0.37,5:45,1525,0.75000,100.000%,6.77,15.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2028.56,"Valve, Sta. 119+80, Valve 28",3375.01,22.24,Metal Loss Internal,33.78260517,-118.21956078,-2.300
40003210,GROUP,8545.35,85+70,12%,0.219,52000,0.47,0.33,5:30,1525,0.75000,100.000%,7.12,15.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2028.90,"Valve, Sta. 119+80, Valve 28",3374.66,22.24,Metal Loss Internal,33.78260612,-118.21956088,-2.300
40003211,GROUP,8545.63,85+70,34%,0.219,52000,3.66,2.74,6:15,1503,0.77000,100.000%,7.39,14.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2029.18,"Valve, Sta. 119+80, Valve 28",3374.39,22.24,Metal Loss Internal,33.78260687,-118.21956095,-2.300
40003212,GROUP,8545.99,85+71,19%,0.219,52000,2.09,2.06,6:00,1525,0.75000,100.000%,7.76,14.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2029.55,"Valve, Sta. 119+80, Valve 28",3374.02,22.24,Metal Loss Internal,33.78260787,-118.21956105,-2.290
40003213,GROUP,8546.25,85+71,13%,0.219,52000,0.55,0.33,6:30,1525,0.75000,100.000%,8.01,14.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2029.80,"Valve, Sta. 119+80, Valve 28",3373.77,22.24,Metal Loss Internal,33.78260856,-118.21956112,-2.290
40003214,GROUP,8546.39,85+71,13%,0.219,52000,2.05,1.14,5:45,1525,0.75000,100.000%,8.15,14.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2029.94,"Valve, Sta. 119+80, Valve 28",3373.63,22.24,Metal Loss Internal,33.78260894,-118.21956116,-2.290
40003215,GROUP,8546.61,85+71,17%,0.219,52000,0.59,0.61,6:00,1525,0.75000,100.000%,8.38,13.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2030.16,"Valve, Sta. 119+80, Valve 28",3373.41,22.24,Metal Loss Internal,33.78260955,-118.21956122,-2.290
40003216,GROUP,8546.64,85+71,11%,0.219,52000,0.63,0.44,10:30,1525,0.75000,100.000%,8.41,13.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2030.19,"Valve, Sta. 119+80, Valve 28",3373.37,22.24,Metal Loss External,33.78260964,-118.21956123,-2.290
40003217,GROUP,8547.20,85+72,12%,0.219,52000,1.16,2.09,6:00,1525,0.75000,100.000%,8.97,13.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2030.75,"Valve, Sta. 119+80, Valve 28",3372.82,22.24,Metal Loss Internal,33.78261116,-118.21956139,-2.290
40003218,GROUP,8547.68,85+72,25%,0.219,52000,5.09,3.98,5:45,1525,0.75000,100.000%,9.45,12.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2031.24,"Valve, Sta. 119+80, Valve 28",3372.33,22.24,Metal Loss Internal,33.78261248,-118.21956153,-2.280
40003219,GROUP,8548.23,85+73,28%,0.219,52000,4.59,2.26,6:00,1525,0.75000,100.000%,9.99,12.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2031.78,"Valve, Sta. 119+80, Valve 28",3371.79,22.24,Metal Loss Internal,33.78261397,-118.21956168,-2.280
40003220,GROUP,8548.59,85+73,18%,0.219,52000,0.61,0.38,6:15,1525,0.75000,100.000%,10.36,11.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2032.15,"Valve, Sta. 119+80, Valve 28",3371.42,22.24,Metal Loss Internal,33.78261496,-118.21956178,-2.280
40003221,GROUP,8548.84,85+74,13%,0.219,52000,0.52,0.33,6:30,1525,0.75000,100.000%,10.60,11.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2032.39,"Valve, Sta. 119+80, Valve 28",3371.18,22.24,Metal Loss Internal,33.78261563,-118.21956185,-2.280
40003222,GROUP,8549.33,85+74,14%,0.219,52000,0.65,0.54,6:00,1525,0.75000,100.000%,11.10,11.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2032.89,"Valve, Sta. 119+80, Valve 28",3370.68,22.24,Metal Loss Internal,33.78261700,-118.21956199,-2.270
40003223,GROUP,8549.63,85+74,20%,0.219,52000,0.74,0.61,6:00,1525,0.75000,100.000%,11.39,10.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2033.18,"Valve, Sta. 119+80, Valve 28",3370.39,22.24,Metal Loss Internal,33.78261780,-118.21956207,-2.270
40003224,GROUP,8550.07,85+75,14%,0.219,52000,0.97,1.01,11:30,1525,0.75000,100.000%,11.84,10.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2033.63,"Valve, Sta. 119+80, Valve 28",3369.94,22.24,Metal Loss External,33.78261901,-118.21956220,-2.270
40003225,GROUP,8550.16,85+75,14%,0.219,52000,0.85,0.60,6:00,1525,0.75000,100.000%,11.92,10.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2033.71,"Valve, Sta. 119+80, Valve 28",3369.86,22.24,Metal Loss Internal,33.78261924,-118.21956222,-2.270
40003226,GROUP,8550.44,85+75,11%,0.219,52000,2.75,1.31,6:15,1525,0.75000,100.000%,12.21,10.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2033.99,"Valve, Sta. 119+80, Valve 28",3369.58,22.24,Metal Loss Internal,33.78262001,-118.21956230,-2.260
40003227,GROUP,8550.85,85+76,10%,0.219,52000,0.45,0.36,6:00,1525,0.75000,100.000%,12.62,9.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2034.41,"Valve, Sta. 119+80, Valve 28",3369.16,22.24,Metal Loss Internal,33.78262114,-118.21956242,-2.260
40003228,GROUP,8551.56,85+76,17%,0.219,52000,1.57,1.89,11:45,1525,0.75000,100.000%,13.33,8.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2035.11,"Valve, Sta. 119+80, Valve 28",3368.46,22.24,Metal Loss External,33.78262307,-118.21956262,-2.260
40003229,GROUP,8551.86,85+77,15%,0.219,52000,0.56,0.45,6:00,1525,0.75000,100.000%,13.63,8.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2035.42,"Valve, Sta. 119+80, Valve 28",3368.15,22.24,Metal Loss Internal,33.78262390,-118.21956270,-2.250
40003230,GROUP,8553.27,85+78,14%,0.219,52000,0.80,0.56,5:45,1525,0.75000,100.000%,15.04,7.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2036.83,"Valve, Sta. 119+80, Valve 28",3366.74,22.24,Metal Loss Internal,33.78262775,-118.21956310,-2.240
40003231,GROUP,8553.54,85+78,11%,0.219,52000,0.56,0.53,6:00,1525,0.75000,100.000%,15.30,6.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2037.09,"Valve, Sta. 119+80, Valve 28",3366.48,22.24,Metal Loss Internal,33.78262847,-118.21956317,-2.240
40003232,GROUP,8553.82,85+79,18%,0.219,52000,0.58,0.33,5:45,1525,0.75000,100.000%,15.59,6.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2037.37,"Valve, Sta. 119+80, Valve 28",3366.20,22.24,Metal Loss Internal,33.78262924,-118.21956325,-2.240
40003233,GROUP,8554.27,85+79,10%,0.219,52000,1.24,1.50,12:00,1525,0.75000,100.000%,16.03,6.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2037.82,"Valve, Sta. 119+80, Valve 28",3365.75,22.24,Metal Loss External,33.78263045,-118.21956338,-2.240
40003234,GROUP,8554.59,85+79,16%,0.219,52000,0.78,0.37,11:30,1525,0.75000,100.000%,16.35,5.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2038.14,"Valve, Sta. 119+80, Valve 28",3365.43,22.24,Metal Loss External,33.78263133,-118.21956347,-2.230
40003235,GROUP,8554.99,85+80,17%,0.219,52000,1.41,0.66,12:30,1525,0.75000,100.000%,16.76,5.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2038.54,"Valve, Sta. 119+80, Valve 28",3365.03,22.24,Metal Loss External,33.78263243,-118.21956358,-2.230
40003236,GROUP,8555.10,85+80,13%,0.219,52000,0.67,0.67,1:30,1525,0.75000,100.000%,16.86,5.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2038.65,"Valve, Sta. 119+80, Valve 28",3364.92,22.24,Metal Loss External,33.78263272,-118.21956361,-2.230
40003237,GROUP,8556.17,85+81,10%,0.219,52000,1.06,0.78,12:30,1525,0.75000,100.000%,17.93,4.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2039.72,"Valve, Sta. 119+80, Valve 28",3363.85,22.24,Metal Loss External,33.78263565,-118.21956392,-2.220
40003238,GROUP,8556.42,85+81,13%,0.219,52000,1.36,2.57,11:00,1525,0.75000,100.000%,18.19,4.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2039.97,"Valve, Sta. 119+80, Valve 28",3363.60,22.24,Metal Loss External,33.78263634,-118.21956398,-2.220
40003239,GROUP,8556.67,85+82,12%,0.219,52000,1.30,0.80,12:30,1525,0.75000,100.000%,18.44,3.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2040.22,"Valve, Sta. 119+80, Valve 28",3363.35,22.24,Metal Loss External,33.78263702,-118.21956406,-2.210
40003240,GROUP,8557.27,85+82,12%,0.219,52000,2.61,1.70,3:00,1525,0.75000,100.000%,19.03,3.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2040.82,"Valve, Sta. 119+80, Valve 28",3362.75,22.24,Metal Loss External,33.78263864,-118.21956423,-2.210
40003241,GROUP,8557.64,85+83,11%,0.219,52000,0.81,0.80,12:15,1525,0.75000,100.000%,19.40,2.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2041.19,"Valve, Sta. 119+80, Valve 28",3362.38,22.24,Metal Loss External,33.78263966,-118.21956433,-2.210
40003242,GROUP,8559.20,85+84,11%,0.219,52000,1.50,2.37,11:45,1525,0.75000,100.000%,20.96,1.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2042.75,"Valve, Sta. 119+80, Valve 28",3360.82,22.24,Metal Loss External,33.78264392,-118.21956477,-2.190
40003243,GROUP,8559.74,85+85,14%,0.219,52000,1.11,0.89,10:30,1525,0.75000,100.000%,21.50,0.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2043.29,"Valve, Sta. 119+80, Valve 28",3360.28,22.24,Metal Loss External,33.78264539,-118.21956492,-2.190
3340,WELD,8560.47,85+85,,,,,,,,,,,,,,,,24.83,,33.78264740,-118.21956514,-2.180
40003244,GROUP,8561.09,85+86,11%,0.219,52000,1.16,1.80,6:45,1525,0.75000,100.000%,0.62,24.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2044.64,"Valve, Sta. 119+80, Valve 28",3358.93,24.83,Metal Loss External,33.78264909,-118.21956532,-2.170
40003245,GROUP,8561.42,85+86,10%,0.219,52000,0.45,0.79,6:30,1525,0.75000,100.000%,0.95,23.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2044.97,"Valve, Sta. 119+80, Valve 28",3358.60,24.83,Metal Loss External,33.78264999,-118.21956542,-2.160
40003246,GROUP,8562.99,85+88,11%,0.219,52000,0.48,0.34,12:45,1525,0.75000,100.000%,2.52,22.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2046.54,"Valve, Sta. 119+80, Valve 28",3357.03,24.83,Metal Loss External,33.78265427,-118.21956589,-2.130
40003247,GROUP,8563.15,85+88,16%,0.219,52000,0.68,0.42,11:30,1525,0.75000,100.000%,2.68,22.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2046.70,"Valve, Sta. 119+80, Valve 28",3356.87,24.83,Metal Loss External,33.78265470,-118.21956593,-2.130
40003248,GROUP,8564.40,85+89,12%,0.219,52000,0.60,0.37,12:15,1525,0.75000,100.000%,3.93,20.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2047.95,"Valve, Sta. 119+80, Valve 28",3355.62,24.83,Metal Loss External,33.78265812,-118.21956632,-2.100
40003249,GROUP,8565.11,85+90,11%,0.219,52000,1.03,1.30,11:30,1525,0.75000,100.000%,4.64,20.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2048.66,"Valve, Sta. 119+80, Valve 28",3354.91,24.83,Metal Loss External,33.78266004,-118.21956653,-2.090
40003250,GROUP,8565.69,85+91,22%,0.219,52000,0.89,0.64,12:45,1525,0.75000,100.000%,5.21,19.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2049.24,"Valve, Sta. 119+80, Valve 28",3354.33,24.83,Metal Loss External,33.78266162,-118.21956670,-2.080
40003251,GROUP,8566.83,85+92,14%,0.219,52000,2.02,2.17,12:30,1525,0.75000,100.000%,6.35,18.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2050.38,"Valve, Sta. 119+80, Valve 28",3353.19,24.83,Metal Loss External,33.78266473,-118.21956704,-2.060
40003252,GROUP,8570.79,85+96,15%,0.219,52000,0.59,0.45,7:00,1525,0.75000,100.000%,10.32,14.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2054.35,"Valve, Sta. 119+80, Valve 28",3349.22,24.83,Metal Loss External,33.78267555,-118.21956822,-1.980
40003253,GROUP,8571.20,85+96,12%,0.219,52000,1.36,1.20,10:45,1525,0.75000,100.000%,10.73,14.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2054.75,"Valve, Sta. 119+80, Valve 28",3348.82,24.83,Metal Loss External,33.78267665,-118.21956834,-1.970
40003254,GROUP,8572.50,85+98,14%,0.219,52000,2.38,3.40,11:15,1525,0.75000,100.000%,12.02,12.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2056.05,"Valve, Sta. 119+80, Valve 28",3347.52,24.83,Metal Loss External,33.78268021,-118.21956873,-1.950
40003256,GROUP,8574.47,86+00,13%,0.219,52000,0.65,0.52,12:15,1525,0.75000,100.000%,14.00,10.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2058.02,"Valve, Sta. 119+80, Valve 28",3345.55,24.83,Metal Loss External,33.78268559,-118.21956931,-1.910
40003255,GROUP,8574.59,86+00,15%,0.219,52000,3.85,1.66,11:00,1525,0.75000,100.000%,14.12,10.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2058.14,"Valve, Sta. 119+80, Valve 28",3345.43,24.83,Metal Loss External,33.78268591,-118.21956934,-1.910
40003257,GROUP,8574.94,86+00,12%,0.219,52000,1.13,1.56,10:45,1525,0.75000,100.000%,14.47,10.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2058.49,"Valve, Sta. 119+80, Valve 28",3345.08,24.83,Metal Loss External,33.78268687,-118.21956945,-1.900
40003258,GROUP,8579.69,86+05,18%,0.219,52000,2.85,1.87,11:00,1525,0.75000,100.000%,19.22,5.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2063.24,"Valve, Sta. 119+80, Valve 28",3340.33,24.83,Metal Loss External,33.78269982,-118.21957083,-1.830
40003259,GROUP,8581.18,86+06,10%,0.219,52000,1.42,0.69,1:00,1525,0.75000,100.000%,20.71,4.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2064.73,"Valve, Sta. 119+80, Valve 28",3338.83,24.83,Metal Loss External,33.78270390,-118.21957126,-1.800
40003260,GROUP,8583.12,86+08,21%,0.219,52000,0.81,0.55,10:45,1525,0.75000,100.000%,22.65,2.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2066.68,"Valve, Sta. 119+80, Valve 28",3336.89,24.83,Metal Loss External,33.78270921,-118.21957182,-1.780
40003261,GROUP,8584.29,86+09,14%,0.219,52000,1.50,1.94,9:15,1525,0.75000,100.000%,23.82,1.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2067.84,"Valve, Sta. 119+80, Valve 28",3335.73,24.83,Metal Loss External,33.78271239,-118.21957215,-1.760
40003262,GROUP,8585.24,86+10,13%,0.219,52000,0.61,0.80,6:00,1525,0.75000,100.000%,24.77,0.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2068.79,"Valve, Sta. 119+80, Valve 28",3334.78,24.83,Metal Loss Internal,33.78271499,-118.21957242,-1.750
3350,WELD,8585.31,86+10,,,,,,,,,,,,,,,,22.63,,33.78271516,-118.21957244,-1.750
40003263,GROUP,8588.19,86+13,10%,0.219,52000,1.68,2.78,12:00,1525,0.75000,100.000%,2.88,19.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2071.74,"Valve, Sta. 119+80, Valve 28",3331.83,22.63,Metal Loss External,33.78272303,-118.21957329,-1.700
40003264,GROUP,8588.55,86+14,21%,0.219,52000,0.97,0.76,12:15,1525,0.75000,100.000%,3.25,19.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2072.10,"Valve, Sta. 119+80, Valve 28",3331.47,22.63,Metal Loss External,33.78272402,-118.21957340,-1.690
40003265,GROUP,8590.00,86+15,12%,0.219,52000,1.17,0.93,12:45,1525,0.75000,100.000%,4.70,17.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2073.55,"Valve, Sta. 119+80, Valve 28",3330.02,22.63,Metal Loss External,33.78272798,-118.21957382,-1.670
40003266,GROUP,8590.05,86+15,14%,0.219,52000,0.55,0.46,11:30,1525,0.75000,100.000%,4.74,17.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2073.60,"Valve, Sta. 119+80, Valve 28",3329.97,22.63,Metal Loss External,33.78272811,-118.21957383,-1.660
40003267,GROUP,8590.35,86+16,20%,0.219,52000,2.15,1.43,12:30,1525,0.75000,100.000%,5.04,17.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2073.90,"Valve, Sta. 119+80, Valve 28",3329.67,22.63,Metal Loss External,33.78272892,-118.21957392,-1.660
40003268,GROUP,8590.49,86+16,12%,0.219,52000,0.46,0.41,10:45,1525,0.75000,100.000%,5.18,17.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2074.04,"Valve, Sta. 119+80, Valve 28",3329.53,22.63,Metal Loss External,33.78272932,-118.21957397,-1.660
40003269,GROUP,8590.71,86+16,11%,0.219,52000,0.57,0.54,8:45,1525,0.75000,100.000%,5.40,17.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2074.26,"Valve, Sta. 119+80, Valve 28",3329.31,22.63,Metal Loss External,33.78272990,-118.21957403,-1.650
40003270,GROUP,8590.81,86+16,13%,0.219,52000,1.27,1.00,1:00,1525,0.75000,100.000%,5.51,17.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2074.36,"Valve, Sta. 119+80, Valve 28",3329.20,22.63,Metal Loss External,33.78273020,-118.21957406,-1.650
40003271,GROUP,8591.23,86+16,12%,0.219,52000,0.59,0.57,9:45,1525,0.75000,100.000%,5.92,16.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2074.78,"Valve, Sta. 119+80, Valve 28",3328.79,22.63,Metal Loss External,33.78273132,-118.21957418,-1.640
