ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40003272,GROUP,8591.30,86+17,13%,0.219,52000,1.73,2.53,1:00,1525,0.75000,100.000%,6.00,16.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2074.85,"Valve, Sta. 119+80, Valve 28",3328.71,22.63,Metal Loss External,33.78273153,-118.21957420,-1.640
40003273,GROUP,8591.40,86+17,12%,0.219,52000,0.86,1.19,9:45,1525,0.75000,100.000%,6.09,16.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2074.95,"Valve, Sta. 119+80, Valve 28",3328.62,22.63,Metal Loss External,33.78273179,-118.21957423,-1.640
40003274,GROUP,8591.64,86+17,13%,0.219,52000,1.54,1.22,1:00,1525,0.75000,100.000%,6.34,16.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2075.20,"Valve, Sta. 119+80, Valve 28",3328.37,22.63,Metal Loss External,33.78273246,-118.21957430,-1.640
40003275,GROUP,8591.79,86+17,15%,0.219,52000,0.90,0.64,11:30,1525,0.75000,100.000%,6.49,16.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2075.34,"Valve, Sta. 119+80, Valve 28",3328.23,22.63,Metal Loss External,33.78273286,-118.21957435,-1.630
40003276,GROUP,8592.02,86+17,12%,0.219,52000,1.56,2.33,12:15,1525,0.75000,100.000%,6.71,15.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2075.57,"Valve, Sta. 119+80, Valve 28",3328.00,22.63,Metal Loss External,33.78273348,-118.21957441,-1.630
40003277,GROUP,8592.06,86+17,25%,0.219,52000,0.61,0.49,10:30,1525,0.75000,100.000%,6.75,15.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2075.61,"Valve, Sta. 119+80, Valve 28",3327.96,22.63,Metal Loss External,33.78273360,-118.21957442,-1.630
40003278,GROUP,8592.24,86+17,11%,0.219,52000,1.61,0.81,10:00,1525,0.75000,100.000%,6.94,15.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2075.80,"Valve, Sta. 119+80, Valve 28",3327.77,22.63,Metal Loss External,33.78273410,-118.21957448,-1.620
40003279,GROUP,8592.31,86+18,10%,0.219,52000,0.97,0.60,10:45,1525,0.75000,100.000%,7.01,15.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2075.86,"Valve, Sta. 119+80, Valve 28",3327.70,22.63,Metal Loss External,33.78273429,-118.21957450,-1.620
40003280,GROUP,8592.65,86+18,12%,0.219,52000,0.78,1.06,11:30,1525,0.75000,100.000%,7.34,15.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2076.20,"Valve, Sta. 119+80, Valve 28",3327.37,22.63,Metal Loss External,33.78273520,-118.21957459,-1.620
40003281,GROUP,8592.71,86+18,19%,0.219,52000,0.90,0.92,1:00,1525,0.75000,100.000%,7.40,15.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2076.26,"Valve, Sta. 119+80, Valve 28",3327.31,22.63,Metal Loss External,33.78273537,-118.21957461,-1.620
40003282,GROUP,8593.27,86+19,20%,0.219,52000,1.82,1.04,11:15,1525,0.75000,100.000%,7.96,14.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2076.82,"Valve, Sta. 119+80, Valve 28",3326.75,22.63,Metal Loss External,33.78273690,-118.21957477,-1.610
40003283,GROUP,8593.27,86+19,21%,0.219,52000,1.19,1.34,12:30,1525,0.75000,100.000%,7.96,14.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2076.82,"Valve, Sta. 119+80, Valve 28",3326.75,22.63,Metal Loss External,33.78273690,-118.21957477,-1.610
40003284,GROUP,8593.53,86+19,19%,0.219,52000,2.00,0.78,12:45,1525,0.75000,100.000%,8.23,14.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2077.08,"Valve, Sta. 119+80, Valve 28",3326.49,22.63,Metal Loss External,33.78273761,-118.21957485,-1.600
40003285,GROUP,8593.75,86+19,12%,0.219,52000,1.19,1.02,12:30,1525,0.75000,100.000%,8.45,14.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2077.31,"Valve, Sta. 119+80, Valve 28",3326.26,22.63,Metal Loss External,33.78273822,-118.21957491,-1.600
40003286,GROUP,8594.30,86+20,10%,0.219,52000,0.87,0.87,9:00,1525,0.75000,100.000%,9.00,13.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2077.85,"Valve, Sta. 119+80, Valve 28",3325.71,22.63,Metal Loss External,33.78273972,-118.21957507,-1.590
40003287,GROUP,8594.41,86+20,11%,0.219,52000,0.60,0.51,10:45,1525,0.75000,100.000%,9.11,13.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2077.96,"Valve, Sta. 119+80, Valve 28",3325.61,22.63,Metal Loss External,33.78274001,-118.21957510,-1.590
40003288,GROUP,8594.90,86+20,17%,0.219,52000,1.95,3.04,12:30,1525,0.75000,100.000%,9.60,13.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2078.45,"Valve, Sta. 119+80, Valve 28",3325.11,22.63,Metal Loss External,33.78274135,-118.21957525,-1.580
40003289,GROUP,8595.39,86+21,16%,0.219,52000,0.89,0.77,11:45,1525,0.75000,100.000%,10.08,12.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2078.94,"Valve, Sta. 119+80, Valve 28",3324.63,22.63,Metal Loss External,33.78274268,-118.21957539,-1.570
40003290,GROUP,8595.48,86+21,10%,0.219,52000,0.96,0.93,11:00,1525,0.75000,100.000%,10.18,12.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2079.03,"Valve, Sta. 119+80, Valve 28",3324.53,22.63,Metal Loss External,33.78274294,-118.21957541,-1.570
40003291,GROUP,8595.63,86+21,11%,0.219,52000,1.67,1.25,1:15,1525,0.75000,100.000%,10.32,12.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2079.18,"Valve, Sta. 119+80, Valve 28",3324.39,22.63,Metal Loss External,33.78274333,-118.21957546,-1.560
40003292,GROUP,8595.93,86+21,11%,0.219,52000,1.63,1.36,1:00,1525,0.75000,100.000%,10.62,12.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2079.48,"Valve, Sta. 119+80, Valve 28",3324.09,22.63,Metal Loss External,33.78274415,-118.21957554,-1.560
40003293,GROUP,8596.05,86+21,15%,0.219,52000,1.37,1.03,11:30,1525,0.75000,100.000%,10.74,11.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2079.60,"Valve, Sta. 119+80, Valve 28",3323.97,22.63,Metal Loss External,33.78274448,-118.21957558,-1.560
40003294,GROUP,8596.51,86+22,11%,0.219,52000,0.87,1.22,9:15,1525,0.75000,100.000%,11.20,11.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2080.06,"Valve, Sta. 119+80, Valve 28",3323.51,22.63,Metal Loss External,33.78274573,-118.21957571,-1.550
40003295,GROUP,8597.03,86+22,13%,0.219,52000,0.60,0.78,3:30,1525,0.75000,100.000%,11.72,10.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2080.58,"Valve, Sta. 119+80, Valve 28",3322.99,22.63,Metal Loss External,33.78274715,-118.21957586,-1.540
40003296,GROUP,8597.63,86+23,15%,0.219,52000,0.69,0.44,9:00,1525,0.75000,100.000%,12.32,10.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2081.18,"Valve, Sta. 119+80, Valve 28",3322.39,22.63,Metal Loss External,33.78274879,-118.21957604,-1.530
40003297,GROUP,8597.94,86+23,14%,0.219,52000,0.79,0.64,11:15,1525,0.75000,100.000%,12.64,9.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2081.49,"Valve, Sta. 119+80, Valve 28",3322.08,22.63,Metal Loss External,33.78274964,-118.21957613,-1.530
40003298,GROUP,8598.03,86+23,23%,0.219,52000,2.18,0.69,12:45,1525,0.75000,100.000%,12.72,9.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2081.58,"Valve, Sta. 119+80, Valve 28",3321.99,22.63,Metal Loss External,33.78274989,-118.21957615,-1.520
40003299,GROUP,8598.13,86+23,10%,0.219,52000,0.44,0.46,9:00,1525,0.75000,100.000%,12.82,9.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2081.68,"Valve, Sta. 119+80, Valve 28",3321.89,22.63,Metal Loss External,33.78275015,-118.21957618,-1.520
40003300,GROUP,8598.55,86+24,11%,0.219,52000,1.71,1.96,10:45,1525,0.75000,100.000%,13.24,9.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2082.10,"Valve, Sta. 119+80, Valve 28",3321.47,22.63,Metal Loss External,33.78275131,-118.21957630,-1.510
40003301,GROUP,8598.60,86+24,11%,0.219,52000,0.98,0.58,9:45,1525,0.75000,100.000%,13.29,9.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2082.15,"Valve, Sta. 119+80, Valve 28",3321.42,22.63,Metal Loss External,33.78275144,-118.21957632,-1.510
40003302,GROUP,8598.95,86+24,13%,0.219,52000,0.59,0.39,9:00,1525,0.75000,100.000%,13.64,8.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2082.50,"Valve, Sta. 119+80, Valve 28",3321.07,22.63,Metal Loss External,33.78275240,-118.21957642,-1.510
40003303,GROUP,8599.85,86+25,15%,0.219,52000,1.28,0.93,1:00,1525,0.75000,100.000%,14.55,8.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2083.40,"Valve, Sta. 119+80, Valve 28",3320.17,22.63,Metal Loss External,33.78275486,-118.21957668,-1.490
40003304,GROUP,8600.59,86+26,11%,0.219,52000,0.64,0.55,12:45,1525,0.75000,100.000%,15.29,7.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2084.15,"Valve, Sta. 119+80, Valve 28",3319.42,22.63,Metal Loss External,33.78275689,-118.21957689,-1.480
40003305,GROUP,8600.87,86+26,12%,0.219,52000,0.42,0.49,6:00,1525,0.75000,100.000%,15.57,7.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2084.43,"Valve, Sta. 119+80, Valve 28",3319.14,22.63,Metal Loss External,33.78275765,-118.21957697,-1.470
40003306,GROUP,8601.24,86+27,10%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,15.93,6.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2084.79,"Valve, Sta. 119+80, Valve 28",3318.78,22.63,Metal Loss Internal,33.78275865,-118.21957707,-1.470
40003307,GROUP,8601.38,86+27,18%,0.219,52000,0.59,0.50,1:15,1525,0.75000,100.000%,16.07,6.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2084.93,"Valve, Sta. 119+80, Valve 28",3318.64,22.63,Metal Loss External,33.78275903,-118.21957711,-1.470
40003308,GROUP,8601.54,86+27,30%,0.219,52000,0.83,0.99,1:00,1525,0.75000,100.000%,16.23,6.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2085.09,"Valve, Sta. 119+80, Valve 28",3318.48,22.63,Metal Loss External,33.78275946,-118.21957716,-1.460
40003309,GROUP,8601.78,86+27,20%,0.219,52000,0.79,0.49,12:45,1525,0.75000,100.000%,16.47,6.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2085.33,"Valve, Sta. 119+80, Valve 28",3318.24,22.63,Metal Loss External,33.78276013,-118.21957723,-1.460
40003310,GROUP,8602.87,86+28,11%,0.219,52000,1.02,1.22,2:00,1525,0.75000,100.000%,17.56,5.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2086.42,"Valve, Sta. 119+80, Valve 28",3317.15,22.63,Metal Loss External,33.78276309,-118.21957754,-1.440
40003311,GROUP,8602.92,86+28,14%,0.219,52000,1.62,1.74,10:45,1525,0.75000,100.000%,17.62,5.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2086.48,"Valve, Sta. 119+80, Valve 28",3317.09,22.63,Metal Loss External,33.78276324,-118.21957756,-1.440
40003312,GROUP,8603.16,86+29,18%,0.219,52000,1.65,1.18,9:00,1525,0.75000,100.000%,17.86,4.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2086.72,"Valve, Sta. 119+80, Valve 28",3316.85,22.63,Metal Loss External,33.78276390,-118.21957763,-1.440
40003313,GROUP,8603.42,86+29,17%,0.219,52000,5.41,2.51,10:30,1525,0.75000,100.000%,18.12,4.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2086.98,"Valve, Sta. 119+80, Valve 28",3316.59,22.63,Metal Loss External,33.78276461,-118.21957770,-1.430
40003314,GROUP,8603.60,86+29,18%,0.219,52000,1.51,1.50,2:00,1525,0.75000,100.000%,18.29,4.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2087.15,"Valve, Sta. 119+80, Valve 28",3316.42,22.63,Metal Loss External,33.78276508,-118.21957775,-1.430
40003315,GROUP,8603.65,86+29,15%,0.219,52000,0.99,0.96,3:00,1525,0.75000,100.000%,18.34,4.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2087.20,"Valve, Sta. 119+80, Valve 28",3316.37,22.63,Metal Loss External,33.78276522,-118.21957776,-1.430
40003316,GROUP,8603.72,86+29,18%,0.219,52000,0.97,0.46,12:45,1525,0.75000,100.000%,18.41,4.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2087.27,"Valve, Sta. 119+80, Valve 28",3316.30,22.63,Metal Loss External,33.78276541,-118.21957778,-1.430
40003317,GROUP,8603.89,86+29,13%,0.219,52000,1.94,4.19,2:45,1525,0.75000,100.000%,18.58,4.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2087.44,"Valve, Sta. 119+80, Valve 28",3316.13,22.63,Metal Loss External,33.78276588,-118.21957783,-1.420
40003318,GROUP,8603.90,86+29,25%,0.219,52000,1.57,0.88,10:30,1525,0.75000,100.000%,18.59,4.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2087.45,"Valve, Sta. 119+80, Valve 28",3316.12,22.63,Metal Loss External,33.78276590,-118.21957783,-1.420
40003319,GROUP,8604.03,86+29,12%,0.219,52000,0.52,0.52,6:00,1525,0.75000,100.000%,18.72,3.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2087.58,"Valve, Sta. 119+80, Valve 28",3315.99,22.63,Metal Loss Internal,33.78276626,-118.21957787,-1.420
40003320,GROUP,8604.15,86+30,24%,0.219,52000,3.30,1.96,12:30,1525,0.75000,100.000%,18.84,3.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2087.70,"Valve, Sta. 119+80, Valve 28",3315.87,22.63,Metal Loss External,33.78276659,-118.21957790,-1.420
40003321,GROUP,8604.20,86+30,11%,0.219,52000,0.33,0.54,6:00,1525,0.75000,100.000%,18.90,3.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2087.75,"Valve, Sta. 119+80, Valve 28",3315.82,22.63,Metal Loss Internal,33.78276673,-118.21957792,-1.420
40003322,GROUP,8604.35,86+30,13%,0.219,52000,0.94,0.68,3:00,1525,0.75000,100.000%,19.04,3.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2087.90,"Valve, Sta. 119+80, Valve 28",3315.67,22.63,Metal Loss External,33.78276713,-118.21957796,-1.420
40003323,GROUP,8604.54,86+30,14%,0.219,52000,2.26,5.54,1:15,1525,0.75000,100.000%,19.23,3.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2088.09,"Valve, Sta. 119+80, Valve 28",3315.48,22.63,Metal Loss External,33.78276765,-118.21957802,-1.410
40003324,GROUP,8604.57,86+30,12%,0.219,52000,1.71,1.78,10:30,1525,0.75000,100.000%,19.27,3.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2088.12,"Valve, Sta. 119+80, Valve 28",3315.45,22.63,Metal Loss External,33.78276774,-118.21957803,-1.410
40003325,GROUP,8604.80,86+30,28%,0.219,52000,0.87,0.63,10:45,1525,0.75000,100.000%,19.50,3.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2088.35,"Valve, Sta. 119+80, Valve 28",3315.22,22.63,Metal Loss External,33.78276837,-118.21957809,-1.410
40003326,GROUP,8604.89,86+30,12%,0.219,52000,2.45,1.51,2:00,1525,0.75000,100.000%,19.58,3.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2088.44,"Valve, Sta. 119+80, Valve 28",3315.13,22.63,Metal Loss External,33.78276861,-118.21957812,-1.410
40003327,GROUP,8605.01,86+30,15%,0.219,52000,1.53,2.40,10:15,1525,0.75000,100.000%,19.71,2.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2088.56,"Valve, Sta. 119+80, Valve 28",3315.01,22.63,Metal Loss External,33.78276895,-118.21957815,-1.410
40003328,GROUP,8605.02,86+30,32%,0.219,52000,0.76,1.39,12:00,1525,0.75000,100.000%,19.71,2.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2088.57,"Valve, Sta. 119+80, Valve 28",3315.00,22.63,Metal Loss External,33.78276896,-118.21957816,-1.410
40003329,GROUP,8605.10,86+30,17%,0.219,52000,0.60,0.42,4:45,1525,0.75000,100.000%,19.79,2.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2088.65,"Valve, Sta. 119+80, Valve 28",3314.92,22.63,Metal Loss External,33.78276918,-118.21957818,-1.410
40003330,GROUP,8605.20,86+31,21%,0.219,52000,0.76,1.06,1:45,1525,0.75000,100.000%,19.90,2.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2088.75,"Valve, Sta. 119+80, Valve 28",3314.81,22.63,Metal Loss External,33.78276947,-118.21957821,-1.400
40003331,GROUP,8605.27,86+31,13%,0.219,52000,0.69,0.34,12:45,1525,0.75000,100.000%,19.97,2.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2088.82,"Valve, Sta. 119+80, Valve 28",3314.74,22.63,Metal Loss External,33.78276966,-118.21957823,-1.400
40003333,GROUP,8605.51,86+31,19%,0.219,52000,0.96,1.34,12:15,1525,0.75000,100.000%,20.20,2.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2089.06,"Valve, Sta. 119+80, Valve 28",3314.51,22.63,Metal Loss External,33.78277030,-118.21957829,-1.400
40003332,GROUP,8605.61,86+31,26%,0.219,52000,8.54,3.60,10:30,1497,0.77000,100.000%,20.30,2.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2089.16,"Valve, Sta. 119+80, Valve 28",3314.41,22.63,Metal Loss External,33.78277058,-118.21957832,-1.400
40003334,GROUP,8605.93,86+31,10%,0.219,52000,0.52,0.41,2:00,1525,0.75000,100.000%,20.62,2.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2089.48,"Valve, Sta. 119+80, Valve 28",3314.09,22.63,Metal Loss External,33.78277146,-118.21957841,-1.390
40003335,GROUP,8606.00,86+31,11%,0.219,52000,1.51,1.69,9:15,1525,0.75000,100.000%,20.69,1.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2089.55,"Valve, Sta. 119+80, Valve 28",3314.02,22.63,Metal Loss External,33.78277165,-118.21957843,-1.390
40003336,GROUP,8606.26,86+32,15%,0.219,52000,2.50,2.40,11:00,1525,0.75000,100.000%,20.95,1.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2089.81,"Valve, Sta. 119+80, Valve 28",3313.76,22.63,Metal Loss External,33.78277235,-118.21957850,-1.390
40003338,GROUP,8606.49,86+32,14%,0.219,52000,0.65,0.49,10:45,1525,0.75000,100.000%,21.19,1.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2090.04,"Valve, Sta. 119+80, Valve 28",3313.53,22.63,Metal Loss External,33.78277299,-118.21957857,-1.380
40003337,GROUP,8606.51,86+32,11%,0.219,52000,2.15,2.78,1:15,1525,0.75000,100.000%,21.20,1.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2090.06,"Valve, Sta. 119+80, Valve 28",3313.51,22.63,Metal Loss External,33.78277304,-118.21957858,-1.380
40003339,GROUP,8606.75,86+32,27%,0.219,52000,1.03,1.11,11:00,1525,0.75000,100.000%,21.45,1.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2090.30,"Valve, Sta. 119+80, Valve 28",3313.27,22.63,Metal Loss External,33.78277370,-118.21957864,-1.380
40003340,GROUP,8606.76,86+32,11%,0.219,52000,1.18,3.57,1:30,1525,0.75000,100.000%,21.46,1.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2090.31,"Valve, Sta. 119+80, Valve 28",3313.26,22.63,Metal Loss External,33.78277372,-118.21957864,-1.380
40003342,GROUP,8607.02,86+32,28%,0.219,52000,1.27,2.79,10:45,1525,0.75000,100.000%,21.72,0.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2090.58,"Valve, Sta. 119+80, Valve 28",3312.99,22.63,Metal Loss External,33.78277444,-118.21957872,-1.370
40003341,GROUP,8607.03,86+32,19%,0.219,52000,2.05,2.94,1:30,1525,0.75000,100.000%,21.72,0.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2090.58,"Valve, Sta. 119+80, Valve 28",3312.99,22.63,Metal Loss External,33.78277445,-118.21957872,-1.370
40003343,GROUP,8607.39,86+33,23%,0.219,52000,5.51,11.57,12:45,1525,0.75000,100.000%,22.09,0.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2090.94,"Valve, Sta. 119+80, Valve 28",3312.62,22.63,Metal Loss External,33.78277545,-118.21957882,-1.370
40003344,GROUP,8607.73,86+33,25%,0.219,52000,0.78,0.84,2:45,1525,0.75000,100.000%,22.42,0.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2091.28,"Valve, Sta. 119+80, Valve 28",3312.29,22.63,Metal Loss External,33.78277635,-118.21957892,-1.360
40003345,GROUP,8607.82,86+33,17%,0.219,52000,1.36,2.00,1:30,1525,0.75000,100.000%,22.51,0.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2091.37,"Valve, Sta. 119+80, Valve 28",3312.20,22.63,Metal Loss External,33.78277661,-118.21957895,-1.360
3360,WELD,8607.93,86+33,,,,,,,,,,,,,,,,21.16,,33.78277692,-118.21957898,-1.360
40003346,GROUP,8608.03,86+33,29%,0.219,52000,1.40,3.83,2:30,1525,0.75000,100.000%,0.10,21.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2091.58,"Valve, Sta. 119+80, Valve 28",3311.99,21.16,Metal Loss External,33.78277718,-118.21957901,-1.360
40003347,GROUP,8608.08,86+33,25%,0.219,52000,1.95,4.27,12:15,1525,0.75000,100.000%,0.14,21.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2091.63,"Valve, Sta. 119+80, Valve 28",3311.94,21.16,Metal Loss External,33.78277731,-118.21957902,-1.360
40003348,GROUP,8608.28,86+34,16%,0.219,52000,0.72,0.58,2:45,1525,0.75000,100.000%,0.35,20.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2091.83,"Valve, Sta. 119+80, Valve 28",3311.74,21.16,Metal Loss External,33.78277787,-118.21957908,-1.360
40003350,GROUP,8608.52,86+34,12%,0.219,52000,0.52,0.44,6:00,1525,0.75000,100.000%,0.59,20.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2092.07,"Valve, Sta. 119+80, Valve 28",3311.49,21.16,Metal Loss Internal,33.78277853,-118.21957915,-1.350
40003349,GROUP,8608.59,86+34,52%,0.219,52000,2.51,10.19,12:15,1398,0.82000,100.000%,0.66,20.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2092.14,"Valve, Sta. 119+80, Valve 28",3311.43,21.16,Metal Loss External,33.78277871,-118.21957917,-1.350
40003351,GROUP,8608.91,86+34,16%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,0.97,20.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2092.46,"Valve, Sta. 119+80, Valve 28",3311.11,21.16,Metal Loss Internal,33.78277958,-118.21957926,-1.340
40003352,GROUP,8609.11,86+35,39%,0.219,52000,2.09,4.19,12:00,1525,0.75000,100.000%,1.17,19.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2092.66,"Valve, Sta. 119+80, Valve 28",3310.91,21.16,Metal Loss External,33.78278012,-118.21957932,-1.340
40003353,GROUP,8609.22,86+35,11%,0.219,52000,0.63,0.47,3:00,1525,0.75000,100.000%,1.28,19.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2092.77,"Valve, Sta. 119+80, Valve 28",3310.80,21.16,Metal Loss External,33.78278042,-118.21957936,-1.340
40003354,GROUP,8609.29,86+35,16%,0.219,52000,0.97,0.52,8:45,1525,0.75000,100.000%,1.36,19.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2092.84,"Valve, Sta. 119+80, Valve 28",3310.72,21.16,Metal Loss External,33.78278063,-118.21957938,-1.340
40003355,GROUP,8609.58,86+35,30%,0.219,52000,2.59,1.38,12:00,1525,0.75000,100.000%,1.64,19.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2093.13,"Valve, Sta. 119+80, Valve 28",3310.44,21.16,Metal Loss External,33.78278140,-118.21957946,-1.330
40003356,GROUP,8609.73,86+35,12%,0.219,52000,0.62,0.54,1:45,1525,0.75000,100.000%,1.79,19.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2093.28,"Valve, Sta. 119+80, Valve 28",3310.29,21.16,Metal Loss External,33.78278182,-118.21957951,-1.330
40003357,GROUP,8609.94,86+35,36%,0.219,52000,3.09,7.34,12:30,1510,0.76000,100.000%,2.00,19.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2093.49,"Valve, Sta. 119+80, Valve 28",3310.08,21.16,Metal Loss External,33.78278238,-118.21957957,-1.330
40003358,GROUP,8610.23,86+36,15%,0.219,52000,1.57,1.25,11:45,1525,0.75000,100.000%,2.29,18.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2093.78,"Valve, Sta. 119+80, Valve 28",3309.79,21.16,Metal Loss External,33.78278317,-118.21957965,-1.320
40003359,GROUP,8610.25,86+36,13%,0.219,52000,0.68,0.70,1:00,1525,0.75000,100.000%,2.32,18.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2093.81,"Valve, Sta. 119+80, Valve 28",3309.76,21.16,Metal Loss External,33.78278325,-118.21957966,-1.320
40003360,GROUP,8610.50,86+36,26%,0.219,52000,1.31,4.59,12:15,1525,0.75000,100.000%,2.57,18.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2094.06,"Valve, Sta. 119+80, Valve 28",3309.51,21.16,Metal Loss External,33.78278393,-118.21957973,-1.310
40003362,GROUP,8610.77,86+36,11%,0.219,52000,0.61,0.44,6:00,1525,0.75000,100.000%,2.84,18.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2094.33,"Valve, Sta. 119+80, Valve 28",3309.24,21.16,Metal Loss Internal,33.78278467,-118.21957981,-1.310
40003361,GROUP,8610.83,86+36,30%,0.219,52000,3.71,1.47,12:15,1525,0.75000,100.000%,2.90,18.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2094.38,"Valve, Sta. 119+80, Valve 28",3309.19,21.16,Metal Loss External,33.78278482,-118.21957983,-1.310
40003363,GROUP,8611.12,86+37,13%,0.219,52000,0.55,0.53,6:00,1525,0.75000,100.000%,3.19,17.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2094.67,"Valve, Sta. 119+80, Valve 28",3308.90,21.16,Metal Loss Internal,33.78278561,-118.21957991,-1.300
40003364,GROUP,8611.21,86+37,17%,0.219,52000,2.51,1.66,9:45,1525,0.75000,100.000%,3.28,17.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2094.76,"Valve, Sta. 119+80, Valve 28",3308.81,21.16,Metal Loss External,33.78278586,-118.21957994,-1.300
40003365,GROUP,8611.45,86+37,28%,0.219,52000,4.42,6.29,1:00,1525,0.75000,100.000%,3.52,17.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2095.00,"Valve, Sta. 119+80, Valve 28",3308.57,21.16,Metal Loss External,33.78278651,-118.21958001,-1.300
40003366,GROUP,8611.47,86+37,14%,0.219,52000,0.85,0.55,6:00,1525,0.75000,100.000%,3.53,17.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2095.02,"Valve, Sta. 119+80, Valve 28",3308.55,21.16,Metal Loss Internal,33.78278656,-118.21958001,-1.300
40003367,GROUP,8611.81,86+37,12%,0.219,52000,1.14,1.10,9:15,1525,0.75000,100.000%,3.87,17.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2095.36,"Valve, Sta. 119+80, Valve 28",3308.21,21.16,Metal Loss External,33.78278749,-118.21958011,-1.290
40003368,GROUP,8611.81,86+37,15%,0.219,52000,1.06,1.37,2:00,1525,0.75000,100.000%,3.87,17.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2095.36,"Valve, Sta. 119+80, Valve 28",3308.21,21.16,Metal Loss External,33.78278748,-118.21958011,-1.290
40003369,GROUP,8611.86,86+37,15%,0.219,52000,0.56,0.37,6:00,1525,0.75000,100.000%,3.93,17.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2095.42,"Valve, Sta. 119+80, Valve 28",3308.15,21.16,Metal Loss Internal,33.78278764,-118.21958013,-1.290
40003370,GROUP,8612.18,86+38,16%,0.219,52000,0.76,0.74,11:30,1525,0.75000,100.000%,4.24,16.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2095.73,"Valve, Sta. 119+80, Valve 28",3307.84,21.16,Metal Loss External,33.78278850,-118.21958022,-1.280
40003371,GROUP,8612.30,86+38,10%,0.219,52000,1.16,1.29,2:30,1525,0.75000,100.000%,4.36,16.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2095.85,"Valve, Sta. 119+80, Valve 28",3307.72,21.16,Metal Loss External,33.78278882,-118.21958025,-1.280
40003372,GROUP,8612.35,86+38,16%,0.219,52000,1.84,1.26,9:00,1525,0.75000,100.000%,4.42,16.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2095.90,"Valve, Sta. 119+80, Valve 28",3307.67,21.16,Metal Loss External,33.78278897,-118.21958027,-1.280
40003373,GROUP,8612.36,86+38,11%,0.219,52000,0.74,0.48,6:00,1525,0.75000,100.000%,4.42,16.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2095.91,"Valve, Sta. 119+80, Valve 28",3307.66,21.16,Metal Loss Internal,33.78278899,-118.21958027,-1.280
40003374,GROUP,8612.70,86+38,26%,0.219,52000,0.96,1.59,8:45,1525,0.75000,100.000%,4.77,16.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2096.25,"Valve, Sta. 119+80, Valve 28",3307.31,21.16,Metal Loss External,33.78278993,-118.21958037,-1.280
40003375,GROUP,8613.10,86+39,10%,0.219,52000,0.39,0.37,6:00,1525,0.75000,100.000%,5.17,15.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2096.65,"Valve, Sta. 119+80, Valve 28",3306.92,21.16,Metal Loss Internal,33.78279102,-118.21958049,-1.270
40003376,GROUP,8613.66,86+39,13%,0.219,52000,0.82,0.70,2:45,1525,0.75000,100.000%,5.73,15.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2097.21,"Valve, Sta. 119+80, Valve 28",3306.36,21.16,Metal Loss External,33.78279255,-118.21958065,-1.260
40003377,GROUP,8613.83,86+39,12%,0.219,52000,0.69,0.52,2:15,1525,0.75000,100.000%,5.90,15.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2097.39,"Valve, Sta. 119+80, Valve 28",3306.18,21.16,Metal Loss External,33.78279303,-118.21958070,-1.260
40003378,GROUP,8614.06,86+40,13%,0.219,52000,1.46,2.46,2:45,1525,0.75000,100.000%,6.12,15.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2097.61,"Valve, Sta. 119+80, Valve 28",3305.96,21.16,Metal Loss External,33.78279364,-118.21958076,-1.250
40003379,GROUP,8614.60,86+40,10%,0.219,52000,0.46,0.48,6:00,1525,0.75000,100.000%,6.67,14.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2098.15,"Valve, Sta. 119+80, Valve 28",3305.42,21.16,Metal Loss Internal,33.78279512,-118.21958092,-1.240
40003380,GROUP,8615.11,86+41,24%,0.219,52000,1.66,1.54,9:45,1525,0.75000,100.000%,7.18,13.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2098.66,"Valve, Sta. 119+80, Valve 28",3304.91,21.16,Metal Loss External,33.78279651,-118.21958107,-1.240
40003381,GROUP,8615.30,86+41,19%,0.219,52000,0.82,0.70,10:00,1525,0.75000,100.000%,7.36,13.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2098.85,"Valve, Sta. 119+80, Valve 28",3304.72,21.16,Metal Loss External,33.78279702,-118.21958112,-1.230
40003382,GROUP,8616.14,86+42,12%,0.219,52000,0.61,0.39,6:00,1525,0.75000,100.000%,8.20,12.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2099.69,"Valve, Sta. 119+80, Valve 28",3303.88,21.16,Metal Loss Internal,33.78279931,-118.21958136,-1.220
40003383,GROUP,8616.46,86+42,10%,0.219,52000,0.46,0.43,6:00,1525,0.75000,100.000%,8.52,12.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2100.01,"Valve, Sta. 119+80, Valve 28",3303.56,21.16,Metal Loss Internal,33.78280019,-118.21958145,-1.220
40003384,GROUP,8616.72,86+42,28%,0.219,52000,4.44,3.11,12:45,1525,0.75000,100.000%,8.78,12.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2100.27,"Valve, Sta. 119+80, Valve 28",3303.30,21.16,Metal Loss External,33.78280090,-118.21958153,-1.210
40003385,GROUP,8616.88,86+42,16%,0.219,52000,0.70,0.61,6:00,1525,0.75000,100.000%,8.95,12.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2100.43,"Valve, Sta. 119+80, Valve 28",3303.14,21.16,Metal Loss Internal,33.78280134,-118.21958157,-1.210
40003386,GROUP,8617.01,86+42,35%,0.219,52000,2.18,3.49,9:45,1525,0.75000,100.000%,9.07,12.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2100.56,"Valve, Sta. 119+80, Valve 28",3303.01,21.16,Metal Loss External,33.78280168,-118.21958161,-1.210
40003388,GROUP,8617.36,86+43,13%,0.219,52000,0.79,0.66,6:00,1525,0.75000,100.000%,9.42,11.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2100.91,"Valve, Sta. 119+80, Valve 28",3302.66,21.16,Metal Loss Internal,33.78280264,-118.21958171,-1.200
40003387,GROUP,8617.38,86+43,31%,0.219,52000,3.92,2.79,3:30,1521,0.76000,100.000%,9.44,11.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2100.93,"Valve, Sta. 119+80, Valve 28",3302.64,21.16,Metal Loss External,33.78280269,-118.21958171,-1.200
40003389,GROUP,8617.68,86+43,40%,0.219,52000,1.66,1.99,10:00,1525,0.75000,100.000%,9.74,11.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2101.23,"Valve, Sta. 119+80, Valve 28",3302.34,21.16,Metal Loss External,33.78280351,-118.21958180,-1.200
40003390,GROUP,8617.82,86+43,12%,0.219,52000,0.53,0.43,6:00,1525,0.75000,100.000%,9.89,11.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2101.37,"Valve, Sta. 119+80, Valve 28",3302.20,21.16,Metal Loss Internal,33.78280390,-118.21958184,-1.200
40003391,GROUP,8618.01,86+44,30%,0.219,52000,1.70,1.75,10:00,1525,0.75000,100.000%,10.08,11.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2101.56,"Valve, Sta. 119+80, Valve 28",3302.01,21.16,Metal Loss External,33.78280442,-118.21958190,-1.200
40003392,GROUP,8618.38,86+44,17%,0.219,52000,1.40,3.20,10:00,1525,0.75000,100.000%,10.44,10.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2101.93,"Valve, Sta. 119+80, Valve 28",3301.64,21.16,Metal Loss External,33.78280542,-118.21958200,-1.190
40003393,GROUP,8618.78,86+44,18%,0.219,52000,0.96,1.00,9:30,1525,0.75000,100.000%,10.84,10.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2102.33,"Valve, Sta. 119+80, Valve 28",3301.24,21.16,Metal Loss External,33.78280651,-118.21958212,-1.180
40003394,GROUP,8619.70,86+45,21%,0.219,52000,1.15,1.42,9:45,1525,0.75000,100.000%,11.77,9.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2103.25,"Valve, Sta. 119+80, Valve 28",3300.31,21.16,Metal Loss External,33.78280905,-118.21958238,-1.170
40003395,GROUP,8619.76,86+45,11%,0.219,52000,2.00,1.20,2:15,1525,0.75000,100.000%,11.82,9.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2103.31,"Valve, Sta. 119+80, Valve 28",3300.26,21.16,Metal Loss External,33.78280919,-118.21958239,-1.170
40003396,GROUP,8620.12,86+46,24%,0.219,52000,4.65,1.36,9:45,1525,0.75000,100.000%,12.19,8.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2103.67,"Valve, Sta. 119+80, Valve 28",3299.90,21.16,Metal Loss External,33.78281019,-118.21958250,-1.170
40003397,GROUP,8620.29,86+46,20%,0.219,52000,4.88,2.79,1:15,1525,0.75000,100.000%,12.35,8.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2103.84,"Valve, Sta. 119+80, Valve 28",3299.73,21.16,Metal Loss External,33.78281064,-118.21958254,-1.170
40003398,GROUP,8620.45,86+46,14%,0.219,52000,0.53,0.53,6:00,1525,0.75000,100.000%,12.51,8.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2104.00,"Valve, Sta. 119+80, Valve 28",3299.57,21.16,Metal Loss Internal,33.78281107,-118.21958259,-1.160
40003399,GROUP,8620.66,86+46,27%,0.219,52000,4.34,2.53,9:30,1525,0.75000,100.000%,12.72,8.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2104.21,"Valve, Sta. 119+80, Valve 28",3299.36,21.16,Metal Loss External,33.78281166,-118.21958265,-1.160
40003400,GROUP,8620.77,86+46,15%,0.219,52000,1.04,2.37,2:30,1525,0.75000,100.000%,12.83,8.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2104.32,"Valve, Sta. 119+80, Valve 28",3299.25,21.16,Metal Loss External,33.78281195,-118.21958268,-1.160
40003401,GROUP,8620.84,86+46,49%,0.219,52000,1.98,1.61,1:00,1494,0.77000,100.000%,12.91,8.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2104.39,"Valve, Sta. 119+80, Valve 28",3299.18,21.16,Metal Loss External,33.78281215,-118.21958270,-1.160
40003403,GROUP,8621.05,86+47,13%,0.219,52000,1.42,1.44,6:00,1525,0.75000,100.000%,13.12,8.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2104.61,"Valve, Sta. 119+80, Valve 28",3298.96,21.16,Metal Loss Internal,33.78281273,-118.21958276,-1.160
40003402,GROUP,8621.11,86+47,24%,0.219,52000,3.48,2.61,9:30,1525,0.75000,100.000%,13.18,7.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2104.66,"Valve, Sta. 119+80, Valve 28",3298.91,21.16,Metal Loss External,33.78281289,-118.21958278,-1.150
40003404,GROUP,8621.18,86+47,29%,0.219,52000,2.75,4.74,1:30,1525,0.75000,100.000%,13.24,7.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2104.73,"Valve, Sta. 119+80, Valve 28",3298.84,21.16,Metal Loss External,33.78281306,-118.21958279,-1.150
40003406,GROUP,8621.50,86+47,44%,0.219,52000,2.36,3.97,1:30,1499,0.77000,100.000%,13.56,7.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2105.05,"Valve, Sta. 119+80, Valve 28",3298.52,21.16,Metal Loss External,33.78281394,-118.21958289,-1.150
40003405,GROUP,8621.54,86+47,28%,0.219,52000,4.36,2.91,9:45,1525,0.75000,100.000%,13.61,7.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2105.09,"Valve, Sta. 119+80, Valve 28",3298.47,21.16,Metal Loss External,33.78281407,-118.21958290,-1.150
40003407,GROUP,8621.80,86+47,29%,0.219,52000,1.23,1.44,1:45,1525,0.75000,100.000%,13.86,7.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2105.35,"Valve, Sta. 119+80, Valve 28",3298.22,21.16,Metal Loss External,33.78281476,-118.21958297,-1.150
40003408,GROUP,8621.88,86+47,16%,0.219,52000,1.28,1.33,9:15,1525,0.75000,100.000%,13.95,7.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2105.43,"Valve, Sta. 119+80, Valve 28",3298.14,21.16,Metal Loss External,33.78281499,-118.21958300,-1.150
40003409,GROUP,8622.06,86+48,11%,0.219,52000,1.27,2.17,2:00,1525,0.75000,100.000%,14.13,7.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2105.61,"Valve, Sta. 119+80, Valve 28",3297.96,21.16,Metal Loss External,33.78281548,-118.21958305,-1.150
40003410,GROUP,8622.09,86+48,28%,0.219,52000,1.47,2.29,9:45,1525,0.75000,100.000%,14.16,7.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2105.64,"Valve, Sta. 119+80, Valve 28",3297.93,21.16,Metal Loss External,33.78281556,-118.21958306,-1.150
40003411,GROUP,8623.21,86+49,10%,0.219,52000,0.86,0.78,9:45,1525,0.75000,100.000%,15.28,5.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2106.76,"Valve, Sta. 119+80, Valve 28",3296.80,21.16,Metal Loss External,33.78281862,-118.21958337,-1.130
40003412,GROUP,8623.29,86+49,10%,0.219,52000,0.93,0.69,2:30,1525,0.75000,100.000%,15.36,5.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2106.84,"Valve, Sta. 119+80, Valve 28",3296.73,21.16,Metal Loss External,33.78281884,-118.21958340,-1.130
40003413,GROUP,8623.65,86+49,10%,0.219,52000,1.03,1.30,9:45,1525,0.75000,100.000%,15.72,5.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2107.20,"Valve, Sta. 119+80, Valve 28",3296.37,21.16,Metal Loss External,33.78281982,-118.21958350,-1.130
40003414,GROUP,8624.07,86+50,12%,0.219,52000,2.29,1.42,2:15,1525,0.75000,100.000%,16.14,5.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2107.62,"Valve, Sta. 119+80, Valve 28",3295.95,21.16,Metal Loss External,33.78282096,-118.21958361,-1.130
40003415,GROUP,8624.25,86+50,25%,0.219,52000,0.78,0.62,12:30,1525,0.75000,100.000%,16.32,4.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2107.80,"Valve, Sta. 119+80, Valve 28",3295.77,21.16,Metal Loss External,33.78282146,-118.21958366,-1.120
40003416,GROUP,8624.43,86+50,22%,0.219,52000,1.10,1.56,2:00,1525,0.75000,100.000%,16.50,4.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2107.98,"Valve, Sta. 119+80, Valve 28",3295.58,21.16,Metal Loss External,33.78282196,-118.21958372,-1.120
40003417,GROUP,8624.95,86+51,11%,0.219,52000,1.05,0.73,9:45,1525,0.75000,100.000%,17.01,4.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2108.50,"Valve, Sta. 119+80, Valve 28",3295.07,21.16,Metal Loss External,33.78282336,-118.21958386,-1.120
40003418,GROUP,8625.16,86+51,15%,0.219,52000,0.74,0.56,1:15,1525,0.75000,100.000%,17.22,3.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2108.71,"Valve, Sta. 119+80, Valve 28",3294.86,21.16,Metal Loss External,33.78282394,-118.21958392,-1.110
40003419,GROUP,8625.69,86+51,15%,0.219,52000,0.78,0.65,2:00,1525,0.75000,100.000%,17.76,3.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2109.24,"Valve, Sta. 119+80, Valve 28",3294.33,21.16,Metal Loss External,33.78282539,-118.21958407,-1.110
40003420,GROUP,8626.22,86+52,12%,0.219,52000,0.72,0.69,9:45,1525,0.75000,100.000%,18.28,2.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2109.77,"Valve, Sta. 119+80, Valve 28",3293.80,21.16,Metal Loss External,33.78282683,-118.21958422,-1.110
40003421,GROUP,8626.85,86+52,12%,0.219,52000,0.60,0.39,5:45,1525,0.75000,100.000%,18.92,2.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2110.40,"Valve, Sta. 119+80, Valve 28",3293.17,21.16,Metal Loss Internal,33.78282855,-118.21958440,-1.100
10000130,LOCATION,8627.22,86+53,,,,,,,,,,19.28,1.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2110.77,"Valve, Sta. 119+80, Valve 28",3292.80,21.16,Casing End - ANAHEIM ST,33.78282955,-118.21958450,-1.100
40003422,GROUP,8627.44,86+53,14%,0.219,52000,0.82,0.81,10:00,1525,0.75000,100.000%,19.51,1.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2111.00,"Valve, Sta. 119+80, Valve 28",3292.57,21.16,Metal Loss External,33.78283018,-118.21958457,-1.100
40003423,GROUP,8627.98,86+54,10%,0.219,52000,0.61,0.67,5:45,1525,0.75000,100.000%,20.04,1.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2111.53,"Valve, Sta. 119+80, Valve 28",3292.04,21.16,Metal Loss Internal,33.78283163,-118.21958472,-1.090
40003424,GROUP,8628.13,86+54,15%,0.219,52000,0.54,0.57,6:15,1525,0.75000,100.000%,20.20,0.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2111.68,"Valve, Sta. 119+80, Valve 28",3291.88,21.16,Metal Loss Internal,33.78283205,-118.21958477,-1.090
40003425,GROUP,8628.28,86+54,32%,0.219,52000,0.71,0.71,5:45,1525,0.75000,100.000%,20.34,0.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2111.83,"Valve, Sta. 119+80, Valve 28",3291.74,21.16,Metal Loss Internal,33.78283244,-118.21958481,-1.090
40003426,GROUP,8628.45,86+54,24%,0.219,52000,0.56,0.48,5:30,1525,0.75000,100.000%,20.51,0.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2112.00,"Valve, Sta. 119+80, Valve 28",3291.57,21.16,Metal Loss Internal,33.78283291,-118.21958485,-1.090
40003427,GROUP,8628.56,86+54,10%,0.219,52000,0.91,0.61,11:00,1525,0.75000,100.000%,20.63,0.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2112.12,"Valve, Sta. 119+80, Valve 28",3291.45,21.16,Metal Loss External,33.78283323,-118.21958489,-1.090
40003428,GROUP,8628.68,86+54,30%,0.219,52000,2.90,3.29,6:00,1525,0.75000,100.000%,20.74,0.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2112.23,"Valve, Sta. 119+80, Valve 28",3291.34,21.16,Metal Loss Internal,33.78283354,-118.21958491,-1.090
40003429,GROUP,8628.94,86+55,12%,0.219,52000,0.86,0.80,5:30,1525,0.75000,100.000%,21.00,0.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2112.49,"Valve, Sta. 119+80, Valve 28",3291.08,21.16,Metal Loss Internal,33.78283425,-118.21958498,-1.090
40003430,GROUP,8628.99,86+55,12%,0.219,52000,0.50,0.50,6:30,1525,0.75000,100.000%,21.05,0.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2112.54,"Valve, Sta. 119+80, Valve 28",3291.03,21.16,Metal Loss Internal,33.78283438,-118.21958499,-1.090
3370,WELD,8629.09,86+55,,,,,,,,,,,,,,,,2.89,,33.78283467,-118.21958502,-1.090
40003431,GROUP,8629.16,86+55,15%,0.219,52000,0.51,3.19,6:00,1525,0.75000,100.000%,0.07,2.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2112.71,"Valve, Sta. 119+80, Valve 28",3290.86,2.89,Metal Loss Internal,33.78283485,-118.21958503,-1.090
40003432,GROUP,8631.59,86+57,21%,0.219,52000,1.42,0.74,10:30,1525,0.75000,100.000%,2.51,0.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2115.15,"Valve, Sta. 119+80, Valve 28",3288.42,2.89,Metal Loss External,33.78284152,-118.21958557,-1.090
3380,WELD,8631.98,86+58,,,,,,,,,,,,,,,,3.71,,33.78284258,-118.21958569,-1.080
10000131,LOCATION,8633.85,86+58,,,,,,,,,,1.87,1.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2117.40,"Valve, Sta. 119+80, Valve 28",3286.17,3.71,"Bend left-up - 80 deg., 3D",33.78284718,-118.21958752,-0.680
3390,WELD,8635.70,86+61,,,,,,,,,,,,,,,,1.91,,33.78284930,-118.21959141,0.400
10000132,LOCATION,8636.65,86+62,,,,,,,,,,0.95,0.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2120.20,"Valve, Sta. 119+80, Valve 28",3283.37,1.91,"Bend down - 43 deg., 3D",33.78284946,-118.21959391,0.950
3400,WELD,8637.60,86+63,,,,,,,,,,,,,,,,2.21,,33.78284945,-118.21959687,1.230
40003433,GROUP,8637.93,86+64,13%,0.219,52000,0.82,1.12,5:30,1525,0.75000,100.000%,0.33,1.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2121.49,"Valve, Sta. 119+80, Valve 28",3282.08,2.21,Metal Loss Internal,33.78284945,-118.21959795,1.270
40003434,GROUP,8638.58,86+64,12%,0.219,52000,0.76,0.54,6:15,1525,0.75000,100.000%,0.97,1.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2122.13,"Valve, Sta. 119+80, Valve 28",3281.44,2.21,Metal Loss Internal,33.78284942,-118.21960005,1.290
3410,WELD,8639.81,86+66,,,,,,,,,,,,,,,,8.69,,33.78284935,-118.21960410,1.270
3410,PIPE,8639.83,86+66,,0.250,52000,,,,,,,,,,,,,8.69,Wall Thickness,33.78284935,-118.21960410,1.270
40003435,GROUP,8640.41,86+66,11%,0.250,52000,0.78,0.84,10:45,1741,0.66000,100.000%,0.60,8.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2123.96,"Valve, Sta. 119+80, Valve 28",3279.61,8.69,Metal Loss External,33.78284932,-118.21960607,1.270
40003436,GROUP,8641.77,86+68,13%,0.250,52000,0.58,0.46,8:45,1741,0.66000,100.000%,1.96,6.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2125.32,"Valve, Sta. 119+80, Valve 28",3278.25,8.69,Metal Loss External,33.78284930,-118.21961053,1.270
40003438,GROUP,8642.99,86+69,14%,0.250,52000,0.63,0.49,8:00,1741,0.66000,100.000%,3.18,5.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2126.54,"Valve, Sta. 119+80, Valve 28",3277.03,8.69,Metal Loss External,33.78284928,-118.21961454,1.280
40003437,GROUP,8643.01,86+69,11%,0.250,52000,2.23,2.91,9:30,1741,0.66000,100.000%,3.20,5.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2126.56,"Valve, Sta. 119+80, Valve 28",3277.00,8.69,Metal Loss External,33.78284928,-118.21961461,1.280
40003439,GROUP,8643.19,86+69,18%,0.250,52000,1.46,1.20,8:15,1741,0.66000,100.000%,3.38,5.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2126.75,"Valve, Sta. 119+80, Valve 28",3276.82,8.69,Metal Loss External,33.78284928,-118.21961520,1.280
40003440,GROUP,8643.40,86+69,16%,0.250,52000,0.84,0.65,9:00,1741,0.66000,100.000%,3.59,5.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2126.95,"Valve, Sta. 119+80, Valve 28",3276.62,8.69,Metal Loss External,33.78284928,-118.21961587,1.280
40003441,GROUP,8643.85,86+70,24%,0.250,52000,3.28,3.31,9:30,1741,0.66000,100.000%,4.04,4.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2127.40,"Valve, Sta. 119+80, Valve 28",3276.17,8.69,Metal Loss External,33.78284928,-118.21961735,1.280
40003442,GROUP,8645.77,86+72,12%,0.250,52000,1.67,2.32,11:00,1741,0.66000,100.000%,5.96,2.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2129.32,"Valve, Sta. 119+80, Valve 28",3274.25,8.69,Metal Loss External,33.78284927,-118.21962365,1.280
40003443,GROUP,8648.10,86+74,12%,0.250,52000,0.53,0.41,6:00,1741,0.66000,100.000%,8.29,0.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2131.66,"Valve, Sta. 119+80, Valve 28",3271.91,8.69,Metal Loss Internal,33.78284927,-118.21963132,1.280
3420,WELD,8648.50,86+74,,,,,,,,,,,,,,,,6.37,,33.78284927,-118.21963262,1.290
3420,PIPE,8648.52,86+74,,0.250,52000,,,,,,,,,,,,,6.37,Wall Thickness,33.78284927,-118.21963262,1.290
3430,WELD,8654.87,86+81,,,,,,,,,,,,,,,,32.56,,33.78284924,-118.21965352,1.300
3430,PIPE,8654.89,86+81,,0.219,52000,,,,,,,,,,,,,32.56,Wall Thickness,33.78284924,-118.21965352,1.300
40003444,GROUP,8666.44,86+92,13%,0.219,52000,0.64,0.51,6:15,1525,0.75000,100.000%,11.57,21.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2149.99,"Valve, Sta. 119+80, Valve 28",3253.58,32.56,Metal Loss Internal,33.78284937,-118.21969148,1.320
40003445,GROUP,8666.94,86+93,14%,0.219,52000,0.45,0.48,6:15,1525,0.75000,100.000%,12.07,20.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2150.49,"Valve, Sta. 119+80, Valve 28",3253.08,32.56,Metal Loss Internal,33.78284937,-118.21969312,1.320
40003446,GROUP,8667.52,86+94,13%,0.219,52000,0.78,0.33,6:00,1525,0.75000,100.000%,12.65,19.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2151.07,"Valve, Sta. 119+80, Valve 28",3252.50,32.56,Metal Loss Internal,33.78284938,-118.21969504,1.320
40003447,GROUP,8667.72,86+94,11%,0.219,52000,0.57,0.64,6:15,1525,0.75000,100.000%,12.85,19.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2151.27,"Valve, Sta. 119+80, Valve 28",3252.30,32.56,Metal Loss Internal,33.78284939,-118.21969569,1.320
40003448,GROUP,8668.59,86+95,14%,0.219,52000,2.46,0.67,6:00,1525,0.75000,100.000%,13.72,18.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2152.14,"Valve, Sta. 119+80, Valve 28",3251.43,32.56,Metal Loss Internal,33.78284940,-118.21969855,1.330
