ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40003449,GROUP,8668.83,86+95,15%,0.219,52000,0.70,0.33,6:00,1525,0.75000,100.000%,13.96,18.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2152.38,"Valve, Sta. 119+80, Valve 28",3251.19,32.56,Metal Loss Internal,33.78284940,-118.21969934,1.330
40003450,GROUP,8669.26,86+95,18%,0.219,52000,0.50,0.49,6:15,1525,0.75000,100.000%,14.39,18.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2152.81,"Valve, Sta. 119+80, Valve 28",3250.76,32.56,Metal Loss Internal,33.78284941,-118.21970075,1.330
40003451,GROUP,8670.56,86+97,18%,0.219,52000,2.85,0.96,6:15,1525,0.75000,100.000%,15.69,16.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2154.11,"Valve, Sta. 119+80, Valve 28",3249.46,32.56,Metal Loss Internal,33.78284942,-118.21970501,1.330
40003452,GROUP,8671.03,86+97,31%,0.219,52000,0.68,0.49,6:00,1525,0.75000,100.000%,16.16,16.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2154.58,"Valve, Sta. 119+80, Valve 28",3248.99,32.56,Metal Loss Internal,33.78284943,-118.21970656,1.330
40003453,GROUP,8671.52,86+98,23%,0.219,52000,1.42,0.44,6:15,1525,0.75000,100.000%,16.65,15.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2155.07,"Valve, Sta. 119+80, Valve 28",3248.49,32.56,Metal Loss Internal,33.78284943,-118.21970818,1.330
40003454,GROUP,8671.94,86+98,26%,0.219,52000,0.59,0.33,6:00,1525,0.75000,100.000%,17.07,15.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2155.49,"Valve, Sta. 119+80, Valve 28",3248.08,32.56,Metal Loss Internal,33.78284944,-118.21970953,1.330
40003455,GROUP,8672.26,86+98,29%,0.219,52000,0.57,0.38,6:00,1525,0.75000,100.000%,17.39,15.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2155.81,"Valve, Sta. 119+80, Valve 28",3247.76,32.56,Metal Loss Internal,33.78284944,-118.21971058,1.330
40003456,GROUP,8673.48,87+00,25%,0.219,52000,0.57,0.49,6:15,1525,0.75000,100.000%,18.61,13.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2157.03,"Valve, Sta. 119+80, Valve 28",3246.54,32.56,Metal Loss Internal,33.78284945,-118.21971459,1.330
40003457,GROUP,8673.77,87+00,27%,0.219,52000,2.48,0.57,6:00,1525,0.75000,100.000%,18.90,13.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2157.32,"Valve, Sta. 119+80, Valve 28",3246.25,32.56,Metal Loss Internal,33.78284946,-118.21971554,1.330
40003458,GROUP,8674.28,87+00,20%,0.219,52000,0.54,0.43,6:15,1525,0.75000,100.000%,19.41,13.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2157.83,"Valve, Sta. 119+80, Valve 28",3245.74,32.56,Metal Loss Internal,33.78284947,-118.21971721,1.320
40003459,GROUP,8674.67,87+01,30%,0.219,52000,1.83,0.47,6:15,1525,0.75000,100.000%,19.80,12.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2158.22,"Valve, Sta. 119+80, Valve 28",3245.34,32.56,Metal Loss Internal,33.78284947,-118.21971851,1.320
40003460,GROUP,8674.90,87+01,13%,0.219,52000,1.10,0.69,5:45,1525,0.75000,100.000%,20.03,12.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2158.45,"Valve, Sta. 119+80, Valve 28",3245.12,32.56,Metal Loss Internal,33.78284947,-118.21971925,1.320
40003461,GROUP,8676.61,87+03,18%,0.219,52000,2.49,1.38,6:00,1525,0.75000,100.000%,21.74,10.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2160.16,"Valve, Sta. 119+80, Valve 28",3243.41,32.56,Metal Loss Internal,33.78284949,-118.21972488,1.310
40003462,GROUP,8676.94,87+03,13%,0.219,52000,1.13,1.09,6:15,1525,0.75000,100.000%,22.07,10.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2160.49,"Valve, Sta. 119+80, Valve 28",3243.08,32.56,Metal Loss Internal,33.78284949,-118.21972595,1.310
40003463,GROUP,8677.17,87+03,11%,0.219,52000,0.74,0.68,6:00,1525,0.75000,100.000%,22.30,10.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2160.72,"Valve, Sta. 119+80, Valve 28",3242.85,32.56,Metal Loss Internal,33.78284949,-118.21972671,1.310
40003464,GROUP,8677.35,87+03,21%,0.219,52000,0.70,0.50,5:45,1525,0.75000,100.000%,22.48,10.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2160.90,"Valve, Sta. 119+80, Valve 28",3242.67,32.56,Metal Loss Internal,33.78284949,-118.21972731,1.300
40003465,GROUP,8677.50,87+04,23%,0.219,52000,0.70,1.24,6:00,1525,0.75000,100.000%,22.63,9.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2161.05,"Valve, Sta. 119+80, Valve 28",3242.52,32.56,Metal Loss Internal,33.78284949,-118.21972779,1.300
40003466,GROUP,8677.76,87+04,20%,0.219,52000,0.60,0.57,6:00,1525,0.75000,100.000%,22.89,9.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2161.31,"Valve, Sta. 119+80, Valve 28",3242.25,32.56,Metal Loss Internal,33.78284949,-118.21972866,1.300
40003467,GROUP,8678.02,87+04,16%,0.219,52000,0.67,0.33,6:15,1525,0.75000,100.000%,23.15,9.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2161.57,"Valve, Sta. 119+80, Valve 28",3242.00,32.56,Metal Loss Internal,33.78284949,-118.21972950,1.300
40003468,GROUP,8678.75,87+05,17%,0.219,52000,0.69,0.87,5:15,1525,0.75000,100.000%,23.88,8.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2162.30,"Valve, Sta. 119+80, Valve 28",3241.27,32.56,Metal Loss Internal,33.78284950,-118.21973189,1.290
40003469,GROUP,8679.05,87+05,17%,0.219,52000,1.12,0.50,5:00,1525,0.75000,100.000%,24.18,8.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2162.60,"Valve, Sta. 119+80, Valve 28",3240.97,32.56,Metal Loss Internal,33.78284950,-118.21973287,1.290
40003470,GROUP,8679.29,87+05,10%,0.219,52000,0.60,0.71,5:00,1525,0.75000,100.000%,24.42,8.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2162.84,"Valve, Sta. 119+80, Valve 28",3240.73,32.56,Metal Loss Internal,33.78284950,-118.21973366,1.290
40003471,GROUP,8679.87,87+06,28%,0.219,52000,3.04,3.51,6:15,1525,0.75000,100.000%,25.00,7.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2163.42,"Valve, Sta. 119+80, Valve 28",3240.15,32.56,Metal Loss Internal,33.78284950,-118.21973555,1.280
40003472,GROUP,8680.01,87+06,11%,0.219,52000,0.99,1.10,5:00,1525,0.75000,100.000%,25.15,7.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2163.57,"Valve, Sta. 119+80, Valve 28",3240.00,32.56,Metal Loss Internal,33.78284950,-118.21973605,1.280
40003473,GROUP,8680.38,87+07,25%,0.219,52000,5.67,3.58,5:15,1525,0.75000,100.000%,25.51,7.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2163.94,"Valve, Sta. 119+80, Valve 28",3239.63,32.56,Metal Loss Internal,33.78284950,-118.21973726,1.270
40003474,GROUP,8680.76,87+07,10%,0.219,52000,0.50,0.43,4:45,1525,0.75000,100.000%,25.89,6.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2164.32,"Valve, Sta. 119+80, Valve 28",3239.25,32.56,Metal Loss Internal,33.78284950,-118.21973851,1.270
40003475,GROUP,8680.77,87+07,12%,0.219,52000,0.55,0.44,5:30,1525,0.75000,100.000%,25.90,6.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2164.32,"Valve, Sta. 119+80, Valve 28",3239.25,32.56,Metal Loss Internal,33.78284950,-118.21973852,1.270
40003476,GROUP,8680.96,87+07,10%,0.219,52000,0.74,0.75,6:00,1525,0.75000,100.000%,26.10,6.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2164.52,"Valve, Sta. 119+80, Valve 28",3239.05,32.56,Metal Loss Internal,33.78284950,-118.21973917,1.260
40003477,GROUP,8681.00,87+07,11%,0.219,52000,0.51,0.48,4:30,1525,0.75000,100.000%,26.13,6.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2164.55,"Valve, Sta. 119+80, Valve 28",3239.02,32.56,Metal Loss Internal,33.78284950,-118.21973928,1.260
40003478,GROUP,8681.13,87+07,14%,0.219,52000,0.54,0.37,6:15,1525,0.75000,100.000%,26.26,6.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2164.68,"Valve, Sta. 119+80, Valve 28",3238.89,32.56,Metal Loss Internal,33.78284950,-118.21973969,1.260
40003479,GROUP,8681.29,87+07,28%,0.219,52000,2.01,1.35,4:45,1525,0.75000,100.000%,26.42,6.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2164.84,"Valve, Sta. 119+80, Valve 28",3238.73,32.56,Metal Loss Internal,33.78284950,-118.21974022,1.260
40003480,GROUP,8681.36,87+08,14%,0.219,52000,0.69,1.57,6:00,1525,0.75000,100.000%,26.49,6.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2164.91,"Valve, Sta. 119+80, Valve 28",3238.66,32.56,Metal Loss Internal,33.78284950,-118.21974047,1.260
40003481,GROUP,8681.51,87+08,21%,0.219,52000,0.62,0.63,4:45,1525,0.75000,100.000%,26.64,5.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2165.06,"Valve, Sta. 119+80, Valve 28",3238.51,32.56,Metal Loss Internal,33.78284950,-118.21974095,1.260
40003482,GROUP,8681.74,87+08,11%,0.219,52000,1.11,1.11,6:00,1525,0.75000,100.000%,26.87,5.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2165.29,"Valve, Sta. 119+80, Valve 28",3238.28,32.56,Metal Loss Internal,33.78284950,-118.21974170,1.250
40003483,GROUP,8682.15,87+08,18%,0.219,52000,6.25,1.19,6:00,1525,0.75000,100.000%,27.28,5.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2165.70,"Valve, Sta. 119+80, Valve 28",3237.87,32.56,Metal Loss Internal,33.78284950,-118.21974304,1.250
40003484,GROUP,8682.96,87+09,14%,0.219,52000,0.82,0.66,5:45,1525,0.75000,100.000%,28.09,4.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2166.51,"Valve, Sta. 119+80, Valve 28",3237.06,32.56,Metal Loss Internal,33.78284949,-118.21974570,1.240
40003485,GROUP,8683.19,87+09,16%,0.219,52000,2.35,1.33,6:00,1525,0.75000,100.000%,28.32,4.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2166.74,"Valve, Sta. 119+80, Valve 28",3236.83,32.56,Metal Loss Internal,33.78284949,-118.21974646,1.240
40003486,GROUP,8683.48,87+10,14%,0.219,52000,1.28,1.63,6:00,1525,0.75000,100.000%,28.61,3.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2167.03,"Valve, Sta. 119+80, Valve 28",3236.54,32.56,Metal Loss Internal,33.78284949,-118.21974740,1.230
40003487,GROUP,8683.53,87+10,11%,0.219,52000,1.03,0.71,4:00,1525,0.75000,100.000%,28.66,3.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2167.09,"Valve, Sta. 119+80, Valve 28",3236.48,32.56,Metal Loss Internal,33.78284949,-118.21974759,1.230
40003488,GROUP,8683.70,87+10,19%,0.219,52000,1.29,1.46,6:00,1525,0.75000,100.000%,28.83,3.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2167.26,"Valve, Sta. 119+80, Valve 28",3236.31,32.56,Metal Loss Internal,33.78284949,-118.21974815,1.230
40003489,GROUP,8684.04,87+10,24%,0.219,52000,3.76,1.79,6:00,1525,0.75000,100.000%,29.17,3.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2167.59,"Valve, Sta. 119+80, Valve 28",3235.98,32.56,Metal Loss Internal,33.78284949,-118.21974926,1.220
40003490,GROUP,8684.53,87+11,15%,0.219,52000,1.95,1.60,6:00,1525,0.75000,100.000%,29.66,2.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2168.08,"Valve, Sta. 119+80, Valve 28",3235.49,32.56,Metal Loss Internal,33.78284948,-118.21975085,1.220
40003491,GROUP,8684.78,87+11,18%,0.219,52000,0.66,1.16,6:00,1525,0.75000,100.000%,29.91,2.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2168.33,"Valve, Sta. 119+80, Valve 28",3235.24,32.56,Metal Loss Internal,33.78284948,-118.21975167,1.210
40003492,GROUP,8685.06,87+11,21%,0.219,52000,1.12,0.67,5:45,1525,0.75000,100.000%,30.19,2.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2168.61,"Valve, Sta. 119+80, Valve 28",3234.96,32.56,Metal Loss Internal,33.78284948,-118.21975261,1.210
40003493,GROUP,8685.23,87+11,18%,0.219,52000,0.61,0.33,6:15,1525,0.75000,100.000%,30.36,2.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2168.78,"Valve, Sta. 119+80, Valve 28",3234.79,32.56,Metal Loss Internal,33.78284948,-118.21975316,1.210
40003494,GROUP,8685.38,87+12,19%,0.219,52000,0.77,1.12,6:00,1525,0.75000,100.000%,30.51,2.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2168.93,"Valve, Sta. 119+80, Valve 28",3234.64,32.56,Metal Loss Internal,33.78284948,-118.21975364,1.210
40003495,GROUP,8685.68,87+12,27%,0.219,52000,2.85,1.12,6:00,1525,0.75000,100.000%,30.81,1.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2169.23,"Valve, Sta. 119+80, Valve 28",3234.34,32.56,Metal Loss Internal,33.78284948,-118.21975464,1.200
40003496,GROUP,8686.17,87+12,19%,0.219,52000,2.27,1.02,6:00,1525,0.75000,100.000%,31.30,1.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2169.72,"Valve, Sta. 119+80, Valve 28",3233.85,32.56,Metal Loss Internal,33.78284947,-118.21975623,1.200
40003497,GROUP,8686.55,87+13,16%,0.219,52000,0.94,0.40,5:45,1525,0.75000,100.000%,31.68,0.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2170.10,"Valve, Sta. 119+80, Valve 28",3233.47,32.56,Metal Loss Internal,33.78284947,-118.21975750,1.190
40003498,GROUP,8687.25,87+13,37%,0.219,52000,1.32,1.08,6:00,1525,0.75000,100.000%,32.38,0.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2170.80,"Valve, Sta. 119+80, Valve 28",3232.77,32.56,Metal Loss Internal,33.78284946,-118.21975978,1.180
3440,WELD,8687.43,87+14,,,,,,,,,,,,,,,,6.62,,33.78284946,-118.21976039,1.180
40003499,GROUP,8687.58,87+14,15%,0.219,52000,2.18,2.14,5:45,1525,0.75000,100.000%,0.14,6.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2171.13,"Valve, Sta. 119+80, Valve 28",3232.44,6.62,Metal Loss Internal,33.78284946,-118.21976086,1.170
40003500,GROUP,8687.97,87+14,18%,0.219,52000,2.41,1.35,6:00,1525,0.75000,100.000%,0.53,6.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2171.52,"Valve, Sta. 119+80, Valve 28",3232.05,6.62,Metal Loss Internal,33.78284946,-118.21976214,1.170
40003501,GROUP,8688.19,87+14,15%,0.219,52000,0.87,0.82,6:00,1525,0.75000,100.000%,0.76,5.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2171.74,"Valve, Sta. 119+80, Valve 28",3231.83,6.62,Metal Loss Internal,33.78284945,-118.21976287,1.160
40003502,GROUP,8688.51,87+15,10%,0.219,52000,0.60,0.61,6:00,1525,0.75000,100.000%,1.08,5.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2172.06,"Valve, Sta. 119+80, Valve 28",3231.51,6.62,Metal Loss Internal,33.78284945,-118.21976393,1.160
40003503,GROUP,8688.86,87+15,23%,0.219,52000,1.22,1.39,6:00,1525,0.75000,100.000%,1.43,5.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2172.42,"Valve, Sta. 119+80, Valve 28",3231.15,6.62,Metal Loss Internal,33.78284944,-118.21976509,1.150
40003504,GROUP,8689.13,87+15,12%,0.219,52000,0.37,0.64,6:00,1525,0.75000,100.000%,1.69,4.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2172.68,"Valve, Sta. 119+80, Valve 28",3230.89,6.62,Metal Loss Internal,33.78284944,-118.21976594,1.140
40003505,GROUP,8689.55,87+16,19%,0.219,52000,1.40,1.32,6:00,1525,0.75000,100.000%,2.11,4.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2173.10,"Valve, Sta. 119+80, Valve 28",3230.47,6.62,Metal Loss Internal,33.78284943,-118.21976733,1.130
40003506,GROUP,8689.99,87+16,21%,0.219,52000,6.91,1.94,6:00,1525,0.75000,100.000%,2.56,4.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2173.54,"Valve, Sta. 119+80, Valve 28",3230.03,6.62,Metal Loss Internal,33.78284943,-118.21976878,1.120
40003507,GROUP,8691.82,87+18,20%,0.219,52000,3.54,8.71,5:45,1525,0.75000,100.000%,4.39,2.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2175.37,"Valve, Sta. 119+80, Valve 28",3228.20,6.62,Metal Loss Internal,33.78284945,-118.21977479,1.090
40003508,GROUP,8692.19,87+18,16%,0.219,52000,0.73,1.17,5:45,1525,0.75000,100.000%,4.75,1.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2175.74,"Valve, Sta. 119+80, Valve 28",3227.83,6.62,Metal Loss Internal,33.78284946,-118.21977599,1.080
10000133,LOCATION,8692.41,87+19,,,,,,,,,,4.98,1.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2175.96,"Valve, Sta. 119+80, Valve 28",3227.61,6.62,Sleeve Begin - 18.99 in.,33.78284947,-118.21977932,1.070
10000133,LOCATION,8693.99,87+20,,,,,,,,,,6.56,0.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2177.54,"Valve, Sta. 119+80, Valve 28",3226.02,6.62,Sleeve End  ,33.78284947,-118.21977932,1.070
3450,WELD,8694.05,87+20,,,,,,,,,,,,,,,,1.44,,33.78284938,-118.21978210,1.050
10000134,LOCATION,8694.80,87+21,,,,,,,,,,0.75,0.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2178.35,"Valve, Sta. 119+80, Valve 28",3225.22,1.44,"Bend left - 33 deg., 3D",33.78284906,-118.21978450,1.040
3460,WELD,8695.49,87+22,,,,,,,,,,,,,,,,10.32,,33.78284841,-118.21978662,1.010
10000135,LOCATION,8698.26,87+25,,,,,,,,,,2.78,7.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2181.82,"Valve, Sta. 119+80, Valve 28",3221.75,10.32,Fitting on top of pipe,33.78284440,-118.21979434,0.830
40003509,GROUP,8698.35,87+25,11%,0.219,52000,0.65,0.59,6:00,1525,0.75000,100.000%,2.86,7.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2181.90,"Valve, Sta. 119+80, Valve 28",3221.67,10.32,Metal Loss Internal,33.78284427,-118.21979458,0.820
40003510,GROUP,8699.00,87+25,26%,0.219,52000,1.13,1.05,6:00,1525,0.75000,100.000%,3.51,6.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2182.55,"Valve, Sta. 119+80, Valve 28",3221.02,10.32,Metal Loss Internal,33.78284331,-118.21979637,0.790
40003511,GROUP,8699.36,87+26,19%,0.219,52000,2.34,0.82,6:15,1525,0.75000,100.000%,3.87,6.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2182.91,"Valve, Sta. 119+80, Valve 28",3220.66,10.32,Metal Loss Internal,33.78284277,-118.21979736,0.760
40003512,GROUP,8701.72,87+28,19%,0.219,52000,0.74,0.64,6:00,1525,0.75000,100.000%,6.24,4.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2185.27,"Valve, Sta. 119+80, Valve 28",3218.29,10.32,Metal Loss Internal,33.78283928,-118.21980387,0.620
40003513,GROUP,8701.94,87+28,23%,0.219,52000,2.17,1.14,6:00,1525,0.75000,100.000%,6.45,3.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2185.49,"Valve, Sta. 119+80, Valve 28",3218.08,10.32,Metal Loss Internal,33.78283896,-118.21980445,0.610
40003514,GROUP,8702.48,87+29,18%,0.219,52000,0.77,0.64,5:45,1525,0.75000,100.000%,6.99,3.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2186.03,"Valve, Sta. 119+80, Valve 28",3217.54,10.32,Metal Loss External,33.78283816,-118.21980594,0.570
40003515,GROUP,8702.69,87+29,15%,0.219,52000,0.81,0.73,7:00,1525,0.75000,100.000%,7.21,3.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2186.24,"Valve, Sta. 119+80, Valve 28",3217.33,10.32,Metal Loss External,33.78283784,-118.21980653,0.560
40003516,GROUP,8702.74,87+29,28%,0.219,52000,1.96,1.31,5:30,1525,0.75000,100.000%,7.26,3.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2186.30,"Valve, Sta. 119+80, Valve 28",3217.27,10.32,Metal Loss External,33.78283776,-118.21980668,0.560
40003517,GROUP,8702.93,87+29,20%,0.219,52000,0.67,0.91,6:45,1525,0.75000,100.000%,7.45,2.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2186.49,"Valve, Sta. 119+80, Valve 28",3217.08,10.32,Metal Loss External,33.78283747,-118.21980720,0.550
40003518,GROUP,8703.18,87+30,20%,0.219,52000,2.21,1.19,5:15,1525,0.75000,100.000%,7.69,2.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2186.73,"Valve, Sta. 119+80, Valve 28",3216.84,10.32,Metal Loss External,33.78283710,-118.21980786,0.530
40003519,GROUP,8703.59,87+30,13%,0.219,52000,0.96,2.09,6:15,1525,0.75000,100.000%,8.11,2.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2187.14,"Valve, Sta. 119+80, Valve 28",3216.42,10.32,Metal Loss Internal,33.78283648,-118.21980900,0.510
40003520,GROUP,8703.93,87+30,25%,0.219,52000,2.46,1.76,6:30,1525,0.75000,100.000%,8.45,1.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2187.49,"Valve, Sta. 119+80, Valve 28",3216.08,10.32,Metal Loss Internal,33.78283596,-118.21980993,0.490
40003521,GROUP,8704.36,87+31,30%,0.219,52000,2.08,2.09,6:00,1525,0.75000,100.000%,8.88,1.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2187.92,"Valve, Sta. 119+80, Valve 28",3215.65,10.32,Metal Loss Internal,33.78283530,-118.21981110,0.470
40003522,GROUP,8704.79,87+31,25%,0.219,52000,3.95,2.19,6:00,1525,0.75000,100.000%,9.30,1.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2188.34,"Valve, Sta. 119+80, Valve 28",3215.23,10.32,Metal Loss Internal,33.78283465,-118.21981226,0.440
40003523,GROUP,8705.26,87+32,16%,0.219,52000,1.56,0.58,5:45,1525,0.75000,100.000%,9.78,0.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2188.81,"Valve, Sta. 119+80, Valve 28",3214.75,10.32,Metal Loss External,33.78283395,-118.21981357,0.420
3470,WELD,8705.81,87+32,,,,,,,,,,,,,,,,1.96,,33.78283323,-118.21981512,0.380
10000136,LOCATION,8706.80,87+32,,,,,,,,,,1.00,0.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2190.36,"Valve, Sta. 119+80, Valve 28",3213.21,1.96,"Bend right - 45 deg., 3D",33.78283229,-118.21981815,0.320
3480,WELD,8707.77,87+34,,,,,,,,,,,,,,,,41.82,,33.78283222,-118.21982127,0.260
40003524,GROUP,8726.05,87+53,21%,0.219,52000,0.54,0.33,6:15,1525,0.75000,100.000%,18.28,23.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2209.60,"Valve, Sta. 119+80, Valve 28",3193.97,41.82,Metal Loss Internal,33.78284307,-118.21987978,-0.520
40003525,GROUP,8727.67,87+54,14%,0.219,52000,0.44,0.34,6:00,1525,0.75000,100.000%,19.90,21.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2211.22,"Valve, Sta. 119+80, Valve 28",3192.35,41.82,Metal Loss Internal,33.78284421,-118.21988490,-0.550
40003526,GROUP,8727.88,87+55,12%,0.219,52000,0.60,0.66,6:00,1525,0.75000,100.000%,20.11,21.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2211.43,"Valve, Sta. 119+80, Valve 28",3192.14,41.82,Metal Loss Internal,33.78284436,-118.21988558,-0.560
40003527,GROUP,8728.63,87+55,13%,0.219,52000,0.80,0.74,6:00,1525,0.75000,100.000%,20.86,20.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2212.18,"Valve, Sta. 119+80, Valve 28",3191.39,41.82,Metal Loss Internal,33.78284490,-118.21988794,-0.570
40003528,GROUP,8728.95,87+56,16%,0.219,52000,0.84,0.94,6:00,1525,0.75000,100.000%,21.18,20.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2212.50,"Valve, Sta. 119+80, Valve 28",3191.07,41.82,Metal Loss Internal,33.78284513,-118.21988895,-0.580
40003529,GROUP,8733.29,87+60,18%,0.219,52000,0.80,0.97,6:00,1525,0.75000,100.000%,25.52,16.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2216.84,"Valve, Sta. 119+80, Valve 28",3186.73,41.82,Metal Loss Internal,33.78284835,-118.21990267,-0.630
40003530,GROUP,8735.65,87+62,10%,0.219,52000,0.61,0.33,6:00,1525,0.75000,100.000%,27.88,13.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2219.21,"Valve, Sta. 119+80, Valve 28",3184.36,41.82,Metal Loss Internal,33.78285017,-118.21991011,-0.650
40003531,GROUP,8735.86,87+63,16%,0.219,52000,0.99,0.61,5:45,1525,0.75000,100.000%,28.10,13.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2219.42,"Valve, Sta. 119+80, Valve 28",3184.15,41.82,Metal Loss Internal,33.78285034,-118.21991078,-0.650
40003532,GROUP,8736.62,87+63,14%,0.219,52000,0.93,0.80,6:00,1525,0.75000,100.000%,28.85,12.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2220.17,"Valve, Sta. 119+80, Valve 28",3183.40,41.82,Metal Loss Internal,33.78285093,-118.21991315,-0.650
40003533,GROUP,8736.84,87+64,13%,0.219,52000,0.61,0.44,6:00,1525,0.75000,100.000%,29.07,12.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2220.39,"Valve, Sta. 119+80, Valve 28",3183.17,41.82,Metal Loss Internal,33.78285111,-118.21991386,-0.650
40003534,GROUP,8737.45,87+64,10%,0.219,52000,0.69,0.57,5:45,1525,0.75000,100.000%,29.69,12.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2221.01,"Valve, Sta. 119+80, Valve 28",3182.56,41.82,Metal Loss Internal,33.78285158,-118.21991578,-0.650
40003535,GROUP,8738.41,87+65,14%,0.219,52000,0.94,0.71,5:45,1525,0.75000,100.000%,30.64,11.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2221.96,"Valve, Sta. 119+80, Valve 28",3181.61,41.82,Metal Loss Internal,33.78285234,-118.21991876,-0.650
40003536,GROUP,8739.54,87+66,10%,0.219,52000,0.90,0.80,6:00,1525,0.75000,100.000%,31.78,10.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2223.10,"Valve, Sta. 119+80, Valve 28",3180.47,41.82,Metal Loss Internal,33.78285327,-118.21992234,-0.640
40003537,GROUP,8740.10,87+67,12%,0.219,52000,0.98,0.97,6:00,1525,0.75000,100.000%,32.33,9.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2223.65,"Valve, Sta. 119+80, Valve 28",3179.92,41.82,Metal Loss Internal,33.78285372,-118.21992407,-0.640
40003538,GROUP,8740.27,87+67,17%,0.219,52000,0.79,0.61,6:00,1525,0.75000,100.000%,32.51,9.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2223.83,"Valve, Sta. 119+80, Valve 28",3179.74,41.82,Metal Loss Internal,33.78285386,-118.21992462,-0.640
40003539,GROUP,8740.48,87+67,18%,0.219,52000,0.98,0.84,6:00,1525,0.75000,100.000%,32.72,9.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2224.04,"Valve, Sta. 119+80, Valve 28",3179.53,41.82,Metal Loss Internal,33.78285403,-118.21992528,-0.640
40003540,GROUP,8742.42,87+69,19%,0.219,52000,1.74,0.75,6:00,1525,0.75000,100.000%,34.65,7.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2225.97,"Valve, Sta. 119+80, Valve 28",3177.60,41.82,Metal Loss Internal,33.78285563,-118.21993134,-0.620
40003541,GROUP,8742.97,87+70,21%,0.219,52000,0.93,0.61,6:00,1525,0.75000,100.000%,35.20,6.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2226.52,"Valve, Sta. 119+80, Valve 28",3177.05,41.82,Metal Loss Internal,33.78285609,-118.21993306,-0.610
40003542,GROUP,8743.28,87+70,22%,0.219,52000,2.42,0.66,6:00,1525,0.75000,100.000%,35.51,6.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2226.83,"Valve, Sta. 119+80, Valve 28",3176.74,41.82,Metal Loss Internal,33.78285634,-118.21993402,-0.600
40003543,GROUP,8743.59,87+70,22%,0.219,52000,2.35,0.94,6:00,1525,0.75000,100.000%,35.83,5.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2227.15,"Valve, Sta. 119+80, Valve 28",3176.42,41.82,Metal Loss Internal,33.78285660,-118.21993501,-0.600
40003545,GROUP,8743.95,87+71,11%,0.219,52000,0.83,0.82,6:00,1525,0.75000,100.000%,36.18,5.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2227.50,"Valve, Sta. 119+80, Valve 28",3176.07,41.82,Metal Loss Internal,33.78285690,-118.21993611,-0.600
40003544,GROUP,8743.96,87+71,16%,0.219,52000,2.81,2.70,11:15,1525,0.75000,100.000%,36.19,5.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2227.51,"Valve, Sta. 119+80, Valve 28",3176.06,41.82,Metal Loss External,33.78285691,-118.21993615,-0.600
40003546,GROUP,8744.11,87+71,16%,0.219,52000,1.41,0.90,12:45,1525,0.75000,100.000%,36.34,5.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2227.66,"Valve, Sta. 119+80, Valve 28",3175.91,41.82,Metal Loss External,33.78285704,-118.21993661,-0.590
40003547,GROUP,8744.11,87+71,16%,0.219,52000,0.83,0.52,6:00,1525,0.75000,100.000%,36.34,5.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2227.66,"Valve, Sta. 119+80, Valve 28",3175.91,41.82,Metal Loss Internal,33.78285704,-118.21993662,-0.590
40003548,GROUP,8744.29,87+71,27%,0.219,52000,0.51,0.42,6:00,1525,0.75000,100.000%,36.52,5.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2227.84,"Valve, Sta. 119+80, Valve 28",3175.73,41.82,Metal Loss Internal,33.78285719,-118.21993718,-0.590
40003549,GROUP,8744.72,87+72,14%,0.219,52000,1.05,0.64,6:00,1525,0.75000,100.000%,36.95,4.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2228.27,"Valve, Sta. 119+80, Valve 28",3175.29,41.82,Metal Loss Internal,33.78285756,-118.21993854,-0.590
40003550,GROUP,8744.94,87+72,14%,0.219,52000,0.98,0.61,6:00,1525,0.75000,100.000%,37.17,4.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2228.49,"Valve, Sta. 119+80, Valve 28",3175.08,41.82,Metal Loss Internal,33.78285774,-118.21993921,-0.580
40003551,GROUP,8745.28,87+72,18%,0.219,52000,0.78,0.78,6:00,1525,0.75000,100.000%,37.52,4.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2228.84,"Valve, Sta. 119+80, Valve 28",3174.73,41.82,Metal Loss Internal,33.78285803,-118.21994028,-0.580
40003552,GROUP,8745.48,87+72,16%,0.219,52000,0.62,0.51,6:00,1525,0.75000,100.000%,37.71,4.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2229.03,"Valve, Sta. 119+80, Valve 28",3174.54,41.82,Metal Loss Internal,33.78285819,-118.21994089,-0.570
40003553,GROUP,8746.30,87+73,11%,0.219,52000,0.89,0.33,6:15,1525,0.75000,100.000%,38.53,3.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2229.85,"Valve, Sta. 119+80, Valve 28",3173.72,41.82,Metal Loss Internal,33.78285889,-118.21994345,-0.560
40003554,GROUP,8747.10,87+74,10%,0.219,52000,0.70,0.51,6:15,1525,0.75000,100.000%,39.33,2.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2230.65,"Valve, Sta. 119+80, Valve 28",3172.92,41.82,Metal Loss Internal,33.78285957,-118.21994596,-0.550
40003555,GROUP,8748.10,87+75,12%,0.219,52000,0.78,0.68,6:00,1525,0.75000,100.000%,40.33,1.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2231.65,"Valve, Sta. 119+80, Valve 28",3171.92,41.82,Metal Loss Internal,33.78286042,-118.21994907,-0.530
40003556,GROUP,8749.40,87+76,13%,0.219,52000,0.35,0.33,6:00,1525,0.75000,100.000%,41.64,0.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2232.96,"Valve, Sta. 119+80, Valve 28",3170.61,41.82,Metal Loss Internal,33.78286154,-118.21995313,-0.500
3490,WELD,8749.58,87+76,,,,,,,,,,,,,,,,47.20,,33.78286170,-118.21995369,-0.500
40003557,GROUP,8750.16,87+77,20%,0.219,52000,0.77,0.61,3:45,1525,0.75000,100.000%,0.57,46.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2233.71,"Valve, Sta. 119+80, Valve 28",3169.86,47.20,Metal Loss External,33.78286220,-118.21995547,-0.490
40003558,GROUP,8750.81,87+78,12%,0.219,52000,0.71,0.46,6:00,1525,0.75000,100.000%,1.23,45.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2234.36,"Valve, Sta. 119+80, Valve 28",3169.20,47.20,Metal Loss Internal,33.78286277,-118.21995751,-0.470
40003559,GROUP,8751.20,87+78,11%,0.219,52000,0.98,0.41,6:00,1525,0.75000,100.000%,1.62,45.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2234.75,"Valve, Sta. 119+80, Valve 28",3168.81,47.20,Metal Loss Internal,33.78286311,-118.21995873,-0.470
40003560,GROUP,8751.56,87+78,17%,0.219,52000,0.60,0.43,6:00,1525,0.75000,100.000%,1.97,45.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2235.11,"Valve, Sta. 119+80, Valve 28",3168.46,47.20,Metal Loss Internal,33.78286342,-118.21995982,-0.460
40003561,GROUP,8751.71,87+79,11%,0.219,52000,0.37,0.33,6:00,1525,0.75000,100.000%,2.13,45.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2235.27,"Valve, Sta. 119+80, Valve 28",3168.30,47.20,Metal Loss Internal,33.78286356,-118.21996031,-0.460
40003562,GROUP,8752.74,87+80,11%,0.219,52000,0.66,0.45,6:00,1525,0.75000,100.000%,3.16,44.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2236.30,"Valve, Sta. 119+80, Valve 28",3167.27,47.20,Metal Loss Internal,33.78286446,-118.21996351,-0.440
40003563,GROUP,8753.31,87+80,14%,0.219,52000,0.82,0.52,6:00,1525,0.75000,100.000%,3.73,43.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2236.86,"Valve, Sta. 119+80, Valve 28",3166.70,47.20,Metal Loss Internal,33.78286497,-118.21996528,-0.430
40003564,GROUP,8754.19,87+81,12%,0.219,52000,0.65,0.81,12:30,1525,0.75000,100.000%,4.61,42.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2237.74,"Valve, Sta. 119+80, Valve 28",3165.83,47.20,Metal Loss External,33.78286574,-118.21996801,-0.410
10000137,LOCATION,8754.40,87+81,,,,,,,,,,4.82,42.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2237.95,"Valve, Sta. 119+80, Valve 28",3165.61,47.20,Sleeve Begin - 12.71 in.,33.78286639,-118.21997032,-0.400
14000002,DENT,8754.72,87+82,1.3%,,52000,2.10,,7:30,,,,5.13,42.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2238.27,"Valve, Sta. 119+80, Valve 28",3165.30,47.20,Dent - 0.14 inch Repaired with Sleeve,33.78286620,-118.21996965,-0.400
10000137,LOCATION,8755.46,87+82,,,,,,,,,,5.88,41.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2239.01,"Valve, Sta. 119+80, Valve 28",3164.56,47.20,Sleeve End  ,33.78286639,-118.21997032,-0.400
40003565,GROUP,8755.80,87+83,14%,0.219,52000,1.23,1.31,3:30,1525,0.75000,100.000%,6.22,40.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2239.35,"Valve, Sta. 119+80, Valve 28",3164.22,47.20,Metal Loss External,33.78286716,-118.21997302,-0.380
40003566,GROUP,8757.22,87+84,14%,0.219,52000,0.71,0.83,4:00,1525,0.75000,100.000%,7.64,39.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2240.77,"Valve, Sta. 119+80, Valve 28",3162.79,47.20,Metal Loss External,33.78286841,-118.21997743,-0.360
40003567,GROUP,8757.55,87+85,15%,0.219,52000,2.76,1.95,6:00,1525,0.75000,100.000%,7.97,39.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2241.10,"Valve, Sta. 119+80, Valve 28",3162.47,47.20,Metal Loss Internal,33.78286871,-118.21997844,-0.350
40003568,GROUP,8758.08,87+85,13%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,8.49,38.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2241.63,"Valve, Sta. 119+80, Valve 28",3161.94,47.20,Metal Loss Internal,33.78286918,-118.21998007,-0.350
40003569,GROUP,8758.41,87+85,23%,0.219,52000,1.19,1.65,6:00,1525,0.75000,100.000%,8.83,38.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2241.96,"Valve, Sta. 119+80, Valve 28",3161.61,47.20,Metal Loss External,33.78286949,-118.21998111,-0.340
40003570,GROUP,8758.49,87+85,16%,0.219,52000,2.55,1.67,4:45,1525,0.75000,100.000%,8.91,38.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2242.05,"Valve, Sta. 119+80, Valve 28",3161.52,47.20,Metal Loss External,33.78286956,-118.21998137,-0.340
40003571,GROUP,8758.54,87+86,23%,0.219,52000,0.81,1.66,7:15,1525,0.75000,100.000%,8.95,38.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2242.09,"Valve, Sta. 119+80, Valve 28",3161.48,47.20,Metal Loss External,33.78286960,-118.21998149,-0.340
40003572,GROUP,8758.58,87+86,13%,0.219,52000,0.39,1.02,6:00,1525,0.75000,100.000%,9.00,38.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2242.13,"Valve, Sta. 119+80, Valve 28",3161.44,47.20,Metal Loss External,33.78286964,-118.21998163,-0.340
40003573,GROUP,8758.76,87+86,13%,0.219,52000,1.04,0.77,7:15,1525,0.75000,100.000%,9.17,38.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2242.31,"Valve, Sta. 119+80, Valve 28",3161.26,47.20,Metal Loss External,33.78286980,-118.21998217,-0.340
40003574,GROUP,8759.04,87+86,16%,0.219,52000,2.11,1.86,4:15,1525,0.75000,100.000%,9.46,37.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2242.59,"Valve, Sta. 119+80, Valve 28",3160.98,47.20,Metal Loss External,33.78287006,-118.21998305,-0.340
40003575,GROUP,8759.90,87+87,19%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,10.32,36.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2243.46,"Valve, Sta. 119+80, Valve 28",3160.11,47.20,Metal Loss Internal,33.78287087,-118.21998573,-0.330
40003576,GROUP,8760.29,87+87,27%,0.219,52000,0.69,1.38,6:00,1525,0.75000,100.000%,10.70,36.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2243.84,"Valve, Sta. 119+80, Valve 28",3159.73,47.20,Metal Loss Internal,33.78287124,-118.21998691,-0.320
40003577,GROUP,8760.87,87+88,18%,0.219,52000,0.52,0.74,6:00,1525,0.75000,100.000%,11.29,35.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2244.42,"Valve, Sta. 119+80, Valve 28",3159.14,47.20,Metal Loss Internal,33.78287179,-118.21998870,-0.320
40003578,GROUP,8761.14,87+88,12%,0.219,52000,0.70,0.74,6:00,1525,0.75000,100.000%,11.55,35.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2244.69,"Valve, Sta. 119+80, Valve 28",3158.88,47.20,Metal Loss Internal,33.78287205,-118.21998952,-0.320
40003579,GROUP,8761.50,87+88,13%,0.219,52000,0.49,0.41,5:45,1525,0.75000,100.000%,11.91,35.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2245.05,"Valve, Sta. 119+80, Valve 28",3158.52,47.20,Metal Loss Internal,33.78287239,-118.21999062,-0.320
40003580,GROUP,8762.49,87+90,12%,0.219,52000,0.54,0.71,6:00,1525,0.75000,100.000%,12.91,34.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2246.04,"Valve, Sta. 119+80, Valve 28",3157.53,47.20,Metal Loss Internal,33.78287336,-118.21999366,-0.310
40003581,GROUP,8762.91,87+90,22%,0.219,52000,0.85,0.58,6:00,1525,0.75000,100.000%,13.33,33.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2246.46,"Valve, Sta. 119+80, Valve 28",3157.11,47.20,Metal Loss Internal,33.78287377,-118.21999495,-0.310
40003582,GROUP,8763.54,87+91,11%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,13.95,33.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2247.09,"Valve, Sta. 119+80, Valve 28",3156.48,47.20,Metal Loss Internal,33.78287438,-118.21999687,-0.310
40003583,GROUP,8763.75,87+91,19%,0.219,52000,0.44,0.37,6:00,1525,0.75000,100.000%,14.17,33.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2247.30,"Valve, Sta. 119+80, Valve 28",3156.27,47.20,Metal Loss Internal,33.78287459,-118.21999753,-0.310
40003584,GROUP,8764.03,87+91,12%,0.219,52000,0.56,0.41,6:15,1525,0.75000,100.000%,14.44,32.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2247.58,"Valve, Sta. 119+80, Valve 28",3155.99,47.20,Metal Loss Internal,33.78287487,-118.21999838,-0.320
40003585,GROUP,8764.21,87+91,12%,0.219,52000,0.47,0.49,6:15,1525,0.75000,100.000%,14.62,32.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2247.76,"Valve, Sta. 119+80, Valve 28",3155.81,47.20,Metal Loss Internal,33.78287505,-118.21999892,-0.320
40003586,GROUP,8764.54,87+92,11%,0.219,52000,0.64,0.52,6:00,1525,0.75000,100.000%,14.95,32.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2248.09,"Valve, Sta. 119+80, Valve 28",3155.48,47.20,Metal Loss Internal,33.78287537,-118.21999994,-0.320
40003587,GROUP,8765.68,87+93,11%,0.219,52000,0.47,0.55,6:15,1525,0.75000,100.000%,16.09,31.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2249.23,"Valve, Sta. 119+80, Valve 28",3154.34,47.20,Metal Loss Internal,33.78287650,-118.22000342,-0.330
40003588,GROUP,8766.17,87+93,12%,0.219,52000,1.75,2.06,6:00,1525,0.75000,100.000%,16.59,30.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2249.72,"Valve, Sta. 119+80, Valve 28",3153.85,47.20,Metal Loss Internal,33.78287700,-118.22000493,-0.330
40003589,GROUP,8766.37,87+93,12%,0.219,52000,0.61,0.72,6:00,1525,0.75000,100.000%,16.79,30.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2249.92,"Valve, Sta. 119+80, Valve 28",3153.65,47.20,Metal Loss Internal,33.78287720,-118.22000554,-0.330
40003590,GROUP,8766.60,87+94,28%,0.219,52000,1.23,2.15,6:00,1525,0.75000,100.000%,17.02,30.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2250.16,"Valve, Sta. 119+80, Valve 28",3153.41,47.20,Metal Loss Internal,33.78287743,-118.22000625,-0.340
40003591,GROUP,8766.93,87+94,15%,0.219,52000,0.76,0.64,6:00,1525,0.75000,100.000%,17.35,29.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2250.48,"Valve, Sta. 119+80, Valve 28",3153.09,47.20,Metal Loss Internal,33.78287776,-118.22000725,-0.340
40003592,GROUP,8767.30,87+94,19%,0.219,52000,2.28,0.70,6:00,1525,0.75000,100.000%,17.72,29.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2250.85,"Valve, Sta. 119+80, Valve 28",3152.71,47.20,Metal Loss Internal,33.78287814,-118.22000839,-0.340
40003593,GROUP,8767.74,87+95,17%,0.219,52000,0.56,0.69,6:00,1525,0.75000,100.000%,18.15,29.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2251.29,"Valve, Sta. 119+80, Valve 28",3152.28,47.20,Metal Loss Internal,33.78287857,-118.22000971,-0.350
40003594,GROUP,8767.89,87+95,20%,0.219,52000,0.56,0.59,6:00,1525,0.75000,100.000%,18.31,28.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2251.44,"Valve, Sta. 119+80, Valve 28",3152.13,47.20,Metal Loss Internal,33.78287873,-118.22001018,-0.350
40003595,GROUP,8768.07,87+95,21%,0.219,52000,0.48,0.61,6:00,1525,0.75000,100.000%,18.49,28.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2251.62,"Valve, Sta. 119+80, Valve 28",3151.95,47.20,Metal Loss Internal,33.78287891,-118.22001073,-0.360
40003596,GROUP,8768.32,87+95,20%,0.219,52000,0.40,0.43,6:00,1525,0.75000,100.000%,18.74,28.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2251.87,"Valve, Sta. 119+80, Valve 28",3151.69,47.20,Metal Loss Internal,33.78287917,-118.22001150,-0.360
40003597,GROUP,8768.52,87+96,15%,0.219,52000,0.77,0.47,6:00,1525,0.75000,100.000%,18.93,28.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2252.07,"Valve, Sta. 119+80, Valve 28",3151.50,47.20,Metal Loss Internal,33.78287937,-118.22001209,-0.370
40003598,GROUP,8768.68,87+96,12%,0.219,52000,0.64,0.58,6:00,1525,0.75000,100.000%,19.09,28.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2252.23,"Valve, Sta. 119+80, Valve 28",3151.34,47.20,Metal Loss Internal,33.78287953,-118.22001258,-0.370
40003599,GROUP,8769.01,87+96,21%,0.219,52000,0.37,0.50,6:00,1525,0.75000,100.000%,19.43,27.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2252.56,"Valve, Sta. 119+80, Valve 28",3151.01,47.20,Metal Loss Internal,33.78287986,-118.22001360,-0.370
40003600,GROUP,8769.21,87+96,28%,0.219,52000,1.31,0.62,6:00,1525,0.75000,100.000%,19.62,27.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2252.76,"Valve, Sta. 119+80, Valve 28",3150.81,47.20,Metal Loss Internal,33.78288007,-118.22001420,-0.380
40003601,GROUP,8769.64,87+97,20%,0.219,52000,6.58,1.22,6:00,1525,0.75000,100.000%,20.06,27.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2253.19,"Valve, Sta. 119+80, Valve 28",3150.37,47.20,Metal Loss Internal,33.78288051,-118.22001553,-0.390
40003602,GROUP,8770.13,87+97,30%,0.219,52000,1.95,0.69,6:00,1525,0.75000,100.000%,20.54,26.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2253.68,"Valve, Sta. 119+80, Valve 28",3149.89,47.20,Metal Loss Internal,33.78288100,-118.22001699,-0.400
40003603,GROUP,8770.34,87+97,26%,0.219,52000,0.59,0.58,6:00,1525,0.75000,100.000%,20.76,26.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2253.89,"Valve, Sta. 119+80, Valve 28",3149.68,47.20,Metal Loss Internal,33.78288122,-118.22001764,-0.400
40003604,GROUP,8770.58,87+98,25%,0.219,52000,2.47,2.00,6:00,1525,0.75000,100.000%,21.00,26.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2254.13,"Valve, Sta. 119+80, Valve 28",3149.44,47.20,Metal Loss Internal,33.78288147,-118.22001837,-0.410
40003605,GROUP,8770.90,87+98,21%,0.219,52000,1.75,2.83,6:00,1525,0.75000,100.000%,21.31,25.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2254.45,"Valve, Sta. 119+80, Valve 28",3149.12,47.20,Metal Loss Internal,33.78288179,-118.22001934,-0.420
40003606,GROUP,8771.33,87+98,24%,0.219,52000,1.91,0.52,6:00,1525,0.75000,100.000%,21.74,25.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2254.88,"Valve, Sta. 119+80, Valve 28",3148.69,47.20,Metal Loss Internal,33.78288223,-118.22002065,-0.430
40003607,GROUP,8771.61,87+99,13%,0.219,52000,0.87,0.54,6:00,1525,0.75000,100.000%,22.03,25.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2255.16,"Valve, Sta. 119+80, Valve 28",3148.40,47.20,Metal Loss Internal,33.78288252,-118.22002152,-0.430
40003608,GROUP,8771.81,87+99,17%,0.219,52000,0.46,0.50,6:00,1525,0.75000,100.000%,22.23,24.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2255.36,"Valve, Sta. 119+80, Valve 28",3148.21,47.20,Metal Loss Internal,33.78288272,-118.22002213,-0.440
40003609,GROUP,8772.21,87+99,15%,0.219,52000,0.48,0.44,6:00,1525,0.75000,100.000%,22.62,24.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2255.76,"Valve, Sta. 119+80, Valve 28",3147.81,47.20,Metal Loss Internal,33.78288313,-118.22002333,-0.450
40003610,GROUP,8772.33,87+99,13%,0.219,52000,0.34,0.45,5:45,1525,0.75000,100.000%,22.74,24.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2255.88,"Valve, Sta. 119+80, Valve 28",3147.69,47.20,Metal Loss Internal,33.78288325,-118.22002370,-0.450
40003611,GROUP,8772.50,88+00,13%,0.219,52000,0.32,0.41,6:00,1525,0.75000,100.000%,22.92,24.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2256.06,"Valve, Sta. 119+80, Valve 28",3147.51,47.20,Metal Loss Internal,33.78288343,-118.22002424,-0.460
40003612,GROUP,8772.74,88+00,17%,0.219,52000,0.62,0.53,6:00,1525,0.75000,100.000%,23.15,24.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2256.29,"Valve, Sta. 119+80, Valve 28",3147.28,47.20,Metal Loss Internal,33.78288368,-118.22002495,-0.460
40003613,GROUP,8772.89,88+00,16%,0.219,52000,0.42,0.45,6:00,1525,0.75000,100.000%,23.31,23.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2256.44,"Valve, Sta. 119+80, Valve 28",3147.13,47.20,Metal Loss Internal,33.78288383,-118.22002541,-0.470
40003614,GROUP,8773.35,88+00,18%,0.219,52000,0.33,0.33,5:45,1525,0.75000,100.000%,23.77,23.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2256.90,"Valve, Sta. 119+80, Valve 28",3146.67,47.20,Metal Loss Internal,33.78288430,-118.22002681,-0.480
40003615,GROUP,8773.48,88+01,20%,0.219,52000,0.54,0.61,6:15,1525,0.75000,100.000%,23.90,23.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2257.03,"Valve, Sta. 119+80, Valve 28",3146.54,47.20,Metal Loss Internal,33.78288444,-118.22002720,-0.490
40003616,GROUP,8774.14,88+01,11%,0.219,52000,0.47,0.39,6:00,1525,0.75000,100.000%,24.56,22.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2257.69,"Valve, Sta. 119+80, Valve 28",3145.88,47.20,Metal Loss Internal,33.78288512,-118.22002921,-0.510
40003617,GROUP,8774.50,88+02,14%,0.219,52000,0.41,0.50,6:00,1525,0.75000,100.000%,24.91,22.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2258.05,"Valve, Sta. 119+80, Valve 28",3145.52,47.20,Metal Loss Internal,33.78288548,-118.22003029,-0.520
40003618,GROUP,8774.88,88+02,11%,0.219,52000,0.61,0.55,6:00,1525,0.75000,100.000%,25.29,21.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2258.43,"Valve, Sta. 119+80, Valve 28",3145.14,47.20,Metal Loss Internal,33.78288587,-118.22003145,-0.530
40003619,GROUP,8775.04,88+02,10%,0.219,52000,0.51,0.39,6:00,1525,0.75000,100.000%,25.46,21.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2258.60,"Valve, Sta. 119+80, Valve 28",3144.97,47.20,Metal Loss Internal,33.78288604,-118.22003196,-0.540
40003620,GROUP,8775.24,88+02,11%,0.219,52000,0.72,0.59,6:00,1525,0.75000,100.000%,25.66,21.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2258.79,"Valve, Sta. 119+80, Valve 28",3144.78,47.20,Metal Loss Internal,33.78288625,-118.22003256,-0.540
40003621,GROUP,8775.44,88+03,11%,0.219,52000,0.77,0.55,6:00,1525,0.75000,100.000%,25.85,21.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2258.99,"Valve, Sta. 119+80, Valve 28",3144.58,47.20,Metal Loss Internal,33.78288645,-118.22003315,-0.550
40003622,GROUP,8775.94,88+03,13%,0.219,52000,0.35,0.39,6:00,1525,0.75000,100.000%,26.36,20.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2259.49,"Valve, Sta. 119+80, Valve 28",3144.08,47.20,Metal Loss Internal,33.78288697,-118.22003468,-0.570
40003623,GROUP,8776.08,88+03,10%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,26.50,20.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2259.63,"Valve, Sta. 119+80, Valve 28",3143.94,47.20,Metal Loss Internal,33.78288712,-118.22003511,-0.570
