ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40003624,GROUP,8776.81,88+04,16%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,27.22,19.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2260.36,"Valve, Sta. 119+80, Valve 28",3143.21,47.20,Metal Loss Internal,33.78288788,-118.22003730,-0.600
40003625,GROUP,8778.40,88+06,12%,0.219,52000,0.47,0.38,6:00,1525,0.75000,100.000%,28.82,18.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2261.95,"Valve, Sta. 119+80, Valve 28",3141.62,47.20,Metal Loss Internal,33.78288954,-118.22004214,-0.660
40003626,GROUP,8778.62,88+06,10%,0.219,52000,0.65,0.74,6:00,1525,0.75000,100.000%,29.04,18.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2262.17,"Valve, Sta. 119+80, Valve 28",3141.39,47.20,Metal Loss Internal,33.78288978,-118.22004281,-0.660
40003627,GROUP,8779.10,88+06,10%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,29.51,17.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2262.65,"Valve, Sta. 119+80, Valve 28",3140.92,47.20,Metal Loss Internal,33.78289028,-118.22004424,-0.680
40003628,GROUP,8780.03,88+07,11%,0.219,52000,0.58,0.61,5:45,1525,0.75000,100.000%,30.45,16.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2263.59,"Valve, Sta. 119+80, Valve 28",3139.98,47.20,Metal Loss Internal,33.78289127,-118.22004709,-0.720
40003629,GROUP,8780.74,88+08,13%,0.219,52000,0.42,0.40,5:45,1525,0.75000,100.000%,31.16,16.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2264.29,"Valve, Sta. 119+80, Valve 28",3139.28,47.20,Metal Loss Internal,33.78289202,-118.22004922,-0.750
40003630,GROUP,8781.99,88+09,11%,0.219,52000,0.28,0.33,5:45,1525,0.75000,100.000%,32.40,14.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2265.54,"Valve, Sta. 119+80, Valve 28",3138.03,47.20,Metal Loss Internal,33.78289336,-118.22005298,-0.800
40003631,GROUP,8782.93,88+10,15%,0.219,52000,0.30,0.36,6:15,1525,0.75000,100.000%,33.35,13.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2266.48,"Valve, Sta. 119+80, Valve 28",3137.09,47.20,Metal Loss Internal,33.78289437,-118.22005583,-0.840
40003632,GROUP,8783.07,88+10,11%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,33.49,13.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2266.62,"Valve, Sta. 119+80, Valve 28",3136.95,47.20,Metal Loss Internal,33.78289452,-118.22005625,-0.840
40003633,GROUP,8783.57,88+11,12%,0.219,52000,0.46,0.37,6:15,1525,0.75000,100.000%,33.99,13.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2267.12,"Valve, Sta. 119+80, Valve 28",3136.45,47.20,Metal Loss Internal,33.78289506,-118.22005776,-0.860
40003634,GROUP,8783.92,88+11,17%,0.219,52000,0.77,1.40,6:00,1525,0.75000,100.000%,34.33,12.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2267.47,"Valve, Sta. 119+80, Valve 28",3136.10,47.20,Metal Loss Internal,33.78289545,-118.22005880,-0.880
40003635,GROUP,8784.53,88+12,12%,0.219,52000,0.44,0.35,6:00,1525,0.75000,100.000%,34.95,12.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2268.08,"Valve, Sta. 119+80, Valve 28",3135.49,47.20,Metal Loss Internal,33.78289612,-118.22006064,-0.900
40003636,GROUP,8785.03,88+12,10%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,35.45,11.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2268.59,"Valve, Sta. 119+80, Valve 28",3134.98,47.20,Metal Loss Internal,33.78289667,-118.22006215,-0.920
40003637,GROUP,8786.44,88+14,13%,0.219,52000,1.79,0.76,5:45,1525,0.75000,100.000%,36.85,10.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2269.99,"Valve, Sta. 119+80, Valve 28",3133.58,47.20,Metal Loss Internal,33.78289823,-118.22006635,-0.990
40003638,GROUP,8787.17,88+14,11%,0.219,52000,0.44,0.43,6:00,1525,0.75000,100.000%,37.58,9.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2270.72,"Valve, Sta. 119+80, Valve 28",3132.85,47.20,Metal Loss Internal,33.78289905,-118.22006854,-1.020
40003639,GROUP,8788.26,88+16,11%,0.219,52000,0.31,0.34,6:15,1525,0.75000,100.000%,38.68,8.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2271.81,"Valve, Sta. 119+80, Valve 28",3131.75,47.20,Metal Loss Internal,33.78290030,-118.22007181,-1.070
40003640,GROUP,8789.92,88+17,11%,0.219,52000,0.30,0.33,6:15,1525,0.75000,100.000%,40.34,6.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2273.47,"Valve, Sta. 119+80, Valve 28",3130.10,47.20,Metal Loss Internal,33.78290221,-118.22007673,-1.140
40003641,GROUP,8794.14,88+21,11%,0.219,52000,0.34,0.41,6:15,1525,0.75000,100.000%,44.56,2.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2277.70,"Valve, Sta. 119+80, Valve 28",3125.87,47.20,Metal Loss Internal,33.78290717,-118.22008926,-1.310
40003642,GROUP,8795.20,88+23,11%,0.219,52000,0.66,0.39,6:15,1525,0.75000,100.000%,45.62,1.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2278.75,"Valve, Sta. 119+80, Valve 28",3124.82,47.20,Metal Loss Internal,33.78290842,-118.22009238,-1.360
3500,WELD,8796.78,88+24,,,,,,,,,,,,,,,,47.19,,33.78291029,-118.22009706,-1.420
40003643,GROUP,8798.08,88+25,12%,0.219,52000,0.65,0.90,5:45,1525,0.75000,100.000%,1.29,45.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2281.63,"Valve, Sta. 119+80, Valve 28",3121.94,47.19,Metal Loss Internal,33.78291183,-118.22010088,-1.480
40003644,GROUP,8798.44,88+26,18%,0.219,52000,0.64,0.55,5:45,1525,0.75000,100.000%,1.66,45.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2281.99,"Valve, Sta. 119+80, Valve 28",3121.58,47.19,Metal Loss Internal,33.78291228,-118.22010196,-1.500
40003645,GROUP,8799.73,88+27,11%,0.219,52000,0.67,0.40,6:15,1525,0.75000,100.000%,2.95,44.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2283.28,"Valve, Sta. 119+80, Valve 28",3120.29,47.19,Metal Loss Internal,33.78291383,-118.22010575,-1.560
40003646,GROUP,8800.00,88+27,12%,0.219,52000,0.86,0.38,6:15,1525,0.75000,100.000%,3.21,43.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2283.55,"Valve, Sta. 119+80, Valve 28",3120.02,47.19,Metal Loss Internal,33.78291415,-118.22010654,-1.570
40003647,GROUP,8800.56,88+28,12%,0.219,52000,0.44,0.35,5:45,1525,0.75000,100.000%,3.78,43.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2284.11,"Valve, Sta. 119+80, Valve 28",3119.46,47.19,Metal Loss Internal,33.78291483,-118.22010820,-1.590
40003648,GROUP,8800.88,88+28,11%,0.219,52000,2.08,0.64,6:15,1525,0.75000,100.000%,4.10,43.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2284.43,"Valve, Sta. 119+80, Valve 28",3119.14,47.19,Metal Loss Internal,33.78291522,-118.22010914,-1.610
40003649,GROUP,8802.04,88+29,14%,0.219,52000,0.94,1.14,6:00,1525,0.75000,100.000%,5.25,41.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2285.59,"Valve, Sta. 119+80, Valve 28",3117.98,47.19,Metal Loss Internal,33.78291662,-118.22011253,-1.660
40003650,GROUP,8802.52,88+30,10%,0.219,52000,0.70,0.57,5:45,1525,0.75000,100.000%,5.74,41.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2286.08,"Valve, Sta. 119+80, Valve 28",3117.49,47.19,Metal Loss Internal,33.78291721,-118.22011396,-1.680
40003651,GROUP,8804.13,88+32,14%,0.219,52000,1.12,0.72,6:15,1525,0.75000,100.000%,7.34,39.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2287.68,"Valve, Sta. 119+80, Valve 28",3115.89,47.19,Metal Loss Internal,33.78291917,-118.22011868,-1.740
40003652,GROUP,8807.79,88+35,11%,0.219,52000,0.76,0.53,6:00,1525,0.75000,100.000%,11.01,36.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2291.34,"Valve, Sta. 119+80, Valve 28",3112.23,47.19,Metal Loss Internal,33.78292368,-118.22012940,-1.870
40003653,GROUP,8808.00,88+35,15%,0.219,52000,0.71,0.61,5:45,1525,0.75000,100.000%,11.22,35.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2291.55,"Valve, Sta. 119+80, Valve 28",3112.02,47.19,Metal Loss Internal,33.78292394,-118.22013002,-1.880
40003654,GROUP,8808.65,88+36,10%,0.219,52000,0.48,0.55,5:45,1525,0.75000,100.000%,11.87,35.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2292.20,"Valve, Sta. 119+80, Valve 28",3111.37,47.19,Metal Loss Internal,33.78292475,-118.22013192,-1.900
40003655,GROUP,8809.79,88+37,18%,0.219,52000,0.46,0.42,6:00,1525,0.75000,100.000%,13.00,34.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2293.34,"Valve, Sta. 119+80, Valve 28",3110.23,47.19,Metal Loss Internal,33.78292618,-118.22013524,-1.930
40003656,GROUP,8810.82,88+38,23%,0.219,52000,0.66,0.49,6:00,1525,0.75000,100.000%,14.03,33.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2294.37,"Valve, Sta. 119+80, Valve 28",3109.20,47.19,Metal Loss Internal,33.78292746,-118.22013824,-1.960
40003657,GROUP,8811.44,88+39,25%,0.219,52000,2.55,1.78,6:00,1525,0.75000,100.000%,14.66,32.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2295.00,"Valve, Sta. 119+80, Valve 28",3108.57,47.19,Metal Loss Internal,33.78292825,-118.22014007,-1.970
40003658,GROUP,8812.03,88+40,15%,0.219,52000,0.89,0.73,6:30,1525,0.75000,100.000%,15.25,31.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2295.59,"Valve, Sta. 119+80, Valve 28",3107.98,47.19,Metal Loss Internal,33.78292899,-118.22014179,-1.980
40003659,GROUP,8812.17,88+40,17%,0.219,52000,1.47,2.81,5:45,1525,0.75000,100.000%,15.39,31.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2295.72,"Valve, Sta. 119+80, Valve 28",3107.85,47.19,Metal Loss Internal,33.78292917,-118.22014219,-1.980
40003660,GROUP,8812.90,88+40,27%,0.219,52000,12.47,2.99,6:00,1464,0.79000,100.000%,16.11,31.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2296.45,"Valve, Sta. 119+80, Valve 28",3107.12,47.19,Metal Loss Internal,33.78293008,-118.22014431,-2.000
40003661,GROUP,8813.77,88+41,19%,0.219,52000,0.51,0.51,6:00,1525,0.75000,100.000%,16.99,30.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2297.32,"Valve, Sta. 119+80, Valve 28",3106.25,47.19,Metal Loss Internal,33.78293118,-118.22014685,-2.020
40003662,GROUP,8813.96,88+42,11%,0.219,52000,0.44,0.56,6:00,1525,0.75000,100.000%,17.18,30.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2297.51,"Valve, Sta. 119+80, Valve 28",3106.05,47.19,Metal Loss Internal,33.78293142,-118.22014741,-2.020
40003663,GROUP,8814.25,88+42,13%,0.219,52000,0.76,0.74,5:45,1525,0.75000,100.000%,17.47,29.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2297.80,"Valve, Sta. 119+80, Valve 28",3105.77,47.19,Metal Loss Internal,33.78293178,-118.22014824,-2.020
40003664,GROUP,8814.56,88+42,13%,0.219,52000,1.32,1.29,6:00,1525,0.75000,100.000%,17.78,29.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2298.11,"Valve, Sta. 119+80, Valve 28",3105.46,47.19,Metal Loss Internal,33.78293218,-118.22014916,-2.030
40003665,GROUP,8815.05,88+43,16%,0.219,52000,0.48,0.51,5:45,1525,0.75000,100.000%,18.26,28.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2298.60,"Valve, Sta. 119+80, Valve 28",3104.97,47.19,Metal Loss Internal,33.78293279,-118.22015057,-2.030
40003666,GROUP,8815.45,88+43,14%,0.219,52000,0.72,0.60,5:45,1525,0.75000,100.000%,18.67,28.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2299.00,"Valve, Sta. 119+80, Valve 28",3104.57,47.19,Metal Loss Internal,33.78293330,-118.22015175,-2.040
40003667,GROUP,8815.68,88+43,11%,0.219,52000,0.40,0.45,5:45,1525,0.75000,100.000%,18.90,28.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2299.23,"Valve, Sta. 119+80, Valve 28",3104.34,47.19,Metal Loss Internal,33.78293359,-118.22015242,-2.040
40003668,GROUP,8815.94,88+44,11%,0.219,52000,0.91,1.97,6:00,1525,0.75000,100.000%,19.15,28.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2299.49,"Valve, Sta. 119+80, Valve 28",3104.08,47.19,Metal Loss Internal,33.78293391,-118.22015317,-2.040
40003669,GROUP,8816.22,88+44,16%,0.219,52000,2.46,1.08,5:45,1525,0.75000,100.000%,19.44,27.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2299.77,"Valve, Sta. 119+80, Valve 28",3103.79,47.19,Metal Loss Internal,33.78293427,-118.22015400,-2.050
40003670,GROUP,8816.62,88+44,15%,0.219,52000,1.85,1.15,5:45,1525,0.75000,100.000%,19.84,27.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2300.17,"Valve, Sta. 119+80, Valve 28",3103.39,47.19,Metal Loss Internal,33.78293477,-118.22015516,-2.050
40003671,GROUP,8817.04,88+45,15%,0.219,52000,2.77,2.24,6:00,1525,0.75000,100.000%,20.26,26.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2300.59,"Valve, Sta. 119+80, Valve 28",3102.98,47.19,Metal Loss Internal,33.78293530,-118.22015638,-2.060
40003672,GROUP,8817.99,88+46,13%,0.219,52000,3.18,2.24,6:00,1525,0.75000,100.000%,21.20,25.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2301.54,"Valve, Sta. 119+80, Valve 28",3102.03,47.19,Metal Loss Internal,33.78293649,-118.22015914,-2.070
40003673,GROUP,8818.53,88+46,11%,0.219,52000,0.99,1.49,6:00,1525,0.75000,100.000%,21.74,25.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2302.08,"Valve, Sta. 119+80, Valve 28",3101.49,47.19,Metal Loss Internal,33.78293717,-118.22016071,-2.070
40003674,GROUP,8818.98,88+47,10%,0.219,52000,1.61,1.78,6:00,1525,0.75000,100.000%,22.19,25.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2302.53,"Valve, Sta. 119+80, Valve 28",3101.04,47.19,Metal Loss Internal,33.78293774,-118.22016203,-2.070
40003675,GROUP,8819.79,88+47,13%,0.219,52000,2.41,1.14,6:00,1525,0.75000,100.000%,23.01,24.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2303.35,"Valve, Sta. 119+80, Valve 28",3100.22,47.19,Metal Loss Internal,33.78293876,-118.22016441,-2.080
40003676,GROUP,8820.55,88+48,16%,0.219,52000,1.05,0.67,6:00,1525,0.75000,100.000%,23.77,23.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2304.10,"Valve, Sta. 119+80, Valve 28",3099.47,47.19,Metal Loss Internal,33.78293972,-118.22016662,-2.080
40003677,GROUP,8820.94,88+49,11%,0.219,52000,1.17,0.75,6:00,1525,0.75000,100.000%,24.16,23.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2304.49,"Valve, Sta. 119+80, Valve 28",3099.07,47.19,Metal Loss Internal,33.78294021,-118.22016777,-2.080
40003678,GROUP,8821.46,88+49,13%,0.219,52000,0.53,0.47,6:00,1525,0.75000,100.000%,24.67,22.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2305.01,"Valve, Sta. 119+80, Valve 28",3098.56,47.19,Metal Loss Internal,33.78294085,-118.22016927,-2.080
40003679,GROUP,8821.63,88+49,19%,0.219,52000,1.00,0.66,5:45,1525,0.75000,100.000%,24.85,22.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2305.18,"Valve, Sta. 119+80, Valve 28",3098.39,47.19,Metal Loss Internal,33.78294107,-118.22016977,-2.080
40003680,GROUP,8822.17,88+50,18%,0.219,52000,0.79,0.67,6:00,1525,0.75000,100.000%,25.38,21.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2305.72,"Valve, Sta. 119+80, Valve 28",3097.85,47.19,Metal Loss Internal,33.78294174,-118.22017134,-2.080
40003681,GROUP,8822.54,88+50,18%,0.219,52000,0.75,1.14,6:00,1525,0.75000,100.000%,25.76,21.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2306.09,"Valve, Sta. 119+80, Valve 28",3097.47,47.19,Metal Loss Internal,33.78294221,-118.22017243,-2.080
40003682,GROUP,8822.95,88+51,15%,0.219,52000,4.05,1.56,6:00,1525,0.75000,100.000%,26.16,21.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2306.50,"Valve, Sta. 119+80, Valve 28",3097.07,47.19,Metal Loss Internal,33.78294272,-118.22017361,-2.090
40003683,GROUP,8823.29,88+51,10%,0.219,52000,1.16,0.75,6:00,1525,0.75000,100.000%,26.51,20.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2306.85,"Valve, Sta. 119+80, Valve 28",3096.72,47.19,Metal Loss Internal,33.78294316,-118.22017463,-2.090
40003684,GROUP,8823.80,88+51,14%,0.219,52000,0.87,0.70,5:45,1525,0.75000,100.000%,27.01,20.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2307.35,"Valve, Sta. 119+80, Valve 28",3096.22,47.19,Metal Loss Internal,33.78294379,-118.22017610,-2.090
40003685,GROUP,8824.14,88+52,14%,0.219,52000,1.00,0.69,5:45,1525,0.75000,100.000%,27.35,19.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2307.69,"Valve, Sta. 119+80, Valve 28",3095.88,47.19,Metal Loss Internal,33.78294421,-118.22017709,-2.090
40003686,GROUP,8825.41,88+53,14%,0.219,52000,0.87,0.73,6:15,1525,0.75000,100.000%,28.63,18.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2308.96,"Valve, Sta. 119+80, Valve 28",3094.60,47.19,Metal Loss Internal,33.78294580,-118.22018082,-2.090
40003687,GROUP,8827.46,88+55,12%,0.219,52000,0.75,0.57,6:15,1525,0.75000,100.000%,30.68,16.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2311.01,"Valve, Sta. 119+80, Valve 28",3092.56,47.19,Metal Loss Internal,33.78294835,-118.22018680,-2.080
10000138,LOCATION,8828.65,88+56,,,,,,,,,,31.86,15.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2312.20,"Valve, Sta. 119+80, Valve 28",3091.37,47.19,Sleeve Begin - 18.63 in.,33.78295080,-118.22019253,-2.080
14000003,DENT,8829.42,88+57,2.4%,,52000,3.13,,5:00,,,,32.64,14.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2312.98,"Valve, Sta. 119+80, Valve 28",3090.59,47.19,Dent - 0.26 inch Repaired with Sleeve,33.78295081,-118.22019254,-2.080
10000138,LOCATION,8830.20,88+58,,,,,,,,,,33.41,13.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2313.75,"Valve, Sta. 119+80, Valve 28",3089.82,47.19,Sleeve End  ,33.78295080,-118.22019253,-2.080
40003688,GROUP,8830.71,88+58,19%,0.219,52000,2.79,1.28,6:00,1525,0.75000,100.000%,33.93,13.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2314.26,"Valve, Sta. 119+80, Valve 28",3089.31,47.19,Metal Loss Internal,33.78295241,-118.22019629,-2.080
40003689,GROUP,8830.99,88+59,14%,0.219,52000,0.57,0.68,6:00,1525,0.75000,100.000%,34.21,12.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2314.54,"Valve, Sta. 119+80, Valve 28",3089.02,47.19,Metal Loss Internal,33.78295277,-118.22019712,-2.080
40003690,GROUP,8831.35,88+59,12%,0.219,52000,3.06,1.03,6:00,1525,0.75000,100.000%,34.57,12.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2314.90,"Valve, Sta. 119+80, Valve 28",3088.66,47.19,Metal Loss Internal,33.78295323,-118.22019817,-2.080
40003691,GROUP,8832.47,88+60,14%,0.219,52000,1.09,0.70,6:15,1525,0.75000,100.000%,35.69,11.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2316.02,"Valve, Sta. 119+80, Valve 28",3087.55,47.19,Metal Loss Internal,33.78295462,-118.22020143,-2.080
40003692,GROUP,8832.70,88+60,14%,0.219,52000,0.68,0.65,6:00,1525,0.75000,100.000%,35.92,11.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2316.25,"Valve, Sta. 119+80, Valve 28",3087.32,47.19,Metal Loss Internal,33.78295491,-118.22020210,-2.080
40003693,GROUP,8833.21,88+61,11%,0.219,52000,1.40,1.33,6:00,1525,0.75000,100.000%,36.43,10.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2316.76,"Valve, Sta. 119+80, Valve 28",3086.81,47.19,Metal Loss Internal,33.78295555,-118.22020359,-2.080
40003694,GROUP,8833.85,88+62,10%,0.219,52000,1.10,1.46,6:00,1525,0.75000,100.000%,37.06,10.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2317.40,"Valve, Sta. 119+80, Valve 28",3086.17,47.19,Metal Loss Internal,33.78295635,-118.22020544,-2.080
40003695,GROUP,8834.58,88+62,19%,0.219,52000,0.99,0.95,5:45,1525,0.75000,100.000%,37.80,9.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2318.13,"Valve, Sta. 119+80, Valve 28",3085.44,47.19,Metal Loss Internal,33.78295727,-118.22020758,-2.080
40003696,GROUP,8835.01,88+63,13%,0.219,52000,1.74,1.23,5:45,1525,0.75000,100.000%,38.23,8.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2318.56,"Valve, Sta. 119+80, Valve 28",3085.01,47.19,Metal Loss Internal,33.78295781,-118.22020884,-2.080
40003697,GROUP,8835.42,88+63,23%,0.219,52000,0.99,0.81,6:00,1525,0.75000,100.000%,38.64,8.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2318.97,"Valve, Sta. 119+80, Valve 28",3084.60,47.19,Metal Loss Internal,33.78295832,-118.22021004,-2.090
40003698,GROUP,8835.77,88+64,15%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,38.98,8.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2319.32,"Valve, Sta. 119+80, Valve 28",3084.25,47.19,Metal Loss Internal,33.78295876,-118.22021105,-2.090
40003699,GROUP,8836.05,88+64,13%,0.219,52000,2.70,1.36,6:00,1525,0.75000,100.000%,39.27,7.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2319.60,"Valve, Sta. 119+80, Valve 28",3083.97,47.19,Metal Loss Internal,33.78295912,-118.22021187,-2.090
40003700,GROUP,8836.60,88+64,21%,0.219,52000,2.71,1.96,6:00,1525,0.75000,100.000%,39.82,7.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2320.15,"Valve, Sta. 119+80, Valve 28",3083.42,47.19,Metal Loss Internal,33.78295980,-118.22021347,-2.090
40003701,GROUP,8836.86,88+65,18%,0.219,52000,0.68,0.72,6:00,1525,0.75000,100.000%,40.07,7.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2320.41,"Valve, Sta. 119+80, Valve 28",3083.16,47.19,Metal Loss Internal,33.78296013,-118.22021423,-2.090
40003702,GROUP,8837.56,88+65,15%,0.219,52000,0.62,0.74,6:00,1525,0.75000,100.000%,40.77,6.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2321.11,"Valve, Sta. 119+80, Valve 28",3082.46,47.19,Metal Loss Internal,33.78296101,-118.22021626,-2.090
40003703,GROUP,8838.10,88+66,11%,0.219,52000,1.64,1.28,6:00,1525,0.75000,100.000%,41.32,5.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2321.65,"Valve, Sta. 119+80, Valve 28",3081.92,47.19,Metal Loss Internal,33.78296169,-118.22021785,-2.090
40003704,GROUP,8838.47,88+66,11%,0.219,52000,0.74,0.60,6:15,1525,0.75000,100.000%,41.68,5.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2322.02,"Valve, Sta. 119+80, Valve 28",3081.55,47.19,Metal Loss Internal,33.78296215,-118.22021891,-2.090
40003705,GROUP,8839.02,88+67,13%,0.219,52000,0.72,0.90,6:00,1525,0.75000,100.000%,42.23,4.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2322.57,"Valve, Sta. 119+80, Valve 28",3081.00,47.19,Metal Loss Internal,33.78296285,-118.22022052,-2.100
40003706,GROUP,8839.84,88+68,11%,0.219,52000,0.94,0.73,6:00,1525,0.75000,100.000%,43.06,4.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2323.39,"Valve, Sta. 119+80, Valve 28",3080.18,47.19,Metal Loss Internal,33.78296389,-118.22022292,-2.100
40003707,GROUP,8840.02,88+68,14%,0.219,52000,1.10,0.91,6:00,1525,0.75000,100.000%,43.23,3.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2323.57,"Valve, Sta. 119+80, Valve 28",3080.00,47.19,Metal Loss Internal,33.78296411,-118.22022344,-2.100
40003708,GROUP,8840.21,88+68,17%,0.219,52000,0.69,0.78,5:45,1525,0.75000,100.000%,43.42,3.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2323.76,"Valve, Sta. 119+80, Valve 28",3079.81,47.19,Metal Loss Internal,33.78296435,-118.22022399,-2.100
40003709,GROUP,8840.53,88+68,12%,0.219,52000,0.83,1.42,6:00,1525,0.75000,100.000%,43.74,3.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2324.08,"Valve, Sta. 119+80, Valve 28",3079.49,47.19,Metal Loss Internal,33.78296476,-118.22022492,-2.110
40003710,GROUP,8840.81,88+69,10%,0.219,52000,1.19,1.44,6:00,1525,0.75000,100.000%,44.03,3.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2324.36,"Valve, Sta. 119+80, Valve 28",3079.21,47.19,Metal Loss Internal,33.78296512,-118.22022575,-2.110
40003711,GROUP,8840.98,88+69,14%,0.219,52000,0.68,0.75,5:45,1525,0.75000,100.000%,44.20,2.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2324.53,"Valve, Sta. 119+80, Valve 28",3079.04,47.19,Metal Loss Internal,33.78296533,-118.22022624,-2.110
40003712,GROUP,8841.12,88+69,13%,0.219,52000,0.47,0.37,6:15,1525,0.75000,100.000%,44.33,2.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2324.67,"Valve, Sta. 119+80, Valve 28",3078.90,47.19,Metal Loss Internal,33.78296551,-118.22022664,-2.110
40003713,GROUP,8841.94,88+70,13%,0.219,52000,1.04,1.18,6:00,1525,0.75000,100.000%,45.16,2.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2325.49,"Valve, Sta. 119+80, Valve 28",3078.08,47.19,Metal Loss Internal,33.78296655,-118.22022904,-2.120
40003714,GROUP,8842.14,88+70,10%,0.219,52000,1.02,1.19,6:00,1525,0.75000,100.000%,45.35,1.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2325.69,"Valve, Sta. 119+80, Valve 28",3077.88,47.19,Metal Loss Internal,33.78296679,-118.22022961,-2.120
40003715,GROUP,8843.29,88+71,17%,0.219,52000,1.04,0.70,6:00,1525,0.75000,100.000%,46.51,0.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2326.84,"Valve, Sta. 119+80, Valve 28",3076.73,47.19,Metal Loss Internal,33.78296825,-118.22023295,-2.130
40003716,GROUP,8843.46,88+71,16%,0.219,52000,0.76,1.03,6:00,1525,0.75000,100.000%,46.68,0.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2327.02,"Valve, Sta. 119+80, Valve 28",3076.55,47.19,Metal Loss Internal,33.78296848,-118.22023346,-2.130
3510,WELD,8843.97,88+72,,,,,,,,,,,,,,,,47.27,,33.78296912,-118.22023495,-2.140
40003717,GROUP,8847.19,88+75,11%,0.219,52000,0.69,0.44,6:15,1525,0.75000,100.000%,3.22,44.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2330.75,"Valve, Sta. 119+80, Valve 28",3072.82,47.27,Metal Loss Internal,33.78297323,-118.22024430,-2.190
40003718,GROUP,8849.16,88+77,16%,0.219,52000,0.75,0.62,5:45,1525,0.75000,100.000%,5.18,42.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2332.71,"Valve, Sta. 119+80, Valve 28",3070.86,47.27,Metal Loss Internal,33.78297575,-118.22024999,-2.220
40003719,GROUP,8849.53,88+77,11%,0.219,52000,0.96,0.48,6:15,1525,0.75000,100.000%,5.56,41.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2333.08,"Valve, Sta. 119+80, Valve 28",3070.49,47.27,Metal Loss Internal,33.78297622,-118.22025108,-2.230
40003720,GROUP,8850.29,88+78,14%,0.219,52000,0.95,0.74,6:00,1525,0.75000,100.000%,6.31,40.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2333.84,"Valve, Sta. 119+80, Valve 28",3069.73,47.27,Metal Loss Internal,33.78297719,-118.22025327,-2.240
40003721,GROUP,8851.18,88+79,12%,0.219,52000,0.49,0.59,6:00,1525,0.75000,100.000%,7.21,40.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2334.73,"Valve, Sta. 119+80, Valve 28",3068.84,47.27,Metal Loss Internal,33.78297835,-118.22025586,-2.260
40003722,GROUP,8851.66,88+80,11%,0.219,52000,0.75,0.51,6:00,1525,0.75000,100.000%,7.68,39.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2335.21,"Valve, Sta. 119+80, Valve 28",3068.36,47.27,Metal Loss Internal,33.78297896,-118.22025724,-2.270
40003723,GROUP,8852.37,88+80,14%,0.219,52000,0.68,0.50,6:00,1525,0.75000,100.000%,8.39,38.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2335.92,"Valve, Sta. 119+80, Valve 28",3067.65,47.27,Metal Loss Internal,33.78297988,-118.22025930,-2.290
40003724,GROUP,8852.56,88+81,16%,0.219,52000,1.53,0.71,6:15,1525,0.75000,100.000%,8.58,38.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2336.11,"Valve, Sta. 119+80, Valve 28",3067.46,47.27,Metal Loss Internal,33.78298012,-118.22025985,-2.290
40003725,GROUP,8855.41,88+83,17%,0.219,52000,0.92,0.72,6:00,1525,0.75000,100.000%,11.44,35.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2338.96,"Valve, Sta. 119+80, Valve 28",3064.60,47.27,Metal Loss Internal,33.78298381,-118.22026812,-2.360
40003726,GROUP,8855.79,88+84,12%,0.219,52000,0.96,1.06,6:00,1525,0.75000,100.000%,11.82,35.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2339.34,"Valve, Sta. 119+80, Valve 28",3064.23,47.27,Metal Loss Internal,33.78298430,-118.22026921,-2.360
40003727,GROUP,8856.30,88+84,10%,0.219,52000,0.77,0.71,6:00,1525,0.75000,100.000%,12.33,34.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2339.85,"Valve, Sta. 119+80, Valve 28",3063.71,47.27,Metal Loss Internal,33.78298495,-118.22027069,-2.380
40003728,GROUP,8857.44,88+85,19%,0.219,52000,0.79,0.62,6:00,1525,0.75000,100.000%,13.47,33.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2340.99,"Valve, Sta. 119+80, Valve 28",3062.58,47.27,Metal Loss Internal,33.78298643,-118.22027398,-2.410
40003729,GROUP,8857.96,88+86,17%,0.219,52000,2.59,0.89,6:00,1525,0.75000,100.000%,13.98,33.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2341.51,"Valve, Sta. 119+80, Valve 28",3062.06,47.27,Metal Loss Internal,33.78298710,-118.22027548,-2.420
40003730,GROUP,8858.24,88+86,13%,0.219,52000,1.00,0.71,6:00,1525,0.75000,100.000%,14.26,33.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2341.79,"Valve, Sta. 119+80, Valve 28",3061.78,47.27,Metal Loss Internal,33.78298746,-118.22027628,-2.430
40003731,GROUP,8858.61,88+87,11%,0.219,52000,0.60,0.57,6:15,1525,0.75000,100.000%,14.63,32.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2342.16,"Valve, Sta. 119+80, Valve 28",3061.41,47.27,Metal Loss Internal,33.78298794,-118.22027735,-2.440
40003732,GROUP,8858.86,88+87,10%,0.219,52000,0.55,0.52,6:15,1525,0.75000,100.000%,14.89,32.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2342.41,"Valve, Sta. 119+80, Valve 28",3061.15,47.27,Metal Loss Internal,33.78298827,-118.22027809,-2.450
40003733,GROUP,8859.38,88+87,19%,0.219,52000,1.23,1.01,6:15,1525,0.75000,100.000%,15.41,31.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2342.93,"Valve, Sta. 119+80, Valve 28",3060.64,47.27,Metal Loss Internal,33.78298894,-118.22027959,-2.460
40003734,GROUP,8860.28,88+88,15%,0.219,52000,1.14,0.82,6:00,1525,0.75000,100.000%,16.30,30.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2343.83,"Valve, Sta. 119+80, Valve 28",3059.74,47.27,Metal Loss Internal,33.78299010,-118.22028218,-2.490
40003735,GROUP,8860.56,88+89,24%,0.219,52000,1.47,0.87,6:00,1525,0.75000,100.000%,16.58,30.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2344.11,"Valve, Sta. 119+80, Valve 28",3059.46,47.27,Metal Loss Internal,33.78299047,-118.22028300,-2.500
40003736,GROUP,8861.35,88+89,14%,0.219,52000,0.66,0.70,6:00,1525,0.75000,100.000%,17.37,29.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2344.90,"Valve, Sta. 119+80, Valve 28",3058.67,47.27,Metal Loss Internal,33.78299149,-118.22028528,-2.520
40003737,GROUP,8863.69,88+92,12%,0.219,52000,0.83,0.64,6:15,1525,0.75000,100.000%,19.71,27.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2347.24,"Valve, Sta. 119+80, Valve 28",3056.33,47.27,Metal Loss Internal,33.78299452,-118.22029204,-2.590
40003738,GROUP,8864.23,88+92,11%,0.219,52000,0.42,0.51,6:00,1525,0.75000,100.000%,20.25,27.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2347.78,"Valve, Sta. 119+80, Valve 28",3055.79,47.27,Metal Loss Internal,33.78299522,-118.22029360,-2.600
40003739,GROUP,8864.73,88+93,10%,0.219,52000,0.65,0.38,6:00,1525,0.75000,100.000%,20.76,26.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2348.28,"Valve, Sta. 119+80, Valve 28",3055.29,47.27,Metal Loss Internal,33.78299586,-118.22029506,-2.620
40003740,GROUP,8866.68,88+95,13%,0.219,52000,1.28,1.08,6:00,1525,0.75000,100.000%,22.71,24.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2350.23,"Valve, Sta. 119+80, Valve 28",3053.33,47.27,Metal Loss Internal,33.78299839,-118.22030071,-2.670
40003741,GROUP,8866.85,88+95,12%,0.219,52000,0.56,0.46,6:00,1525,0.75000,100.000%,22.88,24.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2350.40,"Valve, Sta. 119+80, Valve 28",3053.17,47.27,Metal Loss Internal,33.78299861,-118.22030120,-2.680
40003742,GROUP,8867.42,88+96,14%,0.219,52000,0.48,0.53,6:15,1525,0.75000,100.000%,23.45,23.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2350.97,"Valve, Sta. 119+80, Valve 28",3052.60,47.27,Metal Loss Internal,33.78299934,-118.22030284,-2.690
40003743,GROUP,8868.31,88+96,15%,0.219,52000,2.95,0.68,6:00,1525,0.75000,100.000%,24.34,22.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2351.86,"Valve, Sta. 119+80, Valve 28",3051.71,47.27,Metal Loss Internal,33.78300050,-118.22030541,-2.720
40003744,GROUP,8869.48,88+98,11%,0.219,52000,0.98,0.91,6:00,1525,0.75000,100.000%,25.50,21.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2353.03,"Valve, Sta. 119+80, Valve 28",3050.54,47.27,Metal Loss Internal,33.78300200,-118.22030879,-2.750
40003745,GROUP,8869.71,88+98,16%,0.219,52000,1.09,0.77,6:00,1525,0.75000,100.000%,25.74,21.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2353.26,"Valve, Sta. 119+80, Valve 28",3050.31,47.27,Metal Loss Internal,33.78300230,-118.22030947,-2.750
40003746,GROUP,8870.42,88+99,10%,0.219,52000,0.69,0.54,6:00,1525,0.75000,100.000%,26.45,20.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2353.98,"Valve, Sta. 119+80, Valve 28",3049.59,47.27,Metal Loss Internal,33.78300323,-118.22031153,-2.770
40003747,GROUP,8870.67,88+99,10%,0.219,52000,0.55,0.55,6:00,1525,0.75000,100.000%,26.69,20.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2354.22,"Valve, Sta. 119+80, Valve 28",3049.35,47.27,Metal Loss Internal,33.78300354,-118.22031223,-2.780
40003748,GROUP,8871.20,88+99,13%,0.219,52000,0.62,0.38,6:00,1525,0.75000,100.000%,27.22,20.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2354.75,"Valve, Sta. 119+80, Valve 28",3048.82,47.27,Metal Loss Internal,33.78300423,-118.22031377,-2.790
40003749,GROUP,8871.35,89+00,12%,0.219,52000,0.64,0.58,6:15,1525,0.75000,100.000%,27.38,19.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2354.90,"Valve, Sta. 119+80, Valve 28",3048.67,47.27,Metal Loss Internal,33.78300443,-118.22031421,-2.790
40003750,GROUP,8871.56,89+00,13%,0.219,52000,0.78,1.04,5:45,1525,0.75000,100.000%,27.58,19.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2355.11,"Valve, Sta. 119+80, Valve 28",3048.46,47.27,Metal Loss Internal,33.78300470,-118.22031481,-2.800
40003751,GROUP,8872.16,89+00,11%,0.219,52000,0.57,0.52,6:15,1525,0.75000,100.000%,28.18,19.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2355.71,"Valve, Sta. 119+80, Valve 28",3047.86,47.27,Metal Loss Internal,33.78300547,-118.22031654,-2.810
40003752,GROUP,8872.76,89+01,17%,0.219,52000,1.43,0.82,6:15,1525,0.75000,100.000%,28.79,18.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2356.31,"Valve, Sta. 119+80, Valve 28",3047.26,47.27,Metal Loss Internal,33.78300626,-118.22031828,-2.830
40003753,GROUP,8874.52,89+03,14%,0.219,52000,0.76,0.58,6:15,1525,0.75000,100.000%,30.55,16.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2358.07,"Valve, Sta. 119+80, Valve 28",3045.50,47.27,Metal Loss Internal,33.78300854,-118.22032337,-2.860
40003754,GROUP,8875.03,89+03,12%,0.219,52000,0.48,0.67,6:15,1525,0.75000,100.000%,31.05,16.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2358.58,"Valve, Sta. 119+80, Valve 28",3044.99,47.27,Metal Loss Internal,33.78300921,-118.22032484,-2.870
40003755,GROUP,8876.15,89+04,19%,0.219,52000,0.73,0.67,6:00,1525,0.75000,100.000%,32.17,15.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2359.70,"Valve, Sta. 119+80, Valve 28",3043.87,47.27,Metal Loss Internal,33.78301067,-118.22032807,-2.890
40003756,GROUP,8876.64,89+05,16%,0.219,52000,0.73,0.79,5:45,1525,0.75000,100.000%,32.67,14.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2360.19,"Valve, Sta. 119+80, Valve 28",3043.38,47.27,Metal Loss Internal,33.78301132,-118.22032948,-2.890
40003757,GROUP,8877.28,89+05,11%,0.219,52000,0.71,0.57,6:15,1525,0.75000,100.000%,33.30,13.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2360.83,"Valve, Sta. 119+80, Valve 28",3042.74,47.27,Metal Loss Internal,33.78301215,-118.22033132,-2.900
40003758,GROUP,8877.82,89+06,13%,0.219,52000,0.80,0.60,6:00,1525,0.75000,100.000%,33.84,13.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2361.37,"Valve, Sta. 119+80, Valve 28",3042.20,47.27,Metal Loss Internal,33.78301286,-118.22033288,-2.900
40003759,GROUP,8877.99,89+06,12%,0.219,52000,0.64,0.74,5:45,1525,0.75000,100.000%,34.02,13.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2361.54,"Valve, Sta. 119+80, Valve 28",3042.03,47.27,Metal Loss Internal,33.78301309,-118.22033338,-2.900
40003760,GROUP,8878.30,89+07,11%,0.219,52000,3.75,1.25,5:45,1525,0.75000,100.000%,34.33,12.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2361.85,"Valve, Sta. 119+80, Valve 28",3041.72,47.27,Metal Loss Internal,33.78301350,-118.22033427,-2.910
40003761,GROUP,8878.63,89+07,12%,0.219,52000,0.46,0.50,6:00,1525,0.75000,100.000%,34.66,12.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2362.18,"Valve, Sta. 119+80, Valve 28",3041.39,47.27,Metal Loss Internal,33.78301394,-118.22033521,-2.910
40003762,GROUP,8879.59,89+08,15%,0.219,52000,0.78,0.70,5:45,1525,0.75000,100.000%,35.62,11.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2363.14,"Valve, Sta. 119+80, Valve 28",3040.43,47.27,Metal Loss Internal,33.78301521,-118.22033797,-2.910
40003763,GROUP,8879.88,89+08,19%,0.219,52000,3.58,0.86,5:45,1525,0.75000,100.000%,35.91,11.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2363.44,"Valve, Sta. 119+80, Valve 28",3040.13,47.27,Metal Loss Internal,33.78301561,-118.22033881,-2.910
40003764,GROUP,8881.16,89+09,12%,0.219,52000,0.61,0.90,6:00,1525,0.75000,100.000%,37.19,10.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2364.71,"Valve, Sta. 119+80, Valve 28",3038.86,47.27,Metal Loss Internal,33.78301733,-118.22034245,-2.900
40003765,GROUP,8881.31,89+10,10%,0.219,52000,0.84,0.76,5:45,1525,0.75000,100.000%,37.34,9.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2364.86,"Valve, Sta. 119+80, Valve 28",3038.71,47.27,Metal Loss Internal,33.78301753,-118.22034287,-2.890
40003766,GROUP,8882.58,89+11,12%,0.219,52000,0.70,0.73,6:00,1525,0.75000,100.000%,38.61,8.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2366.13,"Valve, Sta. 119+80, Valve 28",3037.44,47.27,Metal Loss Internal,33.78301928,-118.22034650,-2.870
40003767,GROUP,8883.01,89+11,19%,0.219,52000,2.64,1.15,6:00,1525,0.75000,100.000%,39.03,8.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2366.56,"Valve, Sta. 119+80, Valve 28",3037.01,47.27,Metal Loss Internal,33.78301986,-118.22034771,-2.860
40003768,GROUP,8883.27,89+12,11%,0.219,52000,1.11,0.96,6:00,1525,0.75000,100.000%,39.30,7.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2366.82,"Valve, Sta. 119+80, Valve 28",3036.75,47.27,Metal Loss Internal,33.78302022,-118.22034846,-2.860
40003769,GROUP,8883.75,89+12,13%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,39.77,7.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2367.30,"Valve, Sta. 119+80, Valve 28",3036.27,47.27,Metal Loss Internal,33.78302087,-118.22034980,-2.850
40003770,GROUP,8883.95,89+12,18%,0.219,52000,0.59,0.66,6:00,1525,0.75000,100.000%,39.98,7.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2367.50,"Valve, Sta. 119+80, Valve 28",3036.07,47.27,Metal Loss Internal,33.78302115,-118.22035038,-2.840
40003771,GROUP,8884.20,89+12,12%,0.219,52000,0.73,0.73,6:00,1525,0.75000,100.000%,40.22,7.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2367.75,"Valve, Sta. 119+80, Valve 28",3035.82,47.27,Metal Loss Internal,33.78302150,-118.22035108,-2.840
40003772,GROUP,8884.86,89+13,11%,0.219,52000,1.46,1.25,5:45,1525,0.75000,100.000%,40.89,6.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2368.41,"Valve, Sta. 119+80, Valve 28",3035.15,47.27,Metal Loss Internal,33.78302241,-118.22035296,-2.820
40003773,GROUP,8885.16,89+13,16%,0.219,52000,0.61,0.77,6:00,1525,0.75000,100.000%,41.18,6.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2368.71,"Valve, Sta. 119+80, Valve 28",3034.86,47.27,Metal Loss Internal,33.78302282,-118.22035380,-2.810
40003774,GROUP,8885.78,89+14,10%,0.219,52000,1.21,1.12,6:00,1525,0.75000,100.000%,41.80,5.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2369.33,"Valve, Sta. 119+80, Valve 28",3034.24,47.27,Metal Loss Internal,33.78302367,-118.22035556,-2.790
40003775,GROUP,8886.63,89+15,20%,0.219,52000,2.26,1.71,6:00,1525,0.75000,100.000%,42.66,4.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2370.18,"Valve, Sta. 119+80, Valve 28",3033.39,47.27,Metal Loss Internal,33.78302485,-118.22035797,-2.770
40003776,GROUP,8887.45,89+16,13%,0.219,52000,1.39,1.23,6:00,1525,0.75000,100.000%,43.47,3.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2371.00,"Valve, Sta. 119+80, Valve 28",3032.57,47.27,Metal Loss Internal,33.78302598,-118.22036029,-2.750
40003777,GROUP,8888.10,89+16,12%,0.219,52000,1.24,0.78,6:00,1525,0.75000,100.000%,44.13,3.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2371.66,"Valve, Sta. 119+80, Valve 28",3031.91,47.27,Metal Loss Internal,33.78302688,-118.22036216,-2.730
40003778,GROUP,8888.35,89+17,13%,0.219,52000,0.91,1.55,6:00,1525,0.75000,100.000%,44.37,2.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2371.90,"Valve, Sta. 119+80, Valve 28",3031.67,47.27,Metal Loss Internal,33.78302720,-118.22036285,-2.720
40003779,GROUP,8890.13,89+18,17%,0.219,52000,0.58,0.34,5:30,1525,0.75000,100.000%,46.15,1.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2373.68,"Valve, Sta. 119+80, Valve 28",3029.89,47.27,Metal Loss Internal,33.78302959,-118.22036795,-2.670
40003780,GROUP,8890.37,89+19,17%,0.219,52000,1.68,0.72,5:45,1525,0.75000,100.000%,46.39,0.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2373.92,"Valve, Sta. 119+80, Valve 28",3029.65,47.27,Metal Loss Internal,33.78302991,-118.22036862,-2.670
3520,WELD,8891.24,89+20,,,,,,,,,,,,,,,,1.89,,33.78303122,-118.22037103,-2.630
40003781,GROUP,8891.93,89+20,11%,0.219,52000,0.51,0.75,5:45,1525,0.75000,100.000%,0.69,1.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2375.49,"Valve, Sta. 119+80, Valve 28",3028.08,1.89,Metal Loss Internal,33.78303246,-118.22037269,-2.590
10000139,LOCATION,8892.19,89+20,,,,,,,,,,0.95,0.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2375.75,"Valve, Sta. 119+80, Valve 28",3027.82,1.89,"Bend right - 46 deg., 3D",33.78303301,-118.22037322,-2.560
40003782,GROUP,8892.19,89+21,19%,0.219,52000,1.46,0.61,5:15,1525,0.75000,100.000%,0.95,0.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2375.74,"Valve, Sta. 119+80, Valve 28",3027.83,1.89,Metal Loss Internal,33.78303300,-118.22037322,-2.560
40003783,GROUP,8892.68,89+21,13%,0.219,52000,0.79,0.57,5:00,1525,0.75000,100.000%,1.43,0.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2376.23,"Valve, Sta. 119+80, Valve 28",3027.34,1.89,Metal Loss Internal,33.78303409,-118.22037408,-2.510
3530,WELD,8893.13,89+22,,,,,,,,,,,,,,,,7.28,,33.78303518,-118.22037474,-2.450
3540,WELD,8900.41,89+29,,,,,,,,,,,,,,,,2.32,,33.78305414,-118.22038125,-1.370
3550,WELD,8902.73,89+31,,,,,,,,,,,,,,,,5.31,,33.78306015,-118.22038335,-1.010
40003784,GROUP,8906.07,89+35,11%,0.219,52000,0.49,0.38,6:00,1525,0.75000,100.000%,3.35,1.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2389.63,"Valve, Sta. 119+80, Valve 28",3013.94,5.31,Metal Loss Internal,33.78306884,-118.22038638,-0.500
3560,WELD,8908.04,89+37,,,,,,,,,,,,,,,,1.98,,33.78307392,-118.22038823,-0.190
10000140,LOCATION,8909.01,89+37,,,,,,,,,,0.97,1.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2392.56,"Valve, Sta. 119+80, Valve 28",3011.01,1.98,"Bend left - 43 deg., 3D",33.78307622,-118.22038968,-0.060
3570,WELD,8910.02,89+39,,,,,,,,,,,,,,,,0.98,,33.78307815,-118.22039200,0.030
3580,WELD,8910.99,89+40,,,,,,,,,,,,,,,,26.28,,33.78307959,-118.22039469,0.070
40003785,GROUP,8911.28,89+40,11%,0.219,52000,0.62,0.36,6:00,1525,0.75000,100.000%,0.28,26.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2394.83,"Valve, Sta. 119+80, Valve 28",3008.74,26.28,Metal Loss Internal,33.78307997,-118.22039549,0.080
40003786,GROUP,8912.62,89+41,10%,0.219,52000,0.44,0.38,6:00,1525,0.75000,100.000%,1.62,24.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2396.17,"Valve, Sta. 119+80, Valve 28",3007.40,26.28,Metal Loss Internal,33.78308184,-118.22039928,0.150
40003787,GROUP,8912.97,89+42,17%,0.219,52000,2.67,2.37,5:30,1525,0.75000,100.000%,1.97,24.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2396.52,"Valve, Sta. 119+80, Valve 28",3007.05,26.28,Metal Loss Internal,33.78308232,-118.22040026,0.170
40003788,GROUP,8913.10,89+42,26%,0.219,52000,2.18,0.79,6:00,1525,0.75000,100.000%,2.11,24.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2396.65,"Valve, Sta. 119+80, Valve 28",3006.92,26.28,Metal Loss Internal,33.78308251,-118.22040064,0.180
40003789,GROUP,8915.56,89+44,11%,0.219,52000,0.34,0.41,6:00,1525,0.75000,100.000%,4.56,21.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2399.11,"Valve, Sta. 119+80, Valve 28",3004.46,26.28,Metal Loss Internal,33.78308593,-118.22040756,0.300
40003790,GROUP,8915.70,89+44,11%,0.219,52000,0.40,0.33,6:00,1525,0.75000,100.000%,4.70,21.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2399.25,"Valve, Sta. 119+80, Valve 28",3004.32,26.28,Metal Loss Internal,33.78308613,-118.22040796,0.310
40003791,GROUP,8916.34,89+45,19%,0.219,52000,1.51,0.48,6:00,1525,0.75000,100.000%,5.35,20.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2399.89,"Valve, Sta. 119+80, Valve 28",3003.68,26.28,Metal Loss Internal,33.78308703,-118.22040978,0.340
40003792,GROUP,8916.71,89+45,20%,0.219,52000,0.53,0.48,6:00,1525,0.75000,100.000%,5.71,20.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2400.26,"Valve, Sta. 119+80, Valve 28",3003.31,26.28,Metal Loss Internal,33.78308754,-118.22041081,0.360
40003793,GROUP,8917.60,89+46,15%,0.219,52000,0.56,0.80,6:00,1525,0.75000,100.000%,6.61,19.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2401.16,"Valve, Sta. 119+80, Valve 28",3002.41,26.28,Metal Loss Internal,33.78308880,-118.22041334,0.410
40003794,GROUP,8918.25,89+47,23%,0.219,52000,1.59,0.40,6:00,1525,0.75000,100.000%,7.26,19.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2401.80,"Valve, Sta. 119+80, Valve 28",3001.77,26.28,Metal Loss Internal,33.78308969,-118.22041516,0.440
40003795,GROUP,8918.49,89+47,17%,0.219,52000,1.99,0.56,6:00,1525,0.75000,100.000%,7.50,18.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2402.04,"Valve, Sta. 119+80, Valve 28",3001.52,26.28,Metal Loss Internal,33.78309003,-118.22041585,0.450
40003796,GROUP,8918.98,89+48,15%,0.219,52000,1.29,0.73,6:00,1525,0.75000,100.000%,7.99,18.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2402.53,"Valve, Sta. 119+80, Valve 28",3001.04,26.28,Metal Loss Internal,33.78309072,-118.22041722,0.480
40003797,GROUP,8919.40,89+48,13%,0.219,52000,0.99,0.76,6:00,1525,0.75000,100.000%,8.41,17.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2402.96,"Valve, Sta. 119+80, Valve 28",3000.61,26.28,Metal Loss Internal,33.78309130,-118.22041842,0.500
40003798,GROUP,8919.66,89+48,12%,0.219,52000,1.02,0.70,5:45,1525,0.75000,100.000%,8.67,17.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2403.21,"Valve, Sta. 119+80, Valve 28",3000.35,26.28,Metal Loss Internal,33.78309166,-118.22041914,0.510
40003799,GROUP,8920.19,89+49,16%,0.219,52000,0.43,0.55,6:00,1525,0.75000,100.000%,9.20,17.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2403.74,"Valve, Sta. 119+80, Valve 28",2999.82,26.28,Metal Loss Internal,33.78309240,-118.22042064,0.540
