ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40003800,GROUP,8920.39,89+49,15%,0.219,52000,0.34,0.38,6:00,1525,0.75000,100.000%,9.39,16.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2403.94,"Valve, Sta. 119+80, Valve 28",2999.63,26.28,Metal Loss Internal,33.78309267,-118.22042118,0.550
40003801,GROUP,8920.63,89+49,11%,0.219,52000,0.67,0.61,6:00,1525,0.75000,100.000%,9.64,16.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2404.19,"Valve, Sta. 119+80, Valve 28",2999.38,26.28,Metal Loss Internal,33.78309302,-118.22042188,0.560
40003802,GROUP,8920.89,89+50,13%,0.219,52000,0.57,0.70,6:00,1525,0.75000,100.000%,9.90,16.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2404.44,"Valve, Sta. 119+80, Valve 28",2999.12,26.28,Metal Loss Internal,33.78309338,-118.22042261,0.570
40003803,GROUP,8921.04,89+50,10%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,10.04,16.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2404.59,"Valve, Sta. 119+80, Valve 28",2998.98,26.28,Metal Loss Internal,33.78309358,-118.22042302,0.580
40003804,GROUP,8921.41,89+50,13%,0.219,52000,0.49,0.51,6:00,1525,0.75000,100.000%,10.41,15.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2404.96,"Valve, Sta. 119+80, Valve 28",2998.61,26.28,Metal Loss Internal,33.78309410,-118.22042407,0.600
40003805,GROUP,8921.88,89+51,16%,0.219,52000,2.88,0.56,6:00,1525,0.75000,100.000%,10.88,15.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2405.43,"Valve, Sta. 119+80, Valve 28",2998.14,26.28,Metal Loss Internal,33.78309475,-118.22042539,0.620
40003806,GROUP,8922.47,89+51,19%,0.219,52000,0.57,0.50,6:00,1525,0.75000,100.000%,11.48,14.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2406.03,"Valve, Sta. 119+80, Valve 28",2997.54,26.28,Metal Loss Internal,33.78309559,-118.22042707,0.650
40003807,GROUP,8922.73,89+51,13%,0.219,52000,1.77,0.99,6:00,1525,0.75000,100.000%,11.74,14.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2406.28,"Valve, Sta. 119+80, Valve 28",2997.28,26.28,Metal Loss Internal,33.78309595,-118.22042780,0.660
40003808,GROUP,8923.09,89+52,22%,0.219,52000,1.37,1.08,6:00,1525,0.75000,100.000%,12.09,14.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2406.64,"Valve, Sta. 119+80, Valve 28",2996.93,26.28,Metal Loss Internal,33.78309644,-118.22042880,0.670
40003809,GROUP,8923.35,89+52,11%,0.219,52000,0.56,0.76,6:00,1525,0.75000,100.000%,12.36,13.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2406.91,"Valve, Sta. 119+80, Valve 28",2996.66,26.28,Metal Loss Internal,33.78309681,-118.22042955,0.690
40003810,GROUP,8923.59,89+52,19%,0.219,52000,0.89,0.78,5:45,1525,0.75000,100.000%,12.60,13.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2407.14,"Valve, Sta. 119+80, Valve 28",2996.43,26.28,Metal Loss Internal,33.78309714,-118.22043022,0.700
40003811,GROUP,8923.97,89+53,12%,0.219,52000,1.96,0.82,6:00,1525,0.75000,100.000%,12.98,13.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2407.52,"Valve, Sta. 119+80, Valve 28",2996.05,26.28,Metal Loss Internal,33.78309768,-118.22043129,0.710
40003812,GROUP,8924.18,89+53,15%,0.219,52000,0.44,0.40,5:45,1525,0.75000,100.000%,13.19,13.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2407.73,"Valve, Sta. 119+80, Valve 28",2995.84,26.28,Metal Loss Internal,33.78309797,-118.22043189,0.720
40003813,GROUP,8924.47,89+53,11%,0.219,52000,0.47,0.46,6:00,1525,0.75000,100.000%,13.48,12.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2408.03,"Valve, Sta. 119+80, Valve 28",2995.54,26.28,Metal Loss Internal,33.78309837,-118.22043271,0.730
40003814,GROUP,8925.90,89+55,13%,0.219,52000,1.42,0.59,6:00,1525,0.75000,100.000%,14.90,11.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2409.45,"Valve, Sta. 119+80, Valve 28",2994.12,26.28,Metal Loss Internal,33.78310035,-118.22043673,0.790
40003815,GROUP,8926.25,89+55,13%,0.219,52000,0.47,0.44,6:00,1525,0.75000,100.000%,15.25,11.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2409.80,"Valve, Sta. 119+80, Valve 28",2993.77,26.28,Metal Loss Internal,33.78310084,-118.22043772,0.810
40003816,GROUP,8926.85,89+56,11%,0.219,52000,0.52,0.43,6:00,1525,0.75000,100.000%,15.86,10.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2410.40,"Valve, Sta. 119+80, Valve 28",2993.17,26.28,Metal Loss Internal,33.78310168,-118.22043942,0.830
40003817,GROUP,8927.54,89+56,12%,0.219,52000,1.71,0.85,6:00,1525,0.75000,100.000%,16.54,9.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2411.09,"Valve, Sta. 119+80, Valve 28",2992.48,26.28,Metal Loss Internal,33.78310264,-118.22044135,0.860
40003818,GROUP,8927.85,89+57,20%,0.219,52000,0.63,0.57,5:45,1525,0.75000,100.000%,16.85,9.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2411.40,"Valve, Sta. 119+80, Valve 28",2992.17,26.28,Metal Loss Internal,33.78310307,-118.22044223,0.870
40003819,GROUP,8928.12,89+57,18%,0.219,52000,0.61,0.53,6:00,1525,0.75000,100.000%,17.13,9.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2411.67,"Valve, Sta. 119+80, Valve 28",2991.90,26.28,Metal Loss Internal,33.78310345,-118.22044300,0.880
40003820,GROUP,8928.34,89+57,25%,0.219,52000,0.70,0.95,6:00,1525,0.75000,100.000%,17.34,8.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2411.89,"Valve, Sta. 119+80, Valve 28",2991.68,26.28,Metal Loss Internal,33.78310375,-118.22044362,0.890
40003821,GROUP,8928.58,89+57,16%,0.219,52000,1.20,1.12,6:00,1525,0.75000,100.000%,17.58,8.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2412.13,"Valve, Sta. 119+80, Valve 28",2991.44,26.28,Metal Loss Internal,33.78310408,-118.22044429,0.900
40003822,GROUP,8929.21,89+58,14%,0.219,52000,0.54,0.42,5:45,1525,0.75000,100.000%,18.21,8.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2412.76,"Valve, Sta. 119+80, Valve 28",2990.81,26.28,Metal Loss Internal,33.78310496,-118.22044608,0.920
40003823,GROUP,8929.51,89+58,19%,0.219,52000,2.00,0.98,6:00,1525,0.75000,100.000%,18.51,7.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2413.06,"Valve, Sta. 119+80, Valve 28",2990.51,26.28,Metal Loss Internal,33.78310537,-118.22044692,0.930
40003824,GROUP,8929.88,89+59,10%,0.219,52000,0.73,0.60,6:00,1525,0.75000,100.000%,18.88,7.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2413.43,"Valve, Sta. 119+80, Valve 28",2990.14,26.28,Metal Loss Internal,33.78310589,-118.22044798,0.950
40003825,GROUP,8930.04,89+59,10%,0.219,52000,0.26,0.34,6:00,1525,0.75000,100.000%,19.05,7.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2413.60,"Valve, Sta. 119+80, Valve 28",2989.97,26.28,Metal Loss Internal,33.78310612,-118.22044845,0.960
40003826,GROUP,8930.49,89+59,12%,0.219,52000,0.42,0.48,6:00,1525,0.75000,100.000%,19.49,6.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2414.04,"Valve, Sta. 119+80, Valve 28",2989.53,26.28,Metal Loss Internal,33.78310674,-118.22044969,0.970
40003827,GROUP,8930.93,89+60,20%,0.219,52000,0.51,0.65,6:00,1525,0.75000,100.000%,19.93,6.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2414.48,"Valve, Sta. 119+80, Valve 28",2989.09,26.28,Metal Loss Internal,33.78310735,-118.22045095,0.990
40003828,GROUP,8931.16,89+60,20%,0.219,52000,1.72,1.32,6:00,1525,0.75000,100.000%,20.16,6.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2414.71,"Valve, Sta. 119+80, Valve 28",2988.86,26.28,Metal Loss Internal,33.78310767,-118.22045160,0.990
40003829,GROUP,8931.82,89+61,16%,0.219,52000,0.78,0.70,6:00,1525,0.75000,100.000%,20.82,5.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2415.37,"Valve, Sta. 119+80, Valve 28",2988.20,26.28,Metal Loss Internal,33.78310858,-118.22045345,1.010
40003830,GROUP,8932.11,89+61,12%,0.219,52000,0.61,0.73,6:00,1525,0.75000,100.000%,21.11,5.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2415.66,"Valve, Sta. 119+80, Valve 28",2987.91,26.28,Metal Loss Internal,33.78310899,-118.22045428,1.020
40003831,GROUP,8933.21,89+62,15%,0.219,52000,0.28,0.38,5:45,1525,0.75000,100.000%,22.21,4.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2416.76,"Valve, Sta. 119+80, Valve 28",2986.81,26.28,Metal Loss Internal,33.78311051,-118.22045738,1.060
40003832,GROUP,8933.51,89+62,23%,0.219,52000,1.34,0.55,5:45,1525,0.75000,100.000%,22.52,3.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2417.06,"Valve, Sta. 119+80, Valve 28",2986.51,26.28,Metal Loss Internal,33.78311093,-118.22045824,1.070
40003833,GROUP,8933.87,89+63,26%,0.219,52000,0.29,0.36,5:45,1525,0.75000,100.000%,22.87,3.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2417.42,"Valve, Sta. 119+80, Valve 28",2986.15,26.28,Metal Loss Internal,33.78311143,-118.22045925,1.080
40003834,GROUP,8934.28,89+63,13%,0.219,52000,0.77,0.90,6:00,1525,0.75000,100.000%,23.29,2.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2417.83,"Valve, Sta. 119+80, Valve 28",2985.73,26.28,Metal Loss Internal,33.78311201,-118.22046042,1.090
40003835,GROUP,8934.53,89+63,13%,0.219,52000,0.37,0.54,6:00,1525,0.75000,100.000%,23.54,2.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2418.09,"Valve, Sta. 119+80, Valve 28",2985.48,26.28,Metal Loss Internal,33.78311235,-118.22046114,1.100
40003836,GROUP,8934.74,89+64,18%,0.219,52000,0.53,0.84,6:00,1525,0.75000,100.000%,23.75,2.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2418.29,"Valve, Sta. 119+80, Valve 28",2985.27,26.28,Metal Loss Internal,33.78311264,-118.22046173,1.100
40003837,GROUP,8935.06,89+64,14%,0.219,52000,0.39,0.50,6:15,1525,0.75000,100.000%,24.07,2.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2418.61,"Valve, Sta. 119+80, Valve 28",2984.96,26.28,Metal Loss Internal,33.78311308,-118.22046263,1.110
40003838,GROUP,8935.22,89+64,17%,0.219,52000,0.48,0.65,6:00,1525,0.75000,100.000%,24.22,2.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2418.77,"Valve, Sta. 119+80, Valve 28",2984.80,26.28,Metal Loss Internal,33.78311330,-118.22046307,1.120
40003839,GROUP,8935.45,89+64,16%,0.219,52000,2.85,0.75,6:00,1525,0.75000,100.000%,24.45,1.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2419.00,"Valve, Sta. 119+80, Valve 28",2984.57,26.28,Metal Loss Internal,33.78311362,-118.22046372,1.120
40003840,GROUP,8935.81,89+65,24%,0.219,52000,0.67,0.44,5:45,1525,0.75000,100.000%,24.81,1.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2419.36,"Valve, Sta. 119+80, Valve 28",2984.21,26.28,Metal Loss Internal,33.78311412,-118.22046473,1.130
40003841,GROUP,8936.04,89+65,16%,0.219,52000,2.69,1.76,6:00,1525,0.75000,100.000%,25.04,1.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2419.59,"Valve, Sta. 119+80, Valve 28",2983.98,26.28,Metal Loss Internal,33.78311444,-118.22046539,1.140
40003842,GROUP,8936.49,89+65,24%,0.219,52000,2.24,1.65,6:00,1525,0.75000,100.000%,25.50,0.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2420.04,"Valve, Sta. 119+80, Valve 28",2983.52,26.28,Metal Loss Internal,33.78311507,-118.22046668,1.150
40003843,GROUP,8936.98,89+66,26%,0.219,52000,0.47,0.64,5:45,1525,0.75000,100.000%,25.99,0.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2420.54,"Valve, Sta. 119+80, Valve 28",2983.03,26.28,Metal Loss Internal,33.78311575,-118.22046807,1.160
40003844,GROUP,8937.20,89+66,14%,0.219,52000,0.64,0.40,6:00,1525,0.75000,100.000%,26.21,0.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2420.75,"Valve, Sta. 119+80, Valve 28",2982.81,26.28,Metal Loss Internal,33.78311606,-118.22046869,1.160
3590,WELD,8937.27,89+66,,,,,,,,,,,,,,,,37.29,,33.78311616,-118.22046889,1.160
40003845,GROUP,8938.03,89+67,13%,0.219,52000,1.06,0.56,5:45,1525,0.75000,100.000%,0.76,36.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2421.59,"Valve, Sta. 119+80, Valve 28",2981.98,37.29,Metal Loss Internal,33.78311720,-118.22047105,1.180
40003846,GROUP,8938.19,89+67,20%,0.219,52000,0.30,0.42,5:45,1525,0.75000,100.000%,0.92,36.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2421.75,"Valve, Sta. 119+80, Valve 28",2981.82,37.29,Metal Loss Internal,33.78311742,-118.22047150,1.180
40003847,GROUP,8938.56,89+67,15%,0.219,52000,0.45,0.49,6:00,1525,0.75000,100.000%,1.29,36.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2422.11,"Valve, Sta. 119+80, Valve 28",2981.45,37.29,Metal Loss Internal,33.78311793,-118.22047254,1.190
40003848,GROUP,8938.89,89+68,27%,0.219,52000,2.79,0.61,6:00,1525,0.75000,100.000%,1.61,35.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2422.44,"Valve, Sta. 119+80, Valve 28",2981.13,37.29,Metal Loss Internal,33.78311838,-118.22047347,1.190
40003849,GROUP,8939.23,89+68,15%,0.219,52000,1.12,1.33,6:00,1525,0.75000,100.000%,1.95,35.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2422.78,"Valve, Sta. 119+80, Valve 28",2980.79,37.29,Metal Loss Internal,33.78311885,-118.22047442,1.200
40003850,GROUP,8939.43,89+68,15%,0.219,52000,0.56,0.52,5:45,1525,0.75000,100.000%,2.15,35.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2422.98,"Valve, Sta. 119+80, Valve 28",2980.59,37.29,Metal Loss Internal,33.78311912,-118.22047499,1.200
40003851,GROUP,8939.63,89+68,17%,0.219,52000,1.80,0.73,5:45,1525,0.75000,100.000%,2.35,34.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2423.18,"Valve, Sta. 119+80, Valve 28",2980.39,37.29,Metal Loss Internal,33.78311940,-118.22047556,1.200
40003852,GROUP,8940.06,89+69,13%,0.219,52000,0.48,0.60,5:45,1525,0.75000,100.000%,2.78,34.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2423.61,"Valve, Sta. 119+80, Valve 28",2979.96,37.29,Metal Loss Internal,33.78311999,-118.22047678,1.210
40003853,GROUP,8940.33,89+69,10%,0.219,52000,1.36,0.62,5:45,1525,0.75000,100.000%,3.06,34.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2423.88,"Valve, Sta. 119+80, Valve 28",2979.69,37.29,Metal Loss Internal,33.78312037,-118.22047756,1.210
40003854,GROUP,8940.59,89+69,11%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,3.31,33.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2424.14,"Valve, Sta. 119+80, Valve 28",2979.43,37.29,Metal Loss Internal,33.78312073,-118.22047828,1.220
40003855,GROUP,8940.73,89+70,12%,0.219,52000,0.42,0.34,5:45,1525,0.75000,100.000%,3.45,33.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2424.28,"Valve, Sta. 119+80, Valve 28",2979.29,37.29,Metal Loss Internal,33.78312092,-118.22047869,1.220
40003856,GROUP,8941.02,89+70,17%,0.219,52000,0.53,0.43,5:45,1525,0.75000,100.000%,3.75,33.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2424.57,"Valve, Sta. 119+80, Valve 28",2979.00,37.29,Metal Loss Internal,33.78312132,-118.22047951,1.220
40003857,GROUP,8941.28,89+70,21%,0.219,52000,3.27,1.33,6:00,1525,0.75000,100.000%,4.01,33.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2424.84,"Valve, Sta. 119+80, Valve 28",2978.73,37.29,Metal Loss Internal,33.78312169,-118.22048026,1.220
40003858,GROUP,8941.56,89+70,16%,0.219,52000,0.54,0.63,6:00,1525,0.75000,100.000%,4.28,33.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2425.11,"Valve, Sta. 119+80, Valve 28",2978.46,37.29,Metal Loss Internal,33.78312206,-118.22048103,1.230
40003859,GROUP,8941.80,89+71,17%,0.219,52000,1.36,1.32,6:00,1525,0.75000,100.000%,4.53,32.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2425.35,"Valve, Sta. 119+80, Valve 28",2978.22,37.29,Metal Loss Internal,33.78312240,-118.22048172,1.230
40003860,GROUP,8942.12,89+71,14%,0.219,52000,0.86,1.32,6:00,1525,0.75000,100.000%,4.85,32.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2425.68,"Valve, Sta. 119+80, Valve 28",2977.89,37.29,Metal Loss Internal,33.78312284,-118.22048264,1.230
40003861,GROUP,8942.45,89+71,25%,0.219,52000,0.64,0.66,5:45,1525,0.75000,100.000%,5.17,32.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2426.00,"Valve, Sta. 119+80, Valve 28",2977.57,37.29,Metal Loss Internal,33.78312329,-118.22048355,1.240
40003862,GROUP,8942.70,89+72,11%,0.219,52000,1.66,0.97,5:45,1525,0.75000,100.000%,5.42,31.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2426.25,"Valve, Sta. 119+80, Valve 28",2977.32,37.29,Metal Loss Internal,33.78312363,-118.22048426,1.240
40003863,GROUP,8942.96,89+72,19%,0.219,52000,0.43,0.43,6:00,1525,0.75000,100.000%,5.68,31.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2426.51,"Valve, Sta. 119+80, Valve 28",2977.06,37.29,Metal Loss Internal,33.78312400,-118.22048501,1.240
40003864,GROUP,8943.26,89+72,20%,0.219,52000,2.15,0.91,6:00,1525,0.75000,100.000%,5.99,31.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2426.82,"Valve, Sta. 119+80, Valve 28",2976.75,37.29,Metal Loss Internal,33.78312442,-118.22048587,1.240
40003865,GROUP,8943.88,89+73,16%,0.219,52000,2.50,1.19,6:00,1525,0.75000,100.000%,6.60,30.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2427.43,"Valve, Sta. 119+80, Valve 28",2976.14,37.29,Metal Loss Internal,33.78312525,-118.22048761,1.240
40003866,GROUP,8944.35,89+73,15%,0.219,52000,1.94,0.66,5:45,1525,0.75000,100.000%,7.07,30.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2427.90,"Valve, Sta. 119+80, Valve 28",2975.67,37.29,Metal Loss Internal,33.78312590,-118.22048895,1.250
40003867,GROUP,8944.63,89+74,11%,0.219,52000,0.96,0.76,5:45,1525,0.75000,100.000%,7.36,29.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2428.18,"Valve, Sta. 119+80, Valve 28",2975.39,37.29,Metal Loss Internal,33.78312630,-118.22048976,1.250
40003868,GROUP,8944.87,89+74,13%,0.219,52000,2.59,1.20,6:00,1525,0.75000,100.000%,7.59,29.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2428.42,"Valve, Sta. 119+80, Valve 28",2975.15,37.29,Metal Loss Internal,33.78312662,-118.22049043,1.250
40003869,GROUP,8945.14,89+74,16%,0.219,52000,1.99,1.06,6:00,1525,0.75000,100.000%,7.87,29.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2428.69,"Valve, Sta. 119+80, Valve 28",2974.88,37.29,Metal Loss Internal,33.78312700,-118.22049120,1.250
40003870,GROUP,8945.35,89+74,17%,0.219,52000,0.49,0.56,5:45,1525,0.75000,100.000%,8.08,29.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2428.91,"Valve, Sta. 119+80, Valve 28",2974.66,37.29,Metal Loss Internal,33.78312729,-118.22049181,1.250
40003871,GROUP,8945.53,89+74,12%,0.219,52000,0.54,0.43,5:45,1525,0.75000,100.000%,8.26,29.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2429.09,"Valve, Sta. 119+80, Valve 28",2974.48,37.29,Metal Loss Internal,33.78312754,-118.22049232,1.250
40003872,GROUP,8945.89,89+75,30%,0.219,52000,3.26,0.83,6:00,1525,0.75000,100.000%,8.61,28.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2429.44,"Valve, Sta. 119+80, Valve 28",2974.13,37.29,Metal Loss Internal,33.78312802,-118.22049331,1.250
40003873,GROUP,8946.17,89+75,16%,0.219,52000,0.69,0.83,6:00,1525,0.75000,100.000%,8.90,28.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2429.72,"Valve, Sta. 119+80, Valve 28",2973.84,37.29,Metal Loss Internal,33.78312842,-118.22049413,1.250
40003874,GROUP,8946.81,89+76,34%,0.219,52000,12.30,1.34,5:45,1373,0.84000,100.000%,9.54,27.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2430.36,"Valve, Sta. 119+80, Valve 28",2973.21,37.29,Metal Loss Internal,33.78312929,-118.22049593,1.260
40003875,GROUP,8947.93,89+77,33%,0.219,52000,2.99,1.22,6:00,1525,0.75000,100.000%,10.65,26.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2431.48,"Valve, Sta. 119+80, Valve 28",2972.09,37.29,Metal Loss Internal,33.78313083,-118.22049910,1.260
40003876,GROUP,8948.34,89+77,19%,0.219,52000,1.24,1.00,5:45,1525,0.75000,100.000%,11.07,26.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2431.89,"Valve, Sta. 119+80, Valve 28",2971.67,37.29,Metal Loss Internal,33.78313140,-118.22050029,1.260
40003877,GROUP,8948.57,89+78,20%,0.219,52000,1.33,0.51,5:45,1525,0.75000,100.000%,11.29,26.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2432.12,"Valve, Sta. 119+80, Valve 28",2971.45,37.29,Metal Loss Internal,33.78313171,-118.22050092,1.260
40003878,GROUP,8948.74,89+78,38%,0.219,52000,0.52,0.60,6:00,1525,0.75000,100.000%,11.46,25.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2432.29,"Valve, Sta. 119+80, Valve 28",2971.28,37.29,Metal Loss Internal,33.78313194,-118.22050140,1.260
10000141,LOCATION,8948.90,89+78,,,,,,,,,,11.62,25.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2432.45,"Valve, Sta. 119+80, Valve 28",2971.12,37.29,Sleeve Begin - 18.71 in.,33.78313324,-118.22050408,1.260
10000141,LOCATION,8950.46,89+79,,,,,,,,,,13.18,24.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2434.01,"Valve, Sta. 119+80, Valve 28",2969.56,37.29,Sleeve End  ,33.78313324,-118.22050408,1.260
40003879,GROUP,8950.80,89+80,32%,0.219,52000,2.47,0.92,5:45,1525,0.75000,100.000%,13.52,23.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2434.35,"Valve, Sta. 119+80, Valve 28",2969.22,37.29,Metal Loss Internal,33.78313478,-118.22050725,1.260
40003880,GROUP,8951.60,89+81,20%,0.219,52000,2.16,1.00,5:45,1525,0.75000,100.000%,14.33,22.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2435.15,"Valve, Sta. 119+80, Valve 28",2968.42,37.29,Metal Loss Internal,33.78313588,-118.22050954,1.250
40003881,GROUP,8951.91,89+81,19%,0.219,52000,0.38,0.38,5:45,1525,0.75000,100.000%,14.64,22.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2435.46,"Valve, Sta. 119+80, Valve 28",2968.11,37.29,Metal Loss Internal,33.78313631,-118.22051042,1.250
40003882,GROUP,8952.08,89+81,21%,0.219,52000,1.62,0.86,6:00,1525,0.75000,100.000%,14.81,22.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2435.64,"Valve, Sta. 119+80, Valve 28",2967.93,37.29,Metal Loss Internal,33.78313654,-118.22051091,1.250
10000142,LOCATION,8952.25,89+81,,,,,,,,,,14.97,22.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2435.80,"Valve, Sta. 119+80, Valve 28",2967.77,37.29,Sleeve Begin - 18.46 in.,33.78313783,-118.22051356,1.250
10000142,LOCATION,8953.79,89+83,,,,,,,,,,16.51,20.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2437.34,"Valve, Sta. 119+80, Valve 28",2966.23,37.29,Sleeve End  ,33.78313783,-118.22051356,1.250
10000143,LOCATION,8954.45,89+83,,,,,,,,,,17.18,20.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2438.00,"Valve, Sta. 119+80, Valve 28",2965.57,37.29,Sleeve Begin - 24.75 in.,33.78314121,-118.22052057,1.230
10000143,LOCATION,8956.51,89+86,,,,,,,,,,19.24,18.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2440.07,"Valve, Sta. 119+80, Valve 28",2963.50,37.29,Sleeve End  ,33.78314121,-118.22052057,1.230
40003883,GROUP,8956.75,89+86,19%,0.219,52000,1.83,1.05,6:00,1525,0.75000,100.000%,19.47,17.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2440.30,"Valve, Sta. 119+80, Valve 28",2963.27,37.29,Metal Loss Internal,33.78314294,-118.22052416,1.210
40003884,GROUP,8957.03,89+86,14%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,19.75,17.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2440.58,"Valve, Sta. 119+80, Valve 28",2962.99,37.29,Metal Loss Internal,33.78314332,-118.22052495,1.210
40003885,GROUP,8957.60,89+87,15%,0.219,52000,0.45,0.43,6:00,1525,0.75000,100.000%,20.32,16.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2441.15,"Valve, Sta. 119+80, Valve 28",2962.42,37.29,Metal Loss Internal,33.78314411,-118.22052657,1.200
40003886,GROUP,8957.83,89+87,17%,0.219,52000,0.46,0.60,6:00,1525,0.75000,100.000%,20.56,16.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2441.38,"Valve, Sta. 119+80, Valve 28",2962.19,37.29,Metal Loss Internal,33.78314443,-118.22052724,1.200
40003887,GROUP,8958.32,89+87,18%,0.219,52000,1.81,0.79,6:00,1525,0.75000,100.000%,21.05,16.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2441.87,"Valve, Sta. 119+80, Valve 28",2961.70,37.29,Metal Loss Internal,33.78314510,-118.22052863,1.190
40003888,GROUP,8958.58,89+88,15%,0.219,52000,0.58,0.81,6:00,1525,0.75000,100.000%,21.30,15.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2442.13,"Valve, Sta. 119+80, Valve 28",2961.44,37.29,Metal Loss Internal,33.78314545,-118.22052936,1.190
40003889,GROUP,8958.84,89+88,17%,0.219,52000,1.53,0.56,6:00,1525,0.75000,100.000%,21.57,15.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2442.39,"Valve, Sta. 119+80, Valve 28",2961.18,37.29,Metal Loss Internal,33.78314581,-118.22053011,1.190
40003890,GROUP,8959.12,89+88,19%,0.219,52000,1.63,0.57,5:45,1525,0.75000,100.000%,21.84,15.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2442.67,"Valve, Sta. 119+80, Valve 28",2960.90,37.29,Metal Loss Internal,33.78314619,-118.22053090,1.180
40003891,GROUP,8959.45,89+89,22%,0.219,52000,0.47,0.37,6:00,1525,0.75000,100.000%,22.18,15.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2443.01,"Valve, Sta. 119+80, Valve 28",2960.56,37.29,Metal Loss Internal,33.78314665,-118.22053185,1.180
40003892,GROUP,8959.68,89+89,20%,0.219,52000,1.01,0.90,6:00,1525,0.75000,100.000%,22.40,14.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2443.23,"Valve, Sta. 119+80, Valve 28",2960.34,37.29,Metal Loss Internal,33.78314696,-118.22053248,1.180
40003893,GROUP,8959.98,89+89,19%,0.219,52000,2.53,0.97,6:00,1525,0.75000,100.000%,22.70,14.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2443.53,"Valve, Sta. 119+80, Valve 28",2960.04,37.29,Metal Loss Internal,33.78314737,-118.22053334,1.170
40003894,GROUP,8960.23,89+89,12%,0.219,52000,0.39,0.34,5:45,1525,0.75000,100.000%,22.95,14.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2443.78,"Valve, Sta. 119+80, Valve 28",2959.79,37.29,Metal Loss Internal,33.78314771,-118.22053404,1.170
40003895,GROUP,8960.39,89+89,20%,0.219,52000,0.48,0.48,6:00,1525,0.75000,100.000%,23.11,14.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2443.94,"Valve, Sta. 119+80, Valve 28",2959.63,37.29,Metal Loss Internal,33.78314793,-118.22053450,1.170
40003896,GROUP,8961.07,89+90,18%,0.219,52000,0.35,0.33,6:00,1525,0.75000,100.000%,23.79,13.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2444.62,"Valve, Sta. 119+80, Valve 28",2958.95,37.29,Metal Loss Internal,33.78314887,-118.22053644,1.160
40003897,GROUP,8961.23,89+90,13%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,23.95,13.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2444.78,"Valve, Sta. 119+80, Valve 28",2958.79,37.29,Metal Loss Internal,33.78314909,-118.22053690,1.160
40003898,GROUP,8961.72,89+91,16%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,24.44,12.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2445.27,"Valve, Sta. 119+80, Valve 28",2958.30,37.29,Metal Loss Internal,33.78314975,-118.22053829,1.150
40003899,GROUP,8961.91,89+91,10%,0.219,52000,0.45,0.33,5:30,1525,0.75000,100.000%,24.64,12.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2445.46,"Valve, Sta. 119+80, Valve 28",2958.11,37.29,Metal Loss Internal,33.78315002,-118.22053884,1.150
40003900,GROUP,8962.23,89+91,11%,0.219,52000,1.93,0.99,5:45,1525,0.75000,100.000%,24.96,12.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2445.79,"Valve, Sta. 119+80, Valve 28",2957.78,37.29,Metal Loss Internal,33.78315046,-118.22053975,1.140
40003901,GROUP,8962.52,89+92,10%,0.219,52000,0.45,1.19,5:45,1525,0.75000,100.000%,25.24,12.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2446.07,"Valve, Sta. 119+80, Valve 28",2957.50,37.29,Metal Loss Internal,33.78315085,-118.22054056,1.140
40003902,GROUP,8962.70,89+92,29%,0.219,52000,1.73,0.79,6:00,1525,0.75000,100.000%,25.42,11.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2446.25,"Valve, Sta. 119+80, Valve 28",2957.32,37.29,Metal Loss Internal,33.78315109,-118.22054107,1.130
40003903,GROUP,8963.25,89+92,12%,0.219,52000,1.43,0.88,5:45,1525,0.75000,100.000%,25.97,11.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2446.80,"Valve, Sta. 119+80, Valve 28",2956.77,37.29,Metal Loss Internal,33.78315184,-118.22054263,1.120
40003904,GROUP,8963.42,89+93,21%,0.219,52000,0.57,0.70,6:00,1525,0.75000,100.000%,26.14,11.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2446.97,"Valve, Sta. 119+80, Valve 28",2956.60,37.29,Metal Loss Internal,33.78315208,-118.22054312,1.120
40003905,GROUP,8963.56,89+93,11%,0.219,52000,0.56,0.36,5:30,1525,0.75000,100.000%,26.29,11.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2447.12,"Valve, Sta. 119+80, Valve 28",2956.45,37.29,Metal Loss Internal,33.78315228,-118.22054354,1.120
40003906,GROUP,8963.69,89+93,13%,0.219,52000,0.34,0.47,6:00,1525,0.75000,100.000%,26.41,10.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2447.24,"Valve, Sta. 119+80, Valve 28",2956.33,37.29,Metal Loss Internal,33.78315245,-118.22054389,1.120
40003907,GROUP,8963.86,89+93,14%,0.219,52000,0.52,0.41,5:45,1525,0.75000,100.000%,26.58,10.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2447.41,"Valve, Sta. 119+80, Valve 28",2956.16,37.29,Metal Loss Internal,33.78315267,-118.22054438,1.110
40003908,GROUP,8964.38,89+93,12%,0.219,52000,0.31,0.57,6:00,1525,0.75000,100.000%,27.10,10.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2447.93,"Valve, Sta. 119+80, Valve 28",2955.64,37.29,Metal Loss Internal,33.78315339,-118.22054585,1.110
40003909,GROUP,8964.54,89+94,12%,0.219,52000,0.88,0.78,6:00,1525,0.75000,100.000%,27.27,10.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2448.09,"Valve, Sta. 119+80, Valve 28",2955.48,37.29,Metal Loss Internal,33.78315361,-118.22054631,1.100
40003910,GROUP,8964.76,89+94,25%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,27.48,9.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2448.31,"Valve, Sta. 119+80, Valve 28",2955.26,37.29,Metal Loss Internal,33.78315391,-118.22054693,1.100
40003911,GROUP,8965.05,89+94,20%,0.219,52000,1.26,0.57,6:00,1525,0.75000,100.000%,27.77,9.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2448.60,"Valve, Sta. 119+80, Valve 28",2954.97,37.29,Metal Loss Internal,33.78315431,-118.22054776,1.090
40003912,GROUP,8965.65,89+95,17%,0.219,52000,0.46,0.51,5:45,1525,0.75000,100.000%,28.37,8.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2449.20,"Valve, Sta. 119+80, Valve 28",2954.37,37.29,Metal Loss Internal,33.78315512,-118.22054947,1.080
40003913,GROUP,8965.79,89+95,11%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,28.52,8.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2449.35,"Valve, Sta. 119+80, Valve 28",2954.22,37.29,Metal Loss Internal,33.78315532,-118.22054988,1.080
40003914,GROUP,8965.93,89+95,20%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,28.65,8.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2449.48,"Valve, Sta. 119+80, Valve 28",2954.09,37.29,Metal Loss Internal,33.78315550,-118.22055026,1.080
40003915,GROUP,8966.76,89+96,21%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,29.48,7.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2450.31,"Valve, Sta. 119+80, Valve 28",2953.26,37.29,Metal Loss Internal,33.78315664,-118.22055262,1.060
40003916,GROUP,8967.48,89+97,12%,0.219,52000,1.68,1.08,6:00,1525,0.75000,100.000%,30.21,7.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2451.03,"Valve, Sta. 119+80, Valve 28",2952.53,37.29,Metal Loss Internal,33.78315763,-118.22055469,1.050
10000144,LOCATION,8968.59,89+98,,,,,,,,,,31.31,5.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2452.14,"Valve, Sta. 119+80, Valve 28",2951.43,37.29,Sleeve Begin - 60.84 in.,33.78316259,-118.22056504,1.000
10000144,LOCATION,8973.66,90+03,,,,,,,,,,36.38,0.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2457.21,"Valve, Sta. 119+80, Valve 28",2946.36,37.29,Sleeve End  ,33.78316259,-118.22056504,1.000
40003917,GROUP,8974.02,90+03,29%,0.219,52000,0.65,0.68,6:00,1525,0.75000,100.000%,36.74,0.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2457.57,"Valve, Sta. 119+80, Valve 28",2946.00,37.29,Metal Loss Internal,33.78316653,-118.22057330,0.970
40003918,GROUP,8974.40,90+04,13%,0.219,52000,0.60,0.64,6:00,1525,0.75000,100.000%,37.12,0.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2457.95,"Valve, Sta. 119+80, Valve 28",2945.62,37.29,Metal Loss Internal,33.78316704,-118.22057438,0.960
3600,WELD,8974.57,90+04,,,,,,,,,,,,,,,,47.06,,33.78316727,-118.22057487,0.960
40003919,GROUP,8975.48,90+05,12%,0.219,52000,0.96,0.92,6:00,1525,0.75000,100.000%,0.91,46.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2459.03,"Valve, Sta. 119+80, Valve 28",2944.53,47.06,Metal Loss Internal,33.78316851,-118.22057747,0.950
40003920,GROUP,8975.90,90+05,16%,0.219,52000,1.93,1.72,6:00,1525,0.75000,100.000%,1.33,45.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2459.45,"Valve, Sta. 119+80, Valve 28",2944.12,47.06,Metal Loss Internal,33.78316907,-118.22057865,0.950
40003921,GROUP,8976.15,90+05,12%,0.219,52000,1.05,1.16,5:45,1525,0.75000,100.000%,1.58,45.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2459.71,"Valve, Sta. 119+80, Valve 28",2943.86,47.06,Metal Loss Internal,33.78316942,-118.22057939,0.950
40003922,GROUP,8976.54,90+06,18%,0.219,52000,0.57,0.50,6:00,1525,0.75000,100.000%,1.97,45.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2460.09,"Valve, Sta. 119+80, Valve 28",2943.47,47.06,Metal Loss Internal,33.78316995,-118.22058051,0.950
40003923,GROUP,8977.01,90+06,12%,0.219,52000,0.88,0.78,6:00,1525,0.75000,100.000%,2.44,44.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2460.57,"Valve, Sta. 119+80, Valve 28",2943.00,47.06,Metal Loss Internal,33.78317059,-118.22058185,0.940
40003924,GROUP,8977.58,90+07,11%,0.219,52000,0.42,0.71,6:00,1525,0.75000,100.000%,3.01,44.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2461.14,"Valve, Sta. 119+80, Valve 28",2942.43,47.06,Metal Loss Internal,33.78317136,-118.22058347,0.940
40003925,GROUP,8977.96,90+07,12%,0.219,52000,1.18,1.15,5:45,1525,0.75000,100.000%,3.39,43.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2461.51,"Valve, Sta. 119+80, Valve 28",2942.06,47.06,Metal Loss Internal,33.78317187,-118.22058454,0.940
40003926,GROUP,8978.83,90+08,12%,0.219,52000,0.35,0.33,6:00,1525,0.75000,100.000%,4.26,42.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2462.38,"Valve, Sta. 119+80, Valve 28",2941.19,47.06,Metal Loss Internal,33.78317304,-118.22058703,0.930
40003927,GROUP,8979.09,90+08,18%,0.219,52000,0.70,0.55,6:00,1525,0.75000,100.000%,4.52,42.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2462.64,"Valve, Sta. 119+80, Valve 28",2940.92,47.06,Metal Loss Internal,33.78317340,-118.22058778,0.930
40003928,GROUP,8979.37,90+09,13%,0.219,52000,2.12,0.65,6:00,1525,0.75000,100.000%,4.80,42.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2462.92,"Valve, Sta. 119+80, Valve 28",2940.64,47.06,Metal Loss Internal,33.78317378,-118.22058858,0.930
40003929,GROUP,8979.59,90+09,15%,0.219,52000,0.44,0.35,6:00,1525,0.75000,100.000%,5.02,42.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2463.14,"Valve, Sta. 119+80, Valve 28",2940.43,47.06,Metal Loss Internal,33.78317407,-118.22058920,0.930
40003930,GROUP,8979.87,90+09,11%,0.219,52000,1.18,1.19,6:00,1525,0.75000,100.000%,5.30,41.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2463.42,"Valve, Sta. 119+80, Valve 28",2940.15,47.06,Metal Loss Internal,33.78317445,-118.22059000,0.920
40003931,GROUP,8980.60,90+10,12%,0.219,52000,0.68,0.64,6:00,1525,0.75000,100.000%,6.03,41.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2464.15,"Valve, Sta. 119+80, Valve 28",2939.42,47.06,Metal Loss Internal,33.78317543,-118.22059209,0.920
40003932,GROUP,8980.93,90+10,11%,0.219,52000,0.99,1.57,5:45,1525,0.75000,100.000%,6.36,40.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2464.48,"Valve, Sta. 119+80, Valve 28",2939.09,47.06,Metal Loss Internal,33.78317588,-118.22059303,0.920
40003933,GROUP,8981.54,90+11,25%,0.219,52000,0.77,0.46,5:45,1525,0.75000,100.000%,6.97,40.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2465.09,"Valve, Sta. 119+80, Valve 28",2938.48,47.06,Metal Loss Internal,33.78317670,-118.22059476,0.920
40003934,GROUP,8982.19,90+11,11%,0.219,52000,0.67,0.43,5:30,1525,0.75000,100.000%,7.62,39.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2465.74,"Valve, Sta. 119+80, Valve 28",2937.83,47.06,Metal Loss Internal,33.78317758,-118.22059662,0.920
40003935,GROUP,8982.38,90+12,12%,0.219,52000,0.71,0.67,6:00,1525,0.75000,100.000%,7.81,39.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2465.93,"Valve, Sta. 119+80, Valve 28",2937.64,47.06,Metal Loss Internal,33.78317784,-118.22059717,0.920
40003936,GROUP,8983.02,90+12,11%,0.219,52000,0.45,0.60,6:00,1525,0.75000,100.000%,8.45,38.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2466.57,"Valve, Sta. 119+80, Valve 28",2937.00,47.06,Metal Loss Internal,33.78317870,-118.22059899,0.910
40003937,GROUP,8983.19,90+13,12%,0.219,52000,0.36,0.38,6:00,1525,0.75000,100.000%,8.62,38.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2466.74,"Valve, Sta. 119+80, Valve 28",2936.83,47.06,Metal Loss Internal,33.78317893,-118.22059947,0.910
40003938,GROUP,8995.23,90+25,11%,0.219,52000,0.61,0.60,7:45,1525,0.75000,100.000%,20.66,26.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2478.79,"Valve, Sta. 119+80, Valve 28",2924.78,47.06,Metal Loss External,33.78319525,-118.22063384,0.800
40003939,GROUP,8996.42,90+26,17%,0.219,52000,1.02,0.79,6:00,1525,0.75000,100.000%,21.85,25.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2479.97,"Valve, Sta. 119+80, Valve 28",2923.60,47.06,Metal Loss Internal,33.78319685,-118.22063721,0.790
40003940,GROUP,9000.75,90+30,24%,0.219,52000,2.93,0.75,5:45,1525,0.75000,100.000%,26.18,20.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2484.30,"Valve, Sta. 119+80, Valve 28",2919.27,47.06,Metal Loss Internal,33.78320276,-118.22064956,0.770
40003941,GROUP,9001.18,90+31,13%,0.219,52000,0.78,0.46,7:30,1525,0.75000,100.000%,26.61,20.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2484.73,"Valve, Sta. 119+80, Valve 28",2918.84,47.06,Metal Loss External,33.78320335,-118.22065078,0.770
40003942,GROUP,9001.76,90+31,18%,0.219,52000,2.75,0.86,5:45,1525,0.75000,100.000%,27.19,19.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2485.31,"Valve, Sta. 119+80, Valve 28",2918.26,47.06,Metal Loss Internal,33.78320413,-118.22065242,0.770
40003943,GROUP,9006.42,90+36,18%,0.219,52000,1.17,0.34,6:00,1525,0.75000,100.000%,31.85,15.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2489.97,"Valve, Sta. 119+80, Valve 28",2913.60,47.06,Metal Loss Internal,33.78321050,-118.22066568,0.780
40003944,GROUP,9007.78,90+37,16%,0.219,52000,2.18,1.31,6:00,1525,0.75000,100.000%,33.21,13.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2491.33,"Valve, Sta. 119+80, Valve 28",2912.24,47.06,Metal Loss Internal,33.78321236,-118.22066954,0.790
40003945,GROUP,9008.25,90+38,20%,0.219,52000,0.95,0.77,6:00,1525,0.75000,100.000%,33.68,13.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2491.81,"Valve, Sta. 119+80, Valve 28",2911.76,47.06,Metal Loss Internal,33.78321302,-118.22067089,0.790
40003946,GROUP,9008.53,90+38,19%,0.219,52000,0.97,0.74,6:00,1525,0.75000,100.000%,33.96,13.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2492.08,"Valve, Sta. 119+80, Valve 28",2911.49,47.06,Metal Loss Internal,33.78321340,-118.22067168,0.800
40003947,GROUP,9008.83,90+38,31%,0.219,52000,0.92,0.68,6:00,1525,0.75000,100.000%,34.26,12.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2492.38,"Valve, Sta. 119+80, Valve 28",2911.19,47.06,Metal Loss Internal,33.78321381,-118.22067253,0.800
40003948,GROUP,9010.32,90+40,13%,0.219,52000,0.62,0.56,6:00,1525,0.75000,100.000%,35.75,11.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2493.87,"Valve, Sta. 119+80, Valve 28",2909.70,47.06,Metal Loss Internal,33.78321585,-118.22067676,0.810
40003949,GROUP,9011.19,90+41,12%,0.219,52000,0.59,0.54,5:30,1525,0.75000,100.000%,36.62,10.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2494.74,"Valve, Sta. 119+80, Valve 28",2908.83,47.06,Metal Loss Internal,33.78321704,-118.22067923,0.820
40003950,GROUP,9011.63,90+41,11%,0.219,52000,0.29,0.34,5:45,1525,0.75000,100.000%,37.06,10.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2495.18,"Valve, Sta. 119+80, Valve 28",2908.39,47.06,Metal Loss Internal,33.78321765,-118.22068048,0.820
40003951,GROUP,9011.79,90+41,14%,0.219,52000,0.79,0.68,5:45,1525,0.75000,100.000%,37.23,9.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2495.35,"Valve, Sta. 119+80, Valve 28",2908.22,47.06,Metal Loss Internal,33.78321788,-118.22068095,0.820
40003952,GROUP,9011.95,90+42,17%,0.219,52000,0.54,0.45,5:30,1525,0.75000,100.000%,37.38,9.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2495.50,"Valve, Sta. 119+80, Valve 28",2908.07,47.06,Metal Loss Internal,33.78321809,-118.22068138,0.820
40003953,GROUP,9012.17,90+42,14%,0.219,52000,0.74,0.50,6:00,1525,0.75000,100.000%,37.60,9.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2495.72,"Valve, Sta. 119+80, Valve 28",2907.84,47.06,Metal Loss Internal,33.78321840,-118.22068202,0.820
40003954,GROUP,9012.53,90+42,24%,0.219,52000,2.89,1.82,5:45,1525,0.75000,100.000%,37.96,9.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2496.08,"Valve, Sta. 119+80, Valve 28",2907.49,47.06,Metal Loss Internal,33.78321889,-118.22068304,0.830
40003955,GROUP,9012.84,90+42,12%,0.219,52000,0.72,0.92,5:45,1525,0.75000,100.000%,38.27,8.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2496.39,"Valve, Sta. 119+80, Valve 28",2907.18,47.06,Metal Loss Internal,33.78321931,-118.22068391,0.830
40003956,GROUP,9013.78,90+43,25%,0.219,52000,2.13,1.73,6:00,1525,0.75000,100.000%,39.21,7.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2497.33,"Valve, Sta. 119+80, Valve 28",2906.23,47.06,Metal Loss Internal,33.78322061,-118.22068660,0.830
40003957,GROUP,9014.16,90+44,13%,0.219,52000,0.60,0.65,5:45,1525,0.75000,100.000%,39.59,7.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2497.72,"Valve, Sta. 119+80, Valve 28",2905.85,47.06,Metal Loss Internal,33.78322114,-118.22068768,0.840
40003958,GROUP,9014.71,90+44,25%,0.219,52000,0.79,0.69,6:00,1525,0.75000,100.000%,40.14,6.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2498.26,"Valve, Sta. 119+80, Valve 28",2905.30,47.06,Metal Loss Internal,33.78322190,-118.22068923,0.840
40003959,GROUP,9015.12,90+45,15%,0.219,52000,1.83,0.78,6:00,1525,0.75000,100.000%,40.55,6.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2498.67,"Valve, Sta. 119+80, Valve 28",2904.90,47.06,Metal Loss Internal,33.78322245,-118.22069038,0.840
40003960,GROUP,9015.31,90+45,15%,0.219,52000,0.66,0.62,5:45,1525,0.75000,100.000%,40.74,6.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2498.86,"Valve, Sta. 119+80, Valve 28",2904.71,47.06,Metal Loss Internal,33.78322272,-118.22069093,0.840
40003961,GROUP,9015.72,90+45,20%,0.219,52000,0.79,0.89,5:45,1525,0.75000,100.000%,41.15,5.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2499.27,"Valve, Sta. 119+80, Valve 28",2904.30,47.06,Metal Loss Internal,33.78322329,-118.22069209,0.840
40003962,GROUP,9016.12,90+46,13%,0.219,52000,0.66,0.45,5:45,1525,0.75000,100.000%,41.55,5.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2499.67,"Valve, Sta. 119+80, Valve 28",2903.90,47.06,Metal Loss Internal,33.78322383,-118.22069321,0.840
40003963,GROUP,9017.02,90+47,25%,0.219,52000,0.63,0.75,5:45,1525,0.75000,100.000%,42.45,4.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2500.57,"Valve, Sta. 119+80, Valve 28",2903.00,47.06,Metal Loss Internal,33.78322508,-118.22069578,0.850
40003964,GROUP,9017.18,90+47,23%,0.219,52000,0.84,0.43,6:00,1525,0.75000,100.000%,42.61,4.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2500.73,"Valve, Sta. 119+80, Valve 28",2902.84,47.06,Metal Loss Internal,33.78322530,-118.22069623,0.850
40003965,GROUP,9017.42,90+47,18%,0.219,52000,1.69,0.90,5:45,1525,0.75000,100.000%,42.85,4.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2500.97,"Valve, Sta. 119+80, Valve 28",2902.60,47.06,Metal Loss Internal,33.78322564,-118.22069691,0.850
40003966,GROUP,9017.66,90+47,15%,0.219,52000,0.54,0.61,6:00,1525,0.75000,100.000%,43.09,3.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2501.21,"Valve, Sta. 119+80, Valve 28",2902.36,47.06,Metal Loss Internal,33.78322596,-118.22069758,0.850
40003967,GROUP,9017.81,90+47,11%,0.219,52000,1.07,0.95,6:00,1525,0.75000,100.000%,43.24,3.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2501.36,"Valve, Sta. 119+80, Valve 28",2902.21,47.06,Metal Loss Internal,33.78322617,-118.22069801,0.850
40003968,GROUP,9018.20,90+48,26%,0.219,52000,1.99,1.41,5:45,1525,0.75000,100.000%,43.63,3.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2501.75,"Valve, Sta. 119+80, Valve 28",2901.82,47.06,Metal Loss Internal,33.78322671,-118.22069911,0.850
40003969,GROUP,9018.67,90+48,21%,0.219,52000,0.51,0.79,6:00,1525,0.75000,100.000%,44.11,2.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2502.23,"Valve, Sta. 119+80, Valve 28",2901.34,47.06,Metal Loss Internal,33.78322737,-118.22070046,0.850
40003970,GROUP,9018.88,90+49,22%,0.219,52000,1.58,0.86,5:45,1525,0.75000,100.000%,44.31,2.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2502.43,"Valve, Sta. 119+80, Valve 28",2901.14,47.06,Metal Loss Internal,33.78322765,-118.22070105,0.860
40003971,GROUP,9019.17,90+49,19%,0.219,52000,1.26,0.95,5:45,1525,0.75000,100.000%,44.60,2.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2502.72,"Valve, Sta. 119+80, Valve 28",2900.85,47.06,Metal Loss Internal,33.78322805,-118.22070187,0.860
40003972,GROUP,9019.67,90+49,25%,0.219,52000,3.29,0.78,6:00,1525,0.75000,100.000%,45.10,1.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2503.23,"Valve, Sta. 119+80, Valve 28",2900.34,47.06,Metal Loss Internal,33.78322875,-118.22070330,0.860
40003973,GROUP,9019.96,90+50,17%,0.219,52000,1.22,0.81,6:00,1525,0.75000,100.000%,45.39,1.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2503.51,"Valve, Sta. 119+80, Valve 28",2900.06,47.06,Metal Loss Internal,33.78322915,-118.22070411,0.860
40003974,GROUP,9020.42,90+50,20%,0.219,52000,5.09,1.35,6:00,1525,0.75000,100.000%,45.85,1.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2503.97,"Valve, Sta. 119+80, Valve 28",2899.60,47.06,Metal Loss Internal,33.78322978,-118.22070541,0.860
40003975,GROUP,9020.87,90+51,14%,0.219,52000,2.45,1.10,6:00,1525,0.75000,100.000%,46.30,0.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2504.43,"Valve, Sta. 119+80, Valve 28",2899.14,47.06,Metal Loss Internal,33.78323041,-118.22070669,0.860
40003976,GROUP,9021.27,90+51,14%,0.219,52000,1.85,1.91,6:00,1525,0.75000,100.000%,46.70,0.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2504.83,"Valve, Sta. 119+80, Valve 28",2898.74,47.06,Metal Loss Internal,33.78323097,-118.22070782,0.860
