ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
3610,WELD,9021.63,90+51,,,,,,,,,,,,,,,,47.14,,33.78323147,-118.22070884,0.860
40003977,GROUP,9021.91,90+52,19%,0.219,52000,0.69,0.91,6:00,1525,0.75000,100.000%,0.28,46.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2505.46,"Valve, Sta. 119+80, Valve 28",2898.11,47.14,Metal Loss Internal,33.78323185,-118.22070963,0.860
40003978,GROUP,9023.27,90+53,10%,0.219,52000,0.55,0.41,5:45,1525,0.75000,100.000%,1.63,45.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2506.82,"Valve, Sta. 119+80, Valve 28",2896.75,47.14,Metal Loss Internal,33.78323372,-118.22071347,0.860
40003979,GROUP,9023.47,90+53,12%,0.219,52000,0.74,0.53,5:45,1525,0.75000,100.000%,1.84,45.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2507.02,"Valve, Sta. 119+80, Valve 28",2896.54,47.14,Metal Loss Internal,33.78323401,-118.22071405,0.860
40003980,GROUP,9024.06,90+54,12%,0.219,52000,0.45,0.41,6:15,1525,0.75000,100.000%,2.43,44.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2507.61,"Valve, Sta. 119+80, Valve 28",2895.96,47.14,Metal Loss Internal,33.78323482,-118.22071572,0.860
40003981,GROUP,9024.29,90+54,11%,0.219,52000,0.58,0.63,5:45,1525,0.75000,100.000%,2.66,44.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2507.85,"Valve, Sta. 119+80, Valve 28",2895.72,47.14,Metal Loss Internal,33.78323515,-118.22071638,0.860
40003982,GROUP,9024.76,90+55,12%,0.219,52000,0.48,0.35,5:45,1525,0.75000,100.000%,3.13,44.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2508.31,"Valve, Sta. 119+80, Valve 28",2895.25,47.14,Metal Loss Internal,33.78323580,-118.22071771,0.860
40003983,GROUP,9025.03,90+55,13%,0.219,52000,0.38,0.42,5:30,1525,0.75000,100.000%,3.40,43.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2508.58,"Valve, Sta. 119+80, Valve 28",2894.99,47.14,Metal Loss Internal,33.78323616,-118.22071846,0.860
40003984,GROUP,9026.71,90+56,12%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,5.08,42.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2510.27,"Valve, Sta. 119+80, Valve 28",2893.30,47.14,Metal Loss Internal,33.78323850,-118.22072323,0.860
40003985,GROUP,9027.51,90+57,10%,0.219,52000,0.30,0.47,6:00,1525,0.75000,100.000%,5.88,41.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2511.07,"Valve, Sta. 119+80, Valve 28",2892.50,47.14,Metal Loss Internal,33.78323961,-118.22072550,0.860
40003986,GROUP,9028.10,90+58,11%,0.219,52000,0.32,0.34,5:45,1525,0.75000,100.000%,6.47,40.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2511.66,"Valve, Sta. 119+80, Valve 28",2891.91,47.14,Metal Loss Internal,33.78324043,-118.22072717,0.860
40003987,GROUP,9028.39,90+58,16%,0.219,52000,1.67,1.65,6:00,1525,0.75000,100.000%,6.75,40.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2511.94,"Valve, Sta. 119+80, Valve 28",2891.63,47.14,Metal Loss Internal,33.78324082,-118.22072796,0.860
40003988,GROUP,9028.65,90+58,14%,0.219,52000,1.09,0.81,6:00,1525,0.75000,100.000%,7.01,40.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2512.20,"Valve, Sta. 119+80, Valve 28",2891.37,47.14,Metal Loss Internal,33.78324118,-118.22072870,0.860
40003989,GROUP,9028.81,90+59,13%,0.219,52000,0.56,0.60,5:45,1525,0.75000,100.000%,7.17,39.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2512.36,"Valve, Sta. 119+80, Valve 28",2891.21,47.14,Metal Loss Internal,33.78324141,-118.22072915,0.860
40003990,GROUP,9029.80,90+60,26%,0.219,52000,2.22,1.83,6:00,1525,0.75000,100.000%,8.17,38.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2513.36,"Valve, Sta. 119+80, Valve 28",2890.21,47.14,Metal Loss Internal,33.78324280,-118.22073197,0.850
40003991,GROUP,9030.18,90+60,14%,0.219,52000,0.32,0.33,6:00,1525,0.75000,100.000%,8.55,38.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2513.74,"Valve, Sta. 119+80, Valve 28",2889.83,47.14,Metal Loss Internal,33.78324333,-118.22073305,0.850
40003992,GROUP,9030.45,90+60,11%,0.219,52000,0.47,0.47,5:45,1525,0.75000,100.000%,8.81,38.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2514.00,"Valve, Sta. 119+80, Valve 28",2889.57,47.14,Metal Loss Internal,33.78324369,-118.22073378,0.850
40003993,GROUP,9031.15,90+61,16%,0.219,52000,0.47,0.33,5:30,1525,0.75000,100.000%,9.52,37.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2514.70,"Valve, Sta. 119+80, Valve 28",2888.87,47.14,Metal Loss Internal,33.78324467,-118.22073578,0.850
40003994,GROUP,9031.35,90+61,13%,0.219,52000,0.54,0.42,5:45,1525,0.75000,100.000%,9.71,37.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2514.90,"Valve, Sta. 119+80, Valve 28",2888.67,47.14,Metal Loss Internal,33.78324494,-118.22073633,0.850
40003995,GROUP,9032.35,90+62,16%,0.219,52000,1.67,0.46,5:45,1525,0.75000,100.000%,10.72,36.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2515.90,"Valve, Sta. 119+80, Valve 28",2887.67,47.14,Metal Loss Internal,33.78324634,-118.22073917,0.850
40003996,GROUP,9032.72,90+63,10%,0.219,52000,0.51,0.40,5:45,1525,0.75000,100.000%,11.09,36.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2516.27,"Valve, Sta. 119+80, Valve 28",2887.30,47.14,Metal Loss Internal,33.78324685,-118.22074022,0.850
40003997,GROUP,9032.92,90+63,11%,0.219,52000,0.43,0.65,5:45,1525,0.75000,100.000%,11.28,35.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2516.47,"Valve, Sta. 119+80, Valve 28",2887.10,47.14,Metal Loss Internal,33.78324712,-118.22074077,0.850
40003998,GROUP,9034.31,90+64,10%,0.219,52000,0.49,0.38,6:00,1525,0.75000,100.000%,12.67,34.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2517.86,"Valve, Sta. 119+80, Valve 28",2885.71,47.14,Metal Loss Internal,33.78324906,-118.22074470,0.860
40003999,GROUP,9034.73,90+65,14%,0.219,52000,1.36,1.29,6:00,1525,0.75000,100.000%,13.10,34.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2518.28,"Valve, Sta. 119+80, Valve 28",2885.29,47.14,Metal Loss Internal,33.78324965,-118.22074590,0.860
40004000,GROUP,9036.02,90+66,12%,0.219,52000,0.33,0.34,5:45,1525,0.75000,100.000%,14.39,32.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2519.57,"Valve, Sta. 119+80, Valve 28",2883.99,47.14,Metal Loss Internal,33.78325145,-118.22074955,0.860
40004001,GROUP,9036.19,90+66,17%,0.219,52000,1.66,0.51,6:00,1525,0.75000,100.000%,14.56,32.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2519.74,"Valve, Sta. 119+80, Valve 28",2883.83,47.14,Metal Loss Internal,33.78325169,-118.22075003,0.860
40004002,GROUP,9036.42,90+66,12%,0.219,52000,0.49,0.47,6:00,1525,0.75000,100.000%,14.79,32.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2519.97,"Valve, Sta. 119+80, Valve 28",2883.59,47.14,Metal Loss Internal,33.78325201,-118.22075068,0.860
40004003,GROUP,9036.58,90+66,10%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,14.95,32.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2520.13,"Valve, Sta. 119+80, Valve 28",2883.44,47.14,Metal Loss Internal,33.78325222,-118.22075113,0.870
40004004,GROUP,9036.82,90+67,16%,0.219,52000,0.44,0.65,5:45,1525,0.75000,100.000%,15.19,31.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2520.38,"Valve, Sta. 119+80, Valve 28",2883.19,47.14,Metal Loss Internal,33.78325257,-118.22075182,0.870
40004005,GROUP,9037.41,90+67,11%,0.219,52000,0.61,0.59,6:00,1525,0.75000,100.000%,15.78,31.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2520.96,"Valve, Sta. 119+80, Valve 28",2882.61,47.14,Metal Loss Internal,33.78325337,-118.22075347,0.870
40004006,GROUP,9037.83,90+68,14%,0.219,52000,2.93,1.48,6:00,1525,0.75000,100.000%,16.20,30.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2521.38,"Valve, Sta. 119+80, Valve 28",2882.18,47.14,Metal Loss Internal,33.78325396,-118.22075467,0.870
40004007,GROUP,9038.09,90+68,11%,0.219,52000,0.25,0.33,5:45,1525,0.75000,100.000%,16.46,30.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2521.64,"Valve, Sta. 119+80, Valve 28",2881.93,47.14,Metal Loss Internal,33.78325432,-118.22075539,0.880
40004008,GROUP,9038.54,90+68,16%,0.219,52000,2.87,1.43,6:00,1525,0.75000,100.000%,16.91,30.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2522.09,"Valve, Sta. 119+80, Valve 28",2881.48,47.14,Metal Loss Internal,33.78325494,-118.22075667,0.880
40004009,GROUP,9039.74,90+70,13%,0.219,52000,0.35,0.39,5:45,1525,0.75000,100.000%,18.11,29.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2523.29,"Valve, Sta. 119+80, Valve 28",2880.28,47.14,Metal Loss Internal,33.78325661,-118.22076006,0.900
40004010,GROUP,9040.24,90+70,19%,0.219,52000,0.63,0.34,6:15,1525,0.75000,100.000%,18.60,28.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2523.79,"Valve, Sta. 119+80, Valve 28",2879.78,47.14,Metal Loss Internal,33.78325730,-118.22076147,0.900
40004011,GROUP,9040.67,90+71,10%,0.219,52000,0.86,1.38,6:00,1525,0.75000,100.000%,19.04,28.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2524.22,"Valve, Sta. 119+80, Valve 28",2879.35,47.14,Metal Loss Internal,33.78325790,-118.22076270,0.910
40004012,GROUP,9040.90,90+71,14%,0.219,52000,0.58,0.46,6:00,1525,0.75000,100.000%,19.27,27.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2524.46,"Valve, Sta. 119+80, Valve 28",2879.11,47.14,Metal Loss Internal,33.78325822,-118.22076336,0.910
40004013,GROUP,9041.11,90+71,10%,0.219,52000,0.65,0.87,6:00,1525,0.75000,100.000%,19.48,27.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2524.66,"Valve, Sta. 119+80, Valve 28",2878.91,47.14,Metal Loss Internal,33.78325851,-118.22076395,0.910
40004014,GROUP,9041.33,90+71,12%,0.219,52000,0.67,0.84,5:45,1525,0.75000,100.000%,19.70,27.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2524.88,"Valve, Sta. 119+80, Valve 28",2878.69,47.14,Metal Loss Internal,33.78325881,-118.22076457,0.920
40004015,GROUP,9041.52,90+71,10%,0.219,52000,0.32,0.33,6:15,1525,0.75000,100.000%,19.89,27.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2525.07,"Valve, Sta. 119+80, Valve 28",2878.49,47.14,Metal Loss Internal,33.78325908,-118.22076512,0.920
40004016,GROUP,9041.93,90+72,10%,0.219,52000,0.43,0.33,6:15,1525,0.75000,100.000%,20.30,26.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2525.49,"Valve, Sta. 119+80, Valve 28",2878.08,47.14,Metal Loss Internal,33.78325965,-118.22076628,0.930
40004017,GROUP,9042.21,90+72,11%,0.219,52000,0.53,0.38,6:00,1525,0.75000,100.000%,20.58,26.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2525.76,"Valve, Sta. 119+80, Valve 28",2877.81,47.14,Metal Loss Internal,33.78326004,-118.22076706,0.930
40004018,GROUP,9044.15,90+74,13%,0.219,52000,0.67,0.39,6:15,1525,0.75000,100.000%,22.51,24.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2527.70,"Valve, Sta. 119+80, Valve 28",2875.87,47.14,Metal Loss Internal,33.78326272,-118.22077254,0.970
40004019,GROUP,9044.94,90+75,10%,0.219,52000,0.75,0.33,6:00,1525,0.75000,100.000%,23.31,23.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2528.49,"Valve, Sta. 119+80, Valve 28",2875.08,47.14,Metal Loss Internal,33.78326382,-118.22077479,0.980
40004020,GROUP,9045.11,90+75,11%,0.219,52000,0.84,0.47,6:00,1525,0.75000,100.000%,23.48,23.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2528.66,"Valve, Sta. 119+80, Valve 28",2874.90,47.14,Metal Loss Internal,33.78326406,-118.22077528,0.990
40004021,GROUP,9046.07,90+76,13%,0.219,52000,0.39,0.38,6:00,1525,0.75000,100.000%,24.44,22.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2529.62,"Valve, Sta. 119+80, Valve 28",2873.95,47.14,Metal Loss Internal,33.78326539,-118.22077799,1.010
40004022,GROUP,9046.50,90+76,16%,0.219,52000,1.60,1.40,6:00,1525,0.75000,100.000%,24.86,22.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2530.05,"Valve, Sta. 119+80, Valve 28",2873.52,47.14,Metal Loss Internal,33.78326598,-118.22077919,1.020
40004023,GROUP,9047.27,90+77,13%,0.219,52000,0.47,0.47,6:00,1525,0.75000,100.000%,25.64,21.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2530.82,"Valve, Sta. 119+80, Valve 28",2872.75,47.14,Metal Loss Internal,33.78326705,-118.22078138,1.040
40004024,GROUP,9047.52,90+78,13%,0.219,52000,0.68,0.47,6:15,1525,0.75000,100.000%,25.89,21.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2531.07,"Valve, Sta. 119+80, Valve 28",2872.49,47.14,Metal Loss Internal,33.78326740,-118.22078210,1.040
40004025,GROUP,9047.81,90+78,11%,0.219,52000,0.41,0.67,5:45,1525,0.75000,100.000%,26.17,20.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2531.36,"Valve, Sta. 119+80, Valve 28",2872.21,47.14,Metal Loss Internal,33.78326779,-118.22078290,1.050
40004026,GROUP,9048.36,90+78,14%,0.219,52000,0.72,1.59,6:00,1525,0.75000,100.000%,26.72,20.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2531.91,"Valve, Sta. 119+80, Valve 28",2871.66,47.14,Metal Loss Internal,33.78326856,-118.22078445,1.060
40004027,GROUP,9048.74,90+79,16%,0.219,52000,0.47,0.45,6:15,1525,0.75000,100.000%,27.11,20.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2532.29,"Valve, Sta. 119+80, Valve 28",2871.28,47.14,Metal Loss Internal,33.78326909,-118.22078553,1.070
40004028,GROUP,9051.05,90+81,11%,0.219,52000,0.59,0.82,6:00,1525,0.75000,100.000%,29.42,17.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2534.61,"Valve, Sta. 119+80, Valve 28",2868.96,47.14,Metal Loss Internal,33.78327230,-118.22079209,1.130
40004029,GROUP,9051.80,90+82,10%,0.219,52000,0.53,0.40,6:15,1525,0.75000,100.000%,30.16,16.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2535.35,"Valve, Sta. 119+80, Valve 28",2868.22,47.14,Metal Loss Internal,33.78327333,-118.22079418,1.150
40004030,GROUP,9052.95,90+83,14%,0.219,52000,0.52,0.50,6:00,1525,0.75000,100.000%,31.31,15.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2536.50,"Valve, Sta. 119+80, Valve 28",2867.07,47.14,Metal Loss Internal,33.78327493,-118.22079743,1.180
40004031,GROUP,9054.56,90+85,12%,0.219,52000,0.96,1.04,6:00,1525,0.75000,100.000%,32.93,14.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2538.11,"Valve, Sta. 119+80, Valve 28",2865.46,47.14,Metal Loss Internal,33.78327718,-118.22080199,1.230
40004032,GROUP,9054.78,90+85,13%,0.219,52000,0.44,0.34,6:15,1525,0.75000,100.000%,33.15,13.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2538.33,"Valve, Sta. 119+80, Valve 28",2865.24,47.14,Metal Loss Internal,33.78327749,-118.22080261,1.230
40004033,GROUP,9055.17,90+85,17%,0.219,52000,1.08,1.03,6:00,1525,0.75000,100.000%,33.53,13.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2538.72,"Valve, Sta. 119+80, Valve 28",2864.85,47.14,Metal Loss Internal,33.78327802,-118.22080371,1.240
40004034,GROUP,9056.48,90+87,15%,0.219,52000,0.73,0.50,6:15,1525,0.75000,100.000%,34.85,12.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2540.03,"Valve, Sta. 119+80, Valve 28",2863.54,47.14,Metal Loss Internal,33.78327987,-118.22080741,1.280
40004035,GROUP,9056.73,90+87,11%,0.219,52000,0.55,0.49,5:45,1525,0.75000,100.000%,35.09,12.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2540.28,"Valve, Sta. 119+80, Valve 28",2863.29,47.14,Metal Loss Internal,33.78328021,-118.22080810,1.280
40004036,GROUP,9056.93,90+87,12%,0.219,52000,0.58,0.33,5:30,1525,0.75000,100.000%,35.30,11.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2540.48,"Valve, Sta. 119+80, Valve 28",2863.09,47.14,Metal Loss Internal,33.78328049,-118.22080867,1.290
40004037,GROUP,9057.36,90+87,11%,0.219,52000,0.54,0.34,6:15,1525,0.75000,100.000%,35.73,11.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2540.91,"Valve, Sta. 119+80, Valve 28",2862.65,47.14,Metal Loss Internal,33.78328109,-118.22080990,1.300
40004038,GROUP,9057.62,90+88,11%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,35.98,11.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2541.17,"Valve, Sta. 119+80, Valve 28",2862.40,47.14,Metal Loss Internal,33.78328145,-118.22081061,1.300
40004039,GROUP,9058.00,90+88,11%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,36.37,10.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2541.55,"Valve, Sta. 119+80, Valve 28",2862.02,47.14,Metal Loss Internal,33.78328198,-118.22081169,1.310
40004040,GROUP,9058.47,90+89,12%,0.219,52000,0.49,0.89,5:45,1525,0.75000,100.000%,36.84,10.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2542.03,"Valve, Sta. 119+80, Valve 28",2861.54,47.14,Metal Loss Internal,33.78328265,-118.22081303,1.330
40004041,GROUP,9059.85,90+90,18%,0.219,52000,0.99,0.67,5:45,1525,0.75000,100.000%,38.22,8.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2543.40,"Valve, Sta. 119+80, Valve 28",2860.17,47.14,Metal Loss Internal,33.78328458,-118.22081691,1.360
40004042,GROUP,9060.25,90+90,13%,0.219,52000,0.50,0.55,5:45,1525,0.75000,100.000%,38.62,8.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2543.80,"Valve, Sta. 119+80, Valve 28",2859.77,47.14,Metal Loss Internal,33.78328514,-118.22081803,1.370
40004043,GROUP,9060.74,90+91,12%,0.219,52000,0.54,0.63,6:00,1525,0.75000,100.000%,39.11,8.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2544.29,"Valve, Sta. 119+80, Valve 28",2859.28,47.14,Metal Loss Internal,33.78328583,-118.22081942,1.380
40004044,GROUP,9060.96,90+91,15%,0.219,52000,0.90,1.16,6:00,1525,0.75000,100.000%,39.33,7.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2544.52,"Valve, Sta. 119+80, Valve 28",2859.05,47.14,Metal Loss Internal,33.78328615,-118.22082005,1.380
40004045,GROUP,9061.50,90+92,11%,0.219,52000,1.38,1.23,5:45,1525,0.75000,100.000%,39.86,7.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2545.05,"Valve, Sta. 119+80, Valve 28",2858.52,47.14,Metal Loss Internal,33.78328690,-118.22082154,1.390
40004046,GROUP,9062.00,90+92,11%,0.219,52000,0.55,0.43,6:00,1525,0.75000,100.000%,40.37,6.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2545.55,"Valve, Sta. 119+80, Valve 28",2858.02,47.14,Metal Loss Internal,33.78328760,-118.22082296,1.400
40004047,GROUP,9062.88,90+93,15%,0.219,52000,0.44,0.37,6:00,1525,0.75000,100.000%,41.25,5.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2546.43,"Valve, Sta. 119+80, Valve 28",2857.14,47.14,Metal Loss Internal,33.78328884,-118.22082544,1.420
40004048,GROUP,9063.44,90+94,15%,0.219,52000,0.55,0.45,5:45,1525,0.75000,100.000%,41.81,5.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2546.99,"Valve, Sta. 119+80, Valve 28",2856.58,47.14,Metal Loss Internal,33.78328963,-118.22082701,1.430
40004049,GROUP,9063.59,90+94,12%,0.219,52000,0.45,0.41,6:00,1525,0.75000,100.000%,41.96,5.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2547.14,"Valve, Sta. 119+80, Valve 28",2856.43,47.14,Metal Loss Internal,33.78328984,-118.22082744,1.430
40004050,GROUP,9064.07,90+94,11%,0.219,52000,0.50,0.83,5:45,1525,0.75000,100.000%,42.44,4.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2547.62,"Valve, Sta. 119+80, Valve 28",2855.95,47.14,Metal Loss Internal,33.78329052,-118.22082878,1.440
40004051,GROUP,9064.21,90+94,11%,0.219,52000,0.49,0.43,6:00,1525,0.75000,100.000%,42.57,4.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2547.76,"Valve, Sta. 119+80, Valve 28",2855.81,47.14,Metal Loss Internal,33.78329071,-118.22082917,1.450
40004052,GROUP,9064.53,90+95,11%,0.219,52000,0.44,0.67,5:45,1525,0.75000,100.000%,42.90,4.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2548.09,"Valve, Sta. 119+80, Valve 28",2855.48,47.14,Metal Loss Internal,33.78329118,-118.22083009,1.450
40004053,GROUP,9065.55,90+96,11%,0.219,52000,0.48,0.45,5:45,1525,0.75000,100.000%,43.92,3.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2549.10,"Valve, Sta. 119+80, Valve 28",2854.46,47.14,Metal Loss Internal,33.78329261,-118.22083296,1.470
40004054,GROUP,9065.78,90+96,15%,0.219,52000,0.56,0.38,5:45,1525,0.75000,100.000%,44.14,3.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2549.33,"Valve, Sta. 119+80, Valve 28",2854.24,47.14,Metal Loss Internal,33.78329293,-118.22083358,1.470
40004055,GROUP,9065.96,90+96,13%,0.219,52000,0.59,0.33,5:30,1525,0.75000,100.000%,44.32,2.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2549.51,"Valve, Sta. 119+80, Valve 28",2854.06,47.14,Metal Loss Internal,33.78329319,-118.22083409,1.480
40004056,GROUP,9066.29,90+96,23%,0.219,52000,2.83,1.15,5:45,1525,0.75000,100.000%,44.66,2.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2549.84,"Valve, Sta. 119+80, Valve 28",2853.73,47.14,Metal Loss Internal,33.78329366,-118.22083502,1.480
40004057,GROUP,9066.52,90+97,13%,0.219,52000,0.39,0.38,5:45,1525,0.75000,100.000%,44.88,2.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2550.07,"Valve, Sta. 119+80, Valve 28",2853.50,47.14,Metal Loss Internal,33.78329398,-118.22083566,1.490
40004058,GROUP,9067.06,90+97,11%,0.219,52000,0.54,0.43,5:30,1525,0.75000,100.000%,45.43,1.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2550.61,"Valve, Sta. 119+80, Valve 28",2852.96,47.14,Metal Loss Internal,33.78329475,-118.22083720,1.490
40004059,GROUP,9067.48,90+98,14%,0.219,52000,0.36,0.38,6:00,1525,0.75000,100.000%,45.85,1.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2551.03,"Valve, Sta. 119+80, Valve 28",2852.54,47.14,Metal Loss Internal,33.78329535,-118.22083838,1.500
40004060,GROUP,9068.10,90+98,10%,0.219,52000,0.60,0.56,5:45,1525,0.75000,100.000%,46.47,0.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2551.66,"Valve, Sta. 119+80, Valve 28",2851.91,47.14,Metal Loss Internal,33.78329623,-118.22084012,1.510
3620,WELD,9068.77,90+99,,,,,,,,,,,,,,,,43.25,,33.78329718,-118.22084200,1.520
40004061,GROUP,9068.94,90+99,19%,0.219,52000,0.78,0.80,6:00,1525,0.75000,100.000%,0.17,43.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2552.49,"Valve, Sta. 119+80, Valve 28",2851.08,43.25,Metal Loss Internal,33.78329741,-118.22084247,1.530
40004062,GROUP,9069.62,91+00,11%,0.219,52000,0.60,0.49,6:00,1525,0.75000,100.000%,0.85,42.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2553.18,"Valve, Sta. 119+80, Valve 28",2850.39,43.25,Metal Loss Internal,33.78329839,-118.22084439,1.540
40004063,GROUP,9070.01,91+00,10%,0.219,52000,0.44,0.35,6:00,1525,0.75000,100.000%,1.24,42.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2553.57,"Valve, Sta. 119+80, Valve 28",2850.00,43.25,Metal Loss Internal,33.78329895,-118.22084547,1.540
40004064,GROUP,9070.29,91+01,17%,0.219,52000,0.49,0.50,5:45,1525,0.75000,100.000%,1.51,41.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2553.84,"Valve, Sta. 119+80, Valve 28",2849.73,43.25,Metal Loss Internal,33.78329935,-118.22084624,1.540
40004065,GROUP,9074.69,91+05,15%,0.219,52000,0.57,0.36,6:15,1525,0.75000,100.000%,5.92,37.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2558.24,"Valve, Sta. 119+80, Valve 28",2845.33,43.25,Metal Loss Internal,33.78330567,-118.22085854,1.580
40004066,GROUP,9076.38,91+07,16%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,7.61,35.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2559.93,"Valve, Sta. 119+80, Valve 28",2843.64,43.25,Metal Loss Internal,33.78330810,-118.22086326,1.590
40004067,GROUP,9076.77,91+07,13%,0.219,52000,0.44,0.34,5:45,1525,0.75000,100.000%,8.00,35.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2560.32,"Valve, Sta. 119+80, Valve 28",2843.25,43.25,Metal Loss Internal,33.78330866,-118.22086436,1.590
40004068,GROUP,9078.60,91+09,12%,0.219,52000,0.43,0.45,6:00,1525,0.75000,100.000%,9.82,33.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2562.15,"Valve, Sta. 119+80, Valve 28",2841.42,43.25,Metal Loss Internal,33.78331129,-118.22086946,1.610
40004069,GROUP,9078.86,91+09,11%,0.219,52000,0.46,0.34,5:45,1525,0.75000,100.000%,10.09,33.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2562.41,"Valve, Sta. 119+80, Valve 28",2841.15,43.25,Metal Loss Internal,33.78331167,-118.22087020,1.610
40004070,GROUP,9079.42,91+10,13%,0.219,52000,0.65,0.45,5:45,1525,0.75000,100.000%,10.65,32.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2562.97,"Valve, Sta. 119+80, Valve 28",2840.60,43.25,Metal Loss Internal,33.78331248,-118.22087176,1.610
40004071,GROUP,9079.63,91+10,16%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,10.85,32.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2563.18,"Valve, Sta. 119+80, Valve 28",2840.39,43.25,Metal Loss Internal,33.78331277,-118.22087233,1.610
40004072,GROUP,9079.99,91+10,13%,0.219,52000,0.62,0.33,5:30,1525,0.75000,100.000%,11.22,32.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2563.54,"Valve, Sta. 119+80, Valve 28",2840.03,43.25,Metal Loss Internal,33.78331329,-118.22087334,1.610
40004073,GROUP,9080.57,91+11,10%,0.219,52000,0.44,0.42,6:00,1525,0.75000,100.000%,11.80,31.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2564.12,"Valve, Sta. 119+80, Valve 28",2839.45,43.25,Metal Loss Internal,33.78331413,-118.22087497,1.620
40004074,GROUP,9081.14,91+11,15%,0.219,52000,1.57,1.39,6:00,1525,0.75000,100.000%,12.37,30.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2564.70,"Valve, Sta. 119+80, Valve 28",2838.87,43.25,Metal Loss Internal,33.78331495,-118.22087658,1.620
40004075,GROUP,9081.38,91+12,12%,0.219,52000,0.98,0.87,6:00,1525,0.75000,100.000%,12.60,30.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2564.93,"Valve, Sta. 119+80, Valve 28",2838.64,43.25,Metal Loss Internal,33.78331529,-118.22087723,1.620
40004076,GROUP,9081.76,91+12,17%,0.219,52000,0.58,0.40,6:00,1525,0.75000,100.000%,12.99,30.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2565.32,"Valve, Sta. 119+80, Valve 28",2838.25,43.25,Metal Loss Internal,33.78331584,-118.22087830,1.620
40004077,GROUP,9081.90,91+12,10%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,13.13,30.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2565.45,"Valve, Sta. 119+80, Valve 28",2838.12,43.25,Metal Loss Internal,33.78331604,-118.22087868,1.620
40004078,GROUP,9082.71,91+13,11%,0.219,52000,0.55,0.47,6:00,1525,0.75000,100.000%,13.94,29.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2566.26,"Valve, Sta. 119+80, Valve 28",2837.31,43.25,Metal Loss Internal,33.78331721,-118.22088094,1.620
40004079,GROUP,9083.71,91+14,11%,0.219,52000,0.44,0.36,6:00,1525,0.75000,100.000%,14.93,28.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2567.26,"Valve, Sta. 119+80, Valve 28",2836.31,43.25,Metal Loss Internal,33.78331864,-118.22088373,1.620
40004080,GROUP,9084.06,91+14,13%,0.219,52000,0.54,0.35,6:00,1525,0.75000,100.000%,15.29,27.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2567.61,"Valve, Sta. 119+80, Valve 28",2835.95,43.25,Metal Loss Internal,33.78331915,-118.22088472,1.620
40004081,GROUP,9088.18,91+19,11%,0.219,52000,0.54,0.39,6:00,1525,0.75000,100.000%,19.41,23.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2571.73,"Valve, Sta. 119+80, Valve 28",2831.84,43.25,Metal Loss Internal,33.78332507,-118.22089623,1.620
40004082,GROUP,9088.44,91+19,11%,0.219,52000,0.57,0.77,6:00,1525,0.75000,100.000%,19.67,23.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2572.00,"Valve, Sta. 119+80, Valve 28",2831.57,43.25,Metal Loss Internal,33.78332545,-118.22089696,1.620
40004083,GROUP,9089.17,91+20,10%,0.219,52000,0.51,0.82,5:45,1525,0.75000,100.000%,20.40,22.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2572.72,"Valve, Sta. 119+80, Valve 28",2830.85,43.25,Metal Loss Internal,33.78332649,-118.22089899,1.610
40004084,GROUP,9089.84,91+20,13%,0.219,52000,0.45,0.48,5:45,1525,0.75000,100.000%,21.07,22.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2573.39,"Valve, Sta. 119+80, Valve 28",2830.18,43.25,Metal Loss Internal,33.78332745,-118.22090086,1.610
40004085,GROUP,9092.52,91+23,17%,0.219,52000,0.61,0.61,6:00,1525,0.75000,100.000%,23.74,19.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2576.07,"Valve, Sta. 119+80, Valve 28",2827.50,43.25,Metal Loss Internal,33.78333129,-118.22090836,1.590
40004086,GROUP,9093.73,91+24,16%,0.219,52000,0.56,0.35,6:00,1525,0.75000,100.000%,24.96,18.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2577.28,"Valve, Sta. 119+80, Valve 28",2826.29,43.25,Metal Loss Internal,33.78333303,-118.22091176,1.570
40004087,GROUP,9094.94,91+25,17%,0.219,52000,0.48,0.40,5:45,1525,0.75000,100.000%,26.16,17.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2578.49,"Valve, Sta. 119+80, Valve 28",2825.08,43.25,Metal Loss Internal,33.78333476,-118.22091513,1.560
40004088,GROUP,9095.78,91+26,11%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,27.01,16.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2579.33,"Valve, Sta. 119+80, Valve 28",2824.23,43.25,Metal Loss Internal,33.78333596,-118.22091750,1.550
40004089,GROUP,9096.32,91+27,13%,0.219,52000,0.59,0.39,5:45,1525,0.75000,100.000%,27.55,15.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2579.88,"Valve, Sta. 119+80, Valve 28",2823.69,43.25,Metal Loss Internal,33.78333673,-118.22091902,1.540
40004090,GROUP,9099.34,91+30,13%,0.219,52000,0.58,0.45,5:45,1525,0.75000,100.000%,30.56,12.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2582.89,"Valve, Sta. 119+80, Valve 28",2820.68,43.25,Metal Loss Internal,33.78334104,-118.22092746,1.480
40004091,GROUP,9101.02,91+32,16%,0.219,52000,0.55,0.34,5:45,1525,0.75000,100.000%,32.25,11.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2584.57,"Valve, Sta. 119+80, Valve 28",2818.99,43.25,Metal Loss Internal,33.78334344,-118.22093218,1.450
40004092,GROUP,9102.19,91+33,21%,0.219,52000,0.59,0.54,6:00,1525,0.75000,100.000%,33.42,9.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2585.74,"Valve, Sta. 119+80, Valve 28",2817.83,43.25,Metal Loss Internal,33.78334510,-118.22093546,1.420
40004093,GROUP,9102.77,91+33,11%,0.219,52000,0.46,0.56,5:45,1525,0.75000,100.000%,33.99,9.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2586.32,"Valve, Sta. 119+80, Valve 28",2817.25,43.25,Metal Loss Internal,33.78334592,-118.22093707,1.410
40004094,GROUP,9103.23,91+34,10%,0.219,52000,0.53,0.42,5:45,1525,0.75000,100.000%,34.46,8.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2586.78,"Valve, Sta. 119+80, Valve 28",2816.79,43.25,Metal Loss Internal,33.78334658,-118.22093837,1.390
40004095,GROUP,9105.94,91+37,12%,0.219,52000,0.42,0.38,5:45,1525,0.75000,100.000%,37.17,6.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2589.49,"Valve, Sta. 119+80, Valve 28",2814.08,43.25,Metal Loss Internal,33.78335042,-118.22094597,1.310
40004096,GROUP,9106.50,91+37,17%,0.219,52000,1.95,1.31,6:00,1525,0.75000,100.000%,37.72,5.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2590.05,"Valve, Sta. 119+80, Valve 28",2813.52,43.25,Metal Loss Internal,33.78335121,-118.22094753,1.290
40004097,GROUP,9107.55,91+38,10%,0.219,52000,0.25,0.33,5:45,1525,0.75000,100.000%,38.77,4.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2591.10,"Valve, Sta. 119+80, Valve 28",2812.47,43.25,Metal Loss Internal,33.78335270,-118.22095049,1.260
40004098,GROUP,9109.55,91+40,10%,0.219,52000,0.58,0.48,6:00,1525,0.75000,100.000%,40.78,2.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2593.11,"Valve, Sta. 119+80, Valve 28",2810.46,43.25,Metal Loss Internal,33.78335554,-118.22095613,1.180
40004099,GROUP,9109.82,91+40,16%,0.219,52000,2.33,1.19,6:00,1525,0.75000,100.000%,41.04,2.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2593.37,"Valve, Sta. 119+80, Valve 28",2810.20,43.25,Metal Loss Internal,33.78335591,-118.22095687,1.170
40004100,GROUP,9110.21,91+41,19%,0.219,52000,0.73,0.62,6:15,1525,0.75000,100.000%,41.43,1.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2593.76,"Valve, Sta. 119+80, Valve 28",2809.81,43.25,Metal Loss Internal,33.78335646,-118.22095797,1.150
40004101,GROUP,9110.68,91+41,25%,0.219,52000,0.68,0.75,5:45,1525,0.75000,100.000%,41.90,1.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2594.23,"Valve, Sta. 119+80, Valve 28",2809.34,43.25,Metal Loss Internal,33.78335712,-118.22095929,1.130
40004102,GROUP,9111.12,91+42,25%,0.219,52000,0.68,0.69,5:45,1525,0.75000,100.000%,42.34,0.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2594.67,"Valve, Sta. 119+80, Valve 28",2808.90,43.25,Metal Loss Internal,33.78335774,-118.22096052,1.110
40004103,GROUP,9111.56,91+42,30%,0.219,52000,2.04,2.41,5:45,1525,0.75000,100.000%,42.79,0.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2595.11,"Valve, Sta. 119+80, Valve 28",2808.45,43.25,Metal Loss Internal,33.78335837,-118.22096178,1.090
40004104,GROUP,9111.85,91+43,18%,0.219,52000,0.79,1.29,5:45,1525,0.75000,100.000%,43.08,0.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2595.41,"Valve, Sta. 119+80, Valve 28",2808.16,43.25,Metal Loss Internal,33.78335878,-118.22096260,1.080
3630,WELD,9112.03,91+43,,,,,,,,,,,,,,,,46.99,,33.78335903,-118.22096308,1.070
40004105,GROUP,9112.21,91+43,34%,0.219,52000,1.01,1.36,5:45,1525,0.75000,100.000%,0.19,46.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2595.76,"Valve, Sta. 119+80, Valve 28",2807.80,46.99,Metal Loss Internal,33.78335929,-118.22096360,1.060
40004106,GROUP,9112.35,91+43,11%,0.219,52000,0.60,0.33,4:45,1525,0.75000,100.000%,0.32,46.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2595.90,"Valve, Sta. 119+80, Valve 28",2807.67,46.99,Metal Loss Internal,33.78335947,-118.22096397,1.050
40004107,GROUP,9112.75,91+43,17%,0.219,52000,0.57,0.78,5:45,1525,0.75000,100.000%,0.73,46.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2596.31,"Valve, Sta. 119+80, Valve 28",2807.26,46.99,Metal Loss Internal,33.78336004,-118.22096513,1.030
40004108,GROUP,9113.55,91+44,27%,0.219,52000,0.80,1.86,6:00,1525,0.75000,100.000%,1.53,45.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2597.11,"Valve, Sta. 119+80, Valve 28",2806.46,46.99,Metal Loss Internal,33.78336117,-118.22096738,0.990
40004109,GROUP,9113.78,91+44,11%,0.219,52000,0.73,0.56,5:45,1525,0.75000,100.000%,1.75,45.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2597.33,"Valve, Sta. 119+80, Valve 28",2806.24,46.99,Metal Loss Internal,33.78336148,-118.22096801,0.980
40004110,GROUP,9114.06,91+45,18%,0.219,52000,2.43,1.29,6:00,1525,0.75000,100.000%,2.03,44.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2597.61,"Valve, Sta. 119+80, Valve 28",2805.96,46.99,Metal Loss Internal,33.78336187,-118.22096880,0.970
40004111,GROUP,9114.51,91+45,15%,0.219,52000,0.97,0.63,6:00,1525,0.75000,100.000%,2.48,44.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2598.06,"Valve, Sta. 119+80, Valve 28",2805.51,46.99,Metal Loss Internal,33.78336250,-118.22097006,0.940
40004112,GROUP,9114.70,91+45,13%,0.219,52000,0.96,1.16,6:00,1525,0.75000,100.000%,2.67,44.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2598.25,"Valve, Sta. 119+80, Valve 28",2805.32,46.99,Metal Loss Internal,33.78336277,-118.22097060,0.930
40004113,GROUP,9119.10,91+50,16%,0.219,52000,0.94,0.70,5:45,1525,0.75000,100.000%,7.07,39.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2602.65,"Valve, Sta. 119+80, Valve 28",2800.92,46.99,Metal Loss Internal,33.78336890,-118.22098300,0.670
40004114,GROUP,9121.15,91+52,21%,0.219,52000,0.72,0.43,5:45,1525,0.75000,100.000%,9.12,37.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2604.70,"Valve, Sta. 119+80, Valve 28",2798.87,46.99,Metal Loss Internal,33.78337175,-118.22098880,0.540
40004115,GROUP,9123.21,91+54,12%,0.219,52000,0.49,0.39,6:00,1525,0.75000,100.000%,11.18,35.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2606.76,"Valve, Sta. 119+80, Valve 28",2796.81,46.99,Metal Loss Internal,33.78337460,-118.22099462,0.400
40004116,GROUP,9151.32,91+82,15%,0.219,52000,0.63,0.54,6:00,1525,0.75000,100.000%,39.29,7.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2634.87,"Valve, Sta. 119+80, Valve 28",2768.70,46.99,Metal Loss Internal,33.78341217,-118.22107497,-1.410
40004117,GROUP,9151.58,91+83,13%,0.219,52000,0.66,1.16,6:00,1525,0.75000,100.000%,39.55,7.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2635.13,"Valve, Sta. 119+80, Valve 28",2768.44,46.99,Metal Loss Internal,33.78341250,-118.22107572,-1.420
40004118,GROUP,9151.78,91+83,12%,0.219,52000,2.08,1.34,6:00,1525,0.75000,100.000%,39.75,7.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2635.33,"Valve, Sta. 119+80, Valve 28",2768.24,46.99,Metal Loss Internal,33.78341276,-118.22107629,-1.430
40004119,GROUP,9152.08,91+83,13%,0.219,52000,1.22,1.19,5:45,1525,0.75000,100.000%,40.06,6.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2635.63,"Valve, Sta. 119+80, Valve 28",2767.93,46.99,Metal Loss Internal,33.78341316,-118.22107718,-1.440
40004120,GROUP,9152.39,91+83,13%,0.219,52000,0.98,1.43,5:45,1525,0.75000,100.000%,40.36,6.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2635.94,"Valve, Sta. 119+80, Valve 28",2767.63,46.99,Metal Loss Internal,33.78341355,-118.22107805,-1.460
40004121,GROUP,9152.72,91+84,25%,0.219,52000,1.21,1.63,6:00,1525,0.75000,100.000%,40.69,6.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2636.27,"Valve, Sta. 119+80, Valve 28",2767.30,46.99,Metal Loss Internal,33.78341397,-118.22107901,-1.470
40004122,GROUP,9153.05,91+84,14%,0.219,52000,1.02,1.57,6:00,1525,0.75000,100.000%,41.03,5.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2636.60,"Valve, Sta. 119+80, Valve 28",2766.97,46.99,Metal Loss Internal,33.78341440,-118.22107997,-1.490
40004123,GROUP,9153.41,91+85,23%,0.219,52000,0.81,0.91,5:45,1525,0.75000,100.000%,41.39,5.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2636.96,"Valve, Sta. 119+80, Valve 28",2766.60,46.99,Metal Loss Internal,33.78341486,-118.22108102,-1.500
40004124,GROUP,9153.71,91+85,15%,0.219,52000,0.84,1.18,6:00,1525,0.75000,100.000%,41.68,5.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2637.26,"Valve, Sta. 119+80, Valve 28",2766.31,46.99,Metal Loss Internal,33.78341525,-118.22108188,-1.520
40004125,GROUP,9154.09,91+85,15%,0.219,52000,1.99,1.72,6:00,1525,0.75000,100.000%,42.06,4.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2637.64,"Valve, Sta. 119+80, Valve 28",2765.93,46.99,Metal Loss Internal,33.78341574,-118.22108298,-1.530
40004126,GROUP,9154.45,91+86,23%,0.219,52000,1.99,1.18,5:45,1525,0.75000,100.000%,42.42,4.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2638.00,"Valve, Sta. 119+80, Valve 28",2765.57,46.99,Metal Loss Internal,33.78341620,-118.22108402,-1.550
40004127,GROUP,9155.40,91+87,13%,0.219,52000,1.19,1.04,6:00,1525,0.75000,100.000%,43.37,3.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2638.95,"Valve, Sta. 119+80, Valve 28",2764.62,46.99,Metal Loss Internal,33.78341742,-118.22108678,-1.580
40004128,GROUP,9155.79,91+87,10%,0.219,52000,0.97,0.72,5:45,1525,0.75000,100.000%,43.76,3.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2639.34,"Valve, Sta. 119+80, Valve 28",2764.23,46.99,Metal Loss Internal,33.78341791,-118.22108791,-1.600
40004129,GROUP,9155.99,91+87,10%,0.219,52000,0.56,1.30,5:45,1525,0.75000,100.000%,43.96,3.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2639.54,"Valve, Sta. 119+80, Valve 28",2764.03,46.99,Metal Loss Internal,33.78341817,-118.22108850,-1.610
40004130,GROUP,9156.38,91+88,15%,0.219,52000,0.70,0.62,6:00,1525,0.75000,100.000%,44.35,2.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2639.93,"Valve, Sta. 119+80, Valve 28",2763.64,46.99,Metal Loss Internal,33.78341866,-118.22108963,-1.620
40004131,GROUP,9156.86,91+88,18%,0.219,52000,2.85,1.01,6:00,1525,0.75000,100.000%,44.84,2.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2640.42,"Valve, Sta. 119+80, Valve 28",2763.15,46.99,Metal Loss Internal,33.78341928,-118.22109103,-1.640
40004132,GROUP,9157.51,91+89,11%,0.219,52000,0.80,0.45,6:00,1525,0.75000,100.000%,45.49,1.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2641.06,"Valve, Sta. 119+80, Valve 28",2762.50,46.99,Metal Loss Internal,33.78342011,-118.22109292,-1.660
40004133,GROUP,9157.92,91+89,17%,0.219,52000,0.77,1.10,6:00,1525,0.75000,100.000%,45.89,1.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2641.47,"Valve, Sta. 119+80, Valve 28",2762.10,46.99,Metal Loss Internal,33.78342062,-118.22109408,-1.670
40004134,GROUP,9158.44,91+90,11%,0.219,52000,1.11,0.94,6:00,1525,0.75000,100.000%,46.41,0.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2641.99,"Valve, Sta. 119+80, Valve 28",2761.58,46.99,Metal Loss Internal,33.78342128,-118.22109560,-1.690
40004135,GROUP,9158.84,91+90,17%,0.219,52000,1.17,0.65,5:30,1525,0.75000,100.000%,46.82,0.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2642.40,"Valve, Sta. 119+80, Valve 28",2761.17,46.99,Metal Loss Internal,33.78342180,-118.22109678,-1.700
3640,WELD,9159.02,91+90,,,,,,,,,,,,,,,,40.11,,33.78342202,-118.22109730,-1.700
40004136,GROUP,9159.23,91+90,28%,0.219,52000,3.40,2.03,5:45,1525,0.75000,100.000%,0.21,39.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2642.78,"Valve, Sta. 119+80, Valve 28",2760.79,40.11,Metal Loss Internal,33.78342229,-118.22109791,-1.710
40004137,GROUP,9159.71,91+91,16%,0.219,52000,3.22,1.36,5:45,1525,0.75000,100.000%,0.69,39.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2643.26,"Valve, Sta. 119+80, Valve 28",2760.31,40.11,Metal Loss Internal,33.78342290,-118.22109931,-1.720
40004138,GROUP,9160.00,91+91,10%,0.219,52000,1.05,0.64,6:15,1525,0.75000,100.000%,0.98,39.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2643.55,"Valve, Sta. 119+80, Valve 28",2760.01,40.11,Metal Loss Internal,33.78342327,-118.22110016,-1.730
40004139,GROUP,9160.31,91+91,23%,0.219,52000,0.91,0.66,5:30,1525,0.75000,100.000%,1.29,38.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2643.86,"Valve, Sta. 119+80, Valve 28",2759.71,40.11,Metal Loss Internal,33.78342366,-118.22110105,-1.740
40004140,GROUP,9161.41,91+93,11%,0.219,52000,0.50,0.55,6:00,1525,0.75000,100.000%,2.39,37.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2644.96,"Valve, Sta. 119+80, Valve 28",2758.61,40.11,Metal Loss Internal,33.78342505,-118.22110425,-1.770
40004141,GROUP,9161.96,91+93,11%,0.219,52000,0.53,0.36,5:45,1525,0.75000,100.000%,2.94,37.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2645.51,"Valve, Sta. 119+80, Valve 28",2758.06,40.11,Metal Loss Internal,33.78342574,-118.22110584,-1.780
40004142,GROUP,9163.37,91+95,11%,0.219,52000,0.35,0.33,5:45,1525,0.75000,100.000%,4.35,35.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2646.92,"Valve, Sta. 119+80, Valve 28",2756.65,40.11,Metal Loss Internal,33.78342752,-118.22110996,-1.800
40004143,GROUP,9167.21,91+98,18%,0.219,52000,0.66,0.56,6:15,1525,0.75000,100.000%,8.19,31.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2650.77,"Valve, Sta. 119+80, Valve 28",2752.80,40.11,Metal Loss Internal,33.78343233,-118.22112119,-1.840
40004144,GROUP,9167.76,91+99,12%,0.219,52000,0.54,0.71,6:00,1525,0.75000,100.000%,8.74,31.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2651.31,"Valve, Sta. 119+80, Valve 28",2752.26,40.11,Metal Loss Internal,33.78343300,-118.22112278,-1.840
40004145,GROUP,9168.08,91+99,12%,0.219,52000,1.43,1.23,6:00,1525,0.75000,100.000%,9.06,31.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2651.63,"Valve, Sta. 119+80, Valve 28",2751.94,40.11,Metal Loss Internal,33.78343340,-118.22112372,-1.840
40004146,GROUP,9168.65,92+00,14%,0.219,52000,0.69,0.58,6:00,1525,0.75000,100.000%,9.63,30.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2652.20,"Valve, Sta. 119+80, Valve 28",2751.37,40.11,Metal Loss Internal,33.78343411,-118.22112539,-1.840
40004147,GROUP,9169.11,92+00,11%,0.219,52000,1.36,1.99,6:00,1525,0.75000,100.000%,10.09,30.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2652.67,"Valve, Sta. 119+80, Valve 28",2750.90,40.11,Metal Loss Internal,33.78343468,-118.22112674,-1.840
40004148,GROUP,9172.62,92+04,12%,0.219,52000,1.58,0.89,5:45,1525,0.75000,100.000%,13.60,26.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2656.17,"Valve, Sta. 119+80, Valve 28",2747.40,40.11,Metal Loss Internal,33.78343901,-118.22113702,-1.810
40004149,GROUP,9172.97,92+04,14%,0.219,52000,0.79,0.66,5:45,1525,0.75000,100.000%,13.95,26.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2656.52,"Valve, Sta. 119+80, Valve 28",2747.05,40.11,Metal Loss Internal,33.78343944,-118.22113805,-1.800
40004150,GROUP,9173.04,92+04,11%,0.219,52000,0.76,0.35,5:00,1525,0.75000,100.000%,14.01,26.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2656.59,"Valve, Sta. 119+80, Valve 28",2746.98,40.11,Metal Loss Internal,33.78343952,-118.22113824,-1.800
40004151,GROUP,9173.13,92+04,13%,0.219,52000,0.60,0.43,5:45,1525,0.75000,100.000%,14.11,26.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2656.68,"Valve, Sta. 119+80, Valve 28",2746.89,40.11,Metal Loss Internal,33.78343963,-118.22113851,-1.800
40004152,GROUP,9173.69,92+05,15%,0.219,52000,1.87,1.10,5:45,1525,0.75000,100.000%,14.67,25.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2657.24,"Valve, Sta. 119+80, Valve 28",2746.33,40.11,Metal Loss Internal,33.78344032,-118.22114017,-1.790
40004153,GROUP,9174.40,92+06,13%,0.219,52000,1.43,1.12,5:45,1525,0.75000,100.000%,15.38,24.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2657.95,"Valve, Sta. 119+80, Valve 28",2745.62,40.11,Metal Loss Internal,33.78344119,-118.22114225,-1.780
40004154,GROUP,9174.84,92+06,13%,0.219,52000,0.58,0.43,6:00,1525,0.75000,100.000%,15.82,24.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2658.39,"Valve, Sta. 119+80, Valve 28",2745.18,40.11,Metal Loss Internal,33.78344173,-118.22114353,-1.770
40004155,GROUP,9175.23,92+07,21%,0.219,52000,0.77,0.65,5:45,1525,0.75000,100.000%,16.21,23.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2658.79,"Valve, Sta. 119+80, Valve 28",2744.78,40.11,Metal Loss Internal,33.78344222,-118.22114469,-1.760
40004156,GROUP,9175.52,92+07,18%,0.219,52000,0.81,0.85,6:00,1525,0.75000,100.000%,16.50,23.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2659.07,"Valve, Sta. 119+80, Valve 28",2744.50,40.11,Metal Loss Internal,33.78344256,-118.22114552,-1.750
40004157,GROUP,9175.96,92+07,14%,0.219,52000,1.19,1.44,5:45,1525,0.75000,100.000%,16.94,23.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2659.51,"Valve, Sta. 119+80, Valve 28",2744.06,40.11,Metal Loss Internal,33.78344310,-118.22114683,-1.740
40004158,GROUP,9176.22,92+08,11%,0.219,52000,0.66,0.45,5:45,1525,0.75000,100.000%,17.20,22.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2659.77,"Valve, Sta. 119+80, Valve 28",2743.80,40.11,Metal Loss Internal,33.78344342,-118.22114758,-1.740
