ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40004160,GROUP,9176.39,92+08,11%,0.219,52000,0.75,0.64,5:30,1525,0.75000,100.000%,17.37,22.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2659.94,"Valve, Sta. 119+80, Valve 28",2743.63,40.11,Metal Loss Internal,33.78344363,-118.22114808,-1.740
40004159,GROUP,9176.55,92+08,16%,0.219,52000,4.69,3.14,6:00,1525,0.75000,100.000%,17.53,22.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2660.10,"Valve, Sta. 119+80, Valve 28",2743.47,40.11,Metal Loss Internal,33.78344382,-118.22114855,-1.730
40004161,GROUP,9176.97,92+08,15%,0.219,52000,0.67,1.20,5:45,1525,0.75000,100.000%,17.95,22.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2660.52,"Valve, Sta. 119+80, Valve 28",2743.04,40.11,Metal Loss Internal,33.78344434,-118.22114980,-1.720
40004162,GROUP,9177.18,92+09,12%,0.219,52000,0.80,0.95,5:45,1525,0.75000,100.000%,18.15,21.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2660.73,"Valve, Sta. 119+80, Valve 28",2742.84,40.11,Metal Loss Internal,33.78344459,-118.22115039,-1.710
40004163,GROUP,9177.42,92+09,20%,0.219,52000,2.46,1.91,5:45,1525,0.75000,100.000%,18.39,21.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2660.97,"Valve, Sta. 119+80, Valve 28",2742.60,40.11,Metal Loss Internal,33.78344488,-118.22115110,-1.710
40004164,GROUP,9177.82,92+09,24%,0.219,52000,2.52,0.87,5:45,1525,0.75000,100.000%,18.80,21.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2661.38,"Valve, Sta. 119+80, Valve 28",2742.19,40.11,Metal Loss Internal,33.78344538,-118.22115230,-1.700
40004165,GROUP,9178.18,92+10,16%,0.219,52000,3.10,0.77,6:00,1525,0.75000,100.000%,19.16,20.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2661.73,"Valve, Sta. 119+80, Valve 28",2741.84,40.11,Metal Loss Internal,33.78344581,-118.22115335,-1.690
40004166,GROUP,9178.69,92+10,19%,0.219,52000,0.97,0.83,6:00,1525,0.75000,100.000%,19.67,20.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2662.24,"Valve, Sta. 119+80, Valve 28",2741.32,40.11,Metal Loss Internal,33.78344643,-118.22115486,-1.670
40004167,GROUP,9178.90,92+10,24%,0.219,52000,0.79,0.48,6:00,1525,0.75000,100.000%,19.87,20.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2662.45,"Valve, Sta. 119+80, Valve 28",2741.12,40.11,Metal Loss Internal,33.78344668,-118.22115545,-1.670
40004168,GROUP,9179.57,92+11,16%,0.219,52000,2.71,1.28,5:45,1525,0.75000,100.000%,20.55,19.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2663.12,"Valve, Sta. 119+80, Valve 28",2740.45,40.11,Metal Loss Internal,33.78344749,-118.22115743,-1.640
40004169,GROUP,9180.15,92+12,21%,0.219,52000,1.09,1.82,6:00,1525,0.75000,100.000%,21.13,18.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2663.70,"Valve, Sta. 119+80, Valve 28",2739.87,40.11,Metal Loss Internal,33.78344820,-118.22115914,-1.620
40004170,GROUP,9180.48,92+12,25%,0.219,52000,1.03,0.92,6:00,1525,0.75000,100.000%,21.45,18.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2664.03,"Valve, Sta. 119+80, Valve 28",2739.54,40.11,Metal Loss Internal,33.78344860,-118.22116009,-1.610
40004171,GROUP,9180.83,92+12,19%,0.219,52000,4.42,1.80,6:00,1525,0.75000,100.000%,21.81,18.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2664.38,"Valve, Sta. 119+80, Valve 28",2739.18,40.11,Metal Loss Internal,33.78344903,-118.22116114,-1.600
40004172,GROUP,9181.81,92+13,15%,0.219,52000,0.66,0.59,5:45,1525,0.75000,100.000%,22.79,17.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2665.36,"Valve, Sta. 119+80, Valve 28",2738.21,40.11,Metal Loss Internal,33.78345021,-118.22116401,-1.560
40004173,GROUP,9182.13,92+14,25%,0.219,52000,1.14,1.33,5:45,1525,0.75000,100.000%,23.11,17.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2665.68,"Valve, Sta. 119+80, Valve 28",2737.89,40.11,Metal Loss Internal,33.78345060,-118.22116495,-1.550
40004174,GROUP,9182.62,92+14,30%,0.219,52000,0.84,0.86,6:00,1525,0.75000,100.000%,23.60,16.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2666.17,"Valve, Sta. 119+80, Valve 28",2737.40,40.11,Metal Loss Internal,33.78345119,-118.22116639,-1.530
40004175,GROUP,9182.93,92+14,16%,0.219,52000,3.96,1.81,6:00,1525,0.75000,100.000%,23.91,16.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2666.48,"Valve, Sta. 119+80, Valve 28",2737.08,40.11,Metal Loss Internal,33.78345158,-118.22116732,-1.520
40004176,GROUP,9183.45,92+15,10%,0.219,52000,0.61,0.66,5:45,1525,0.75000,100.000%,24.43,15.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2667.00,"Valve, Sta. 119+80, Valve 28",2736.57,40.11,Metal Loss Internal,33.78345220,-118.22116884,-1.500
40004177,GROUP,9183.71,92+15,12%,0.219,52000,0.68,0.53,6:00,1525,0.75000,100.000%,24.69,15.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2667.26,"Valve, Sta. 119+80, Valve 28",2736.31,40.11,Metal Loss Internal,33.78345251,-118.22116961,-1.490
40004178,GROUP,9184.21,92+16,21%,0.219,52000,1.16,1.16,5:45,1525,0.75000,100.000%,25.19,14.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2667.76,"Valve, Sta. 119+80, Valve 28",2735.81,40.11,Metal Loss Internal,33.78345311,-118.22117106,-1.470
40004179,GROUP,9184.90,92+16,15%,0.219,52000,3.74,1.01,5:45,1525,0.75000,100.000%,25.88,14.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2668.46,"Valve, Sta. 119+80, Valve 28",2735.11,40.11,Metal Loss Internal,33.78345395,-118.22117312,-1.440
40004180,GROUP,9185.25,92+17,18%,0.219,52000,1.14,1.02,5:45,1525,0.75000,100.000%,26.22,13.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2668.80,"Valve, Sta. 119+80, Valve 28",2734.77,40.11,Metal Loss Internal,33.78345436,-118.22117413,-1.420
40004181,GROUP,9185.44,92+17,13%,0.219,52000,0.74,0.36,6:00,1525,0.75000,100.000%,26.42,13.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2668.99,"Valve, Sta. 119+80, Valve 28",2734.58,40.11,Metal Loss Internal,33.78345459,-118.22117469,-1.410
40004182,GROUP,9185.78,92+17,16%,0.219,52000,0.92,1.01,6:00,1525,0.75000,100.000%,26.76,13.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2669.33,"Valve, Sta. 119+80, Valve 28",2734.24,40.11,Metal Loss Internal,33.78345501,-118.22117570,-1.400
40004183,GROUP,9186.17,92+18,11%,0.219,52000,0.83,0.72,6:00,1525,0.75000,100.000%,27.15,12.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2669.72,"Valve, Sta. 119+80, Valve 28",2733.85,40.11,Metal Loss Internal,33.78345548,-118.22117685,-1.380
40004184,GROUP,9186.61,92+18,15%,0.219,52000,1.04,1.33,5:45,1525,0.75000,100.000%,27.59,12.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2670.16,"Valve, Sta. 119+80, Valve 28",2733.40,40.11,Metal Loss Internal,33.78345601,-118.22117815,-1.360
40004185,GROUP,9187.35,92+19,15%,0.219,52000,0.49,0.39,6:00,1525,0.75000,100.000%,28.32,11.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2670.90,"Valve, Sta. 119+80, Valve 28",2732.67,40.11,Metal Loss Internal,33.78345689,-118.22118031,-1.330
40004186,GROUP,9187.70,92+19,18%,0.219,52000,0.65,0.77,5:45,1525,0.75000,100.000%,28.68,11.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2671.25,"Valve, Sta. 119+80, Valve 28",2732.32,40.11,Metal Loss Internal,33.78345732,-118.22118135,-1.310
40004187,GROUP,9188.00,92+19,19%,0.219,52000,1.20,1.31,5:45,1525,0.75000,100.000%,28.98,11.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2671.56,"Valve, Sta. 119+80, Valve 28",2732.01,40.11,Metal Loss Internal,33.78345768,-118.22118224,-1.290
40004188,GROUP,9188.46,92+20,23%,0.219,52000,3.71,1.74,5:45,1525,0.75000,100.000%,29.44,10.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2672.02,"Valve, Sta. 119+80, Valve 28",2731.55,40.11,Metal Loss Internal,33.78345824,-118.22118360,-1.270
40004189,GROUP,9188.95,92+20,23%,0.219,52000,0.93,1.19,5:45,1525,0.75000,100.000%,29.92,10.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2672.50,"Valve, Sta. 119+80, Valve 28",2731.07,40.11,Metal Loss Internal,33.78345882,-118.22118502,-1.240
40004190,GROUP,9189.32,92+21,18%,0.219,52000,0.67,0.80,6:00,1525,0.75000,100.000%,30.30,9.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2672.88,"Valve, Sta. 119+80, Valve 28",2730.69,40.11,Metal Loss Internal,33.78345927,-118.22118614,-1.230
40004191,GROUP,9189.82,92+21,11%,0.219,52000,0.77,1.09,6:15,1525,0.75000,100.000%,30.80,9.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2673.38,"Valve, Sta. 119+80, Valve 28",2730.19,40.11,Metal Loss Internal,33.78345986,-118.22118761,-1.200
40004192,GROUP,9191.03,92+23,14%,0.219,52000,5.40,2.11,6:00,1525,0.75000,100.000%,32.00,8.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2674.58,"Valve, Sta. 119+80, Valve 28",2728.99,40.11,Metal Loss Internal,33.78346131,-118.22119114,-1.130
40004193,GROUP,9191.40,92+23,11%,0.219,52000,1.28,0.90,5:45,1525,0.75000,100.000%,32.37,7.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2674.95,"Valve, Sta. 119+80, Valve 28",2728.62,40.11,Metal Loss Internal,33.78346175,-118.22119223,-1.110
40004194,GROUP,9191.76,92+23,11%,0.219,52000,0.44,0.40,6:00,1525,0.75000,100.000%,32.74,7.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2675.31,"Valve, Sta. 119+80, Valve 28",2728.25,40.11,Metal Loss Internal,33.78346219,-118.22119332,-1.090
40004195,GROUP,9192.25,92+24,19%,0.219,52000,0.74,0.54,5:45,1525,0.75000,100.000%,33.23,6.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2675.80,"Valve, Sta. 119+80, Valve 28",2727.77,40.11,Metal Loss Internal,33.78346278,-118.22119476,-1.060
40004196,GROUP,9192.53,92+24,14%,0.219,52000,0.42,0.36,5:45,1525,0.75000,100.000%,33.51,6.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2676.08,"Valve, Sta. 119+80, Valve 28",2727.48,40.11,Metal Loss Internal,33.78346312,-118.22119558,-1.050
40004197,GROUP,9193.08,92+25,14%,0.219,52000,0.43,0.42,6:15,1525,0.75000,100.000%,34.06,6.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2676.64,"Valve, Sta. 119+80, Valve 28",2726.93,40.11,Metal Loss Internal,33.78346378,-118.22119720,-1.010
40004198,GROUP,9193.76,92+25,18%,0.219,52000,2.47,1.26,5:45,1525,0.75000,100.000%,34.74,5.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2677.31,"Valve, Sta. 119+80, Valve 28",2726.26,40.11,Metal Loss Internal,33.78346458,-118.22119919,-0.970
40004199,GROUP,9194.26,92+26,11%,0.219,52000,0.66,0.35,6:00,1525,0.75000,100.000%,35.24,4.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2677.81,"Valve, Sta. 119+80, Valve 28",2725.75,40.11,Metal Loss Internal,33.78346519,-118.22120067,-0.940
40004200,GROUP,9194.55,92+26,26%,0.219,52000,2.02,0.93,6:00,1525,0.75000,100.000%,35.53,4.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2678.10,"Valve, Sta. 119+80, Valve 28",2725.47,40.11,Metal Loss Internal,33.78346553,-118.22120151,-0.920
40004201,GROUP,9196.36,92+28,13%,0.219,52000,0.98,1.10,5:45,1525,0.75000,100.000%,37.34,2.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2679.91,"Valve, Sta. 119+80, Valve 28",2723.65,40.11,Metal Loss Internal,33.78346771,-118.22120685,-0.810
40004202,GROUP,9196.55,92+28,15%,0.219,52000,0.71,0.84,5:45,1525,0.75000,100.000%,37.53,2.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2680.11,"Valve, Sta. 119+80, Valve 28",2723.46,40.11,Metal Loss Internal,33.78346794,-118.22120741,-0.790
40004203,GROUP,9196.80,92+28,10%,0.219,52000,0.63,0.47,5:45,1525,0.75000,100.000%,37.78,2.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2680.35,"Valve, Sta. 119+80, Valve 28",2723.21,40.11,Metal Loss Internal,33.78346824,-118.22120814,-0.780
40004204,GROUP,9197.04,92+29,26%,0.219,52000,0.92,0.68,5:45,1525,0.75000,100.000%,38.01,2.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2680.59,"Valve, Sta. 119+80, Valve 28",2722.98,40.11,Metal Loss Internal,33.78346852,-118.22120883,-0.760
40004205,GROUP,9197.44,92+29,13%,0.219,52000,0.63,0.85,5:45,1525,0.75000,100.000%,38.42,1.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2680.99,"Valve, Sta. 119+80, Valve 28",2722.58,40.11,Metal Loss Internal,33.78346900,-118.22121001,-0.740
40004206,GROUP,9197.70,92+29,13%,0.219,52000,0.67,0.44,6:15,1525,0.75000,100.000%,38.68,1.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2681.25,"Valve, Sta. 119+80, Valve 28",2722.32,40.11,Metal Loss Internal,33.78346931,-118.22121078,-0.720
40004207,GROUP,9198.00,92+30,22%,0.219,52000,1.18,0.86,6:00,1525,0.75000,100.000%,38.98,1.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2681.55,"Valve, Sta. 119+80, Valve 28",2722.01,40.11,Metal Loss Internal,33.78346967,-118.22121167,-0.700
40004208,GROUP,9198.62,92+30,13%,0.219,52000,0.74,0.86,6:00,1525,0.75000,100.000%,39.59,0.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2682.17,"Valve, Sta. 119+80, Valve 28",2721.40,40.11,Metal Loss Internal,33.78347041,-118.22121347,-0.660
3650,WELD,9199.13,92+31,,,,,,,,,,,,,,,,46.74,,33.78347103,-118.22121500,-0.620
40004209,GROUP,9199.29,92+31,19%,0.219,52000,0.67,0.59,6:00,1525,0.75000,100.000%,0.15,46.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2682.84,"Valve, Sta. 119+80, Valve 28",2720.73,46.74,Metal Loss Internal,33.78347121,-118.22121546,-0.610
40004210,GROUP,9199.69,92+31,12%,0.219,52000,0.49,0.33,5:30,1525,0.75000,100.000%,0.55,46.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2683.24,"Valve, Sta. 119+80, Valve 28",2720.33,46.74,Metal Loss Internal,33.78347169,-118.22121663,-0.580
40004211,GROUP,9201.36,92+33,10%,0.219,52000,0.44,1.11,6:15,1525,0.75000,100.000%,2.23,44.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2684.91,"Valve, Sta. 119+80, Valve 28",2718.66,46.74,Metal Loss Internal,33.78347369,-118.22122156,-0.470
40004212,GROUP,9201.44,92+33,12%,0.219,52000,1.71,0.51,5:30,1525,0.75000,100.000%,2.30,44.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2684.99,"Valve, Sta. 119+80, Valve 28",2718.58,46.74,Metal Loss Internal,33.78347378,-118.22122178,-0.460
40004213,GROUP,9202.48,92+34,12%,0.219,52000,0.36,0.51,5:45,1525,0.75000,100.000%,3.35,43.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2686.03,"Valve, Sta. 119+80, Valve 28",2717.54,46.74,Metal Loss Internal,33.78347503,-118.22122486,-0.390
40004214,GROUP,9203.26,92+35,11%,0.219,52000,0.41,0.33,6:15,1525,0.75000,100.000%,4.13,42.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2686.81,"Valve, Sta. 119+80, Valve 28",2716.75,46.74,Metal Loss Internal,33.78347596,-118.22122716,-0.330
40004215,GROUP,9204.29,92+36,20%,0.219,52000,1.64,1.77,5:45,1525,0.75000,100.000%,5.16,41.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2687.84,"Valve, Sta. 119+80, Valve 28",2715.72,46.74,Metal Loss Internal,33.78347718,-118.22123019,-0.260
40004216,GROUP,9204.64,92+36,17%,0.219,52000,0.84,1.29,6:00,1525,0.75000,100.000%,5.51,41.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2688.19,"Valve, Sta. 119+80, Valve 28",2715.38,46.74,Metal Loss Internal,33.78347759,-118.22123122,-0.230
40004217,GROUP,9205.00,92+37,14%,0.219,52000,0.55,0.46,5:45,1525,0.75000,100.000%,5.87,40.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2688.56,"Valve, Sta. 119+80, Valve 28",2715.01,46.74,Metal Loss Internal,33.78347803,-118.22123230,-0.210
40004218,GROUP,9205.35,92+37,13%,0.219,52000,0.40,0.33,6:15,1525,0.75000,100.000%,6.21,40.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2688.90,"Valve, Sta. 119+80, Valve 28",2714.67,46.74,Metal Loss Internal,33.78347843,-118.22123330,-0.180
40004219,GROUP,9205.53,92+37,11%,0.219,52000,0.54,0.46,5:45,1525,0.75000,100.000%,6.40,40.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2689.09,"Valve, Sta. 119+80, Valve 28",2714.48,46.74,Metal Loss Internal,33.78347866,-118.22123386,-0.170
40004220,GROUP,9205.70,92+37,11%,0.219,52000,1.18,2.27,5:45,1525,0.75000,100.000%,6.56,40.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2689.25,"Valve, Sta. 119+80, Valve 28",2714.32,46.74,Metal Loss Internal,33.78347885,-118.22123433,-0.160
40004221,GROUP,9205.99,92+38,11%,0.219,52000,0.61,0.53,5:45,1525,0.75000,100.000%,6.86,39.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2689.54,"Valve, Sta. 119+80, Valve 28",2714.02,46.74,Metal Loss Internal,33.78347920,-118.22123520,-0.140
40004222,GROUP,9206.79,92+38,16%,0.219,52000,0.40,0.37,5:30,1525,0.75000,100.000%,7.66,39.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2690.34,"Valve, Sta. 119+80, Valve 28",2713.23,46.74,Metal Loss Internal,33.78348015,-118.22123756,-0.080
40004223,GROUP,9207.31,92+39,13%,0.219,52000,1.52,0.75,5:45,1525,0.75000,100.000%,8.18,38.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2690.86,"Valve, Sta. 119+80, Valve 28",2712.71,46.74,Metal Loss Internal,33.78348076,-118.22123909,-0.050
40004224,GROUP,9207.57,92+39,12%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,8.44,38.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2691.12,"Valve, Sta. 119+80, Valve 28",2712.45,46.74,Metal Loss Internal,33.78348107,-118.22123986,-0.030
40004225,GROUP,9207.92,92+40,14%,0.219,52000,0.80,1.16,5:45,1525,0.75000,100.000%,8.78,37.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2691.47,"Valve, Sta. 119+80, Valve 28",2712.10,46.74,Metal Loss Internal,33.78348148,-118.22124088,0.000
40004226,GROUP,9209.41,92+41,11%,0.219,52000,0.55,0.33,6:00,1525,0.75000,100.000%,10.27,36.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2692.96,"Valve, Sta. 119+80, Valve 28",2710.61,46.74,Metal Loss Internal,33.78348324,-118.22124528,0.100
40004227,GROUP,9209.74,92+41,11%,0.219,52000,0.59,0.73,6:00,1525,0.75000,100.000%,10.61,36.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2693.29,"Valve, Sta. 119+80, Valve 28",2710.27,46.74,Metal Loss Internal,33.78348363,-118.22124627,0.130
40004228,GROUP,9210.06,92+42,11%,0.219,52000,0.88,0.88,5:45,1525,0.75000,100.000%,10.93,35.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2693.61,"Valve, Sta. 119+80, Valve 28",2709.95,46.74,Metal Loss Internal,33.78348401,-118.22124722,0.150
40004229,GROUP,9210.23,92+42,15%,0.219,52000,0.63,0.46,5:45,1525,0.75000,100.000%,11.09,35.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2693.78,"Valve, Sta. 119+80, Valve 28",2709.79,46.74,Metal Loss Internal,33.78348420,-118.22124770,0.160
40004230,GROUP,9210.51,92+42,15%,0.219,52000,0.62,0.51,5:45,1525,0.75000,100.000%,11.38,35.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2694.07,"Valve, Sta. 119+80, Valve 28",2709.50,46.74,Metal Loss Internal,33.78348454,-118.22124855,0.180
40004231,GROUP,9211.11,92+43,11%,0.219,52000,0.45,0.98,5:45,1525,0.75000,100.000%,11.97,34.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2694.66,"Valve, Sta. 119+80, Valve 28",2708.91,46.74,Metal Loss Internal,33.78348524,-118.22125031,0.220
40004232,GROUP,9211.71,92+43,11%,0.219,52000,0.46,1.31,6:00,1525,0.75000,100.000%,12.58,34.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2695.26,"Valve, Sta. 119+80, Valve 28",2708.30,46.74,Metal Loss Internal,33.78348595,-118.22125209,0.270
40004233,GROUP,9212.27,92+44,11%,0.219,52000,0.69,0.44,5:45,1525,0.75000,100.000%,13.13,33.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2695.82,"Valve, Sta. 119+80, Valve 28",2707.75,46.74,Metal Loss Internal,33.78348660,-118.22125373,0.300
40004234,GROUP,9213.11,92+45,23%,0.219,52000,0.77,0.65,6:00,1525,0.75000,100.000%,13.98,32.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2696.66,"Valve, Sta. 119+80, Valve 28",2706.91,46.74,Metal Loss Internal,33.78348758,-118.22125623,0.360
40004235,GROUP,9213.27,92+45,11%,0.219,52000,0.54,0.76,5:45,1525,0.75000,100.000%,14.14,32.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2696.83,"Valve, Sta. 119+80, Valve 28",2706.74,46.74,Metal Loss Internal,33.78348777,-118.22125671,0.380
40004236,GROUP,9213.68,92+45,11%,0.219,52000,0.55,0.61,5:45,1525,0.75000,100.000%,14.55,32.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2697.23,"Valve, Sta. 119+80, Valve 28",2706.34,46.74,Metal Loss Internal,33.78348824,-118.22125792,0.400
40004237,GROUP,9214.21,92+46,20%,0.219,52000,0.79,0.53,5:45,1525,0.75000,100.000%,15.08,31.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2697.77,"Valve, Sta. 119+80, Valve 28",2705.80,46.74,Metal Loss Internal,33.78348887,-118.22125950,0.440
40004238,GROUP,9214.46,92+46,12%,0.219,52000,0.79,0.72,6:00,1525,0.75000,100.000%,15.33,31.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2698.01,"Valve, Sta. 119+80, Valve 28",2705.56,46.74,Metal Loss Internal,33.78348915,-118.22126022,0.460
40004239,GROUP,9215.11,92+47,17%,0.219,52000,0.34,0.45,6:00,1525,0.75000,100.000%,15.98,30.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2698.67,"Valve, Sta. 119+80, Valve 28",2704.90,46.74,Metal Loss Internal,33.78348991,-118.22126217,0.500
40004240,GROUP,9215.26,92+47,14%,0.219,52000,0.90,1.59,5:45,1525,0.75000,100.000%,16.13,30.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2698.81,"Valve, Sta. 119+80, Valve 28",2704.76,46.74,Metal Loss Internal,33.78349008,-118.22126261,0.510
40004241,GROUP,9215.50,92+47,26%,0.219,52000,1.67,1.71,6:00,1525,0.75000,100.000%,16.36,30.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2699.05,"Valve, Sta. 119+80, Valve 28",2704.52,46.74,Metal Loss Internal,33.78349035,-118.22126330,0.530
40004242,GROUP,9215.71,92+47,22%,0.219,52000,0.75,0.67,6:00,1525,0.75000,100.000%,16.57,30.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2699.26,"Valve, Sta. 119+80, Valve 28",2704.31,46.74,Metal Loss Internal,33.78349059,-118.22126392,0.550
40004243,GROUP,9216.51,92+48,17%,0.219,52000,0.50,0.52,6:00,1525,0.75000,100.000%,17.37,29.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2700.06,"Valve, Sta. 119+80, Valve 28",2703.51,46.74,Metal Loss Internal,33.78349151,-118.22126629,0.600
40004244,GROUP,9216.87,92+49,10%,0.219,52000,1.49,1.22,6:00,1525,0.75000,100.000%,17.73,29.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2700.42,"Valve, Sta. 119+80, Valve 28",2703.15,46.74,Metal Loss Internal,33.78349193,-118.22126737,0.630
40004245,GROUP,9217.19,92+49,15%,0.219,52000,0.50,0.69,6:00,1525,0.75000,100.000%,18.06,28.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2700.74,"Valve, Sta. 119+80, Valve 28",2702.83,46.74,Metal Loss Internal,33.78349230,-118.22126833,0.650
40004246,GROUP,9217.36,92+49,22%,0.219,52000,1.25,2.11,6:00,1525,0.75000,100.000%,18.22,28.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2700.91,"Valve, Sta. 119+80, Valve 28",2702.66,46.74,Metal Loss Internal,33.78349249,-118.22126882,0.660
40004247,GROUP,9217.60,92+49,30%,0.219,52000,1.37,1.85,5:45,1525,0.75000,100.000%,18.46,28.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2701.15,"Valve, Sta. 119+80, Valve 28",2702.42,46.74,Metal Loss Internal,33.78349276,-118.22126953,0.680
40004248,GROUP,9217.84,92+50,22%,0.219,52000,0.92,0.62,6:00,1525,0.75000,100.000%,18.71,28.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2701.39,"Valve, Sta. 119+80, Valve 28",2702.18,46.74,Metal Loss Internal,33.78349304,-118.22127026,0.690
40004249,GROUP,9218.01,92+50,21%,0.219,52000,0.47,0.56,6:00,1525,0.75000,100.000%,18.88,27.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2701.56,"Valve, Sta. 119+80, Valve 28",2702.01,46.74,Metal Loss Internal,33.78349323,-118.22127077,0.710
40004250,GROUP,9218.46,92+50,35%,0.219,52000,0.81,0.81,6:00,1525,0.75000,100.000%,19.33,27.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2702.02,"Valve, Sta. 119+80, Valve 28",2701.55,46.74,Metal Loss Internal,33.78349374,-118.22127212,0.740
40004251,GROUP,9218.83,92+51,24%,0.219,52000,4.51,1.68,5:45,1525,0.75000,100.000%,19.70,27.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2702.38,"Valve, Sta. 119+80, Valve 28",2701.19,46.74,Metal Loss Internal,33.78349416,-118.22127321,0.760
40004252,GROUP,9219.43,92+51,13%,0.219,52000,1.01,0.68,5:45,1525,0.75000,100.000%,20.29,26.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2702.98,"Valve, Sta. 119+80, Valve 28",2700.59,46.74,Metal Loss Internal,33.78349484,-118.22127498,0.810
40004253,GROUP,9219.70,92+51,14%,0.219,52000,1.74,1.21,5:45,1525,0.75000,100.000%,20.57,26.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2703.25,"Valve, Sta. 119+80, Valve 28",2700.32,46.74,Metal Loss Internal,33.78349515,-118.22127581,0.830
40004254,GROUP,9220.37,92+52,10%,0.219,52000,0.66,1.41,5:45,1525,0.75000,100.000%,21.24,25.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2703.92,"Valve, Sta. 119+80, Valve 28",2699.65,46.74,Metal Loss Internal,33.78349590,-118.22127780,0.870
40004255,GROUP,9221.61,92+53,16%,0.219,52000,0.61,0.70,5:45,1525,0.75000,100.000%,22.48,24.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2705.16,"Valve, Sta. 119+80, Valve 28",2698.41,46.74,Metal Loss Internal,33.78349729,-118.22128150,0.960
40004256,GROUP,9222.99,92+55,11%,0.219,52000,0.49,0.63,6:00,1525,0.75000,100.000%,23.86,22.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2706.54,"Valve, Sta. 119+80, Valve 28",2697.03,46.74,Metal Loss Internal,33.78349883,-118.22128562,1.050
40004257,GROUP,9224.63,92+56,16%,0.219,52000,1.50,1.46,6:00,1525,0.75000,100.000%,25.49,21.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2708.18,"Valve, Sta. 119+80, Valve 28",2695.39,46.74,Metal Loss Internal,33.78350064,-118.22129052,1.160
40004258,GROUP,9226.20,92+58,14%,0.219,52000,0.67,0.49,5:45,1525,0.75000,100.000%,27.07,19.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2709.75,"Valve, Sta. 119+80, Valve 28",2693.82,46.74,Metal Loss Internal,33.78350236,-118.22129524,1.260
40004259,GROUP,9226.86,92+59,10%,0.219,52000,1.95,0.50,6:00,1525,0.75000,100.000%,27.72,19.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2710.41,"Valve, Sta. 119+80, Valve 28",2693.16,46.74,Metal Loss Internal,33.78350308,-118.22129721,1.310
40004260,GROUP,9229.00,92+61,15%,0.219,52000,0.54,0.78,6:00,1525,0.75000,100.000%,29.87,16.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2712.55,"Valve, Sta. 119+80, Valve 28",2691.02,46.74,Metal Loss Internal,33.78350542,-118.22130365,1.450
40004261,GROUP,9231.55,92+63,12%,0.219,52000,0.74,0.45,5:30,1525,0.75000,100.000%,32.41,14.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2715.10,"Valve, Sta. 119+80, Valve 28",2688.47,46.74,Metal Loss Internal,33.78350818,-118.22131129,1.610
40004262,GROUP,9232.95,92+65,12%,0.219,52000,1.92,1.02,6:00,1525,0.75000,100.000%,33.81,12.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2716.50,"Valve, Sta. 119+80, Valve 28",2687.07,46.74,Metal Loss Internal,33.78350970,-118.22131551,1.690
40004263,GROUP,9233.20,92+65,14%,0.219,52000,0.46,0.58,5:45,1525,0.75000,100.000%,34.06,12.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2716.75,"Valve, Sta. 119+80, Valve 28",2686.82,46.74,Metal Loss Internal,33.78350997,-118.22131627,1.710
40004264,GROUP,9233.44,92+65,15%,0.219,52000,0.76,0.48,5:45,1525,0.75000,100.000%,34.30,12.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2716.99,"Valve, Sta. 119+80, Valve 28",2686.58,46.74,Metal Loss Internal,33.78351023,-118.22131699,1.720
40004265,GROUP,9234.52,92+66,12%,0.219,52000,0.44,0.42,5:45,1525,0.75000,100.000%,35.39,11.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2718.07,"Valve, Sta. 119+80, Valve 28",2685.49,46.74,Metal Loss Internal,33.78351139,-118.22132026,1.780
40004266,GROUP,9235.08,92+67,14%,0.219,52000,0.70,0.72,6:00,1525,0.75000,100.000%,35.94,10.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2718.63,"Valve, Sta. 119+80, Valve 28",2684.94,46.74,Metal Loss Internal,33.78351199,-118.22132192,1.810
40004267,GROUP,9237.15,92+69,18%,0.219,52000,0.58,0.59,5:45,1525,0.75000,100.000%,38.02,8.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2720.70,"Valve, Sta. 119+80, Valve 28",2682.87,46.74,Metal Loss Internal,33.78351423,-118.22132816,1.920
40004268,GROUP,9238.02,92+70,14%,0.219,52000,2.00,0.66,5:45,1525,0.75000,100.000%,38.88,7.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2721.57,"Valve, Sta. 119+80, Valve 28",2682.00,46.74,Metal Loss Internal,33.78351517,-118.22133077,1.970
40004269,GROUP,9238.68,92+71,15%,0.219,52000,2.19,0.94,6:00,1525,0.75000,100.000%,39.54,7.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2722.23,"Valve, Sta. 119+80, Valve 28",2681.34,46.74,Metal Loss Internal,33.78351588,-118.22133276,2.000
40004270,GROUP,9239.77,92+72,10%,0.219,52000,0.73,0.36,6:00,1525,0.75000,100.000%,40.64,6.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2723.32,"Valve, Sta. 119+80, Valve 28",2680.25,46.74,Metal Loss Internal,33.78351706,-118.22133606,2.050
40004271,GROUP,9241.15,92+73,11%,0.219,52000,0.68,0.80,5:45,1525,0.75000,100.000%,42.01,4.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2724.70,"Valve, Sta. 119+80, Valve 28",2678.87,46.74,Metal Loss Internal,33.78351855,-118.22134020,2.110
40004272,GROUP,9242.15,92+74,12%,0.219,52000,0.71,0.42,5:45,1525,0.75000,100.000%,43.01,3.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2725.70,"Valve, Sta. 119+80, Valve 28",2677.87,46.74,Metal Loss Internal,33.78351963,-118.22134321,2.150
40004273,GROUP,9242.61,92+75,30%,0.219,52000,0.45,0.47,6:15,1525,0.75000,100.000%,43.48,3.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2726.16,"Valve, Sta. 119+80, Valve 28",2677.40,46.74,Metal Loss Internal,33.78352014,-118.22134462,2.170
40004274,GROUP,9243.20,92+75,10%,0.219,52000,0.51,0.45,5:45,1525,0.75000,100.000%,44.07,2.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2726.76,"Valve, Sta. 119+80, Valve 28",2676.81,46.74,Metal Loss Internal,33.78352078,-118.22134640,2.190
40004275,GROUP,9243.51,92+76,11%,0.219,52000,0.89,1.30,6:00,1525,0.75000,100.000%,44.38,2.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2727.06,"Valve, Sta. 119+80, Valve 28",2676.51,46.74,Metal Loss Internal,33.78352112,-118.22134731,2.210
40004276,GROUP,9243.81,92+76,11%,0.219,52000,0.56,0.37,6:00,1525,0.75000,100.000%,44.68,2.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2727.36,"Valve, Sta. 119+80, Valve 28",2676.21,46.74,Metal Loss Internal,33.78352144,-118.22134823,2.220
40004277,GROUP,9244.02,92+76,19%,0.219,52000,1.70,0.86,6:00,1525,0.75000,100.000%,44.89,1.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2727.57,"Valve, Sta. 119+80, Valve 28",2675.99,46.74,Metal Loss Internal,33.78352167,-118.22134886,2.220
40004278,GROUP,9244.35,92+76,11%,0.219,52000,1.38,1.43,6:00,1525,0.75000,100.000%,45.21,1.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2727.90,"Valve, Sta. 119+80, Valve 28",2675.67,46.74,Metal Loss Internal,33.78352202,-118.22134983,2.230
40004279,GROUP,9244.62,92+77,10%,0.219,52000,0.61,0.65,5:45,1525,0.75000,100.000%,45.48,1.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2728.17,"Valve, Sta. 119+80, Valve 28",2675.40,46.74,Metal Loss Internal,33.78352231,-118.22135064,2.240
40004280,GROUP,9245.04,92+77,11%,0.219,52000,1.80,1.15,6:00,1525,0.75000,100.000%,45.91,0.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2728.59,"Valve, Sta. 119+80, Valve 28",2674.97,46.74,Metal Loss Internal,33.78352278,-118.22135193,2.260
3660,WELD,9245.87,92+78,,,,,,,,,,,,,,,,46.64,,33.78352367,-118.22135443,2.280
40004281,GROUP,9245.96,92+78,26%,0.219,52000,1.11,1.90,6:00,1525,0.75000,100.000%,0.09,46.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2729.51,"Valve, Sta. 119+80, Valve 28",2674.06,46.64,Metal Loss Internal,33.78352377,-118.22135470,2.290
40004282,GROUP,9246.24,92+78,15%,0.219,52000,0.64,0.49,6:00,1525,0.75000,100.000%,0.37,46.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2729.79,"Valve, Sta. 119+80, Valve 28",2673.78,46.64,Metal Loss Internal,33.78352407,-118.22135554,2.290
40004283,GROUP,9246.61,92+79,25%,0.219,52000,2.14,0.75,6:00,1525,0.75000,100.000%,0.74,45.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2730.16,"Valve, Sta. 119+80, Valve 28",2673.41,46.64,Metal Loss Internal,33.78352447,-118.22135666,2.300
40004284,GROUP,9247.22,92+79,13%,0.219,52000,1.69,1.03,6:00,1525,0.75000,100.000%,1.35,45.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2730.77,"Valve, Sta. 119+80, Valve 28",2672.80,46.64,Metal Loss Internal,33.78352513,-118.22135849,2.320
40004285,GROUP,9247.52,92+80,15%,0.219,52000,0.91,0.62,5:45,1525,0.75000,100.000%,1.65,44.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2731.07,"Valve, Sta. 119+80, Valve 28",2672.49,46.64,Metal Loss Internal,33.78352546,-118.22135940,2.320
40004286,GROUP,9247.95,92+80,20%,0.219,52000,1.77,1.01,6:00,1525,0.75000,100.000%,2.08,44.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2731.50,"Valve, Sta. 119+80, Valve 28",2672.07,46.64,Metal Loss Internal,33.78352592,-118.22136069,2.330
40004287,GROUP,9248.51,92+81,16%,0.219,52000,0.44,0.53,5:45,1525,0.75000,100.000%,2.64,43.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2732.06,"Valve, Sta. 119+80, Valve 28",2671.51,46.64,Metal Loss Internal,33.78352653,-118.22136239,2.350
40004288,GROUP,9248.85,92+81,21%,0.219,52000,1.93,0.85,5:45,1525,0.75000,100.000%,2.98,43.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2732.40,"Valve, Sta. 119+80, Valve 28",2671.17,46.64,Metal Loss Internal,33.78352690,-118.22136341,2.350
40004289,GROUP,9249.44,92+82,13%,0.219,52000,1.33,0.92,6:00,1525,0.75000,100.000%,3.57,43.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2733.00,"Valve, Sta. 119+80, Valve 28",2670.57,46.64,Metal Loss Internal,33.78352754,-118.22136520,2.370
40004290,GROUP,9249.76,92+82,12%,0.219,52000,1.09,0.91,6:00,1525,0.75000,100.000%,3.89,42.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2733.31,"Valve, Sta. 119+80, Valve 28",2670.26,46.64,Metal Loss Internal,33.78352788,-118.22136615,2.370
40004291,GROUP,9250.14,92+82,27%,0.219,52000,2.80,0.96,5:45,1525,0.75000,100.000%,4.27,42.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2733.69,"Valve, Sta. 119+80, Valve 28",2669.88,46.64,Metal Loss Internal,33.78352829,-118.22136730,2.380
40004292,GROUP,9250.40,92+83,10%,0.219,52000,0.75,0.54,5:45,1525,0.75000,100.000%,4.53,42.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2733.95,"Valve, Sta. 119+80, Valve 28",2669.61,46.64,Metal Loss Internal,33.78352857,-118.22136808,2.380
40004293,GROUP,9250.81,92+83,13%,0.219,52000,0.85,0.58,6:00,1525,0.75000,100.000%,4.93,41.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2734.36,"Valve, Sta. 119+80, Valve 28",2669.21,46.64,Metal Loss Internal,33.78352901,-118.22136930,2.390
40004294,GROUP,9251.00,92+83,23%,0.219,52000,0.63,0.52,5:45,1525,0.75000,100.000%,5.13,41.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2734.55,"Valve, Sta. 119+80, Valve 28",2669.02,46.64,Metal Loss Internal,33.78352922,-118.22136989,2.390
40004295,GROUP,9251.49,92+84,16%,0.219,52000,0.55,0.50,6:00,1525,0.75000,100.000%,5.62,41.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2735.04,"Valve, Sta. 119+80, Valve 28",2668.53,46.64,Metal Loss Internal,33.78352975,-118.22137137,2.400
40004296,GROUP,9251.67,92+84,12%,0.219,52000,0.73,0.83,6:00,1525,0.75000,100.000%,5.80,40.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2735.23,"Valve, Sta. 119+80, Valve 28",2668.34,46.64,Metal Loss Internal,33.78352995,-118.22137192,2.400
40004297,GROUP,9252.83,92+85,10%,0.219,52000,0.58,0.48,5:45,1525,0.75000,100.000%,6.96,39.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2736.38,"Valve, Sta. 119+80, Valve 28",2667.19,46.64,Metal Loss Internal,33.78353121,-118.22137540,2.420
40004298,GROUP,9253.66,92+86,16%,0.219,52000,0.51,0.38,6:00,1525,0.75000,100.000%,7.78,38.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2737.21,"Valve, Sta. 119+80, Valve 28",2666.36,46.64,Metal Loss Internal,33.78353210,-118.22137789,2.430
40004299,GROUP,9255.54,92+88,10%,0.219,52000,0.53,0.53,5:45,1525,0.75000,100.000%,9.66,36.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2739.09,"Valve, Sta. 119+80, Valve 28",2664.48,46.64,Metal Loss Internal,33.78353414,-118.22138355,2.450
40004300,GROUP,9255.74,92+88,14%,0.219,52000,0.40,0.46,6:00,1525,0.75000,100.000%,9.87,36.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2739.29,"Valve, Sta. 119+80, Valve 28",2664.28,46.64,Metal Loss Internal,33.78353437,-118.22138417,2.460
40004301,GROUP,9257.22,92+89,11%,0.219,52000,0.85,0.60,6:15,1525,0.75000,100.000%,11.35,35.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2740.77,"Valve, Sta. 119+80, Valve 28",2662.79,46.64,Metal Loss Internal,33.78353598,-118.22138864,2.470
40004302,GROUP,9257.38,92+90,12%,0.219,52000,1.18,2.93,4:15,1525,0.75000,100.000%,11.51,35.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2740.93,"Valve, Sta. 119+80, Valve 28",2662.64,46.64,Metal Loss External,33.78353615,-118.22138911,2.470
40004303,GROUP,9258.30,92+90,18%,0.219,52000,0.58,0.48,6:00,1525,0.75000,100.000%,12.43,34.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2741.86,"Valve, Sta. 119+80, Valve 28",2661.71,46.64,Metal Loss Internal,33.78353716,-118.22139190,2.480
40004304,GROUP,9258.83,92+91,10%,0.219,52000,0.72,0.70,6:00,1525,0.75000,100.000%,12.96,33.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2742.38,"Valve, Sta. 119+80, Valve 28",2661.19,46.64,Metal Loss Internal,33.78353772,-118.22139348,2.490
40004305,GROUP,9259.42,92+92,14%,0.219,52000,1.00,0.72,6:00,1525,0.75000,100.000%,13.54,33.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2742.97,"Valve, Sta. 119+80, Valve 28",2660.60,46.64,Metal Loss Internal,33.78353836,-118.22139524,2.490
40004306,GROUP,9259.77,92+92,15%,0.219,52000,4.31,1.25,6:00,1525,0.75000,100.000%,13.90,32.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2743.32,"Valve, Sta. 119+80, Valve 28",2660.25,46.64,Metal Loss Internal,33.78353875,-118.22139631,2.500
10000145,LOCATION,9260.07,92+92,,,,,,,,,,14.19,32.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2743.62,"Valve, Sta. 119+80, Valve 28",2659.95,46.64,Sleeve Begin - 40.70 in.,33.78354091,-118.22140231,2.510
10000145,LOCATION,9263.46,92+96,,,,,,,,,,17.59,29.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2747.01,"Valve, Sta. 119+80, Valve 28",2656.56,46.64,Sleeve End  ,33.78354091,-118.22140231,2.510
40004307,GROUP,9263.69,92+96,14%,0.219,52000,1.45,1.11,6:00,1525,0.75000,100.000%,17.82,28.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2747.24,"Valve, Sta. 119+80, Valve 28",2656.33,46.64,Metal Loss Internal,33.78354301,-118.22140811,2.520
40004308,GROUP,9264.04,92+96,15%,0.219,52000,4.36,1.07,6:00,1525,0.75000,100.000%,18.17,28.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2747.59,"Valve, Sta. 119+80, Valve 28",2655.97,46.64,Metal Loss Internal,33.78354339,-118.22140918,2.520
40004309,GROUP,9264.34,92+97,15%,0.219,52000,0.61,0.51,5:45,1525,0.75000,100.000%,18.47,28.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2747.89,"Valve, Sta. 119+80, Valve 28",2655.68,46.64,Metal Loss Internal,33.78354372,-118.22141008,2.520
40004310,GROUP,9264.82,92+97,13%,0.219,52000,0.75,1.00,6:00,1525,0.75000,100.000%,18.95,27.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2748.37,"Valve, Sta. 119+80, Valve 28",2655.20,46.64,Metal Loss Internal,33.78354423,-118.22141152,2.520
40004311,GROUP,9265.34,92+98,12%,0.219,52000,0.93,1.32,6:00,1525,0.75000,100.000%,19.47,27.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2748.89,"Valve, Sta. 119+80, Valve 28",2654.67,46.64,Metal Loss Internal,33.78354480,-118.22141310,2.520
40004312,GROUP,9265.75,92+98,21%,0.219,52000,0.81,0.72,5:45,1525,0.75000,100.000%,19.88,26.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2749.30,"Valve, Sta. 119+80, Valve 28",2654.27,46.64,Metal Loss Internal,33.78354524,-118.22141431,2.520
40004313,GROUP,9265.89,92+98,15%,0.219,52000,0.50,0.56,5:45,1525,0.75000,100.000%,20.01,26.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2749.44,"Valve, Sta. 119+80, Valve 28",2654.13,46.64,Metal Loss Internal,33.78354539,-118.22141473,2.520
40004314,GROUP,9266.35,92+99,20%,0.219,52000,0.78,0.54,5:45,1525,0.75000,100.000%,20.48,26.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2749.90,"Valve, Sta. 119+80, Valve 28",2653.67,46.64,Metal Loss Internal,33.78354589,-118.22141613,2.520
40004315,GROUP,9267.26,93+00,15%,0.219,52000,2.86,1.23,6:00,1525,0.75000,100.000%,21.39,25.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2750.81,"Valve, Sta. 119+80, Valve 28",2652.76,46.64,Metal Loss Internal,33.78354688,-118.22141888,2.520
40004316,GROUP,9267.52,93+00,16%,0.219,52000,0.90,0.76,6:00,1525,0.75000,100.000%,21.65,24.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2751.08,"Valve, Sta. 119+80, Valve 28",2652.49,46.64,Metal Loss Internal,33.78354716,-118.22141968,2.520
40004317,GROUP,9267.76,93+00,13%,0.219,52000,0.82,0.68,5:45,1525,0.75000,100.000%,21.89,24.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2751.31,"Valve, Sta. 119+80, Valve 28",2652.26,46.64,Metal Loss Internal,33.78354741,-118.22142038,2.520
40004318,GROUP,9267.98,93+00,20%,0.219,52000,0.42,0.41,5:45,1525,0.75000,100.000%,22.11,24.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2751.53,"Valve, Sta. 119+80, Valve 28",2652.03,46.64,Metal Loss Internal,33.78354766,-118.22142106,2.520
40004319,GROUP,9268.43,93+01,16%,0.219,52000,0.61,0.54,5:45,1525,0.75000,100.000%,22.56,24.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2751.98,"Valve, Sta. 119+80, Valve 28",2651.59,46.64,Metal Loss Internal,33.78354814,-118.22142241,2.520
40004320,GROUP,9268.62,93+01,17%,0.219,52000,0.57,0.66,5:45,1525,0.75000,100.000%,22.75,23.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2752.17,"Valve, Sta. 119+80, Valve 28",2651.40,46.64,Metal Loss Internal,33.78354834,-118.22142297,2.520
40004321,GROUP,9268.81,93+01,15%,0.219,52000,0.82,1.21,5:45,1525,0.75000,100.000%,22.94,23.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2752.36,"Valve, Sta. 119+80, Valve 28",2651.21,46.64,Metal Loss Internal,33.78354855,-118.22142355,2.520
40004322,GROUP,9269.04,93+01,10%,0.219,52000,1.25,1.42,6:00,1525,0.75000,100.000%,23.17,23.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2752.59,"Valve, Sta. 119+80, Valve 28",2650.97,46.64,Metal Loss Internal,33.78354880,-118.22142425,2.520
40004323,GROUP,9269.29,93+02,12%,0.219,52000,0.78,1.02,6:00,1525,0.75000,100.000%,23.42,23.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2752.85,"Valve, Sta. 119+80, Valve 28",2650.72,46.64,Metal Loss Internal,33.78354908,-118.22142501,2.520
40004324,GROUP,9269.48,93+02,13%,0.219,52000,0.80,1.10,6:00,1525,0.75000,100.000%,23.61,23.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2753.03,"Valve, Sta. 119+80, Valve 28",2650.53,46.64,Metal Loss Internal,33.78354928,-118.22142558,2.520
40004325,GROUP,9269.72,93+02,12%,0.219,52000,1.27,1.38,6:00,1525,0.75000,100.000%,23.85,22.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2753.27,"Valve, Sta. 119+80, Valve 28",2650.30,46.64,Metal Loss Internal,33.78354954,-118.22142630,2.520
40004326,GROUP,9269.99,93+02,13%,0.219,52000,0.67,0.73,5:45,1525,0.75000,100.000%,24.12,22.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2753.54,"Valve, Sta. 119+80, Valve 28",2650.03,46.64,Metal Loss Internal,33.78354983,-118.22142711,2.520
40004327,GROUP,9270.57,93+03,23%,0.219,52000,5.50,1.52,6:00,1525,0.75000,100.000%,24.70,21.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2754.12,"Valve, Sta. 119+80, Valve 28",2649.45,46.64,Metal Loss Internal,33.78355045,-118.22142886,2.510
40004328,GROUP,9271.69,93+04,14%,0.219,52000,2.47,1.04,5:45,1525,0.75000,100.000%,25.82,20.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2755.24,"Valve, Sta. 119+80, Valve 28",2648.33,46.64,Metal Loss Internal,33.78355166,-118.22143225,2.500
40004329,GROUP,9272.51,93+05,17%,0.219,52000,0.90,0.73,5:45,1525,0.75000,100.000%,26.64,20.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2756.06,"Valve, Sta. 119+80, Valve 28",2647.51,46.64,Metal Loss Internal,33.78355253,-118.22143471,2.500
40004330,GROUP,9272.78,93+05,12%,0.219,52000,0.58,0.63,6:00,1525,0.75000,100.000%,26.91,19.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2756.33,"Valve, Sta. 119+80, Valve 28",2647.24,46.64,Metal Loss Internal,33.78355283,-118.22143554,2.490
40004331,GROUP,9273.55,93+06,13%,0.219,52000,1.31,1.46,6:00,1525,0.75000,100.000%,27.68,18.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2757.10,"Valve, Sta. 119+80, Valve 28",2646.47,46.64,Metal Loss Internal,33.78355365,-118.22143786,2.480
40004332,GROUP,9273.76,93+06,14%,0.219,52000,0.90,0.76,5:45,1525,0.75000,100.000%,27.89,18.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2757.32,"Valve, Sta. 119+80, Valve 28",2646.25,46.64,Metal Loss Internal,33.78355388,-118.22143851,2.480
40004333,GROUP,9274.12,93+06,16%,0.219,52000,3.10,1.21,6:00,1525,0.75000,100.000%,28.25,18.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2757.68,"Valve, Sta. 119+80, Valve 28",2645.89,46.64,Metal Loss Internal,33.78355427,-118.22143959,2.470
40004334,GROUP,9274.51,93+07,20%,0.219,52000,3.23,1.28,6:00,1525,0.75000,100.000%,28.64,18.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2758.06,"Valve, Sta. 119+80, Valve 28",2645.51,46.64,Metal Loss Internal,33.78355468,-118.22144076,2.470
40004335,GROUP,9275.01,93+07,18%,0.219,52000,1.73,0.62,5:45,1525,0.75000,100.000%,29.14,17.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2758.56,"Valve, Sta. 119+80, Valve 28",2645.01,46.64,Metal Loss Internal,33.78355521,-118.22144228,2.460
40004336,GROUP,9275.30,93+08,15%,0.219,52000,2.24,1.34,6:00,1525,0.75000,100.000%,29.43,17.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2758.85,"Valve, Sta. 119+80, Valve 28",2644.71,46.64,Metal Loss Internal,33.78355552,-118.22144316,2.460
40004337,GROUP,9275.55,93+08,21%,0.219,52000,0.54,0.69,6:00,1525,0.75000,100.000%,29.68,16.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2759.10,"Valve, Sta. 119+80, Valve 28",2644.47,46.64,Metal Loss Internal,33.78355579,-118.22144391,2.450
40004338,GROUP,9276.05,93+08,13%,0.219,52000,1.15,1.12,6:00,1525,0.75000,100.000%,30.18,16.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2759.60,"Valve, Sta. 119+80, Valve 28",2643.97,46.64,Metal Loss Internal,33.78355632,-118.22144542,2.440
40004339,GROUP,9276.34,93+09,26%,0.219,52000,1.23,0.91,5:45,1525,0.75000,100.000%,30.47,16.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2759.89,"Valve, Sta. 119+80, Valve 28",2643.68,46.64,Metal Loss Internal,33.78355663,-118.22144630,2.440
