ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40004340,GROUP,9276.91,93+09,11%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,31.03,15.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2760.46,"Valve, Sta. 119+80, Valve 28",2643.11,46.64,Metal Loss Internal,33.78355723,-118.22144800,2.430
40004341,GROUP,9277.28,93+10,15%,0.219,52000,2.41,1.07,6:00,1525,0.75000,100.000%,31.41,15.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2760.83,"Valve, Sta. 119+80, Valve 28",2642.74,46.64,Metal Loss Internal,33.78355763,-118.22144914,2.420
40004342,GROUP,9277.71,93+10,11%,0.219,52000,0.42,0.47,5:45,1525,0.75000,100.000%,31.84,14.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2761.26,"Valve, Sta. 119+80, Valve 28",2642.31,46.64,Metal Loss Internal,33.78355809,-118.22145043,2.410
40004343,GROUP,9277.99,93+10,16%,0.219,52000,0.76,0.69,6:00,1525,0.75000,100.000%,32.12,14.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2761.54,"Valve, Sta. 119+80, Valve 28",2642.03,46.64,Metal Loss Internal,33.78355838,-118.22145128,2.400
40004344,GROUP,9278.26,93+11,11%,0.219,52000,0.74,0.67,6:00,1525,0.75000,100.000%,32.39,14.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2761.81,"Valve, Sta. 119+80, Valve 28",2641.75,46.64,Metal Loss Internal,33.78355867,-118.22145211,2.390
40004345,GROUP,9278.46,93+11,15%,0.219,52000,0.83,0.66,5:45,1525,0.75000,100.000%,32.59,14.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2762.01,"Valve, Sta. 119+80, Valve 28",2641.56,46.64,Metal Loss Internal,33.78355888,-118.22145271,2.390
40004346,GROUP,9279.03,93+11,12%,0.219,52000,1.04,1.13,6:00,1525,0.75000,100.000%,33.16,13.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2762.58,"Valve, Sta. 119+80, Valve 28",2640.99,46.64,Metal Loss Internal,33.78355949,-118.22145443,2.370
40004347,GROUP,9280.57,93+13,12%,0.219,52000,0.83,0.88,6:00,1525,0.75000,100.000%,34.70,11.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2764.13,"Valve, Sta. 119+80, Valve 28",2639.44,46.64,Metal Loss Internal,33.78356112,-118.22145910,2.330
40004348,GROUP,9281.08,93+14,15%,0.219,52000,1.01,0.89,6:00,1525,0.75000,100.000%,35.21,11.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2764.63,"Valve, Sta. 119+80, Valve 28",2638.93,46.64,Metal Loss Internal,33.78356166,-118.22146065,2.310
40004349,GROUP,9281.45,93+14,12%,0.219,52000,3.10,1.08,6:00,1525,0.75000,100.000%,35.58,11.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2765.00,"Valve, Sta. 119+80, Valve 28",2638.56,46.64,Metal Loss Internal,33.78356205,-118.22146177,2.300
40004350,GROUP,9281.90,93+14,17%,0.219,52000,3.70,0.99,5:45,1525,0.75000,100.000%,36.03,10.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2765.46,"Valve, Sta. 119+80, Valve 28",2638.11,46.64,Metal Loss Internal,33.78356253,-118.22146313,2.280
40004351,GROUP,9282.43,93+15,12%,0.219,52000,0.61,0.79,5:45,1525,0.75000,100.000%,36.55,10.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2765.98,"Valve, Sta. 119+80, Valve 28",2637.59,46.64,Metal Loss Internal,33.78356308,-118.22146471,2.260
40004352,GROUP,9282.65,93+15,10%,0.219,52000,1.26,1.48,5:45,1525,0.75000,100.000%,36.78,9.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2766.20,"Valve, Sta. 119+80, Valve 28",2637.37,46.64,Metal Loss Internal,33.78356331,-118.22146539,2.260
40004353,GROUP,9283.08,93+16,12%,0.219,52000,0.59,0.39,5:45,1525,0.75000,100.000%,37.21,9.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2766.63,"Valve, Sta. 119+80, Valve 28",2636.94,46.64,Metal Loss Internal,33.78356377,-118.22146670,2.240
40004354,GROUP,9283.31,93+16,15%,0.219,52000,0.69,0.52,5:45,1525,0.75000,100.000%,37.43,9.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2766.86,"Valve, Sta. 119+80, Valve 28",2636.71,46.64,Metal Loss Internal,33.78356400,-118.22146738,2.230
40004355,GROUP,9283.59,93+16,19%,0.219,52000,0.83,0.72,5:45,1525,0.75000,100.000%,37.72,8.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2767.14,"Valve, Sta. 119+80, Valve 28",2636.42,46.64,Metal Loss Internal,33.78356431,-118.22146825,2.220
40004356,GROUP,9284.12,93+17,16%,0.219,52000,0.56,0.48,5:45,1525,0.75000,100.000%,38.25,8.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2767.67,"Valve, Sta. 119+80, Valve 28",2635.90,46.64,Metal Loss Internal,33.78356486,-118.22146985,2.200
40004357,GROUP,9284.44,93+17,13%,0.219,52000,0.74,0.73,6:00,1525,0.75000,100.000%,38.57,8.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2767.99,"Valve, Sta. 119+80, Valve 28",2635.58,46.64,Metal Loss Internal,33.78356520,-118.22147081,2.180
40004358,GROUP,9284.71,93+17,13%,0.219,52000,0.52,0.33,8:00,1525,0.75000,100.000%,38.83,7.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2768.26,"Valve, Sta. 119+80, Valve 28",2635.31,46.64,Metal Loss External,33.78356548,-118.22147161,2.170
40004359,GROUP,9285.14,93+18,13%,0.219,52000,0.51,0.60,5:45,1525,0.75000,100.000%,39.27,7.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2768.69,"Valve, Sta. 119+80, Valve 28",2634.88,46.64,Metal Loss Internal,33.78356593,-118.22147293,2.160
40004360,GROUP,9287.69,93+20,11%,0.219,52000,0.47,0.58,6:00,1525,0.75000,100.000%,41.82,4.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2771.24,"Valve, Sta. 119+80, Valve 28",2632.32,46.64,Metal Loss Internal,33.78356860,-118.22148066,2.040
40004361,GROUP,9288.04,93+21,17%,0.219,52000,0.93,0.85,5:45,1525,0.75000,100.000%,42.17,4.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2771.59,"Valve, Sta. 119+80, Valve 28",2631.98,46.64,Metal Loss Internal,33.78356896,-118.22148170,2.020
40004362,GROUP,9288.62,93+21,15%,0.219,52000,0.52,0.61,6:15,1525,0.75000,100.000%,42.74,3.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2772.17,"Valve, Sta. 119+80, Valve 28",2631.40,46.64,Metal Loss Internal,33.78356957,-118.22148346,2.000
40004363,GROUP,9289.40,93+22,13%,0.219,52000,0.94,0.73,6:00,1525,0.75000,100.000%,43.52,3.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2772.95,"Valve, Sta. 119+80, Valve 28",2630.62,46.64,Metal Loss Internal,33.78357039,-118.22148582,1.960
40004364,GROUP,9289.68,93+22,11%,0.219,52000,0.57,0.64,6:30,1525,0.75000,100.000%,43.80,2.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2773.23,"Valve, Sta. 119+80, Valve 28",2630.34,46.64,Metal Loss Internal,33.78357068,-118.22148668,1.950
40004365,GROUP,9289.87,93+22,18%,0.219,52000,0.78,0.65,5:15,1525,0.75000,100.000%,44.00,2.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2773.43,"Valve, Sta. 119+80, Valve 28",2630.14,46.64,Metal Loss Internal,33.78357088,-118.22148728,1.940
10000146,LOCATION,9290.63,93+23,,,,,,,,,,44.76,1.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2774.18,"Valve, Sta. 119+80, Valve 28",2629.39,46.64,Sleeve Begin - 18.65 in.,33.78357248,-118.22149192,1.870
10000146,LOCATION,9292.18,93+25,,,,,,,,,,46.31,0.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2775.73,"Valve, Sta. 119+80, Valve 28",2627.83,46.64,Sleeve End  ,33.78357248,-118.22149192,1.870
3670,WELD,9292.51,93+25,,,,,,,,,,,,,,,,46.79,,33.78357363,-118.22149526,1.810
40004366,GROUP,9293.37,93+26,11%,0.219,52000,0.83,0.41,5:45,1525,0.75000,100.000%,0.86,45.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2776.92,"Valve, Sta. 119+80, Valve 28",2626.65,46.79,Metal Loss Internal,33.78357452,-118.22149786,1.760
40004367,GROUP,9295.02,93+28,10%,0.219,52000,0.79,0.50,6:00,1525,0.75000,100.000%,2.52,44.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2778.57,"Valve, Sta. 119+80, Valve 28",2624.99,46.79,Metal Loss Internal,33.78357626,-118.22150288,1.670
40004368,GROUP,9295.23,93+28,10%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,2.73,44.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2778.78,"Valve, Sta. 119+80, Valve 28",2624.78,46.79,Metal Loss Internal,33.78357648,-118.22150352,1.660
40004369,GROUP,9295.91,93+28,17%,0.219,52000,0.50,0.34,5:30,1525,0.75000,100.000%,3.41,43.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2779.47,"Valve, Sta. 119+80, Valve 28",2624.10,46.79,Metal Loss Internal,33.78357718,-118.22150559,1.620
40004370,GROUP,9296.94,93+30,27%,0.219,52000,0.75,0.96,6:15,1525,0.75000,100.000%,4.43,42.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2780.49,"Valve, Sta. 119+80, Valve 28",2623.08,46.79,Metal Loss Internal,33.78357824,-118.22150869,1.560
40004371,GROUP,9297.91,93+31,10%,0.219,52000,0.77,0.62,5:45,1525,0.75000,100.000%,5.40,41.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2781.46,"Valve, Sta. 119+80, Valve 28",2622.11,46.79,Metal Loss Internal,33.78357926,-118.22151164,1.500
40004372,GROUP,9298.43,93+31,18%,0.219,52000,2.36,0.80,5:45,1525,0.75000,100.000%,5.92,40.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2781.98,"Valve, Sta. 119+80, Valve 28",2621.59,46.79,Metal Loss Internal,33.78357980,-118.22151321,1.470
40004373,GROUP,9298.99,93+32,17%,0.219,52000,0.62,0.60,5:45,1525,0.75000,100.000%,6.48,40.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2782.54,"Valve, Sta. 119+80, Valve 28",2621.03,46.79,Metal Loss Internal,33.78358038,-118.22151490,1.430
40004374,GROUP,9299.38,93+32,11%,0.219,52000,0.74,0.82,6:00,1525,0.75000,100.000%,6.88,39.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2782.93,"Valve, Sta. 119+80, Valve 28",2620.64,46.79,Metal Loss Internal,33.78358079,-118.22151609,1.410
40004375,GROUP,9300.08,93+33,13%,0.219,52000,0.68,0.72,5:45,1525,0.75000,100.000%,7.57,39.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2783.63,"Valve, Sta. 119+80, Valve 28",2619.94,46.79,Metal Loss Internal,33.78358151,-118.22151820,1.370
40004376,GROUP,9300.26,93+33,19%,0.219,52000,1.03,2.04,6:00,1525,0.75000,100.000%,7.75,39.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2783.81,"Valve, Sta. 119+80, Valve 28",2619.76,46.79,Metal Loss Internal,33.78358170,-118.22151875,1.360
40004377,GROUP,9300.78,93+33,10%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,8.27,38.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2784.33,"Valve, Sta. 119+80, Valve 28",2619.24,46.79,Metal Loss Internal,33.78358223,-118.22152033,1.330
40004378,GROUP,9306.15,93+39,15%,0.219,52000,0.62,0.43,5:45,1525,0.75000,100.000%,13.64,33.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2789.70,"Valve, Sta. 119+80, Valve 28",2613.87,46.79,Metal Loss Internal,33.78358779,-118.22153663,0.980
40004379,GROUP,9306.46,93+39,14%,0.219,52000,0.39,0.46,5:45,1525,0.75000,100.000%,13.95,32.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2790.01,"Valve, Sta. 119+80, Valve 28",2613.56,46.79,Metal Loss Internal,33.78358810,-118.22153756,0.970
40004380,GROUP,9307.47,93+40,12%,0.219,52000,0.33,0.33,5:45,1525,0.75000,100.000%,14.96,31.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2791.02,"Valve, Sta. 119+80, Valve 28",2612.55,46.79,Metal Loss Internal,33.78358914,-118.22154063,0.900
40004381,GROUP,9308.90,93+42,12%,0.219,52000,0.63,0.59,6:00,1525,0.75000,100.000%,16.39,30.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2792.45,"Valve, Sta. 119+80, Valve 28",2611.12,46.79,Metal Loss Internal,33.78359062,-118.22154496,0.810
40004382,GROUP,9309.77,93+42,11%,0.219,52000,0.54,0.39,5:45,1525,0.75000,100.000%,17.26,29.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2793.32,"Valve, Sta. 119+80, Valve 28",2610.25,46.79,Metal Loss Internal,33.78359151,-118.22154762,0.750
40004383,GROUP,9310.87,93+44,11%,0.219,52000,0.66,0.57,6:00,1525,0.75000,100.000%,18.36,28.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2794.42,"Valve, Sta. 119+80, Valve 28",2609.15,46.79,Metal Loss Internal,33.78359265,-118.22155095,0.680
40004384,GROUP,9313.81,93+47,11%,0.219,52000,0.46,0.43,5:45,1525,0.75000,100.000%,21.30,25.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2797.36,"Valve, Sta. 119+80, Valve 28",2606.21,46.79,Metal Loss Internal,33.78359566,-118.22155987,0.500
40004385,GROUP,9314.08,93+47,13%,0.219,52000,0.58,0.57,5:45,1525,0.75000,100.000%,21.57,25.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2797.63,"Valve, Sta. 119+80, Valve 28",2605.94,46.79,Metal Loss Internal,33.78359594,-118.22156069,0.480
40004386,GROUP,9314.69,93+47,14%,0.219,52000,2.68,0.76,6:00,1525,0.75000,100.000%,22.18,24.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2798.24,"Valve, Sta. 119+80, Valve 28",2605.33,46.79,Metal Loss Internal,33.78359657,-118.22156255,0.440
40004387,GROUP,9315.00,93+48,12%,0.219,52000,0.42,0.38,6:00,1525,0.75000,100.000%,22.49,24.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2798.55,"Valve, Sta. 119+80, Valve 28",2605.02,46.79,Metal Loss Internal,33.78359689,-118.22156348,0.420
40004388,GROUP,9316.09,93+49,11%,0.219,52000,0.82,0.46,6:00,1525,0.75000,100.000%,23.58,23.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2799.64,"Valve, Sta. 119+80, Valve 28",2603.93,46.79,Metal Loss Internal,33.78359800,-118.22156679,0.350
40004389,GROUP,9316.87,93+50,10%,0.219,52000,0.57,0.37,5:45,1525,0.75000,100.000%,24.36,22.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2800.42,"Valve, Sta. 119+80, Valve 28",2603.15,46.79,Metal Loss Internal,33.78359880,-118.22156916,0.300
40004390,GROUP,9318.78,93+52,17%,0.219,52000,0.53,0.40,5:45,1525,0.75000,100.000%,26.27,20.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2802.33,"Valve, Sta. 119+80, Valve 28",2601.24,46.79,Metal Loss Internal,33.78360076,-118.22157498,0.180
40004391,GROUP,9319.13,93+52,12%,0.219,52000,1.13,0.63,6:00,1525,0.75000,100.000%,26.63,20.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2802.68,"Valve, Sta. 119+80, Valve 28",2600.88,46.79,Metal Loss Internal,33.78360112,-118.22157605,0.160
40004392,GROUP,9319.65,93+52,14%,0.219,52000,0.62,0.59,6:00,1525,0.75000,100.000%,27.15,19.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2803.21,"Valve, Sta. 119+80, Valve 28",2600.36,46.79,Metal Loss Internal,33.78360166,-118.22157763,0.130
40004393,GROUP,9320.90,93+54,20%,0.219,52000,0.48,0.38,6:00,1525,0.75000,100.000%,28.40,18.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2804.46,"Valve, Sta. 119+80, Valve 28",2599.11,46.79,Metal Loss Internal,33.78360292,-118.22158143,0.050
40004394,GROUP,9321.45,93+54,11%,0.219,52000,0.59,0.33,6:00,1525,0.75000,100.000%,28.95,17.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2805.01,"Valve, Sta. 119+80, Valve 28",2598.56,46.79,Metal Loss Internal,33.78360348,-118.22158311,0.010
40004395,GROUP,9322.83,93+56,11%,0.219,52000,0.62,0.68,6:00,1525,0.75000,100.000%,30.32,16.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2806.38,"Valve, Sta. 119+80, Valve 28",2597.19,46.79,Metal Loss Internal,33.78360488,-118.22158728,-0.080
40004396,GROUP,9324.06,93+57,10%,0.219,52000,0.59,0.58,6:00,1525,0.75000,100.000%,31.55,15.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2807.61,"Valve, Sta. 119+80, Valve 28",2595.96,46.79,Metal Loss Internal,33.78360613,-118.22159102,-0.150
40004397,GROUP,9325.24,93+58,13%,0.219,52000,0.52,0.43,5:45,1525,0.75000,100.000%,32.73,14.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2808.79,"Valve, Sta. 119+80, Valve 28",2594.78,46.79,Metal Loss Internal,33.78360733,-118.22159463,-0.230
40004398,GROUP,9327.07,93+60,10%,0.219,52000,0.41,0.52,5:45,1525,0.75000,100.000%,34.56,12.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2810.62,"Valve, Sta. 119+80, Valve 28",2592.95,46.79,Metal Loss Internal,33.78360917,-118.22160018,-0.350
40004399,GROUP,9328.17,93+61,11%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,35.66,11.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2811.72,"Valve, Sta. 119+80, Valve 28",2591.85,46.79,Metal Loss Internal,33.78361028,-118.22160355,-0.420
40004400,GROUP,9331.62,93+65,11%,0.219,52000,0.57,0.44,5:45,1525,0.75000,100.000%,39.11,7.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2815.17,"Valve, Sta. 119+80, Valve 28",2588.40,46.79,Metal Loss Internal,33.78361372,-118.22161406,-0.650
40004401,GROUP,9334.86,93+68,10%,0.219,52000,0.54,0.56,6:00,1525,0.75000,100.000%,42.35,4.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2818.41,"Valve, Sta. 119+80, Valve 28",2585.16,46.79,Metal Loss Internal,33.78361691,-118.22162396,-0.880
40004402,GROUP,9335.38,93+68,26%,0.219,52000,0.62,0.40,5:45,1525,0.75000,100.000%,42.87,3.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2818.93,"Valve, Sta. 119+80, Valve 28",2584.64,46.79,Metal Loss Internal,33.78361742,-118.22162555,-0.920
40004403,GROUP,9337.40,93+70,14%,0.219,52000,2.20,0.66,6:00,1525,0.75000,100.000%,44.89,1.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2820.95,"Valve, Sta. 119+80, Valve 28",2582.62,46.79,Metal Loss Internal,33.78361944,-118.22163171,-1.060
40004404,GROUP,9337.78,93+71,12%,0.219,52000,0.86,0.80,6:00,1525,0.75000,100.000%,45.27,1.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2821.33,"Valve, Sta. 119+80, Valve 28",2582.24,46.79,Metal Loss Internal,33.78361982,-118.22163287,-1.080
3680,WELD,9339.30,93+72,,,,,,,,,,,,,,,,3.76,,33.78362118,-118.22163757,-1.180
10000147,LOCATION,9341.15,93+73,,,,,,,,,,1.85,1.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2824.70,"Valve, Sta. 119+80, Valve 28",2578.87,3.76,"Bend left - 92 deg., 3D",33.78362085,-118.22164345,-1.230
3690,WELD,9343.06,93+76,,,,,,,,,,,,,,,,5.82,,33.78361734,-118.22164784,-1.120
40004405,GROUP,9343.36,93+76,25%,0.219,52000,1.17,2.47,6:30,1525,0.75000,100.000%,0.30,5.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2826.91,"Valve, Sta. 119+80, Valve 28",2576.66,5.82,Metal Loss Internal,33.78361662,-118.22164828,-1.100
40004406,GROUP,9344.06,93+77,27%,0.219,52000,0.76,0.57,6:00,1525,0.75000,100.000%,1.00,4.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2827.61,"Valve, Sta. 119+80, Valve 28",2575.96,5.82,Metal Loss Internal,33.78361484,-118.22164915,-1.030
40004407,GROUP,9345.22,93+78,17%,0.219,52000,0.61,0.50,6:00,1525,0.75000,100.000%,2.16,3.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2828.77,"Valve, Sta. 119+80, Valve 28",2574.80,5.82,Metal Loss Internal,33.78361186,-118.22165041,-0.930
40004408,GROUP,9345.65,93+79,12%,0.219,52000,0.73,0.59,5:45,1525,0.75000,100.000%,2.60,3.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2829.20,"Valve, Sta. 119+80, Valve 28",2574.37,5.82,Metal Loss Internal,33.78361074,-118.22165088,-0.880
40004409,GROUP,9345.85,93+79,12%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,2.79,3.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2829.40,"Valve, Sta. 119+80, Valve 28",2574.17,5.82,Metal Loss Internal,33.78361024,-118.22165109,-0.860
40004410,GROUP,9346.00,93+79,12%,0.219,52000,0.31,0.35,5:45,1525,0.75000,100.000%,2.95,2.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2829.55,"Valve, Sta. 119+80, Valve 28",2574.01,5.82,Metal Loss Internal,33.78360984,-118.22165125,-0.850
40004411,GROUP,9346.13,93+79,11%,0.219,52000,0.67,0.63,6:00,1525,0.75000,100.000%,3.08,2.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2829.69,"Valve, Sta. 119+80, Valve 28",2573.88,5.82,Metal Loss Internal,33.78360950,-118.22165139,-0.830
40004412,GROUP,9346.33,93+79,21%,0.219,52000,0.54,0.34,5:45,1525,0.75000,100.000%,3.27,2.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2829.88,"Valve, Sta. 119+80, Valve 28",2573.69,5.82,Metal Loss Internal,33.78360899,-118.22165160,-0.810
40004413,GROUP,9346.50,93+80,13%,0.219,52000,0.54,0.64,5:45,1525,0.75000,100.000%,3.45,2.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2830.05,"Valve, Sta. 119+80, Valve 28",2573.51,5.82,Metal Loss Internal,33.78360855,-118.22165178,-0.800
40004414,GROUP,9346.82,93+80,18%,0.219,52000,0.59,0.54,5:45,1525,0.75000,100.000%,3.76,2.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2830.37,"Valve, Sta. 119+80, Valve 28",2573.20,5.82,Metal Loss Internal,33.78360773,-118.22165211,-0.770
40004415,GROUP,9347.02,93+80,20%,0.219,52000,1.63,0.83,6:00,1525,0.75000,100.000%,3.96,1.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2830.57,"Valve, Sta. 119+80, Valve 28",2573.00,5.82,Metal Loss Internal,33.78360721,-118.22165231,-0.750
40004416,GROUP,9347.48,93+81,32%,0.219,52000,6.51,1.94,5:45,1439,0.80000,100.000%,4.42,1.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2831.03,"Valve, Sta. 119+80, Valve 28",2572.54,5.82,Metal Loss Internal,33.78360603,-118.22165279,-0.700
40004417,GROUP,9348.01,93+81,27%,0.219,52000,2.93,0.89,5:45,1525,0.75000,100.000%,4.95,0.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2831.56,"Valve, Sta. 119+80, Valve 28",2572.01,5.82,Metal Loss Internal,33.78360466,-118.22165335,-0.650
40004418,GROUP,9348.57,93+82,23%,0.219,52000,2.16,1.35,5:45,1525,0.75000,100.000%,5.51,0.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2832.12,"Valve, Sta. 119+80, Valve 28",2571.45,5.82,Metal Loss Internal,33.78360323,-118.22165396,-0.590
3700,WELD,9348.88,93+82,,,,,,,,,,,,,,,,4.09,,33.78360244,-118.22165434,-0.550
10000148,LOCATION,9350.94,93+82,,,,,,,,,,2.06,2.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2834.49,"Valve, Sta. 119+80, Valve 28",2569.08,4.09,"Bend right - 90 deg., 3D",33.78359820,-118.22165844,-0.330
3710,WELD,9352.97,93+86,,,,,,,,,,,,,,,,47.69,,33.78359749,-118.22166484,-0.180
40004419,GROUP,9353.30,93+86,27%,0.219,52000,0.57,0.60,5:00,1525,0.75000,100.000%,0.33,47.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2836.85,"Valve, Sta. 119+80, Valve 28",2566.71,47.69,Metal Loss Internal,33.78359767,-118.22166590,-0.170
40004420,GROUP,9354.96,93+88,14%,0.219,52000,0.62,0.48,6:00,1525,0.75000,100.000%,1.99,45.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2838.52,"Valve, Sta. 119+80, Valve 28",2565.05,47.69,Metal Loss Internal,33.78359891,-118.22167114,-0.120
40004421,GROUP,9355.48,93+89,18%,0.219,52000,1.84,0.59,6:00,1525,0.75000,100.000%,2.51,45.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2839.03,"Valve, Sta. 119+80, Valve 28",2564.54,47.69,Metal Loss Internal,33.78359932,-118.22167276,-0.100
40004422,GROUP,9356.05,93+89,13%,0.219,52000,0.54,0.45,6:00,1525,0.75000,100.000%,3.08,44.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2839.60,"Valve, Sta. 119+80, Valve 28",2563.97,47.69,Metal Loss Internal,33.78359978,-118.22167456,-0.090
40004423,GROUP,9356.22,93+89,23%,0.219,52000,0.43,0.45,6:00,1525,0.75000,100.000%,3.24,44.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2839.77,"Valve, Sta. 119+80, Valve 28",2563.80,47.69,Metal Loss Internal,33.78359991,-118.22167507,-0.080
40004424,GROUP,9357.20,93+90,15%,0.219,52000,0.38,0.33,6:15,1525,0.75000,100.000%,4.23,43.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2840.75,"Valve, Sta. 119+80, Valve 28",2562.82,47.69,Metal Loss Internal,33.78360070,-118.22167816,-0.050
40004425,GROUP,9357.70,93+91,13%,0.219,52000,1.59,0.84,6:15,1525,0.75000,100.000%,4.73,42.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2841.26,"Valve, Sta. 119+80, Valve 28",2562.31,47.69,Metal Loss Internal,33.78360111,-118.22167973,-0.040
40004426,GROUP,9357.95,93+91,13%,0.219,52000,0.49,0.37,6:00,1525,0.75000,100.000%,4.97,42.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2841.50,"Valve, Sta. 119+80, Valve 28",2562.07,47.69,Metal Loss Internal,33.78360130,-118.22168049,-0.030
40004427,GROUP,9358.51,93+92,11%,0.219,52000,0.65,0.53,6:00,1525,0.75000,100.000%,5.54,42.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2842.06,"Valve, Sta. 119+80, Valve 28",2561.51,47.69,Metal Loss Internal,33.78360176,-118.22168227,-0.010
40004428,GROUP,9358.71,93+92,10%,0.219,52000,0.76,0.61,6:00,1525,0.75000,100.000%,5.74,41.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2842.26,"Valve, Sta. 119+80, Valve 28",2561.31,47.69,Metal Loss Internal,33.78360192,-118.22168290,0.000
40004429,GROUP,9359.28,93+93,17%,0.219,52000,0.52,0.35,6:00,1525,0.75000,100.000%,6.31,41.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2842.83,"Valve, Sta. 119+80, Valve 28",2560.74,47.69,Metal Loss Internal,33.78360237,-118.22168467,0.010
40004430,GROUP,9359.49,93+93,11%,0.219,52000,0.46,0.41,6:00,1525,0.75000,100.000%,6.52,41.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2843.04,"Valve, Sta. 119+80, Valve 28",2560.53,47.69,Metal Loss Internal,33.78360254,-118.22168532,0.020
40004431,GROUP,9360.25,93+94,13%,0.219,52000,0.44,0.35,6:00,1525,0.75000,100.000%,7.28,40.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2843.80,"Valve, Sta. 119+80, Valve 28",2559.77,47.69,Metal Loss Internal,33.78360315,-118.22168771,0.040
40004432,GROUP,9360.61,93+94,15%,0.219,52000,0.65,0.45,5:45,1525,0.75000,100.000%,7.64,40.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2844.16,"Valve, Sta. 119+80, Valve 28",2559.41,47.69,Metal Loss Internal,33.78360345,-118.22168885,0.050
40004433,GROUP,9360.86,93+94,17%,0.219,52000,0.51,0.53,6:00,1525,0.75000,100.000%,7.89,39.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2844.41,"Valve, Sta. 119+80, Valve 28",2559.16,47.69,Metal Loss Internal,33.78360365,-118.22168962,0.060
40004434,GROUP,9361.00,93+94,10%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,8.02,39.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2844.55,"Valve, Sta. 119+80, Valve 28",2559.02,47.69,Metal Loss Internal,33.78360377,-118.22169005,0.060
40004435,GROUP,9361.45,93+95,35%,0.219,52000,1.10,1.12,6:00,1525,0.75000,100.000%,8.48,39.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2845.00,"Valve, Sta. 119+80, Valve 28",2558.57,47.69,Metal Loss Internal,33.78360413,-118.22169147,0.080
40004436,GROUP,9362.62,93+96,15%,0.219,52000,0.54,0.33,6:00,1525,0.75000,100.000%,9.65,38.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2846.17,"Valve, Sta. 119+80, Valve 28",2557.40,47.69,Metal Loss Internal,33.78360508,-118.22169514,0.110
40004437,GROUP,9363.81,93+97,21%,0.219,52000,3.09,1.43,6:00,1525,0.75000,100.000%,10.84,36.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2847.36,"Valve, Sta. 119+80, Valve 28",2556.21,47.69,Metal Loss Internal,33.78360604,-118.22169887,0.150
40004438,GROUP,9364.44,93+98,15%,0.219,52000,0.79,0.51,5:45,1525,0.75000,100.000%,11.47,36.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2847.99,"Valve, Sta. 119+80, Valve 28",2555.57,47.69,Metal Loss Internal,33.78360656,-118.22170085,0.160
40004439,GROUP,9364.65,93+98,11%,0.219,52000,0.33,0.41,6:00,1525,0.75000,100.000%,11.67,36.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2848.20,"Valve, Sta. 119+80, Valve 28",2555.37,47.69,Metal Loss Internal,33.78360672,-118.22170149,0.170
40004440,GROUP,9365.29,93+99,10%,0.219,52000,0.39,0.59,5:45,1525,0.75000,100.000%,12.32,35.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2848.84,"Valve, Sta. 119+80, Valve 28",2554.73,47.69,Metal Loss Internal,33.78360725,-118.22170351,0.190
40004441,GROUP,9365.53,93+99,10%,0.219,52000,0.72,0.79,5:45,1525,0.75000,100.000%,12.56,35.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2849.08,"Valve, Sta. 119+80, Valve 28",2554.49,47.69,Metal Loss Internal,33.78360745,-118.22170425,0.190
40004442,GROUP,9365.90,93+99,10%,0.219,52000,0.59,0.43,5:45,1525,0.75000,100.000%,12.92,34.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2849.45,"Valve, Sta. 119+80, Valve 28",2554.12,47.69,Metal Loss Internal,33.78360774,-118.22170540,0.200
40004443,GROUP,9366.19,94+00,14%,0.219,52000,0.55,0.44,6:00,1525,0.75000,100.000%,13.21,34.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2849.74,"Valve, Sta. 119+80, Valve 28",2553.83,47.69,Metal Loss Internal,33.78360798,-118.22170631,0.210
40004444,GROUP,9366.49,94+00,14%,0.219,52000,1.80,0.70,6:00,1525,0.75000,100.000%,13.52,34.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2850.04,"Valve, Sta. 119+80, Valve 28",2553.53,47.69,Metal Loss Internal,33.78360823,-118.22170726,0.220
40004445,GROUP,9366.81,94+00,14%,0.219,52000,1.13,0.45,6:00,1525,0.75000,100.000%,13.84,33.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2850.37,"Valve, Sta. 119+80, Valve 28",2553.20,47.69,Metal Loss Internal,33.78360850,-118.22170828,0.230
40004446,GROUP,9367.16,94+00,12%,0.219,52000,0.55,0.55,5:45,1525,0.75000,100.000%,14.19,33.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2850.71,"Valve, Sta. 119+80, Valve 28",2552.86,47.69,Metal Loss External,33.78360877,-118.22170935,0.240
40004447,GROUP,9367.42,94+01,14%,0.219,52000,0.59,0.33,5:30,1525,0.75000,100.000%,14.44,33.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2850.97,"Valve, Sta. 119+80, Valve 28",2552.60,47.69,Metal Loss External,33.78360898,-118.22171016,0.250
40004448,GROUP,9368.23,94+02,27%,0.219,52000,1.01,1.03,6:00,1525,0.75000,100.000%,15.26,32.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2851.78,"Valve, Sta. 119+80, Valve 28",2551.79,47.69,Metal Loss Internal,33.78360965,-118.22171271,0.270
40004449,GROUP,9368.68,94+02,15%,0.219,52000,1.02,0.83,5:45,1525,0.75000,100.000%,15.71,31.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2852.23,"Valve, Sta. 119+80, Valve 28",2551.34,47.69,Metal Loss Internal,33.78361001,-118.22171412,0.280
40004450,GROUP,9368.98,94+02,16%,0.219,52000,0.98,0.82,6:00,1525,0.75000,100.000%,16.01,31.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2852.53,"Valve, Sta. 119+80, Valve 28",2551.04,47.69,Metal Loss Internal,33.78361026,-118.22171506,0.290
40004451,GROUP,9369.24,94+03,27%,0.219,52000,1.36,1.34,5:45,1525,0.75000,100.000%,16.26,31.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2852.79,"Valve, Sta. 119+80, Valve 28",2550.78,47.69,Metal Loss Internal,33.78361047,-118.22171586,0.300
40004452,GROUP,9369.91,94+03,11%,0.219,52000,0.49,0.49,5:45,1525,0.75000,100.000%,16.94,30.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2853.46,"Valve, Sta. 119+80, Valve 28",2550.11,47.69,Metal Loss Internal,33.78361101,-118.22171796,0.310
40004453,GROUP,9370.04,94+03,12%,0.219,52000,0.46,0.47,5:45,1525,0.75000,100.000%,17.07,30.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2853.60,"Valve, Sta. 119+80, Valve 28",2549.97,47.69,Metal Loss Internal,33.78361112,-118.22171839,0.320
40004454,GROUP,9370.24,94+04,10%,0.219,52000,0.49,0.46,5:45,1525,0.75000,100.000%,17.26,30.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2853.79,"Valve, Sta. 119+80, Valve 28",2549.78,47.69,Metal Loss Internal,33.78361128,-118.22171900,0.320
40004455,GROUP,9370.45,94+04,11%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,17.48,30.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2854.00,"Valve, Sta. 119+80, Valve 28",2549.57,47.69,Metal Loss Internal,33.78361146,-118.22171967,0.330
40004456,GROUP,9370.76,94+04,14%,0.219,52000,0.64,0.40,5:45,1525,0.75000,100.000%,17.79,29.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2854.31,"Valve, Sta. 119+80, Valve 28",2549.26,47.69,Metal Loss Internal,33.78361171,-118.22172062,0.340
40004457,GROUP,9372.07,94+05,12%,0.219,52000,0.43,0.42,5:45,1525,0.75000,100.000%,19.10,28.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2855.62,"Valve, Sta. 119+80, Valve 28",2547.95,47.69,Metal Loss Internal,33.78361278,-118.22172473,0.370
40004458,GROUP,9372.92,94+06,14%,0.219,52000,0.71,0.69,5:45,1525,0.75000,100.000%,19.95,27.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2856.47,"Valve, Sta. 119+80, Valve 28",2547.10,47.69,Metal Loss Internal,33.78361347,-118.22172740,0.400
40004459,GROUP,9373.25,94+07,25%,0.219,52000,1.26,1.52,5:45,1525,0.75000,100.000%,20.28,27.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2856.80,"Valve, Sta. 119+80, Valve 28",2546.77,47.69,Metal Loss External,33.78361374,-118.22172843,0.410
40004460,GROUP,9373.64,94+07,10%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,20.67,27.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2857.19,"Valve, Sta. 119+80, Valve 28",2546.38,47.69,Metal Loss Internal,33.78361406,-118.22172965,0.420
40004461,GROUP,9374.22,94+08,28%,0.219,52000,0.91,0.65,5:30,1525,0.75000,100.000%,21.25,26.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2857.77,"Valve, Sta. 119+80, Valve 28",2545.80,47.69,Metal Loss Internal,33.78361453,-118.22173148,0.430
40004462,GROUP,9374.48,94+08,11%,0.219,52000,1.54,1.13,5:45,1525,0.75000,100.000%,21.51,26.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2858.04,"Valve, Sta. 119+80, Valve 28",2545.53,47.69,Metal Loss Internal,33.78361474,-118.22173230,0.440
40004463,GROUP,9374.76,94+08,33%,0.219,52000,1.11,1.62,5:45,1525,0.75000,100.000%,21.79,25.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2858.31,"Valve, Sta. 119+80, Valve 28",2545.26,47.69,Metal Loss Internal,33.78361497,-118.22173317,0.450
40004464,GROUP,9375.07,94+08,19%,0.219,52000,0.98,0.83,6:00,1525,0.75000,100.000%,22.10,25.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2858.62,"Valve, Sta. 119+80, Valve 28",2544.95,47.69,Metal Loss Internal,33.78361522,-118.22173413,0.450
40004465,GROUP,9376.13,94+10,29%,0.219,52000,5.54,1.72,5:45,1494,0.77000,100.000%,23.15,24.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2859.68,"Valve, Sta. 119+80, Valve 28",2543.89,47.69,Metal Loss Internal,33.78361608,-118.22173744,0.490
40004466,GROUP,9376.78,94+10,13%,0.219,52000,0.84,0.35,5:30,1525,0.75000,100.000%,23.81,23.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2860.33,"Valve, Sta. 119+80, Valve 28",2543.23,47.69,Metal Loss Internal,33.78361661,-118.22173950,0.500
40004467,GROUP,9379.04,94+12,10%,0.219,52000,0.65,0.43,5:30,1525,0.75000,100.000%,26.07,21.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2862.59,"Valve, Sta. 119+80, Valve 28",2540.97,47.69,Metal Loss Internal,33.78361845,-118.22174658,0.570
40004468,GROUP,9379.29,94+13,12%,0.219,52000,0.91,0.48,5:30,1525,0.75000,100.000%,26.32,21.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2862.85,"Valve, Sta. 119+80, Valve 28",2540.72,47.69,Metal Loss Internal,33.78361865,-118.22174736,0.580
40004469,GROUP,9379.71,94+13,11%,0.219,52000,0.53,0.44,5:30,1525,0.75000,100.000%,26.74,20.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2863.26,"Valve, Sta. 119+80, Valve 28",2540.31,47.69,Metal Loss Internal,33.78361899,-118.22174868,0.590
40004470,GROUP,9379.87,94+13,13%,0.219,52000,0.43,0.50,5:45,1525,0.75000,100.000%,26.90,20.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2863.42,"Valve, Sta. 119+80, Valve 28",2540.15,47.69,Metal Loss Internal,33.78361912,-118.22174918,0.590
40004471,GROUP,9382.34,94+16,15%,0.219,52000,0.71,0.54,5:45,1525,0.75000,100.000%,29.37,18.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2865.89,"Valve, Sta. 119+80, Valve 28",2537.68,47.69,Metal Loss Internal,33.78362112,-118.22175690,0.670
40004472,GROUP,9382.90,94+16,17%,0.219,52000,0.95,1.10,5:45,1525,0.75000,100.000%,29.92,17.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2866.45,"Valve, Sta. 119+80, Valve 28",2537.12,47.69,Metal Loss Internal,33.78362158,-118.22175865,0.690
40004473,GROUP,9383.37,94+17,18%,0.219,52000,0.59,0.44,5:45,1525,0.75000,100.000%,30.40,17.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2866.92,"Valve, Sta. 119+80, Valve 28",2536.65,47.69,Metal Loss Internal,33.78362197,-118.22176012,0.710
40004474,GROUP,9383.72,94+17,14%,0.219,52000,0.80,0.62,5:45,1525,0.75000,100.000%,30.75,16.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2867.27,"Valve, Sta. 119+80, Valve 28",2536.29,47.69,Metal Loss Internal,33.78362225,-118.22176124,0.720
40004475,GROUP,9384.68,94+18,11%,0.219,52000,0.42,0.51,5:45,1525,0.75000,100.000%,31.71,15.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2868.23,"Valve, Sta. 119+80, Valve 28",2535.34,47.69,Metal Loss Internal,33.78362303,-118.22176424,0.750
40004476,GROUP,9384.82,94+18,13%,0.219,52000,0.63,0.43,5:45,1525,0.75000,100.000%,31.85,15.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2868.37,"Valve, Sta. 119+80, Valve 28",2535.20,47.69,Metal Loss Internal,33.78362314,-118.22176468,0.760
40004477,GROUP,9385.80,94+19,11%,0.219,52000,0.55,0.52,5:45,1525,0.75000,100.000%,32.83,14.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2869.35,"Valve, Sta. 119+80, Valve 28",2534.22,47.69,Metal Loss Internal,33.78362394,-118.22176773,0.790
40004478,GROUP,9385.95,94+19,10%,0.219,52000,0.55,0.51,5:45,1525,0.75000,100.000%,32.97,14.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2869.50,"Valve, Sta. 119+80, Valve 28",2534.07,47.69,Metal Loss Internal,33.78362406,-118.22176820,0.800
40004479,GROUP,9386.55,94+20,14%,0.219,52000,0.56,0.43,5:45,1525,0.75000,100.000%,33.57,14.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2870.10,"Valve, Sta. 119+80, Valve 28",2533.47,47.69,Metal Loss Internal,33.78362454,-118.22177008,0.820
40004480,GROUP,9386.76,94+20,24%,0.219,52000,0.69,0.43,6:00,1525,0.75000,100.000%,33.79,13.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2870.31,"Valve, Sta. 119+80, Valve 28",2533.25,47.69,Metal Loss Internal,33.78362472,-118.22177076,0.830
40004481,GROUP,9386.94,94+20,11%,0.219,52000,0.43,0.45,5:45,1525,0.75000,100.000%,33.97,13.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2870.49,"Valve, Sta. 119+80, Valve 28",2533.08,47.69,Metal Loss Internal,33.78362486,-118.22177131,0.830
40004482,GROUP,9387.17,94+21,12%,0.219,52000,0.91,0.70,6:00,1525,0.75000,100.000%,34.20,13.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2870.72,"Valve, Sta. 119+80, Valve 28",2532.84,47.69,Metal Loss Internal,33.78362505,-118.22177204,0.840
40004483,GROUP,9387.49,94+21,10%,0.219,52000,1.03,0.51,5:45,1525,0.75000,100.000%,34.52,13.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2871.04,"Valve, Sta. 119+80, Valve 28",2532.53,47.69,Metal Loss Internal,33.78362531,-118.22177304,0.860
40004484,GROUP,9387.81,94+21,20%,0.219,52000,0.83,0.84,6:00,1525,0.75000,100.000%,34.84,12.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2871.36,"Valve, Sta. 119+80, Valve 28",2532.20,47.69,Metal Loss Internal,33.78362557,-118.22177405,0.870
40004485,GROUP,9387.98,94+22,13%,0.219,52000,0.49,0.61,5:45,1525,0.75000,100.000%,35.01,12.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2871.53,"Valve, Sta. 119+80, Valve 28",2532.03,47.69,Metal Loss Internal,33.78362571,-118.22177458,0.870
40004486,GROUP,9388.38,94+22,13%,0.219,52000,0.85,0.82,6:00,1525,0.75000,100.000%,35.41,12.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2871.93,"Valve, Sta. 119+80, Valve 28",2531.64,47.69,Metal Loss Internal,33.78362603,-118.22177582,0.890
40004487,GROUP,9388.59,94+22,15%,0.219,52000,1.64,0.87,5:45,1525,0.75000,100.000%,35.62,12.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2872.14,"Valve, Sta. 119+80, Valve 28",2531.43,47.69,Metal Loss Internal,33.78362620,-118.22177648,0.900
40004488,GROUP,9388.95,94+23,12%,0.219,52000,1.08,0.51,5:45,1525,0.75000,100.000%,35.98,11.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2872.50,"Valve, Sta. 119+80, Valve 28",2531.06,47.69,Metal Loss Internal,33.78362650,-118.22177762,0.910
40004489,GROUP,9389.39,94+23,12%,0.219,52000,0.29,0.50,5:45,1525,0.75000,100.000%,36.42,11.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2872.95,"Valve, Sta. 119+80, Valve 28",2530.62,47.69,Metal Loss Internal,33.78362685,-118.22177900,0.930
40004490,GROUP,9389.54,94+23,16%,0.219,52000,0.66,0.81,6:00,1525,0.75000,100.000%,36.56,11.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2873.09,"Valve, Sta. 119+80, Valve 28",2530.48,47.69,Metal Loss Internal,33.78362697,-118.22177944,0.930
40004491,GROUP,9390.68,94+24,12%,0.219,52000,0.50,0.39,5:45,1525,0.75000,100.000%,37.71,9.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2874.24,"Valve, Sta. 119+80, Valve 28",2529.33,47.69,Metal Loss Internal,33.78362790,-118.22178304,0.980
40004492,GROUP,9391.01,94+25,13%,0.219,52000,0.51,0.47,5:45,1525,0.75000,100.000%,38.04,9.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2874.56,"Valve, Sta. 119+80, Valve 28",2529.01,47.69,Metal Loss Internal,33.78362816,-118.22178405,1.000
40004493,GROUP,9391.25,94+25,12%,0.219,52000,0.51,0.43,6:00,1525,0.75000,100.000%,38.28,9.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2874.80,"Valve, Sta. 119+80, Valve 28",2528.77,47.69,Metal Loss Internal,33.78362835,-118.22178481,1.010
40004494,GROUP,9391.38,94+25,12%,0.219,52000,0.47,0.40,5:45,1525,0.75000,100.000%,38.41,9.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2874.94,"Valve, Sta. 119+80, Valve 28",2528.63,47.69,Metal Loss Internal,33.78362846,-118.22178523,1.010
40004495,GROUP,9392.42,94+26,16%,0.219,52000,0.45,0.34,5:45,1525,0.75000,100.000%,39.45,8.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2875.97,"Valve, Sta. 119+80, Valve 28",2527.60,47.69,Metal Loss Internal,33.78362931,-118.22178848,1.050
40004496,GROUP,9393.53,94+27,14%,0.219,52000,0.29,0.44,5:45,1525,0.75000,100.000%,40.56,7.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2877.08,"Valve, Sta. 119+80, Valve 28",2526.49,47.69,Metal Loss Internal,33.78363020,-118.22179195,1.100
40004497,GROUP,9393.83,94+27,19%,0.219,52000,0.47,0.39,5:45,1525,0.75000,100.000%,40.86,6.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2877.38,"Valve, Sta. 119+80, Valve 28",2526.19,47.69,Metal Loss Internal,33.78363045,-118.22179289,1.120
40004498,GROUP,9397.05,94+31,11%,0.219,52000,0.59,0.57,6:00,1525,0.75000,100.000%,44.08,3.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2880.61,"Valve, Sta. 119+80, Valve 28",2522.96,47.69,Metal Loss Internal,33.78363305,-118.22180299,1.260
40004499,GROUP,9397.27,94+31,20%,0.219,52000,2.52,0.84,5:45,1525,0.75000,100.000%,44.30,3.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2880.83,"Valve, Sta. 119+80, Valve 28",2522.74,47.69,Metal Loss Internal,33.78363323,-118.22180368,1.270
40004500,GROUP,9397.64,94+31,18%,0.219,52000,1.05,1.29,5:45,1525,0.75000,100.000%,44.66,3.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2881.19,"Valve, Sta. 119+80, Valve 28",2522.38,47.69,Metal Loss Internal,33.78363352,-118.22180481,1.290
40004501,GROUP,9397.82,94+31,17%,0.219,52000,0.61,0.41,5:45,1525,0.75000,100.000%,44.85,2.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2881.37,"Valve, Sta. 119+80, Valve 28",2522.20,47.69,Metal Loss Internal,33.78363367,-118.22180539,1.300
40004502,GROUP,9398.19,94+32,13%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,45.22,2.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2881.75,"Valve, Sta. 119+80, Valve 28",2521.82,47.69,Metal Loss Internal,33.78363396,-118.22180656,1.310
40004503,GROUP,9398.45,94+32,14%,0.219,52000,1.46,0.93,5:45,1525,0.75000,100.000%,45.48,2.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2882.00,"Valve, Sta. 119+80, Valve 28",2521.57,47.69,Metal Loss Internal,33.78363417,-118.22180737,1.320
40004504,GROUP,9398.77,94+32,24%,0.219,52000,0.63,0.33,5:45,1525,0.75000,100.000%,45.80,1.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2882.32,"Valve, Sta. 119+80, Valve 28",2521.25,47.69,Metal Loss Internal,33.78363443,-118.22180836,1.340
40004505,GROUP,9399.22,94+33,11%,0.219,52000,0.87,1.40,5:45,1525,0.75000,100.000%,46.24,1.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2882.77,"Valve, Sta. 119+80, Valve 28",2520.80,47.69,Metal Loss Internal,33.78363479,-118.22180976,1.360
40004506,GROUP,9399.63,94+33,12%,0.219,52000,1.32,1.46,6:00,1525,0.75000,100.000%,46.66,1.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2883.18,"Valve, Sta. 119+80, Valve 28",2520.38,47.69,Metal Loss Internal,33.78363512,-118.22181107,1.380
3720,WELD,9400.66,94+34,,,,,,,,,,,,,,,,47.38,,33.78363595,-118.22181429,1.430
40004507,GROUP,9401.21,94+35,28%,0.219,52000,0.81,0.52,5:45,1525,0.75000,100.000%,0.54,46.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2884.76,"Valve, Sta. 119+80, Valve 28",2518.81,47.38,Metal Loss Internal,33.78363639,-118.22181599,1.450
40004508,GROUP,9401.84,94+36,11%,0.219,52000,0.49,0.37,6:00,1525,0.75000,100.000%,1.18,46.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2885.39,"Valve, Sta. 119+80, Valve 28",2518.18,47.38,Metal Loss Internal,33.78363690,-118.22181797,1.480
40004509,GROUP,9402.10,94+36,18%,0.219,52000,0.48,0.47,5:45,1525,0.75000,100.000%,1.44,45.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2885.66,"Valve, Sta. 119+80, Valve 28",2517.91,47.38,Metal Loss Internal,33.78363712,-118.22181881,1.490
40004510,GROUP,9402.73,94+36,14%,0.219,52000,0.39,0.52,5:45,1525,0.75000,100.000%,2.07,45.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2886.28,"Valve, Sta. 119+80, Valve 28",2517.29,47.38,Metal Loss Internal,33.78363762,-118.22182076,1.520
40004511,GROUP,9402.92,94+37,12%,0.219,52000,0.65,0.45,5:45,1525,0.75000,100.000%,2.26,45.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2886.48,"Valve, Sta. 119+80, Valve 28",2517.09,47.38,Metal Loss Internal,33.78363777,-118.22182138,1.530
40004512,GROUP,9403.53,94+37,18%,0.219,52000,1.06,1.35,5:45,1525,0.75000,100.000%,2.87,44.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2887.08,"Valve, Sta. 119+80, Valve 28",2516.49,47.38,Metal Loss Internal,33.78363826,-118.22182328,1.560
40004513,GROUP,9403.77,94+37,16%,0.219,52000,0.72,0.75,5:45,1525,0.75000,100.000%,3.11,44.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2887.32,"Valve, Sta. 119+80, Valve 28",2516.25,47.38,Metal Loss Internal,33.78363846,-118.22182403,1.570
40004514,GROUP,9403.95,94+38,13%,0.219,52000,0.55,0.51,5:45,1525,0.75000,100.000%,3.29,44.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2887.50,"Valve, Sta. 119+80, Valve 28",2516.07,47.38,Metal Loss Internal,33.78363860,-118.22182459,1.580
40004515,GROUP,9404.20,94+38,19%,0.219,52000,1.42,0.62,5:45,1525,0.75000,100.000%,3.54,43.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2887.75,"Valve, Sta. 119+80, Valve 28",2515.82,47.38,Metal Loss Internal,33.78363880,-118.22182537,1.590
40004516,GROUP,9404.43,94+38,15%,0.219,52000,1.00,0.81,5:45,1525,0.75000,100.000%,3.77,43.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2887.98,"Valve, Sta. 119+80, Valve 28",2515.58,47.38,Metal Loss Internal,33.78363899,-118.22182610,1.600
40004517,GROUP,9404.61,94+38,13%,0.219,52000,0.39,0.36,6:00,1525,0.75000,100.000%,3.95,43.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2888.16,"Valve, Sta. 119+80, Valve 28",2515.41,47.38,Metal Loss Internal,33.78363914,-118.22182666,1.610
40004518,GROUP,9404.79,94+39,12%,0.219,52000,0.63,1.11,5:45,1525,0.75000,100.000%,4.13,43.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2888.35,"Valve, Sta. 119+80, Valve 28",2515.22,47.38,Metal Loss Internal,33.78363928,-118.22182723,1.620
