ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40004519,GROUP,9405.02,94+39,11%,0.219,52000,0.86,0.82,6:00,1525,0.75000,100.000%,4.36,43.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2888.57,"Valve, Sta. 119+80, Valve 28",2514.99,47.38,Metal Loss Internal,33.78363947,-118.22182795,1.630
40004520,GROUP,9405.26,94+39,14%,0.219,52000,2.24,0.78,5:45,1525,0.75000,100.000%,4.60,42.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2888.81,"Valve, Sta. 119+80, Valve 28",2514.76,47.38,Metal Loss Internal,33.78363966,-118.22182869,1.640
10000149,LOCATION,9405.95,94+40,,,,,,,,,,5.29,42.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2889.50,"Valve, Sta. 119+80, Valve 28",2514.07,47.38,Sleeve Begin - 25.97 in.,33.78364108,-118.22183424,1.730
10000149,LOCATION,9408.11,94+42,,,,,,,,,,7.45,39.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2891.66,"Valve, Sta. 119+80, Valve 28",2511.90,47.38,Sleeve End  ,33.78364108,-118.22183424,1.730
40004521,GROUP,9408.70,94+42,13%,0.219,52000,0.39,0.49,5:45,1525,0.75000,100.000%,8.04,39.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2892.25,"Valve, Sta. 119+80, Valve 28",2511.32,47.38,Metal Loss Internal,33.78364242,-118.22183946,1.820
40004522,GROUP,9409.81,94+44,11%,0.219,52000,1.04,1.02,5:45,1525,0.75000,100.000%,9.15,38.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2893.37,"Valve, Sta. 119+80, Valve 28",2510.20,47.38,Metal Loss Internal,33.78364331,-118.22184296,1.870
40004523,GROUP,9410.10,94+44,17%,0.219,52000,0.65,0.79,6:00,1525,0.75000,100.000%,9.44,37.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2893.65,"Valve, Sta. 119+80, Valve 28",2509.91,47.38,Metal Loss Internal,33.78364354,-118.22184387,1.890
40004524,GROUP,9410.88,94+45,11%,0.219,52000,0.73,0.78,6:00,1525,0.75000,100.000%,10.22,37.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2894.44,"Valve, Sta. 119+80, Valve 28",2509.13,47.38,Metal Loss Internal,33.78364417,-118.22184631,1.930
40004525,GROUP,9411.36,94+45,11%,0.219,52000,0.36,0.35,5:45,1525,0.75000,100.000%,10.70,36.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2894.92,"Valve, Sta. 119+80, Valve 28",2508.65,47.38,Metal Loss Internal,33.78364455,-118.22184782,1.960
40004526,GROUP,9411.60,94+45,14%,0.219,52000,0.69,0.47,5:45,1525,0.75000,100.000%,10.94,36.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2895.15,"Valve, Sta. 119+80, Valve 28",2508.42,47.38,Metal Loss Internal,33.78364474,-118.22184855,1.970
40004527,GROUP,9412.03,94+46,14%,0.219,52000,1.85,1.21,5:45,1525,0.75000,100.000%,11.37,36.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2895.58,"Valve, Sta. 119+80, Valve 28",2507.99,47.38,Metal Loss Internal,33.78364509,-118.22184991,2.000
40004528,GROUP,9413.50,94+47,11%,0.219,52000,0.73,0.72,5:45,1525,0.75000,100.000%,12.84,34.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2897.05,"Valve, Sta. 119+80, Valve 28",2506.52,47.38,Metal Loss Internal,33.78364627,-118.22185452,2.080
40004529,GROUP,9414.24,94+48,12%,0.219,52000,0.70,0.33,5:45,1525,0.75000,100.000%,13.58,33.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2897.79,"Valve, Sta. 119+80, Valve 28",2505.78,47.38,Metal Loss Internal,33.78364686,-118.22185682,2.120
40004530,GROUP,9414.45,94+48,14%,0.219,52000,1.88,1.18,5:45,1525,0.75000,100.000%,13.79,33.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2898.00,"Valve, Sta. 119+80, Valve 28",2505.56,47.38,Metal Loss Internal,33.78364703,-118.22185749,2.130
40004531,GROUP,9414.77,94+49,10%,0.219,52000,0.52,0.39,5:45,1525,0.75000,100.000%,14.11,33.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2898.32,"Valve, Sta. 119+80, Valve 28",2505.25,47.38,Metal Loss Internal,33.78364728,-118.22185849,2.150
40004532,GROUP,9415.07,94+49,11%,0.219,52000,0.58,0.70,5:45,1525,0.75000,100.000%,14.41,32.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2898.62,"Valve, Sta. 119+80, Valve 28",2504.94,47.38,Metal Loss Internal,33.78364752,-118.22185943,2.160
40004533,GROUP,9415.51,94+49,17%,0.219,52000,0.77,0.58,5:45,1525,0.75000,100.000%,14.85,32.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2899.07,"Valve, Sta. 119+80, Valve 28",2504.50,47.38,Metal Loss Internal,33.78364787,-118.22186082,2.190
40004534,GROUP,9415.67,94+50,11%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,15.01,32.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2899.23,"Valve, Sta. 119+80, Valve 28",2504.34,47.38,Metal Loss Internal,33.78364800,-118.22186132,2.200
40004535,GROUP,9415.89,94+50,10%,0.219,52000,0.56,0.36,5:45,1525,0.75000,100.000%,15.22,32.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2899.44,"Valve, Sta. 119+80, Valve 28",2504.13,47.38,Metal Loss Internal,33.78364817,-118.22186198,2.210
40004536,GROUP,9416.37,94+50,11%,0.219,52000,0.42,0.57,6:00,1525,0.75000,100.000%,15.71,31.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2899.92,"Valve, Sta. 119+80, Valve 28",2503.64,47.38,Metal Loss Internal,33.78364856,-118.22186351,2.240
40004537,GROUP,9417.07,94+51,14%,0.219,52000,1.89,1.33,5:45,1525,0.75000,100.000%,16.41,30.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2900.62,"Valve, Sta. 119+80, Valve 28",2502.95,47.38,Metal Loss Internal,33.78364911,-118.22186570,2.280
40004538,GROUP,9417.44,94+51,10%,0.219,52000,0.62,0.70,5:45,1525,0.75000,100.000%,16.78,30.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2901.00,"Valve, Sta. 119+80, Valve 28",2502.57,47.38,Metal Loss Internal,33.78364941,-118.22186687,2.300
40004539,GROUP,9417.62,94+51,15%,0.219,52000,0.62,0.47,5:45,1525,0.75000,100.000%,16.96,30.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2901.17,"Valve, Sta. 119+80, Valve 28",2502.40,47.38,Metal Loss Internal,33.78364955,-118.22186742,2.310
40004540,GROUP,9417.91,94+52,15%,0.219,52000,1.42,1.61,6:00,1525,0.75000,100.000%,17.25,30.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2901.47,"Valve, Sta. 119+80, Valve 28",2502.10,47.38,Metal Loss Internal,33.78364979,-118.22186834,2.320
40004541,GROUP,9417.95,94+52,10%,0.219,52000,0.62,0.66,4:00,1525,0.75000,100.000%,17.29,30.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2901.51,"Valve, Sta. 119+80, Valve 28",2502.06,47.38,Metal Loss External,33.78364982,-118.22186846,2.330
40004542,GROUP,9418.33,94+52,12%,0.219,52000,0.49,0.61,6:00,1525,0.75000,100.000%,17.67,29.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2901.88,"Valve, Sta. 119+80, Valve 28",2501.69,47.38,Metal Loss Internal,33.78365012,-118.22186964,2.350
10000150,LOCATION,9418.58,94+52,,,,,,,,,,17.92,29.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2902.13,"Valve, Sta. 119+80, Valve 28",2501.44,47.38,Sleeve Begin - 97.47 in.,33.78365353,-118.22188315,2.590
10000150,LOCATION,9426.70,94+61,,,,,,,,,,26.04,21.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2910.25,"Valve, Sta. 119+80, Valve 28",2493.32,47.38,Sleeve End  ,33.78365353,-118.22188315,2.590
40004543,GROUP,9427.30,94+61,11%,0.219,52000,0.85,1.03,5:45,1525,0.75000,100.000%,26.64,20.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2910.85,"Valve, Sta. 119+80, Valve 28",2492.72,47.38,Metal Loss Internal,33.78365721,-118.22189778,2.830
40004544,GROUP,9427.57,94+62,12%,0.219,52000,0.74,0.48,6:00,1525,0.75000,100.000%,26.91,20.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2911.12,"Valve, Sta. 119+80, Valve 28",2492.45,47.38,Metal Loss Internal,33.78365742,-118.22189861,2.850
40004545,GROUP,9427.77,94+62,15%,0.219,52000,0.66,0.61,6:00,1525,0.75000,100.000%,27.11,20.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2911.33,"Valve, Sta. 119+80, Valve 28",2492.24,47.38,Metal Loss Internal,33.78365758,-118.22189927,2.860
40004546,GROUP,9429.01,94+63,15%,0.219,52000,0.33,0.42,5:45,1525,0.75000,100.000%,28.35,19.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2912.56,"Valve, Sta. 119+80, Valve 28",2491.01,47.38,Metal Loss Internal,33.78365854,-118.22190315,2.910
40004547,GROUP,9429.14,94+63,10%,0.219,52000,0.32,0.45,5:45,1525,0.75000,100.000%,28.48,18.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2912.69,"Valve, Sta. 119+80, Valve 28",2490.88,47.38,Metal Loss Internal,33.78365864,-118.22190356,2.920
40004548,GROUP,9429.66,94+64,11%,0.219,52000,0.59,0.60,6:00,1525,0.75000,100.000%,29.00,18.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2913.21,"Valve, Sta. 119+80, Valve 28",2490.36,47.38,Metal Loss Internal,33.78365904,-118.22190519,2.940
40004549,GROUP,9429.97,94+64,12%,0.219,52000,2.26,0.87,5:45,1525,0.75000,100.000%,29.30,18.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2913.52,"Valve, Sta. 119+80, Valve 28",2490.05,47.38,Metal Loss Internal,33.78365928,-118.22190615,2.960
40004550,GROUP,9430.21,94+64,14%,0.219,52000,0.43,0.51,6:00,1525,0.75000,100.000%,29.54,17.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2913.76,"Valve, Sta. 119+80, Valve 28",2489.81,47.38,Metal Loss Internal,33.78365947,-118.22190691,2.970
40004551,GROUP,9430.50,94+64,22%,0.219,52000,2.36,1.64,6:00,1525,0.75000,100.000%,29.84,17.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2914.05,"Valve, Sta. 119+80, Valve 28",2489.52,47.38,Metal Loss Internal,33.78365969,-118.22190782,2.980
40004552,GROUP,9431.10,94+65,11%,0.219,52000,0.32,0.33,6:00,1525,0.75000,100.000%,30.44,16.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2914.65,"Valve, Sta. 119+80, Valve 28",2488.92,47.38,Metal Loss Internal,33.78366016,-118.22190973,3.010
40004553,GROUP,9431.22,94+65,14%,0.219,52000,0.49,0.92,5:45,1525,0.75000,100.000%,30.56,16.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2914.77,"Valve, Sta. 119+80, Valve 28",2488.80,47.38,Metal Loss Internal,33.78366026,-118.22191011,3.010
40004554,GROUP,9431.50,94+65,16%,0.219,52000,1.80,1.12,5:45,1525,0.75000,100.000%,30.84,16.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2915.05,"Valve, Sta. 119+80, Valve 28",2488.52,47.38,Metal Loss Internal,33.78366047,-118.22191098,3.020
40004555,GROUP,9431.91,94+66,20%,0.219,52000,2.92,0.93,6:00,1525,0.75000,100.000%,31.25,16.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2915.46,"Valve, Sta. 119+80, Valve 28",2488.11,47.38,Metal Loss Internal,33.78366079,-118.22191227,3.040
40004556,GROUP,9432.27,94+66,13%,0.219,52000,1.93,0.82,5:45,1525,0.75000,100.000%,31.61,15.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2915.83,"Valve, Sta. 119+80, Valve 28",2487.74,47.38,Metal Loss Internal,33.78366107,-118.22191341,3.050
40004557,GROUP,9432.78,94+67,12%,0.219,52000,0.42,0.43,5:45,1525,0.75000,100.000%,32.12,15.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2916.33,"Valve, Sta. 119+80, Valve 28",2487.24,47.38,Metal Loss Internal,33.78366146,-118.22191500,3.070
40004558,GROUP,9432.91,94+67,14%,0.219,52000,0.79,0.46,5:45,1525,0.75000,100.000%,32.25,15.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2916.47,"Valve, Sta. 119+80, Valve 28",2487.10,47.38,Metal Loss Internal,33.78366156,-118.22191543,3.080
40004559,GROUP,9433.18,94+67,23%,0.219,52000,0.65,0.79,5:45,1525,0.75000,100.000%,32.51,14.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2916.73,"Valve, Sta. 119+80, Valve 28",2486.84,47.38,Metal Loss Internal,33.78366176,-118.22191625,3.090
40004560,GROUP,9433.73,94+68,26%,0.219,52000,1.82,0.71,6:00,1525,0.75000,100.000%,33.07,14.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2917.28,"Valve, Sta. 119+80, Valve 28",2486.29,47.38,Metal Loss Internal,33.78366219,-118.22191799,3.100
40004561,GROUP,9434.14,94+68,21%,0.219,52000,1.87,1.02,5:45,1525,0.75000,100.000%,33.48,13.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2917.69,"Valve, Sta. 119+80, Valve 28",2485.88,47.38,Metal Loss Internal,33.78366250,-118.22191928,3.110
40004562,GROUP,9434.48,94+69,17%,0.219,52000,3.86,1.04,6:00,1525,0.75000,100.000%,33.82,13.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2918.03,"Valve, Sta. 119+80, Valve 28",2485.53,47.38,Metal Loss Internal,33.78366276,-118.22192037,3.120
40004563,GROUP,9435.02,94+69,11%,0.219,52000,0.62,0.97,5:45,1525,0.75000,100.000%,34.36,13.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2918.57,"Valve, Sta. 119+80, Valve 28",2485.00,47.38,Metal Loss Internal,33.78366318,-118.22192206,3.140
40004564,GROUP,9435.26,94+69,21%,0.219,52000,1.23,0.77,6:00,1525,0.75000,100.000%,34.60,12.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2918.82,"Valve, Sta. 119+80, Valve 28",2484.75,47.38,Metal Loss Internal,33.78366337,-118.22192283,3.150
40004565,GROUP,9435.49,94+70,13%,0.219,52000,0.89,0.59,6:00,1525,0.75000,100.000%,34.83,12.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2919.04,"Valve, Sta. 119+80, Valve 28",2484.53,47.38,Metal Loss Internal,33.78366354,-118.22192353,3.160
40004566,GROUP,9435.68,94+70,20%,0.219,52000,1.31,0.74,5:45,1525,0.75000,100.000%,35.01,12.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2919.23,"Valve, Sta. 119+80, Valve 28",2484.34,47.38,Metal Loss Internal,33.78366368,-118.22192412,3.160
40004567,GROUP,9435.96,94+70,13%,0.219,52000,0.59,0.65,6:00,1525,0.75000,100.000%,35.30,12.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2919.51,"Valve, Sta. 119+80, Valve 28",2484.06,47.38,Metal Loss Internal,33.78366389,-118.22192501,3.170
40004568,GROUP,9436.09,94+70,11%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,35.43,11.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2919.64,"Valve, Sta. 119+80, Valve 28",2483.92,47.38,Metal Loss Internal,33.78366400,-118.22192544,3.170
40004569,GROUP,9436.40,94+70,21%,0.219,52000,3.83,0.89,5:45,1525,0.75000,100.000%,35.74,11.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2919.95,"Valve, Sta. 119+80, Valve 28",2483.62,47.38,Metal Loss Internal,33.78366423,-118.22192640,3.180
40004570,GROUP,9436.80,94+71,19%,0.219,52000,1.14,0.65,5:45,1525,0.75000,100.000%,36.14,11.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2920.35,"Valve, Sta. 119+80, Valve 28",2483.22,47.38,Metal Loss Internal,33.78366453,-118.22192765,3.190
40004571,GROUP,9437.02,94+71,11%,0.219,52000,0.51,0.62,5:45,1525,0.75000,100.000%,36.36,11.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2920.57,"Valve, Sta. 119+80, Valve 28",2483.00,47.38,Metal Loss Internal,33.78366470,-118.22192835,3.190
40004572,GROUP,9437.29,94+71,12%,0.219,52000,0.54,0.46,5:45,1525,0.75000,100.000%,36.63,10.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2920.84,"Valve, Sta. 119+80, Valve 28",2482.73,47.38,Metal Loss Internal,33.78366491,-118.22192921,3.200
40004573,GROUP,9438.33,94+72,22%,0.219,52000,4.91,1.11,5:45,1525,0.75000,100.000%,37.67,9.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2921.88,"Valve, Sta. 119+80, Valve 28",2481.69,47.38,Metal Loss Internal,33.78366569,-118.22193249,3.220
40004574,GROUP,9439.19,94+73,11%,0.219,52000,0.49,0.63,5:45,1525,0.75000,100.000%,38.52,8.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2922.74,"Valve, Sta. 119+80, Valve 28",2480.83,47.38,Metal Loss Internal,33.78366634,-118.22193519,3.230
40004575,GROUP,9439.42,94+73,24%,0.219,52000,0.60,0.61,5:45,1525,0.75000,100.000%,38.75,8.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2922.97,"Valve, Sta. 119+80, Valve 28",2480.60,47.38,Metal Loss Internal,33.78366651,-118.22193592,3.240
40004576,GROUP,9439.58,94+74,13%,0.219,52000,0.57,0.37,5:45,1525,0.75000,100.000%,38.92,8.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2923.14,"Valve, Sta. 119+80, Valve 28",2480.43,47.38,Metal Loss Internal,33.78366664,-118.22193645,3.240
40004577,GROUP,9439.85,94+74,16%,0.219,52000,0.44,0.50,5:45,1525,0.75000,100.000%,39.19,8.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2923.40,"Valve, Sta. 119+80, Valve 28",2480.17,47.38,Metal Loss Internal,33.78366684,-118.22193728,3.240
40004578,GROUP,9440.18,94+74,14%,0.219,52000,0.28,0.33,5:45,1525,0.75000,100.000%,39.52,7.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2923.73,"Valve, Sta. 119+80, Valve 28",2479.84,47.38,Metal Loss Internal,33.78366708,-118.22193833,3.250
40004579,GROUP,9440.84,94+75,11%,0.219,52000,0.35,0.38,6:00,1525,0.75000,100.000%,40.18,7.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2924.39,"Valve, Sta. 119+80, Valve 28",2479.18,47.38,Metal Loss Internal,33.78366758,-118.22194041,3.260
40004580,GROUP,9441.82,94+76,12%,0.219,52000,0.79,0.51,6:00,1525,0.75000,100.000%,41.16,6.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2925.37,"Valve, Sta. 119+80, Valve 28",2478.20,47.38,Metal Loss Internal,33.78366832,-118.22194350,3.270
40004581,GROUP,9442.73,94+77,11%,0.219,52000,0.39,0.41,6:00,1525,0.75000,100.000%,42.07,5.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2926.29,"Valve, Sta. 119+80, Valve 28",2477.28,47.38,Metal Loss Internal,33.78366900,-118.22194639,3.280
40004582,GROUP,9442.96,94+77,24%,0.219,52000,0.58,0.56,5:45,1525,0.75000,100.000%,42.30,5.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2926.51,"Valve, Sta. 119+80, Valve 28",2477.06,47.38,Metal Loss Internal,33.78366917,-118.22194709,3.280
40004583,GROUP,9443.19,94+77,19%,0.219,52000,0.35,0.37,6:00,1525,0.75000,100.000%,42.53,4.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2926.74,"Valve, Sta. 119+80, Valve 28",2476.83,47.38,Metal Loss Internal,33.78366934,-118.22194782,3.280
40004584,GROUP,9443.31,94+77,13%,0.219,52000,0.30,0.43,6:00,1525,0.75000,100.000%,42.65,4.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2926.87,"Valve, Sta. 119+80, Valve 28",2476.70,47.38,Metal Loss Internal,33.78366943,-118.22194822,3.280
40004585,GROUP,9443.82,94+78,12%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,43.16,4.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2927.38,"Valve, Sta. 119+80, Valve 28",2476.19,47.38,Metal Loss Internal,33.78366981,-118.22194984,3.290
40004586,GROUP,9446.95,94+81,12%,0.219,52000,0.41,0.38,5:30,1525,0.75000,100.000%,46.29,1.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2930.51,"Valve, Sta. 119+80, Valve 28",2473.06,47.38,Metal Loss Internal,33.78367212,-118.22195972,3.320
40004587,GROUP,9447.31,94+81,16%,0.219,52000,0.69,0.36,6:00,1525,0.75000,100.000%,46.65,0.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2930.86,"Valve, Sta. 119+80, Valve 28",2472.71,47.38,Metal Loss Internal,33.78367239,-118.22196084,3.320
40004588,GROUP,9447.58,94+82,25%,0.219,52000,0.81,0.66,5:45,1525,0.75000,100.000%,46.92,0.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2931.13,"Valve, Sta. 119+80, Valve 28",2472.43,47.38,Metal Loss Internal,33.78367259,-118.22196171,3.320
3730,WELD,9448.04,94+82,,,,,,,,,,,,,,,,47.26,,33.78367292,-118.22196314,3.320
40004589,GROUP,9448.20,94+82,16%,0.219,52000,1.68,2.33,5:45,1525,0.75000,100.000%,0.17,47.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2931.75,"Valve, Sta. 119+80, Valve 28",2471.81,47.26,Metal Loss Internal,33.78367304,-118.22196367,3.320
40004590,GROUP,9448.80,94+83,13%,0.219,52000,1.06,0.67,6:15,1525,0.75000,100.000%,0.76,46.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2932.35,"Valve, Sta. 119+80, Valve 28",2471.22,47.26,Metal Loss Internal,33.78367347,-118.22196556,3.320
40004591,GROUP,9450.08,94+84,22%,0.219,52000,0.63,0.33,6:15,1525,0.75000,100.000%,2.05,45.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2933.63,"Valve, Sta. 119+80, Valve 28",2469.94,47.26,Metal Loss Internal,33.78367439,-118.22196962,3.330
40004592,GROUP,9450.25,94+84,12%,0.219,52000,0.36,0.41,5:45,1525,0.75000,100.000%,2.22,45.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2933.81,"Valve, Sta. 119+80, Valve 28",2469.76,47.26,Metal Loss Internal,33.78367451,-118.22197017,3.330
40004593,GROUP,9450.48,94+85,13%,0.219,52000,0.50,0.82,6:00,1525,0.75000,100.000%,2.45,44.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2934.03,"Valve, Sta. 119+80, Valve 28",2469.54,47.26,Metal Loss Internal,33.78367468,-118.22197089,3.330
40004594,GROUP,9450.62,94+85,16%,0.219,52000,0.59,0.53,5:45,1525,0.75000,100.000%,2.59,44.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2934.17,"Valve, Sta. 119+80, Valve 28",2469.40,47.26,Metal Loss Internal,33.78367478,-118.22197134,3.330
40004595,GROUP,9451.03,94+85,23%,0.219,52000,0.65,1.14,6:00,1525,0.75000,100.000%,2.99,44.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2934.58,"Valve, Sta. 119+80, Valve 28",2468.99,47.26,Metal Loss Internal,33.78367507,-118.22197263,3.330
40004596,GROUP,9451.69,94+86,17%,0.219,52000,2.45,1.55,6:00,1525,0.75000,100.000%,3.65,43.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2935.24,"Valve, Sta. 119+80, Valve 28",2468.33,47.26,Metal Loss Internal,33.78367554,-118.22197471,3.330
40004597,GROUP,9451.98,94+86,11%,0.219,52000,1.31,1.35,5:45,1525,0.75000,100.000%,3.94,43.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2935.53,"Valve, Sta. 119+80, Valve 28",2468.04,47.26,Metal Loss Internal,33.78367574,-118.22197564,3.330
40004598,GROUP,9452.54,94+87,18%,0.219,52000,8.09,2.06,6:00,1525,0.75000,100.000%,4.50,42.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2936.09,"Valve, Sta. 119+80, Valve 28",2467.48,47.26,Metal Loss Internal,33.78367614,-118.22197742,3.330
40004599,GROUP,9453.22,94+87,11%,0.219,52000,0.77,0.77,6:00,1525,0.75000,100.000%,5.18,42.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2936.77,"Valve, Sta. 119+80, Valve 28",2466.80,47.26,Metal Loss Internal,33.78367662,-118.22197957,3.330
40004600,GROUP,9453.43,94+88,18%,0.219,52000,1.94,0.60,6:00,1525,0.75000,100.000%,5.39,41.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2936.98,"Valve, Sta. 119+80, Valve 28",2466.59,47.26,Metal Loss Internal,33.78367677,-118.22198022,3.330
40004601,GROUP,9453.81,94+88,18%,0.219,52000,0.57,0.67,5:45,1525,0.75000,100.000%,5.77,41.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2937.36,"Valve, Sta. 119+80, Valve 28",2466.21,47.26,Metal Loss Internal,33.78367704,-118.22198143,3.330
40004602,GROUP,9453.96,94+88,16%,0.219,52000,0.41,0.57,6:00,1525,0.75000,100.000%,5.93,41.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2937.52,"Valve, Sta. 119+80, Valve 28",2466.05,47.26,Metal Loss Internal,33.78367715,-118.22198193,3.330
40004603,GROUP,9454.18,94+88,15%,0.219,52000,0.47,0.34,6:00,1525,0.75000,100.000%,6.15,41.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2937.74,"Valve, Sta. 119+80, Valve 28",2465.83,47.26,Metal Loss Internal,33.78367731,-118.22198263,3.330
40004604,GROUP,9454.49,94+89,21%,0.219,52000,1.88,1.04,6:00,1525,0.75000,100.000%,6.45,40.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2938.04,"Valve, Sta. 119+80, Valve 28",2465.53,47.26,Metal Loss Internal,33.78367752,-118.22198359,3.330
40004605,GROUP,9454.75,94+89,11%,0.219,52000,2.06,1.08,5:45,1525,0.75000,100.000%,6.71,40.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2938.30,"Valve, Sta. 119+80, Valve 28",2465.27,47.26,Metal Loss Internal,33.78367770,-118.22198442,3.330
40004606,GROUP,9455.05,94+89,18%,0.219,52000,0.82,0.85,5:45,1525,0.75000,100.000%,7.02,40.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2938.60,"Valve, Sta. 119+80, Valve 28",2464.97,47.26,Metal Loss Internal,33.78367792,-118.22198538,3.330
40004607,GROUP,9455.30,94+90,12%,0.219,52000,0.76,0.71,6:00,1525,0.75000,100.000%,7.26,40.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2938.85,"Valve, Sta. 119+80, Valve 28",2464.72,47.26,Metal Loss Internal,33.78367809,-118.22198616,3.330
40004608,GROUP,9455.51,94+90,10%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,7.47,39.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2939.06,"Valve, Sta. 119+80, Valve 28",2464.51,47.26,Metal Loss Internal,33.78367824,-118.22198683,3.330
40004609,GROUP,9455.68,94+90,17%,0.219,52000,0.71,0.58,6:00,1525,0.75000,100.000%,7.64,39.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2939.23,"Valve, Sta. 119+80, Valve 28",2464.34,47.26,Metal Loss Internal,33.78367836,-118.22198737,3.330
40004610,GROUP,9456.10,94+90,14%,0.219,52000,0.59,0.61,6:00,1525,0.75000,100.000%,8.07,39.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2939.65,"Valve, Sta. 119+80, Valve 28",2463.91,47.26,Metal Loss Internal,33.78367866,-118.22198871,3.340
40004611,GROUP,9456.31,94+91,11%,0.219,52000,0.47,0.87,6:00,1525,0.75000,100.000%,8.28,38.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2939.86,"Valve, Sta. 119+80, Valve 28",2463.71,47.26,Metal Loss Internal,33.78367881,-118.22198937,3.340
40004612,GROUP,9456.58,94+91,10%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,8.55,38.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2940.14,"Valve, Sta. 119+80, Valve 28",2463.43,47.26,Metal Loss Internal,33.78367900,-118.22199024,3.340
40004613,GROUP,9456.98,94+91,13%,0.219,52000,1.38,0.92,5:45,1525,0.75000,100.000%,8.94,38.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2940.53,"Valve, Sta. 119+80, Valve 28",2463.04,47.26,Metal Loss Internal,33.78367928,-118.22199148,3.340
40004614,GROUP,9457.27,94+92,15%,0.219,52000,0.45,0.60,6:00,1525,0.75000,100.000%,9.23,38.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2940.82,"Valve, Sta. 119+80, Valve 28",2462.75,47.26,Metal Loss Internal,33.78367948,-118.22199240,3.340
40004615,GROUP,9457.54,94+92,15%,0.219,52000,1.53,1.01,5:45,1525,0.75000,100.000%,9.50,37.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2941.09,"Valve, Sta. 119+80, Valve 28",2462.48,47.26,Metal Loss Internal,33.78367967,-118.22199326,3.340
40004616,GROUP,9457.75,94+92,16%,0.219,52000,1.45,0.56,6:00,1525,0.75000,100.000%,9.72,37.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2941.30,"Valve, Sta. 119+80, Valve 28",2462.26,47.26,Metal Loss Internal,33.78367981,-118.22199395,3.340
40004617,GROUP,9458.01,94+92,19%,0.219,52000,0.66,0.57,6:00,1525,0.75000,100.000%,9.98,37.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2941.56,"Valve, Sta. 119+80, Valve 28",2462.00,47.26,Metal Loss Internal,33.78367999,-118.22199477,3.340
40004618,GROUP,9458.21,94+92,10%,0.219,52000,0.61,0.33,5:45,1525,0.75000,100.000%,10.17,37.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2941.76,"Valve, Sta. 119+80, Valve 28",2461.81,47.26,Metal Loss Internal,33.78368013,-118.22199539,3.340
40004619,GROUP,9458.58,94+93,10%,0.219,52000,0.91,0.72,6:00,1525,0.75000,100.000%,10.54,36.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2942.13,"Valve, Sta. 119+80, Valve 28",2461.44,47.26,Metal Loss Internal,33.78368039,-118.22199658,3.350
40004620,GROUP,9459.07,94+93,14%,0.219,52000,0.52,0.40,6:15,1525,0.75000,100.000%,11.04,36.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2942.62,"Valve, Sta. 119+80, Valve 28",2460.94,47.26,Metal Loss Internal,33.78368074,-118.22199814,3.350
40004621,GROUP,9459.28,94+94,12%,0.219,52000,0.83,0.80,6:00,1525,0.75000,100.000%,11.24,36.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2942.83,"Valve, Sta. 119+80, Valve 28",2460.74,47.26,Metal Loss Internal,33.78368088,-118.22199878,3.350
40004622,GROUP,9459.75,94+94,17%,0.219,52000,0.59,0.62,6:00,1525,0.75000,100.000%,11.71,35.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2943.30,"Valve, Sta. 119+80, Valve 28",2460.27,47.26,Metal Loss Internal,33.78368120,-118.22200028,3.350
40004623,GROUP,9460.14,94+94,21%,0.219,52000,0.63,0.62,5:45,1525,0.75000,100.000%,12.11,35.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2943.69,"Valve, Sta. 119+80, Valve 28",2459.87,47.26,Metal Loss Internal,33.78368148,-118.22200153,3.350
40004624,GROUP,9460.37,94+95,15%,0.219,52000,0.64,0.55,6:00,1525,0.75000,100.000%,12.34,34.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2943.93,"Valve, Sta. 119+80, Valve 28",2459.64,47.26,Metal Loss Internal,33.78368164,-118.22200226,3.350
40004625,GROUP,9460.60,94+95,12%,0.219,52000,0.54,0.46,5:45,1525,0.75000,100.000%,12.57,34.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2944.16,"Valve, Sta. 119+80, Valve 28",2459.41,47.26,Metal Loss Internal,33.78368180,-118.22200300,3.350
40004626,GROUP,9461.62,94+96,13%,0.219,52000,0.66,0.54,6:00,1525,0.75000,100.000%,13.58,33.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2945.17,"Valve, Sta. 119+80, Valve 28",2458.40,47.26,Metal Loss Internal,33.78368250,-118.22200622,3.360
40004627,GROUP,9461.86,94+96,10%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,13.82,33.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2945.41,"Valve, Sta. 119+80, Valve 28",2458.16,47.26,Metal Loss Internal,33.78368267,-118.22200699,3.360
40004628,GROUP,9462.26,94+97,10%,0.219,52000,0.43,0.41,6:00,1525,0.75000,100.000%,14.23,33.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2945.81,"Valve, Sta. 119+80, Valve 28",2457.76,47.26,Metal Loss Internal,33.78368295,-118.22200827,3.360
40004629,GROUP,9462.41,94+97,12%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,14.37,32.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2945.96,"Valve, Sta. 119+80, Valve 28",2457.61,47.26,Metal Loss Internal,33.78368305,-118.22200874,3.360
40004630,GROUP,9463.07,94+97,11%,0.219,52000,0.61,0.70,5:45,1525,0.75000,100.000%,15.03,32.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2946.62,"Valve, Sta. 119+80, Valve 28",2456.95,47.26,Metal Loss Internal,33.78368350,-118.22201081,3.360
40004631,GROUP,9463.33,94+98,15%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,15.30,31.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2946.89,"Valve, Sta. 119+80, Valve 28",2456.68,47.26,Metal Loss Internal,33.78368368,-118.22201166,3.360
40004632,GROUP,9463.46,94+98,11%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,15.43,31.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2947.02,"Valve, Sta. 119+80, Valve 28",2456.55,47.26,Metal Loss Internal,33.78368377,-118.22201208,3.360
40004633,GROUP,9463.96,94+98,16%,0.219,52000,0.64,0.55,6:00,1525,0.75000,100.000%,15.92,31.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2947.51,"Valve, Sta. 119+80, Valve 28",2456.06,47.26,Metal Loss Internal,33.78368411,-118.22201365,3.370
40004634,GROUP,9464.19,94+99,13%,0.219,52000,2.31,0.84,6:00,1525,0.75000,100.000%,16.15,31.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2947.74,"Valve, Sta. 119+80, Valve 28",2455.83,47.26,Metal Loss Internal,33.78368427,-118.22201439,3.370
40004635,GROUP,9464.94,94+99,15%,0.219,52000,0.75,0.40,6:00,1525,0.75000,100.000%,16.91,30.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2948.50,"Valve, Sta. 119+80, Valve 28",2455.07,47.26,Metal Loss Internal,33.78368479,-118.22201678,3.370
40004636,GROUP,9465.69,95+00,17%,0.219,52000,0.81,0.42,5:45,1525,0.75000,100.000%,17.65,29.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2949.24,"Valve, Sta. 119+80, Valve 28",2454.33,47.26,Metal Loss Internal,33.78368530,-118.22201914,3.370
40004637,GROUP,9466.09,95+00,12%,0.219,52000,0.66,0.76,6:00,1525,0.75000,100.000%,18.05,29.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2949.64,"Valve, Sta. 119+80, Valve 28",2453.93,47.26,Metal Loss Internal,33.78368557,-118.22202042,3.380
40004638,GROUP,9466.26,95+01,11%,0.219,52000,0.44,0.35,5:45,1525,0.75000,100.000%,18.22,29.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2949.81,"Valve, Sta. 119+80, Valve 28",2453.76,47.26,Metal Loss Internal,33.78368568,-118.22202096,3.380
40004639,GROUP,9466.41,95+01,14%,0.219,52000,0.52,0.66,6:00,1525,0.75000,100.000%,18.38,28.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2949.97,"Valve, Sta. 119+80, Valve 28",2453.60,47.26,Metal Loss Internal,33.78368579,-118.22202146,3.380
40004640,GROUP,9466.56,95+01,19%,0.219,52000,0.88,0.89,6:00,1525,0.75000,100.000%,18.52,28.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2950.11,"Valve, Sta. 119+80, Valve 28",2453.46,47.26,Metal Loss Internal,33.78368588,-118.22202191,3.380
40004641,GROUP,9466.77,95+01,14%,0.219,52000,0.41,0.73,6:00,1525,0.75000,100.000%,18.73,28.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2950.32,"Valve, Sta. 119+80, Valve 28",2453.25,47.26,Metal Loss Internal,33.78368603,-118.22202257,3.380
40004642,GROUP,9467.06,95+01,20%,0.219,52000,1.28,0.71,6:00,1525,0.75000,100.000%,19.02,28.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2950.61,"Valve, Sta. 119+80, Valve 28",2452.96,47.26,Metal Loss Internal,33.78368623,-118.22202351,3.380
40004643,GROUP,9467.36,95+02,12%,0.219,52000,0.60,0.46,6:00,1525,0.75000,100.000%,19.32,27.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2950.91,"Valve, Sta. 119+80, Valve 28",2452.66,47.26,Metal Loss Internal,33.78368643,-118.22202445,3.380
40004644,GROUP,9467.93,95+02,12%,0.219,52000,0.37,0.35,5:45,1525,0.75000,100.000%,19.90,27.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2951.48,"Valve, Sta. 119+80, Valve 28",2452.08,47.26,Metal Loss Internal,33.78368682,-118.22202628,3.380
40004645,GROUP,9468.06,95+02,14%,0.219,52000,0.46,0.61,6:00,1525,0.75000,100.000%,20.02,27.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2951.61,"Valve, Sta. 119+80, Valve 28",2451.96,47.26,Metal Loss Internal,33.78368690,-118.22202669,3.380
40004646,GROUP,9468.43,95+03,19%,0.219,52000,0.55,0.86,5:45,1525,0.75000,100.000%,20.40,26.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2951.99,"Valve, Sta. 119+80, Valve 28",2451.58,47.26,Metal Loss Internal,33.78368716,-118.22202788,3.380
40004647,GROUP,9469.38,95+04,11%,0.219,52000,0.94,1.01,6:00,1525,0.75000,100.000%,21.34,25.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2952.93,"Valve, Sta. 119+80, Valve 28",2450.64,47.26,Metal Loss Internal,33.78368780,-118.22203089,3.390
40004648,GROUP,9469.97,95+04,11%,0.219,52000,0.69,0.93,5:45,1525,0.75000,100.000%,21.93,25.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2953.52,"Valve, Sta. 119+80, Valve 28",2450.05,47.26,Metal Loss Internal,33.78368819,-118.22203276,3.390
40004649,GROUP,9470.90,95+05,15%,0.219,52000,1.39,0.63,6:00,1525,0.75000,100.000%,22.86,24.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2954.45,"Valve, Sta. 119+80, Valve 28",2449.12,47.26,Metal Loss Internal,33.78368881,-118.22203571,3.390
40004650,GROUP,9471.12,95+06,14%,0.219,52000,0.80,1.06,6:00,1525,0.75000,100.000%,23.08,24.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2954.67,"Valve, Sta. 119+80, Valve 28",2448.90,47.26,Metal Loss Internal,33.78368896,-118.22203642,3.390
40004651,GROUP,9471.55,95+06,14%,0.219,52000,0.43,0.46,6:00,1525,0.75000,100.000%,23.51,23.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2955.10,"Valve, Sta. 119+80, Valve 28",2448.47,47.26,Metal Loss Internal,33.78368925,-118.22203779,3.390
40004652,GROUP,9472.40,95+07,10%,0.219,52000,0.40,0.53,6:00,1525,0.75000,100.000%,24.36,22.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2955.95,"Valve, Sta. 119+80, Valve 28",2447.62,47.26,Metal Loss Internal,33.78368982,-118.22204049,3.390
40004653,GROUP,9472.90,95+07,13%,0.219,52000,1.50,0.91,6:00,1525,0.75000,100.000%,24.86,22.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2956.45,"Valve, Sta. 119+80, Valve 28",2447.12,47.26,Metal Loss Internal,33.78369015,-118.22204209,3.390
40004654,GROUP,9473.25,95+08,14%,0.219,52000,0.82,0.72,6:00,1525,0.75000,100.000%,25.22,22.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2956.80,"Valve, Sta. 119+80, Valve 28",2446.76,47.26,Metal Loss Internal,33.78369038,-118.22204322,3.400
40004655,GROUP,9474.00,95+08,10%,0.219,52000,0.45,0.49,6:00,1525,0.75000,100.000%,25.97,21.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2957.55,"Valve, Sta. 119+80, Valve 28",2446.01,47.26,Metal Loss Internal,33.78369089,-118.22204560,3.400
40004656,GROUP,9474.36,95+09,19%,0.219,52000,0.81,0.69,6:00,1525,0.75000,100.000%,26.33,20.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2957.92,"Valve, Sta. 119+80, Valve 28",2445.65,47.26,Metal Loss Internal,33.78369113,-118.22204676,3.400
40004657,GROUP,9475.11,95+10,18%,0.219,52000,3.63,1.47,5:45,1525,0.75000,100.000%,27.07,20.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2958.66,"Valve, Sta. 119+80, Valve 28",2444.91,47.26,Metal Loss Internal,33.78369162,-118.22204913,3.400
40004658,GROUP,9475.23,95+10,13%,0.219,52000,0.55,0.41,6:15,1525,0.75000,100.000%,27.19,20.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2958.78,"Valve, Sta. 119+80, Valve 28",2444.79,47.26,Metal Loss Internal,33.78369170,-118.22204951,3.400
40004659,GROUP,9475.78,95+10,15%,0.219,52000,0.59,0.51,6:00,1525,0.75000,100.000%,27.75,19.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2959.34,"Valve, Sta. 119+80, Valve 28",2444.23,47.26,Metal Loss Internal,33.78369206,-118.22205128,3.400
40004660,GROUP,9476.25,95+11,21%,0.219,52000,2.13,0.96,6:00,1525,0.75000,100.000%,28.21,19.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2959.80,"Valve, Sta. 119+80, Valve 28",2443.77,47.26,Metal Loss Internal,33.78369236,-118.22205276,3.400
40004661,GROUP,9476.52,95+11,18%,0.219,52000,0.48,0.65,5:45,1525,0.75000,100.000%,28.49,18.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2960.07,"Valve, Sta. 119+80, Valve 28",2443.49,47.26,Metal Loss Internal,33.78369254,-118.22205363,3.400
40004662,GROUP,9476.70,95+11,31%,0.219,52000,1.24,2.25,6:00,1525,0.75000,100.000%,28.66,18.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2960.25,"Valve, Sta. 119+80, Valve 28",2443.32,47.26,Metal Loss Internal,33.78369266,-118.22205419,3.400
40004663,GROUP,9476.90,95+11,11%,0.219,52000,0.88,0.58,6:00,1525,0.75000,100.000%,28.87,18.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2960.46,"Valve, Sta. 119+80, Valve 28",2443.11,47.26,Metal Loss Internal,33.78369279,-118.22205485,3.400
40004664,GROUP,9477.21,95+12,24%,0.219,52000,0.71,0.44,5:45,1525,0.75000,100.000%,29.18,18.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2960.76,"Valve, Sta. 119+80, Valve 28",2442.80,47.26,Metal Loss Internal,33.78369300,-118.22205583,3.400
40004665,GROUP,9477.60,95+12,25%,0.219,52000,1.20,0.76,5:45,1525,0.75000,100.000%,29.56,17.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2961.15,"Valve, Sta. 119+80, Valve 28",2442.42,47.26,Metal Loss Internal,33.78369325,-118.22205705,3.400
40004666,GROUP,9477.83,95+12,13%,0.219,52000,1.21,0.42,5:45,1525,0.75000,100.000%,29.80,17.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2961.38,"Valve, Sta. 119+80, Valve 28",2442.18,47.26,Metal Loss Internal,33.78369340,-118.22205781,3.400
40004667,GROUP,9477.99,95+12,17%,0.219,52000,0.50,0.51,6:00,1525,0.75000,100.000%,29.95,17.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2961.54,"Valve, Sta. 119+80, Valve 28",2442.03,47.26,Metal Loss Internal,33.78369351,-118.22205831,3.400
40004668,GROUP,9478.27,95+13,20%,0.219,52000,3.16,0.65,5:45,1525,0.75000,100.000%,30.23,17.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2961.82,"Valve, Sta. 119+80, Valve 28",2441.75,47.26,Metal Loss Internal,33.78369369,-118.22205919,3.400
40004669,GROUP,9478.64,95+13,11%,0.219,52000,0.36,0.40,5:45,1525,0.75000,100.000%,30.60,16.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2962.19,"Valve, Sta. 119+80, Valve 28",2441.38,47.26,Metal Loss Internal,33.78369393,-118.22206037,3.410
40004670,GROUP,9478.91,95+13,11%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,30.88,16.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2962.46,"Valve, Sta. 119+80, Valve 28",2441.11,47.26,Metal Loss Internal,33.78369411,-118.22206124,3.410
40004671,GROUP,9479.27,95+14,19%,0.219,52000,3.79,1.34,6:00,1525,0.75000,100.000%,31.23,16.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2962.82,"Valve, Sta. 119+80, Valve 28",2440.75,47.26,Metal Loss Internal,33.78369434,-118.22206238,3.410
40004672,GROUP,9479.70,95+14,17%,0.219,52000,0.93,0.79,5:45,1525,0.75000,100.000%,31.66,15.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2963.25,"Valve, Sta. 119+80, Valve 28",2440.32,47.26,Metal Loss Internal,33.78369463,-118.22206375,3.410
40004673,GROUP,9480.10,95+15,25%,0.219,52000,0.51,0.59,5:30,1525,0.75000,100.000%,32.06,15.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2963.65,"Valve, Sta. 119+80, Valve 28",2439.92,47.26,Metal Loss Internal,33.78369488,-118.22206503,3.410
40004674,GROUP,9480.35,95+15,19%,0.219,52000,2.29,2.64,5:45,1525,0.75000,100.000%,32.31,14.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2963.90,"Valve, Sta. 119+80, Valve 28",2439.67,47.26,Metal Loss Internal,33.78369504,-118.22206582,3.410
40004675,GROUP,9480.77,95+15,23%,0.219,52000,4.01,1.25,6:00,1525,0.75000,100.000%,32.73,14.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2964.32,"Valve, Sta. 119+80, Valve 28",2439.25,47.26,Metal Loss Internal,33.78369531,-118.22206716,3.410
40004676,GROUP,9481.14,95+16,21%,0.219,52000,0.69,0.61,5:45,1525,0.75000,100.000%,33.11,14.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2964.69,"Valve, Sta. 119+80, Valve 28",2438.87,47.26,Metal Loss Internal,33.78369555,-118.22206836,3.410
40004677,GROUP,9481.39,95+16,16%,0.219,52000,2.34,1.33,6:00,1525,0.75000,100.000%,33.35,13.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2964.94,"Valve, Sta. 119+80, Valve 28",2438.63,47.26,Metal Loss Internal,33.78369571,-118.22206913,3.410
40004678,GROUP,9481.86,95+16,25%,0.219,52000,3.20,1.00,6:00,1525,0.75000,100.000%,33.82,13.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2965.41,"Valve, Sta. 119+80, Valve 28",2438.16,47.26,Metal Loss Internal,33.78369602,-118.22207063,3.410
40004679,GROUP,9482.20,95+17,26%,0.219,52000,0.92,0.87,6:00,1525,0.75000,100.000%,34.16,13.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2965.75,"Valve, Sta. 119+80, Valve 28",2437.82,47.26,Metal Loss Internal,33.78369624,-118.22207173,3.410
40004680,GROUP,9482.50,95+17,12%,0.219,52000,0.32,0.52,5:45,1525,0.75000,100.000%,34.46,12.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2966.05,"Valve, Sta. 119+80, Valve 28",2437.52,47.26,Metal Loss Internal,33.78369643,-118.22207267,3.410
40004681,GROUP,9482.79,95+17,24%,0.219,52000,0.53,0.65,6:00,1525,0.75000,100.000%,34.76,12.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2966.34,"Valve, Sta. 119+80, Valve 28",2437.22,47.26,Metal Loss Internal,33.78369662,-118.22207362,3.410
40004682,GROUP,9482.95,95+17,16%,0.219,52000,0.70,0.71,6:00,1525,0.75000,100.000%,34.91,12.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2966.50,"Valve, Sta. 119+80, Valve 28",2437.07,47.26,Metal Loss Internal,33.78369671,-118.22207411,3.410
40004683,GROUP,9483.32,95+18,18%,0.219,52000,2.00,1.01,5:45,1525,0.75000,100.000%,35.29,11.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2966.88,"Valve, Sta. 119+80, Valve 28",2436.69,47.26,Metal Loss Internal,33.78369696,-118.22207532,3.410
40004684,GROUP,9483.74,95+18,12%,0.219,52000,0.52,0.37,6:00,1525,0.75000,100.000%,35.71,11.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2967.29,"Valve, Sta. 119+80, Valve 28",2436.28,47.26,Metal Loss Internal,33.78369722,-118.22207665,3.410
40004685,GROUP,9483.96,95+19,25%,0.219,52000,1.84,2.01,6:00,1525,0.75000,100.000%,35.92,11.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2967.51,"Valve, Sta. 119+80, Valve 28",2436.06,47.26,Metal Loss Internal,33.78369736,-118.22207735,3.410
40004686,GROUP,9484.15,95+19,23%,0.219,52000,0.42,0.39,5:45,1525,0.75000,100.000%,36.12,11.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2967.70,"Valve, Sta. 119+80, Valve 28",2435.86,47.26,Metal Loss Internal,33.78369749,-118.22207796,3.410
40004687,GROUP,9484.28,95+19,14%,0.219,52000,0.42,0.55,6:00,1525,0.75000,100.000%,36.24,11.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2967.83,"Valve, Sta. 119+80, Valve 28",2435.74,47.26,Metal Loss Internal,33.78369757,-118.22207837,3.420
40004688,GROUP,9484.42,95+19,16%,0.219,52000,0.82,0.57,5:45,1525,0.75000,100.000%,36.38,10.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2967.97,"Valve, Sta. 119+80, Valve 28",2435.60,47.26,Metal Loss Internal,33.78369766,-118.22207881,3.420
40004689,GROUP,9484.78,95+19,30%,0.219,52000,0.93,0.74,6:00,1525,0.75000,100.000%,36.74,10.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2968.33,"Valve, Sta. 119+80, Valve 28",2435.24,47.26,Metal Loss Internal,33.78369789,-118.22207995,3.420
40004690,GROUP,9485.20,95+20,25%,0.219,52000,3.12,0.68,6:00,1525,0.75000,100.000%,37.17,10.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2968.75,"Valve, Sta. 119+80, Valve 28",2434.82,47.26,Metal Loss Internal,33.78369815,-118.22208131,3.420
40004691,GROUP,9485.60,95+20,16%,0.219,52000,2.12,0.72,6:00,1525,0.75000,100.000%,37.56,9.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2969.15,"Valve, Sta. 119+80, Valve 28",2434.42,47.26,Metal Loss Internal,33.78369840,-118.22208257,3.420
40004692,GROUP,9486.00,95+21,30%,0.219,52000,0.65,0.61,5:45,1525,0.75000,100.000%,37.97,9.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2969.55,"Valve, Sta. 119+80, Valve 28",2434.01,47.26,Metal Loss Internal,33.78369866,-118.22208387,3.420
40004693,GROUP,9486.20,95+21,28%,0.219,52000,0.86,0.69,5:45,1525,0.75000,100.000%,38.16,9.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2969.75,"Valve, Sta. 119+80, Valve 28",2433.82,47.26,Metal Loss Internal,33.78369879,-118.22208450,3.420
40004694,GROUP,9486.57,95+21,21%,0.219,52000,2.94,1.07,6:00,1525,0.75000,100.000%,38.54,8.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2970.12,"Valve, Sta. 119+80, Valve 28",2433.45,47.26,Metal Loss Internal,33.78369902,-118.22208568,3.420
40004695,GROUP,9486.99,95+22,27%,0.219,52000,0.78,0.68,6:00,1525,0.75000,100.000%,38.95,8.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2970.54,"Valve, Sta. 119+80, Valve 28",2433.03,47.26,Metal Loss Internal,33.78369928,-118.22208702,3.420
40004696,GROUP,9487.24,95+22,20%,0.219,52000,0.47,0.53,6:00,1525,0.75000,100.000%,39.20,8.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2970.79,"Valve, Sta. 119+80, Valve 28",2432.78,47.26,Metal Loss Internal,33.78369944,-118.22208781,3.420
40004697,GROUP,9487.48,95+22,24%,0.219,52000,0.85,0.92,6:00,1525,0.75000,100.000%,39.44,7.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2971.03,"Valve, Sta. 119+80, Valve 28",2432.54,47.26,Metal Loss Internal,33.78369959,-118.22208857,3.420
40004698,GROUP,9487.69,95+22,20%,0.219,52000,1.52,0.69,6:00,1525,0.75000,100.000%,39.65,7.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2971.24,"Valve, Sta. 119+80, Valve 28",2432.33,47.26,Metal Loss Internal,33.78369973,-118.22208924,3.420
