ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40004699,GROUP,9487.94,95+23,32%,0.219,52000,0.63,0.64,6:00,1525,0.75000,100.000%,39.91,7.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2971.49,"Valve, Sta. 119+80, Valve 28",2432.08,47.26,Metal Loss Internal,33.78369989,-118.22209006,3.420
40004700,GROUP,9488.11,95+23,10%,0.219,52000,0.36,0.33,6:00,1525,0.75000,100.000%,40.08,7.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2971.66,"Valve, Sta. 119+80, Valve 28",2431.90,47.26,Metal Loss Internal,33.78369999,-118.22209061,3.420
40004701,GROUP,9488.26,95+23,32%,0.219,52000,0.90,1.07,5:45,1525,0.75000,100.000%,40.23,7.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2971.81,"Valve, Sta. 119+80, Valve 28",2431.76,47.26,Metal Loss Internal,33.78370009,-118.22209108,3.420
40004702,GROUP,9488.45,95+23,13%,0.219,52000,1.44,1.16,5:45,1525,0.75000,100.000%,40.41,6.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2972.00,"Valve, Sta. 119+80, Valve 28",2431.57,47.26,Metal Loss Internal,33.78370020,-118.22209167,3.420
40004703,GROUP,9488.81,95+23,22%,0.219,52000,0.70,0.51,6:00,1525,0.75000,100.000%,40.77,6.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2972.36,"Valve, Sta. 119+80, Valve 28",2431.21,47.26,Metal Loss Internal,33.78370043,-118.22209282,3.420
40004704,GROUP,9489.31,95+24,27%,0.219,52000,7.96,1.17,6:00,1489,0.77000,100.000%,41.27,5.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2972.86,"Valve, Sta. 119+80, Valve 28",2430.71,47.26,Metal Loss Internal,33.78370074,-118.22209443,3.420
40004705,GROUP,9489.88,95+24,20%,0.219,52000,2.44,1.00,6:00,1525,0.75000,100.000%,41.84,5.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2973.43,"Valve, Sta. 119+80, Valve 28",2430.14,47.26,Metal Loss Internal,33.78370110,-118.22209625,3.420
40004706,GROUP,9490.16,95+25,18%,0.219,52000,0.73,0.62,6:00,1525,0.75000,100.000%,42.12,5.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2973.71,"Valve, Sta. 119+80, Valve 28",2429.86,47.26,Metal Loss Internal,33.78370127,-118.22209714,3.420
20006610,Mill Anomaly,9490.28,95+25,,0.219,52000,1.55,1.12,10:00,,,,42.25,5.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2973.84,"Valve, Sta. 119+80, Valve 28",2429.73,47.26,Mill Anomaly - 60 gauss change,33.78370135,-118.22209754,3.420
40004707,GROUP,9490.63,95+25,26%,0.219,52000,2.97,0.84,6:00,1525,0.75000,100.000%,42.59,4.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2974.18,"Valve, Sta. 119+80, Valve 28",2429.39,47.26,Metal Loss Internal,33.78370156,-118.22209864,3.420
40004708,GROUP,9491.19,95+26,23%,0.219,52000,0.70,0.84,5:45,1525,0.75000,100.000%,43.15,4.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2974.74,"Valve, Sta. 119+80, Valve 28",2428.83,47.26,Metal Loss Internal,33.78370191,-118.22210043,3.420
40004709,GROUP,9491.56,95+26,12%,0.219,52000,0.73,1.04,6:00,1525,0.75000,100.000%,43.52,3.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2975.11,"Valve, Sta. 119+80, Valve 28",2428.46,47.26,Metal Loss Internal,33.78370214,-118.22210161,3.420
40004710,GROUP,9491.73,95+26,18%,0.219,52000,0.87,0.52,6:00,1525,0.75000,100.000%,43.69,3.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2975.28,"Valve, Sta. 119+80, Valve 28",2428.29,47.26,Metal Loss Internal,33.78370225,-118.22210215,3.420
40004711,GROUP,9491.93,95+27,13%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,43.90,3.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2975.49,"Valve, Sta. 119+80, Valve 28",2428.08,47.26,Metal Loss Internal,33.78370237,-118.22210282,3.420
40004712,GROUP,9492.25,95+27,17%,0.219,52000,1.98,0.89,6:00,1525,0.75000,100.000%,44.21,3.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2975.80,"Valve, Sta. 119+80, Valve 28",2427.77,47.26,Metal Loss Internal,33.78370257,-118.22210381,3.430
40004713,GROUP,9492.50,95+27,14%,0.219,52000,2.02,0.45,5:45,1525,0.75000,100.000%,44.47,2.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2976.05,"Valve, Sta. 119+80, Valve 28",2427.52,47.26,Metal Loss Internal,33.78370273,-118.22210463,3.430
40004714,GROUP,9493.07,95+28,13%,0.219,52000,0.83,0.86,6:00,1525,0.75000,100.000%,45.03,2.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2976.62,"Valve, Sta. 119+80, Valve 28",2426.95,47.26,Metal Loss Internal,33.78370308,-118.22210645,3.430
40004715,GROUP,9493.28,95+28,18%,0.219,52000,1.87,0.57,6:00,1525,0.75000,100.000%,45.24,2.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2976.83,"Valve, Sta. 119+80, Valve 28",2426.74,47.26,Metal Loss Internal,33.78370320,-118.22210712,3.430
40004716,GROUP,9493.57,95+28,13%,0.219,52000,0.71,0.94,6:00,1525,0.75000,100.000%,45.53,1.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2977.12,"Valve, Sta. 119+80, Valve 28",2426.45,47.26,Metal Loss Internal,33.78370338,-118.22210804,3.430
40004717,GROUP,9493.89,95+29,20%,0.219,52000,4.06,1.47,6:00,1525,0.75000,100.000%,45.85,1.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2977.44,"Valve, Sta. 119+80, Valve 28",2426.13,47.26,Metal Loss Internal,33.78370358,-118.22210908,3.430
40004718,GROUP,9494.47,95+29,17%,0.219,52000,2.41,1.01,5:45,1525,0.75000,100.000%,46.43,0.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2978.02,"Valve, Sta. 119+80, Valve 28",2425.55,47.26,Metal Loss Internal,33.78370393,-118.22211092,3.430
40004719,GROUP,9494.81,95+29,21%,0.219,52000,2.07,1.05,6:00,1525,0.75000,100.000%,46.78,0.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2978.36,"Valve, Sta. 119+80, Valve 28",2425.20,47.26,Metal Loss Internal,33.78370415,-118.22211203,3.440
40004720,GROUP,9495.14,95+30,12%,0.219,52000,0.89,1.24,6:00,1525,0.75000,100.000%,47.10,0.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2978.69,"Valve, Sta. 119+80, Valve 28",2424.88,47.26,Metal Loss Internal,33.78370435,-118.22211306,3.440
3740,WELD,9495.29,95+30,,,,,,,,,,,,,,,,47.25,,33.78370444,-118.22211357,3.440
40004721,GROUP,9495.55,95+30,23%,0.219,52000,0.69,0.51,5:45,1525,0.75000,100.000%,0.26,46.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2979.10,"Valve, Sta. 119+80, Valve 28",2424.47,47.25,Metal Loss Internal,33.78370460,-118.22211439,3.440
40004722,GROUP,9495.89,95+31,10%,0.219,52000,0.79,0.60,5:45,1525,0.75000,100.000%,0.59,46.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2979.44,"Valve, Sta. 119+80, Valve 28",2424.13,47.25,Metal Loss Internal,33.78370480,-118.22211547,3.440
40004723,GROUP,9496.54,95+31,11%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,1.25,46.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2980.09,"Valve, Sta. 119+80, Valve 28",2423.48,47.25,Metal Loss Internal,33.78370520,-118.22211756,3.440
40004724,GROUP,9496.78,95+31,11%,0.219,52000,0.40,0.39,6:00,1525,0.75000,100.000%,1.48,45.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2980.33,"Valve, Sta. 119+80, Valve 28",2423.24,47.25,Metal Loss Internal,33.78370534,-118.22211831,3.440
40004725,GROUP,9499.62,95+34,11%,0.219,52000,0.54,0.69,6:00,1525,0.75000,100.000%,4.33,42.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2983.17,"Valve, Sta. 119+80, Valve 28",2420.40,47.25,Metal Loss Internal,33.78370706,-118.22212741,3.450
40004726,GROUP,9499.77,95+34,11%,0.219,52000,0.44,0.38,5:45,1525,0.75000,100.000%,4.48,42.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2983.32,"Valve, Sta. 119+80, Valve 28",2420.24,47.25,Metal Loss Internal,33.78370715,-118.22212790,3.450
40004727,GROUP,9499.97,95+35,16%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,4.68,42.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2983.52,"Valve, Sta. 119+80, Valve 28",2420.04,47.25,Metal Loss Internal,33.78370727,-118.22212854,3.450
40004728,GROUP,9500.69,95+35,14%,0.219,52000,0.46,0.42,5:45,1525,0.75000,100.000%,5.40,41.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2984.24,"Valve, Sta. 119+80, Valve 28",2419.33,47.25,Metal Loss Internal,33.78370770,-118.22213084,3.450
40004729,GROUP,9501.04,95+36,15%,0.219,52000,1.86,1.10,6:00,1525,0.75000,100.000%,5.75,41.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2984.60,"Valve, Sta. 119+80, Valve 28",2418.97,47.25,Metal Loss Internal,33.78370791,-118.22213197,3.450
40004730,GROUP,9501.62,95+36,15%,0.219,52000,0.38,0.41,6:15,1525,0.75000,100.000%,6.32,40.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2985.17,"Valve, Sta. 119+80, Valve 28",2418.40,47.25,Metal Loss Internal,33.78370825,-118.22213381,3.450
40004731,GROUP,9502.52,95+37,11%,0.219,52000,0.71,0.62,4:15,1525,0.75000,100.000%,7.23,40.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2986.07,"Valve, Sta. 119+80, Valve 28",2417.50,47.25,Metal Loss External,33.78370879,-118.22213671,3.450
40004732,GROUP,9503.05,95+38,12%,0.219,52000,0.67,0.83,6:00,1525,0.75000,100.000%,7.75,39.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2986.60,"Valve, Sta. 119+80, Valve 28",2416.97,47.25,Metal Loss Internal,33.78370910,-118.22213840,3.450
40004733,GROUP,9503.43,95+38,17%,0.219,52000,0.61,0.38,6:00,1525,0.75000,100.000%,8.14,39.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2986.98,"Valve, Sta. 119+80, Valve 28",2416.59,47.25,Metal Loss Internal,33.78370933,-118.22213962,3.450
40004734,GROUP,9504.20,95+39,21%,0.219,52000,1.53,2.07,6:00,1525,0.75000,100.000%,8.91,38.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2987.75,"Valve, Sta. 119+80, Valve 28",2415.82,47.25,Metal Loss Internal,33.78370979,-118.22214209,3.450
40004735,GROUP,9504.39,95+39,10%,0.219,52000,0.56,1.81,5:45,1525,0.75000,100.000%,9.10,38.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2987.94,"Valve, Sta. 119+80, Valve 28",2415.63,47.25,Metal Loss Internal,33.78370990,-118.22214269,3.450
40004736,GROUP,9504.70,95+39,16%,0.219,52000,0.51,0.40,5:30,1525,0.75000,100.000%,9.40,37.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2988.25,"Valve, Sta. 119+80, Valve 28",2415.32,47.25,Metal Loss Internal,33.78371008,-118.22214367,3.450
40004737,GROUP,9505.00,95+40,16%,0.219,52000,1.90,1.68,6:00,1525,0.75000,100.000%,9.71,37.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2988.55,"Valve, Sta. 119+80, Valve 28",2415.02,47.25,Metal Loss Internal,33.78371026,-118.22214465,3.450
40004738,GROUP,9505.23,95+40,22%,0.219,52000,0.63,0.54,6:00,1525,0.75000,100.000%,9.93,37.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2988.78,"Valve, Sta. 119+80, Valve 28",2414.79,47.25,Metal Loss Internal,33.78371040,-118.22214538,3.450
40004739,GROUP,9505.86,95+41,25%,0.219,52000,1.69,1.40,5:45,1525,0.75000,100.000%,10.56,36.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2989.41,"Valve, Sta. 119+80, Valve 28",2414.16,47.25,Metal Loss Internal,33.78371077,-118.22214739,3.450
40004740,GROUP,9506.61,95+41,11%,0.219,52000,0.56,0.69,6:00,1525,0.75000,100.000%,11.32,35.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2990.16,"Valve, Sta. 119+80, Valve 28",2413.41,47.25,Metal Loss Internal,33.78371122,-118.22214981,3.450
40004741,GROUP,9507.41,95+42,25%,0.219,52000,0.88,0.60,5:45,1525,0.75000,100.000%,12.12,35.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2990.96,"Valve, Sta. 119+80, Valve 28",2412.61,47.25,Metal Loss Internal,33.78371169,-118.22215237,3.450
40004742,GROUP,9507.71,95+43,12%,0.219,52000,0.94,0.94,5:45,1525,0.75000,100.000%,12.42,34.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2991.26,"Valve, Sta. 119+80, Valve 28",2412.30,47.25,Metal Loss Internal,33.78371187,-118.22215334,3.450
40004743,GROUP,9508.49,95+43,17%,0.219,52000,0.67,0.52,6:00,1525,0.75000,100.000%,13.19,34.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2992.04,"Valve, Sta. 119+80, Valve 28",2411.53,47.25,Metal Loss Internal,33.78371233,-118.22215582,3.450
40004744,GROUP,9508.77,95+44,13%,0.219,52000,2.07,1.16,5:45,1525,0.75000,100.000%,13.47,33.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2992.32,"Valve, Sta. 119+80, Valve 28",2411.25,47.25,Metal Loss Internal,33.78371249,-118.22215672,3.450
40004745,GROUP,9509.03,95+44,15%,0.219,52000,0.64,0.64,6:00,1525,0.75000,100.000%,13.73,33.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2992.58,"Valve, Sta. 119+80, Valve 28",2410.99,47.25,Metal Loss Internal,33.78371264,-118.22215754,3.450
40004746,GROUP,9509.47,95+44,12%,0.219,52000,0.45,0.36,5:45,1525,0.75000,100.000%,14.17,33.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2993.02,"Valve, Sta. 119+80, Valve 28",2410.55,47.25,Metal Loss Internal,33.78371290,-118.22215896,3.450
10000151,LOCATION,9509.73,95+45,,,,,,,,,,14.43,32.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2993.28,"Valve, Sta. 119+80, Valve 28",2410.29,47.25,Sleeve Begin - 24.96 in.,33.78371366,-118.22216313,3.460
10000151,LOCATION,9511.81,95+47,,,,,,,,,,16.51,30.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2995.36,"Valve, Sta. 119+80, Valve 28",2408.21,47.25,Sleeve End  ,33.78371366,-118.22216313,3.460
40004747,GROUP,9512.13,95+47,23%,0.219,52000,2.26,1.81,5:45,1525,0.75000,100.000%,16.83,30.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2995.68,"Valve, Sta. 119+80, Valve 28",2407.89,47.25,Metal Loss Internal,33.78371445,-118.22216749,3.460
40004748,GROUP,9512.44,95+47,18%,0.219,52000,0.57,0.64,6:00,1525,0.75000,100.000%,17.15,30.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2995.99,"Valve, Sta. 119+80, Valve 28",2407.57,47.25,Metal Loss Internal,33.78371463,-118.22216851,3.460
40004749,GROUP,9512.87,95+48,14%,0.219,52000,0.34,0.44,5:45,1525,0.75000,100.000%,17.58,29.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2996.42,"Valve, Sta. 119+80, Valve 28",2407.15,47.25,Metal Loss Internal,33.78371488,-118.22216988,3.460
40004750,GROUP,9513.59,95+48,14%,0.219,52000,1.55,0.77,6:00,1525,0.75000,100.000%,18.29,28.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2997.14,"Valve, Sta. 119+80, Valve 28",2406.43,47.25,Metal Loss Internal,33.78371528,-118.22217218,3.470
40004751,GROUP,9514.37,95+49,16%,0.219,52000,4.03,0.63,5:45,1525,0.75000,100.000%,19.08,28.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2997.92,"Valve, Sta. 119+80, Valve 28",2405.64,47.25,Metal Loss Internal,33.78371574,-118.22217470,3.470
40004752,GROUP,9514.95,95+50,14%,0.219,52000,2.12,0.97,5:45,1525,0.75000,100.000%,19.66,27.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2998.50,"Valve, Sta. 119+80, Valve 28",2405.07,47.25,Metal Loss Internal,33.78371606,-118.22217655,3.470
40004753,GROUP,9515.20,95+50,17%,0.219,52000,0.52,0.54,6:00,1525,0.75000,100.000%,19.90,27.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2998.75,"Valve, Sta. 119+80, Valve 28",2404.82,47.25,Metal Loss Internal,33.78371620,-118.22217735,3.470
40004754,GROUP,9515.45,95+50,14%,0.219,52000,2.27,0.98,6:00,1525,0.75000,100.000%,20.16,27.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2999.00,"Valve, Sta. 119+80, Valve 28",2404.56,47.25,Metal Loss Internal,33.78371635,-118.22217817,3.480
40004755,GROUP,9515.80,95+51,12%,0.219,52000,0.62,0.71,6:00,1525,0.75000,100.000%,20.51,26.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2999.35,"Valve, Sta. 119+80, Valve 28",2404.22,47.25,Metal Loss Internal,33.78371655,-118.22217929,3.480
40004756,GROUP,9516.00,95+51,18%,0.219,52000,1.57,0.96,5:45,1525,0.75000,100.000%,20.70,26.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2999.55,"Valve, Sta. 119+80, Valve 28",2404.02,47.25,Metal Loss Internal,33.78371666,-118.22217992,3.480
40004757,GROUP,9516.22,95+51,11%,0.219,52000,0.60,0.46,6:00,1525,0.75000,100.000%,20.92,26.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",2999.77,"Valve, Sta. 119+80, Valve 28",2403.80,47.25,Metal Loss Internal,33.78371679,-118.22218062,3.480
40004758,GROUP,9516.85,95+52,18%,0.219,52000,0.80,1.86,5:45,1525,0.75000,100.000%,21.55,25.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3000.40,"Valve, Sta. 119+80, Valve 28",2403.17,47.25,Metal Loss Internal,33.78371714,-118.22218264,3.480
40004759,GROUP,9517.11,95+52,12%,0.219,52000,0.54,0.37,6:15,1525,0.75000,100.000%,21.82,25.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3000.66,"Valve, Sta. 119+80, Valve 28",2402.90,47.25,Metal Loss Internal,33.78371729,-118.22218350,3.480
40004760,GROUP,9517.32,95+52,16%,0.219,52000,0.31,0.33,5:30,1525,0.75000,100.000%,22.02,25.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3000.87,"Valve, Sta. 119+80, Valve 28",2402.70,47.25,Metal Loss Internal,33.78371741,-118.22218416,3.480
40004761,GROUP,9517.53,95+52,14%,0.219,52000,0.79,1.98,5:45,1525,0.75000,100.000%,22.23,25.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3001.08,"Valve, Sta. 119+80, Valve 28",2402.49,47.25,Metal Loss Internal,33.78371753,-118.22218483,3.480
40004762,GROUP,9517.80,95+53,30%,0.219,52000,0.58,0.36,5:45,1525,0.75000,100.000%,22.51,24.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3001.35,"Valve, Sta. 119+80, Valve 28",2402.22,47.25,Metal Loss Internal,33.78371769,-118.22218571,3.480
40004763,GROUP,9517.98,95+53,12%,0.219,52000,0.63,0.56,6:00,1525,0.75000,100.000%,22.68,24.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3001.53,"Valve, Sta. 119+80, Valve 28",2402.04,47.25,Metal Loss Internal,33.78371779,-118.22218627,3.490
40004764,GROUP,9518.59,95+54,33%,0.219,52000,2.75,2.76,6:00,1525,0.75000,100.000%,23.30,23.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3002.14,"Valve, Sta. 119+80, Valve 28",2401.42,47.25,Metal Loss Internal,33.78371814,-118.22218825,3.490
40004765,GROUP,9518.85,95+54,18%,0.219,52000,0.52,0.35,6:15,1525,0.75000,100.000%,23.55,23.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3002.40,"Valve, Sta. 119+80, Valve 28",2401.17,47.25,Metal Loss Internal,33.78371828,-118.22218907,3.490
40004766,GROUP,9519.26,95+54,10%,0.219,52000,0.65,0.42,5:45,1525,0.75000,100.000%,23.97,23.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3002.81,"Valve, Sta. 119+80, Valve 28",2400.75,47.25,Metal Loss Internal,33.78371852,-118.22219040,3.490
40004767,GROUP,9519.48,95+54,11%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,24.19,23.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3003.03,"Valve, Sta. 119+80, Valve 28",2400.54,47.25,Metal Loss Internal,33.78371864,-118.22219111,3.490
40004768,GROUP,9520.19,95+55,11%,0.219,52000,0.40,0.33,6:00,1525,0.75000,100.000%,24.90,22.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3003.75,"Valve, Sta. 119+80, Valve 28",2399.82,47.25,Metal Loss Internal,33.78371904,-118.22219340,3.490
40004769,GROUP,9520.47,95+55,11%,0.219,52000,1.41,0.76,6:00,1525,0.75000,100.000%,25.17,22.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3004.02,"Valve, Sta. 119+80, Valve 28",2399.55,47.25,Metal Loss Internal,33.78371919,-118.22219427,3.490
40004770,GROUP,9520.64,95+56,11%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,25.34,21.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3004.19,"Valve, Sta. 119+80, Valve 28",2399.38,47.25,Metal Loss Internal,33.78371929,-118.22219482,3.490
40004771,GROUP,9520.77,95+56,19%,0.219,52000,0.61,0.66,6:00,1525,0.75000,100.000%,25.47,21.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3004.32,"Valve, Sta. 119+80, Valve 28",2399.25,47.25,Metal Loss Internal,33.78371936,-118.22219523,3.490
40004772,GROUP,9521.00,95+56,14%,0.219,52000,2.04,0.78,6:00,1525,0.75000,100.000%,25.70,21.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3004.55,"Valve, Sta. 119+80, Valve 28",2399.02,47.25,Metal Loss Internal,33.78371949,-118.22219597,3.490
40004773,GROUP,9521.39,95+56,11%,0.219,52000,0.52,0.73,5:45,1525,0.75000,100.000%,26.09,21.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3004.94,"Valve, Sta. 119+80, Valve 28",2398.63,47.25,Metal Loss Internal,33.78371971,-118.22219722,3.490
40004774,GROUP,9522.08,95+57,14%,0.219,52000,1.35,1.26,5:45,1525,0.75000,100.000%,26.78,20.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3005.63,"Valve, Sta. 119+80, Valve 28",2397.94,47.25,Metal Loss Internal,33.78372009,-118.22219945,3.490
40004775,GROUP,9522.28,95+57,11%,0.219,52000,0.39,0.39,6:00,1525,0.75000,100.000%,26.99,20.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3005.83,"Valve, Sta. 119+80, Valve 28",2397.74,47.25,Metal Loss Internal,33.78372021,-118.22220010,3.490
40004776,GROUP,9522.96,95+58,13%,0.219,52000,2.29,0.91,6:00,1525,0.75000,100.000%,27.66,19.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3006.51,"Valve, Sta. 119+80, Valve 28",2397.06,47.25,Metal Loss Internal,33.78372059,-118.22220226,3.490
40004777,GROUP,9523.54,95+59,21%,0.219,52000,0.66,0.52,6:00,1525,0.75000,100.000%,28.25,19.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3007.09,"Valve, Sta. 119+80, Valve 28",2396.47,47.25,Metal Loss Internal,33.78372091,-118.22220415,3.490
40004778,GROUP,9523.82,95+59,18%,0.219,52000,2.00,1.39,5:45,1525,0.75000,100.000%,28.52,18.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3007.37,"Valve, Sta. 119+80, Valve 28",2396.20,47.25,Metal Loss Internal,33.78372106,-118.22220503,3.490
40004779,GROUP,9524.02,95+59,12%,0.219,52000,0.62,0.33,5:45,1525,0.75000,100.000%,28.73,18.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3007.58,"Valve, Sta. 119+80, Valve 28",2395.99,47.25,Metal Loss Internal,33.78372117,-118.22220570,3.490
40004780,GROUP,9524.77,95+60,15%,0.219,52000,0.56,0.74,5:45,1525,0.75000,100.000%,29.47,17.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3008.32,"Valve, Sta. 119+80, Valve 28",2395.25,47.25,Metal Loss Internal,33.78372159,-118.22220809,3.490
40004781,GROUP,9525.00,95+60,19%,0.219,52000,0.61,0.42,6:00,1525,0.75000,100.000%,29.70,17.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3008.55,"Valve, Sta. 119+80, Valve 28",2395.02,47.25,Metal Loss Internal,33.78372172,-118.22220884,3.490
40004782,GROUP,9525.36,95+60,10%,0.219,52000,0.63,0.47,6:00,1525,0.75000,100.000%,30.06,17.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3008.91,"Valve, Sta. 119+80, Valve 28",2394.66,47.25,Metal Loss Internal,33.78372192,-118.22220998,3.490
40004783,GROUP,9525.95,95+61,11%,0.219,52000,0.52,0.60,5:45,1525,0.75000,100.000%,30.66,16.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3009.51,"Valve, Sta. 119+80, Valve 28",2394.06,47.25,Metal Loss Internal,33.78372224,-118.22221190,3.490
40004784,GROUP,9526.46,95+61,15%,0.219,52000,1.84,0.68,6:00,1525,0.75000,100.000%,31.17,16.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3010.01,"Valve, Sta. 119+80, Valve 28",2393.56,47.25,Metal Loss Internal,33.78372252,-118.22221353,3.490
40004785,GROUP,9526.69,95+62,10%,0.219,52000,0.63,0.63,5:45,1525,0.75000,100.000%,31.39,15.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3010.24,"Valve, Sta. 119+80, Valve 28",2393.33,47.25,Metal Loss Internal,33.78372265,-118.22221425,3.490
40004786,GROUP,9527.20,95+62,13%,0.219,52000,0.73,0.48,6:00,1525,0.75000,100.000%,31.90,15.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3010.75,"Valve, Sta. 119+80, Valve 28",2392.82,47.25,Metal Loss Internal,33.78372293,-118.22221590,3.490
40004787,GROUP,9527.39,95+62,13%,0.219,52000,0.60,0.47,6:00,1525,0.75000,100.000%,32.09,15.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3010.94,"Valve, Sta. 119+80, Valve 28",2392.63,47.25,Metal Loss Internal,33.78372303,-118.22221651,3.490
40004788,GROUP,9527.62,95+63,12%,0.219,52000,0.61,0.56,6:00,1525,0.75000,100.000%,32.32,14.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3011.17,"Valve, Sta. 119+80, Valve 28",2392.40,47.25,Metal Loss Internal,33.78372316,-118.22221725,3.490
10000152,LOCATION,9528.60,95+64,,,,,,,,,,33.31,13.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3012.15,"Valve, Sta. 119+80, Valve 28",2391.42,47.25,Sleeve Begin - 24.73 in.,33.78372425,-118.22222373,3.490
10000152,LOCATION,9530.66,95+66,,,,,,,,,,35.37,11.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3014.21,"Valve, Sta. 119+80, Valve 28",2389.35,47.25,Sleeve End  ,33.78372425,-118.22222373,3.490
40004789,GROUP,9531.28,95+66,21%,0.219,52000,3.16,1.36,6:00,1525,0.75000,100.000%,35.99,11.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3014.83,"Valve, Sta. 119+80, Valve 28",2388.74,47.25,Metal Loss Internal,33.78372514,-118.22222904,3.490
40004790,GROUP,9531.74,95+67,12%,0.219,52000,0.80,1.64,6:00,1525,0.75000,100.000%,36.45,10.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3015.29,"Valve, Sta. 119+80, Valve 28",2388.28,47.25,Metal Loss Internal,33.78372538,-118.22223052,3.500
40004791,GROUP,9532.13,95+67,15%,0.219,52000,0.84,0.78,6:00,1525,0.75000,100.000%,36.84,10.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3015.69,"Valve, Sta. 119+80, Valve 28",2387.88,47.25,Metal Loss Internal,33.78372559,-118.22223179,3.500
40004792,GROUP,9532.53,95+68,18%,0.219,52000,2.24,0.61,6:00,1525,0.75000,100.000%,37.23,10.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3016.08,"Valve, Sta. 119+80, Valve 28",2387.49,47.25,Metal Loss Internal,33.78372580,-118.22223306,3.500
40004793,GROUP,9533.06,95+68,26%,0.219,52000,3.52,1.54,6:00,1525,0.75000,100.000%,37.77,9.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3016.62,"Valve, Sta. 119+80, Valve 28",2386.95,47.25,Metal Loss Internal,33.78372608,-118.22223478,3.500
40004794,GROUP,9533.55,95+69,22%,0.219,52000,1.79,2.13,6:00,1525,0.75000,100.000%,38.25,8.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3017.10,"Valve, Sta. 119+80, Valve 28",2386.47,47.25,Metal Loss Internal,33.78372634,-118.22223633,3.500
40004795,GROUP,9534.42,95+69,22%,0.219,52000,1.86,0.84,6:00,1525,0.75000,100.000%,39.12,8.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3017.97,"Valve, Sta. 119+80, Valve 28",2385.60,47.25,Metal Loss Internal,33.78372679,-118.22223914,3.500
40004796,GROUP,9534.63,95+70,24%,0.219,52000,1.02,1.81,6:00,1525,0.75000,100.000%,39.34,7.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3018.19,"Valve, Sta. 119+80, Valve 28",2385.38,47.25,Metal Loss Internal,33.78372691,-118.22223984,3.500
40004797,GROUP,9534.89,95+70,13%,0.219,52000,0.25,0.33,6:15,1525,0.75000,100.000%,39.60,7.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3018.44,"Valve, Sta. 119+80, Valve 28",2385.13,47.25,Metal Loss Internal,33.78372704,-118.22224067,3.500
40004798,GROUP,9535.09,95+70,19%,0.219,52000,0.66,0.81,6:00,1525,0.75000,100.000%,39.80,7.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3018.64,"Valve, Sta. 119+80, Valve 28",2384.93,47.25,Metal Loss Internal,33.78372715,-118.22224130,3.500
40004799,GROUP,9535.34,95+70,15%,0.219,52000,0.77,0.56,6:00,1525,0.75000,100.000%,40.05,7.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3018.89,"Valve, Sta. 119+80, Valve 28",2384.67,47.25,Metal Loss Internal,33.78372728,-118.22224212,3.500
40004800,GROUP,9535.52,95+71,13%,0.219,52000,0.46,0.41,6:00,1525,0.75000,100.000%,40.23,7.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3019.07,"Valve, Sta. 119+80, Valve 28",2384.50,47.25,Metal Loss Internal,33.78372737,-118.22224269,3.500
40004801,GROUP,9535.88,95+71,14%,0.219,52000,2.05,0.65,6:00,1525,0.75000,100.000%,40.59,6.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3019.44,"Valve, Sta. 119+80, Valve 28",2384.13,47.25,Metal Loss Internal,33.78372756,-118.22224386,3.500
40004802,GROUP,9537.27,95+72,12%,0.219,52000,0.89,0.72,5:45,1525,0.75000,100.000%,41.97,5.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3020.82,"Valve, Sta. 119+80, Valve 28",2382.75,47.25,Metal Loss Internal,33.78372828,-118.22224832,3.500
40004803,GROUP,9539.00,95+74,22%,0.219,52000,0.73,0.40,5:30,1525,0.75000,100.000%,43.71,3.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3022.55,"Valve, Sta. 119+80, Valve 28",2381.02,47.25,Metal Loss Internal,33.78372917,-118.22225391,3.500
40004804,GROUP,9539.22,95+74,16%,0.219,52000,0.38,0.33,6:15,1525,0.75000,100.000%,43.93,3.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3022.77,"Valve, Sta. 119+80, Valve 28",2380.80,47.25,Metal Loss Internal,33.78372929,-118.22225462,3.500
40004805,GROUP,9539.48,95+75,11%,0.219,52000,0.60,0.58,6:00,1525,0.75000,100.000%,44.19,3.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3023.04,"Valve, Sta. 119+80, Valve 28",2380.53,47.25,Metal Loss Internal,33.78372942,-118.22225547,3.500
40004806,GROUP,9540.44,95+76,16%,0.219,52000,0.53,0.55,6:00,1525,0.75000,100.000%,45.15,2.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3023.99,"Valve, Sta. 119+80, Valve 28",2379.58,47.25,Metal Loss Internal,33.78372991,-118.22225855,3.500
40004807,GROUP,9540.79,95+76,11%,0.219,52000,0.69,0.71,6:00,1525,0.75000,100.000%,45.50,1.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3024.34,"Valve, Sta. 119+80, Valve 28",2379.23,47.25,Metal Loss Internal,33.78373009,-118.22225967,3.490
3750,WELD,9542.54,95+78,,,,,,,,,,,,,,,,46.94,,33.78373098,-118.22226533,3.490
40004808,GROUP,9543.03,95+78,22%,0.219,52000,4.11,1.55,5:45,1525,0.75000,100.000%,0.49,46.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3026.58,"Valve, Sta. 119+80, Valve 28",2376.99,46.94,Metal Loss Internal,33.78373122,-118.22226690,3.490
40004809,GROUP,9543.30,95+78,11%,0.219,52000,0.39,0.49,6:15,1525,0.75000,100.000%,0.76,46.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3026.85,"Valve, Sta. 119+80, Valve 28",2376.72,46.94,Metal Loss Internal,33.78373135,-118.22226778,3.490
40004810,GROUP,9543.46,95+79,15%,0.219,52000,0.65,1.20,6:00,1525,0.75000,100.000%,0.92,46.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3027.01,"Valve, Sta. 119+80, Valve 28",2376.56,46.94,Metal Loss Internal,33.78373143,-118.22226828,3.490
40004811,GROUP,9543.68,95+79,15%,0.219,52000,0.62,0.57,6:00,1525,0.75000,100.000%,1.14,45.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3027.23,"Valve, Sta. 119+80, Valve 28",2376.34,46.94,Metal Loss Internal,33.78373154,-118.22226900,3.490
40004812,GROUP,9544.02,95+79,22%,0.219,52000,3.83,1.38,5:45,1525,0.75000,100.000%,1.48,45.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3027.57,"Valve, Sta. 119+80, Valve 28",2375.99,46.94,Metal Loss Internal,33.78373171,-118.22227011,3.490
40004813,GROUP,9544.39,95+80,11%,0.219,52000,0.36,0.39,6:00,1525,0.75000,100.000%,1.85,45.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3027.94,"Valve, Sta. 119+80, Valve 28",2375.63,46.94,Metal Loss Internal,33.78373189,-118.22227130,3.490
40004814,GROUP,9544.58,95+80,12%,0.219,52000,0.64,0.49,6:00,1525,0.75000,100.000%,2.04,44.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3028.13,"Valve, Sta. 119+80, Valve 28",2375.44,46.94,Metal Loss Internal,33.78373198,-118.22227191,3.490
40004815,GROUP,9544.97,95+80,11%,0.219,52000,1.96,1.28,6:00,1525,0.75000,100.000%,2.43,44.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3028.52,"Valve, Sta. 119+80, Valve 28",2375.04,46.94,Metal Loss Internal,33.78373217,-118.22227318,3.490
40004816,GROUP,9545.49,95+81,15%,0.219,52000,0.39,0.37,6:00,1525,0.75000,100.000%,2.95,44.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3029.04,"Valve, Sta. 119+80, Valve 28",2374.53,46.94,Metal Loss Internal,33.78373242,-118.22227485,3.490
40004817,GROUP,9545.74,95+81,17%,0.219,52000,1.56,0.60,6:00,1525,0.75000,100.000%,3.20,43.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3029.29,"Valve, Sta. 119+80, Valve 28",2374.27,46.94,Metal Loss Internal,33.78373255,-118.22227567,3.500
40004818,GROUP,9546.55,95+82,16%,0.219,52000,1.55,0.93,6:00,1525,0.75000,100.000%,4.00,42.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3030.10,"Valve, Sta. 119+80, Valve 28",2373.47,46.94,Metal Loss Internal,33.78373294,-118.22227826,3.500
40004819,GROUP,9546.85,95+82,21%,0.219,52000,0.80,1.45,5:45,1525,0.75000,100.000%,4.31,42.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3030.40,"Valve, Sta. 119+80, Valve 28",2373.17,46.94,Metal Loss Internal,33.78373308,-118.22227924,3.500
40004820,GROUP,9547.08,95+82,12%,0.219,52000,0.93,1.34,5:45,1525,0.75000,100.000%,4.54,42.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3030.63,"Valve, Sta. 119+80, Valve 28",2372.94,46.94,Metal Loss Internal,33.78373319,-118.22228000,3.500
40004821,GROUP,9547.29,95+83,11%,0.219,52000,0.57,0.82,5:45,1525,0.75000,100.000%,4.75,42.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3030.84,"Valve, Sta. 119+80, Valve 28",2372.73,46.94,Metal Loss Internal,33.78373329,-118.22228067,3.500
40004822,GROUP,9547.87,95+83,12%,0.219,52000,0.42,0.57,6:00,1525,0.75000,100.000%,5.32,41.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3031.42,"Valve, Sta. 119+80, Valve 28",2372.15,46.94,Metal Loss Internal,33.78373357,-118.22228253,3.500
40004823,GROUP,9548.01,95+83,13%,0.219,52000,0.57,0.37,6:00,1525,0.75000,100.000%,5.47,41.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3031.57,"Valve, Sta. 119+80, Valve 28",2372.00,46.94,Metal Loss Internal,33.78373364,-118.22228300,3.500
40004824,GROUP,9548.15,95+83,24%,0.219,52000,0.53,0.51,6:00,1525,0.75000,100.000%,5.61,41.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3031.70,"Valve, Sta. 119+80, Valve 28",2371.87,46.94,Metal Loss Internal,33.78373371,-118.22228345,3.500
40004825,GROUP,9548.76,95+84,10%,0.219,52000,0.37,0.33,6:00,1525,0.75000,100.000%,6.22,40.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3032.31,"Valve, Sta. 119+80, Valve 28",2371.26,46.94,Metal Loss Internal,33.78373399,-118.22228542,3.500
40004826,GROUP,9549.24,95+84,17%,0.219,52000,2.16,0.81,5:45,1525,0.75000,100.000%,6.69,40.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3032.79,"Valve, Sta. 119+80, Valve 28",2370.78,46.94,Metal Loss Internal,33.78373422,-118.22228696,3.500
40004827,GROUP,9549.68,95+85,10%,0.219,52000,0.79,0.88,5:45,1525,0.75000,100.000%,7.14,39.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3033.23,"Valve, Sta. 119+80, Valve 28",2370.34,46.94,Metal Loss Internal,33.78373443,-118.22228839,3.500
40004828,GROUP,9550.20,95+85,12%,0.219,52000,0.56,0.44,5:45,1525,0.75000,100.000%,7.66,39.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3033.76,"Valve, Sta. 119+80, Valve 28",2369.81,46.94,Metal Loss Internal,33.78373468,-118.22229008,3.500
40004829,GROUP,9550.71,95+86,15%,0.219,52000,0.43,0.34,6:00,1525,0.75000,100.000%,8.16,38.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3034.26,"Valve, Sta. 119+80, Valve 28",2369.31,46.94,Metal Loss Internal,33.78373492,-118.22229170,3.500
40004830,GROUP,9551.88,95+87,16%,0.219,52000,0.31,0.33,5:45,1525,0.75000,100.000%,9.34,37.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3035.44,"Valve, Sta. 119+80, Valve 28",2368.13,46.94,Metal Loss Internal,33.78373548,-118.22229551,3.500
40004831,GROUP,9552.61,95+88,11%,0.219,52000,0.31,0.33,6:00,1525,0.75000,100.000%,10.07,36.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3036.16,"Valve, Sta. 119+80, Valve 28",2367.41,46.94,Metal Loss Internal,33.78373581,-118.22229786,3.500
40004832,GROUP,9552.73,95+88,10%,0.219,52000,0.48,0.40,5:45,1525,0.75000,100.000%,10.19,36.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3036.28,"Valve, Sta. 119+80, Valve 28",2367.29,46.94,Metal Loss Internal,33.78373587,-118.22229825,3.500
40004833,GROUP,9553.14,95+88,12%,0.219,52000,0.79,0.65,5:45,1525,0.75000,100.000%,10.60,36.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3036.70,"Valve, Sta. 119+80, Valve 28",2366.87,46.94,Metal Loss Internal,33.78373607,-118.22229959,3.500
40004834,GROUP,9553.37,95+89,13%,0.219,52000,1.69,1.17,5:45,1525,0.75000,100.000%,10.82,36.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3036.92,"Valve, Sta. 119+80, Valve 28",2366.65,46.94,Metal Loss Internal,33.78373617,-118.22230031,3.500
40004835,GROUP,9553.90,95+89,27%,0.219,52000,1.63,0.66,6:00,1525,0.75000,100.000%,11.36,35.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3037.45,"Valve, Sta. 119+80, Valve 28",2366.11,46.94,Metal Loss Internal,33.78373642,-118.22230204,3.500
40004836,GROUP,9554.16,95+89,19%,0.219,52000,0.67,0.69,5:45,1525,0.75000,100.000%,11.61,35.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3037.71,"Valve, Sta. 119+80, Valve 28",2365.86,46.94,Metal Loss Internal,33.78373654,-118.22230286,3.500
40004837,GROUP,9554.44,95+90,13%,0.219,52000,0.66,1.09,6:00,1525,0.75000,100.000%,11.90,35.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3038.00,"Valve, Sta. 119+80, Valve 28",2365.57,46.94,Metal Loss Internal,33.78373667,-118.22230379,3.500
40004838,GROUP,9554.86,95+90,16%,0.219,52000,3.02,1.23,5:45,1525,0.75000,100.000%,12.32,34.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3038.41,"Valve, Sta. 119+80, Valve 28",2365.16,46.94,Metal Loss Internal,33.78373687,-118.22230513,3.500
40004839,GROUP,9555.53,95+91,26%,0.219,52000,2.68,0.94,5:45,1525,0.75000,100.000%,12.99,33.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3039.08,"Valve, Sta. 119+80, Valve 28",2364.49,46.94,Metal Loss Internal,33.78373718,-118.22230731,3.500
40004840,GROUP,9555.98,95+91,13%,0.219,52000,0.51,0.37,5:45,1525,0.75000,100.000%,13.44,33.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3039.53,"Valve, Sta. 119+80, Valve 28",2364.04,46.94,Metal Loss Internal,33.78373739,-118.22230876,3.500
40004841,GROUP,9556.34,95+92,18%,0.219,52000,1.82,1.37,6:00,1525,0.75000,100.000%,13.80,33.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3039.89,"Valve, Sta. 119+80, Valve 28",2363.68,46.94,Metal Loss Internal,33.78373755,-118.22230992,3.500
40004842,GROUP,9556.55,95+92,25%,0.219,52000,0.55,0.39,5:45,1525,0.75000,100.000%,14.01,32.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3040.10,"Valve, Sta. 119+80, Valve 28",2363.47,46.94,Metal Loss Internal,33.78373765,-118.22231060,3.500
40004843,GROUP,9556.84,95+92,20%,0.219,52000,2.24,0.93,6:00,1525,0.75000,100.000%,14.30,32.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3040.39,"Valve, Sta. 119+80, Valve 28",2363.18,46.94,Metal Loss Internal,33.78373779,-118.22231154,3.500
40004844,GROUP,9557.18,95+92,18%,0.219,52000,1.40,0.92,6:00,1525,0.75000,100.000%,14.64,32.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3040.73,"Valve, Sta. 119+80, Valve 28",2362.84,46.94,Metal Loss Internal,33.78373794,-118.22231264,3.500
40004845,GROUP,9557.45,95+93,18%,0.219,52000,2.65,1.56,6:00,1525,0.75000,100.000%,14.91,32.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3041.00,"Valve, Sta. 119+80, Valve 28",2362.57,46.94,Metal Loss Internal,33.78373806,-118.22231350,3.500
40004846,GROUP,9557.95,95+93,35%,0.219,52000,0.75,1.72,5:45,1525,0.75000,100.000%,15.41,31.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3041.50,"Valve, Sta. 119+80, Valve 28",2362.07,46.94,Metal Loss Internal,33.78373829,-118.22231513,3.500
40004847,GROUP,9558.31,95+94,12%,0.219,52000,1.87,1.09,6:00,1525,0.75000,100.000%,15.77,31.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3041.86,"Valve, Sta. 119+80, Valve 28",2361.71,46.94,Metal Loss Internal,33.78373846,-118.22231630,3.500
40004848,GROUP,9558.60,95+94,16%,0.219,52000,3.02,0.82,5:45,1525,0.75000,100.000%,16.06,30.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3042.15,"Valve, Sta. 119+80, Valve 28",2361.42,46.94,Metal Loss Internal,33.78373859,-118.22231724,3.500
40004849,GROUP,9559.24,95+95,14%,0.219,52000,2.11,1.00,6:00,1525,0.75000,100.000%,16.70,30.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3042.80,"Valve, Sta. 119+80, Valve 28",2360.77,46.94,Metal Loss Internal,33.78373888,-118.22231932,3.500
40004850,GROUP,9559.68,95+95,24%,0.219,52000,4.53,1.26,6:00,1525,0.75000,100.000%,17.14,29.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3043.23,"Valve, Sta. 119+80, Valve 28",2360.34,46.94,Metal Loss Internal,33.78373908,-118.22232073,3.500
40004851,GROUP,9560.02,95+95,12%,0.219,52000,0.67,0.98,6:00,1525,0.75000,100.000%,17.48,29.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3043.58,"Valve, Sta. 119+80, Valve 28",2359.99,46.94,Metal Loss Internal,33.78373924,-118.22232184,3.500
40004852,GROUP,9560.28,95+96,14%,0.219,52000,0.87,1.14,6:00,1525,0.75000,100.000%,17.74,29.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3043.84,"Valve, Sta. 119+80, Valve 28",2359.73,46.94,Metal Loss Internal,33.78373936,-118.22232269,3.500
40004853,GROUP,9560.48,95+96,25%,0.219,52000,0.91,1.24,6:00,1525,0.75000,100.000%,17.94,29.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3044.03,"Valve, Sta. 119+80, Valve 28",2359.54,46.94,Metal Loss Internal,33.78373945,-118.22232331,3.500
40004854,GROUP,9560.68,95+96,12%,0.219,52000,1.06,1.69,6:00,1525,0.75000,100.000%,18.14,28.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3044.23,"Valve, Sta. 119+80, Valve 28",2359.34,46.94,Metal Loss Internal,33.78373954,-118.22232397,3.500
40004855,GROUP,9560.96,95+96,18%,0.219,52000,1.76,1.40,5:45,1525,0.75000,100.000%,18.42,28.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3044.51,"Valve, Sta. 119+80, Valve 28",2359.06,46.94,Metal Loss Internal,33.78373967,-118.22232488,3.500
40004856,GROUP,9561.62,95+97,10%,0.219,52000,1.14,0.88,5:45,1525,0.75000,100.000%,19.08,27.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3045.17,"Valve, Sta. 119+80, Valve 28",2358.40,46.94,Metal Loss Internal,33.78373997,-118.22232700,3.500
40004857,GROUP,9561.84,95+97,11%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,19.29,27.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3045.39,"Valve, Sta. 119+80, Valve 28",2358.18,46.94,Metal Loss Internal,33.78374007,-118.22232770,3.500
40004858,GROUP,9562.11,95+97,13%,0.219,52000,2.75,1.48,5:45,1525,0.75000,100.000%,19.57,27.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3045.67,"Valve, Sta. 119+80, Valve 28",2357.90,46.94,Metal Loss Internal,33.78374020,-118.22232861,3.500
40004859,GROUP,9562.45,95+98,15%,0.219,52000,0.63,1.25,6:00,1525,0.75000,100.000%,19.91,27.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3046.00,"Valve, Sta. 119+80, Valve 28",2357.57,46.94,Metal Loss Internal,33.78374035,-118.22232970,3.500
40004860,GROUP,9562.68,95+98,16%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,20.14,26.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3046.24,"Valve, Sta. 119+80, Valve 28",2357.33,46.94,Metal Loss Internal,33.78374045,-118.22233045,3.500
40004861,GROUP,9562.91,95+98,13%,0.219,52000,0.58,0.43,5:45,1525,0.75000,100.000%,20.37,26.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3046.46,"Valve, Sta. 119+80, Valve 28",2357.11,46.94,Metal Loss Internal,33.78374055,-118.22233119,3.500
40004862,GROUP,9563.38,95+99,14%,0.219,52000,0.47,0.35,5:45,1525,0.75000,100.000%,20.83,26.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3046.93,"Valve, Sta. 119+80, Valve 28",2356.64,46.94,Metal Loss Internal,33.78374076,-118.22233269,3.500
40004863,GROUP,9563.64,95+99,20%,0.219,52000,1.91,0.77,6:00,1525,0.75000,100.000%,21.10,25.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3047.20,"Valve, Sta. 119+80, Valve 28",2356.37,46.94,Metal Loss Internal,33.78374089,-118.22233356,3.500
40004864,GROUP,9563.85,95+99,14%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,21.30,25.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3047.40,"Valve, Sta. 119+80, Valve 28",2356.17,46.94,Metal Loss Internal,33.78374098,-118.22233422,3.500
40004865,GROUP,9564.49,96+00,15%,0.219,52000,1.79,1.00,5:45,1525,0.75000,100.000%,21.95,25.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3048.04,"Valve, Sta. 119+80, Valve 28",2355.53,46.94,Metal Loss Internal,33.78374126,-118.22233630,3.500
40004866,GROUP,9564.94,96+00,15%,0.219,52000,1.07,1.33,6:00,1525,0.75000,100.000%,22.40,24.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3048.49,"Valve, Sta. 119+80, Valve 28",2355.08,46.94,Metal Loss Internal,33.78374147,-118.22233777,3.500
40004867,GROUP,9565.17,96+01,21%,0.219,52000,0.93,1.06,6:00,1525,0.75000,100.000%,22.63,24.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3048.72,"Valve, Sta. 119+80, Valve 28",2354.84,46.94,Metal Loss Internal,33.78374157,-118.22233851,3.500
40004868,GROUP,9565.36,96+01,10%,0.219,52000,1.30,0.89,5:45,1525,0.75000,100.000%,22.82,24.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3048.91,"Valve, Sta. 119+80, Valve 28",2354.66,46.94,Metal Loss Internal,33.78374165,-118.22233911,3.500
40004869,GROUP,9565.55,96+01,12%,0.219,52000,0.83,0.93,5:45,1525,0.75000,100.000%,23.01,23.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3049.10,"Valve, Sta. 119+80, Valve 28",2354.46,46.94,Metal Loss Internal,33.78374174,-118.22233974,3.500
40004870,GROUP,9565.75,96+01,13%,0.219,52000,0.55,0.68,6:00,1525,0.75000,100.000%,23.21,23.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3049.30,"Valve, Sta. 119+80, Valve 28",2354.27,46.94,Metal Loss Internal,33.78374183,-118.22234038,3.500
40004871,GROUP,9565.89,96+01,11%,0.219,52000,0.48,0.45,6:15,1525,0.75000,100.000%,23.35,23.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3049.44,"Valve, Sta. 119+80, Valve 28",2354.13,46.94,Metal Loss Internal,33.78374189,-118.22234084,3.500
40004872,GROUP,9566.05,96+01,14%,0.219,52000,0.77,0.73,5:45,1525,0.75000,100.000%,23.51,23.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3049.60,"Valve, Sta. 119+80, Valve 28",2353.97,46.94,Metal Loss Internal,33.78374196,-118.22234134,3.500
40004873,GROUP,9566.19,96+02,13%,0.219,52000,0.39,0.47,6:00,1525,0.75000,100.000%,23.65,23.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3049.74,"Valve, Sta. 119+80, Valve 28",2353.83,46.94,Metal Loss Internal,33.78374202,-118.22234180,3.500
40004874,GROUP,9566.73,96+02,10%,0.219,52000,0.59,0.91,6:00,1525,0.75000,100.000%,24.19,22.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3050.29,"Valve, Sta. 119+80, Valve 28",2353.28,46.94,Metal Loss Internal,33.78374226,-118.22234357,3.500
40004875,GROUP,9567.25,96+03,15%,0.219,52000,1.95,1.30,6:00,1525,0.75000,100.000%,24.71,22.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3050.80,"Valve, Sta. 119+80, Valve 28",2352.77,46.94,Metal Loss Internal,33.78374249,-118.22234524,3.500
40004876,GROUP,9567.72,96+03,14%,0.219,52000,2.65,1.93,5:45,1525,0.75000,100.000%,25.18,21.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3051.28,"Valve, Sta. 119+80, Valve 28",2352.29,46.94,Metal Loss Internal,33.78374270,-118.22234678,3.500
40004877,GROUP,9567.97,96+03,17%,0.219,52000,0.44,0.35,6:00,1525,0.75000,100.000%,25.42,21.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3051.52,"Valve, Sta. 119+80, Valve 28",2352.05,46.94,Metal Loss Internal,33.78374281,-118.22234756,3.500
