ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40004878,GROUP,9568.11,96+04,16%,0.219,52000,0.37,0.33,6:15,1525,0.75000,100.000%,25.57,21.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3051.66,"Valve, Sta. 119+80, Valve 28",2351.91,46.94,Metal Loss Internal,33.78374287,-118.22234803,3.500
40004879,GROUP,9568.25,96+04,12%,0.219,52000,0.40,0.47,6:00,1525,0.75000,100.000%,25.71,21.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3051.80,"Valve, Sta. 119+80, Valve 28",2351.77,46.94,Metal Loss Internal,33.78374293,-118.22234847,3.500
40004880,GROUP,9568.69,96+04,10%,0.219,52000,0.46,0.45,6:00,1525,0.75000,100.000%,26.15,20.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3052.24,"Valve, Sta. 119+80, Valve 28",2351.33,46.94,Metal Loss Internal,33.78374313,-118.22234989,3.500
40004881,GROUP,9568.86,96+04,18%,0.219,52000,0.78,0.47,5:30,1525,0.75000,100.000%,26.32,20.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3052.41,"Valve, Sta. 119+80, Valve 28",2351.16,46.94,Metal Loss Internal,33.78374320,-118.22235046,3.500
40004882,GROUP,9569.08,96+05,10%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,26.54,20.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3052.63,"Valve, Sta. 119+80, Valve 28",2350.94,46.94,Metal Loss Internal,33.78374330,-118.22235116,3.500
40004883,GROUP,9569.86,96+05,13%,0.219,52000,0.55,0.50,6:00,1525,0.75000,100.000%,27.31,19.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3053.41,"Valve, Sta. 119+80, Valve 28",2350.16,46.94,Metal Loss Internal,33.78374364,-118.22235368,3.500
40004884,GROUP,9570.29,96+06,13%,0.219,52000,2.06,0.63,6:00,1525,0.75000,100.000%,27.74,19.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3053.84,"Valve, Sta. 119+80, Valve 28",2349.73,46.94,Metal Loss Internal,33.78374383,-118.22235507,3.500
40004885,GROUP,9570.48,96+06,11%,0.219,52000,0.38,0.34,6:00,1525,0.75000,100.000%,27.93,19.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3054.03,"Valve, Sta. 119+80, Valve 28",2349.54,46.94,Metal Loss Internal,33.78374392,-118.22235569,3.500
40004886,GROUP,9570.70,96+06,12%,0.219,52000,0.59,0.74,6:00,1525,0.75000,100.000%,28.16,18.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3054.25,"Valve, Sta. 119+80, Valve 28",2349.32,46.94,Metal Loss Internal,33.78374402,-118.22235641,3.500
40004887,GROUP,9570.96,96+06,11%,0.219,52000,1.79,1.03,5:45,1525,0.75000,100.000%,28.42,18.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3054.51,"Valve, Sta. 119+80, Valve 28",2349.06,46.94,Metal Loss Internal,33.78374413,-118.22235725,3.500
40004888,GROUP,9571.16,96+07,10%,0.219,52000,0.27,0.33,6:00,1525,0.75000,100.000%,28.61,18.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3054.71,"Valve, Sta. 119+80, Valve 28",2348.86,46.94,Metal Loss Internal,33.78374421,-118.22235789,3.500
40004889,GROUP,9571.35,96+07,12%,0.219,52000,1.17,1.03,6:00,1525,0.75000,100.000%,28.81,18.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3054.90,"Valve, Sta. 119+80, Valve 28",2348.67,46.94,Metal Loss Internal,33.78374430,-118.22235852,3.500
40004890,GROUP,9571.89,96+07,15%,0.219,52000,0.36,0.34,5:45,1525,0.75000,100.000%,29.34,17.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3055.44,"Valve, Sta. 119+80, Valve 28",2348.13,46.94,Metal Loss Internal,33.78374453,-118.22236026,3.490
40004891,GROUP,9572.24,96+08,13%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,29.70,17.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3055.79,"Valve, Sta. 119+80, Valve 28",2347.78,46.94,Metal Loss Internal,33.78374468,-118.22236140,3.490
40004892,GROUP,9572.71,96+08,20%,0.219,52000,1.87,1.68,6:00,1525,0.75000,100.000%,30.17,16.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3056.26,"Valve, Sta. 119+80, Valve 28",2347.31,46.94,Metal Loss Internal,33.78374489,-118.22236292,3.490
40004893,GROUP,9573.11,96+09,13%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,30.57,16.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3056.66,"Valve, Sta. 119+80, Valve 28",2346.91,46.94,Metal Loss Internal,33.78374506,-118.22236423,3.490
40004894,GROUP,9573.56,96+09,12%,0.219,52000,2.08,1.14,6:00,1525,0.75000,100.000%,31.02,15.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3057.11,"Valve, Sta. 119+80, Valve 28",2346.46,46.94,Metal Loss Internal,33.78374526,-118.22236568,3.490
40004895,GROUP,9574.47,96+10,11%,0.219,52000,0.53,1.14,6:00,1525,0.75000,100.000%,31.93,15.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3058.02,"Valve, Sta. 119+80, Valve 28",2345.55,46.94,Metal Loss Internal,33.78374565,-118.22236863,3.490
40004896,GROUP,9574.70,96+10,10%,0.219,52000,0.57,0.74,5:45,1525,0.75000,100.000%,32.15,14.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3058.25,"Valve, Sta. 119+80, Valve 28",2345.32,46.94,Metal Loss Internal,33.78374574,-118.22236936,3.490
40004897,GROUP,9575.25,96+11,20%,0.219,52000,0.71,0.64,6:00,1525,0.75000,100.000%,32.71,14.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3058.80,"Valve, Sta. 119+80, Valve 28",2344.77,46.94,Metal Loss Internal,33.78374599,-118.22237116,3.480
40004898,GROUP,9575.68,96+11,11%,0.219,52000,0.84,1.06,6:00,1525,0.75000,100.000%,33.14,13.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3059.23,"Valve, Sta. 119+80, Valve 28",2344.34,46.94,Metal Loss Internal,33.78374617,-118.22237255,3.480
40004899,GROUP,9575.92,96+11,11%,0.219,52000,0.66,0.52,5:45,1525,0.75000,100.000%,33.38,13.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3059.48,"Valve, Sta. 119+80, Valve 28",2344.09,46.94,Metal Loss Internal,33.78374628,-118.22237335,3.480
40004900,GROUP,9576.18,96+12,11%,0.219,52000,0.55,1.21,6:00,1525,0.75000,100.000%,33.64,13.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3059.73,"Valve, Sta. 119+80, Valve 28",2343.83,46.94,Metal Loss Internal,33.78374639,-118.22237419,3.480
40004901,GROUP,9576.46,96+12,16%,0.219,52000,1.20,1.75,5:45,1525,0.75000,100.000%,33.92,13.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3060.01,"Valve, Sta. 119+80, Valve 28",2343.56,46.94,Metal Loss Internal,33.78374651,-118.22237507,3.480
40004902,GROUP,9576.74,96+12,10%,0.219,52000,1.01,0.44,5:45,1525,0.75000,100.000%,34.20,12.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3060.30,"Valve, Sta. 119+80, Valve 28",2343.27,46.94,Metal Loss Internal,33.78374663,-118.22237600,3.470
40004903,GROUP,9576.99,96+13,11%,0.219,52000,0.95,0.98,5:45,1525,0.75000,100.000%,34.45,12.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3060.54,"Valve, Sta. 119+80, Valve 28",2343.02,46.94,Metal Loss Internal,33.78374673,-118.22237681,3.470
40004904,GROUP,9577.46,96+13,15%,0.219,52000,1.98,0.86,6:00,1525,0.75000,100.000%,34.92,12.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3061.02,"Valve, Sta. 119+80, Valve 28",2342.55,46.94,Metal Loss Internal,33.78374694,-118.22237834,3.470
40004905,GROUP,9577.69,96+13,12%,0.219,52000,1.35,0.60,5:45,1525,0.75000,100.000%,35.15,11.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3061.25,"Valve, Sta. 119+80, Valve 28",2342.32,46.94,Metal Loss Internal,33.78374703,-118.22237908,3.470
40004906,GROUP,9578.22,96+14,19%,0.219,52000,0.55,0.53,5:45,1525,0.75000,100.000%,35.68,11.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3061.77,"Valve, Sta. 119+80, Valve 28",2341.79,46.94,Metal Loss Internal,33.78374726,-118.22238080,3.460
40004907,GROUP,9578.44,96+14,11%,0.219,52000,0.42,0.40,5:45,1525,0.75000,100.000%,35.90,11.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3061.99,"Valve, Sta. 119+80, Valve 28",2341.58,46.94,Metal Loss Internal,33.78374735,-118.22238150,3.460
40004908,GROUP,9578.60,96+14,15%,0.219,52000,0.55,0.35,6:00,1525,0.75000,100.000%,36.06,10.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3062.15,"Valve, Sta. 119+80, Valve 28",2341.42,46.94,Metal Loss Internal,33.78374742,-118.22238202,3.460
40004909,GROUP,9578.77,96+14,20%,0.219,52000,0.58,0.54,6:00,1525,0.75000,100.000%,36.23,10.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3062.32,"Valve, Sta. 119+80, Valve 28",2341.25,46.94,Metal Loss Internal,33.78374749,-118.22238257,3.460
40004910,GROUP,9579.00,96+15,24%,0.219,52000,0.60,0.75,5:45,1525,0.75000,100.000%,36.46,10.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3062.55,"Valve, Sta. 119+80, Valve 28",2341.01,46.94,Metal Loss Internal,33.78374759,-118.22238333,3.460
40004911,GROUP,9579.37,96+15,17%,0.219,52000,0.73,0.65,5:45,1525,0.75000,100.000%,36.83,10.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3062.92,"Valve, Sta. 119+80, Valve 28",2340.65,46.94,Metal Loss Internal,33.78374774,-118.22238452,3.460
40004912,GROUP,9579.54,96+15,17%,0.219,52000,0.50,0.45,6:00,1525,0.75000,100.000%,37.00,9.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3063.09,"Valve, Sta. 119+80, Valve 28",2340.48,46.94,Metal Loss Internal,33.78374781,-118.22238507,3.450
40004913,GROUP,9579.90,96+15,13%,0.219,52000,0.73,0.78,6:00,1525,0.75000,100.000%,37.36,9.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3063.45,"Valve, Sta. 119+80, Valve 28",2340.12,46.94,Metal Loss Internal,33.78374797,-118.22238624,3.450
40004914,GROUP,9580.20,96+16,15%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,37.66,9.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3063.75,"Valve, Sta. 119+80, Valve 28",2339.81,46.94,Metal Loss Internal,33.78374809,-118.22238721,3.450
40004915,GROUP,9580.47,96+16,20%,0.219,52000,0.85,0.81,5:45,1525,0.75000,100.000%,37.93,9.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3064.02,"Valve, Sta. 119+80, Valve 28",2339.55,46.94,Metal Loss Internal,33.78374821,-118.22238808,3.450
40004916,GROUP,9580.74,96+16,16%,0.219,52000,2.71,0.58,6:00,1525,0.75000,100.000%,38.20,8.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3064.29,"Valve, Sta. 119+80, Valve 28",2339.28,46.94,Metal Loss Internal,33.78374832,-118.22238896,3.450
40004917,GROUP,9581.61,96+17,12%,0.219,52000,0.53,0.53,6:00,1525,0.75000,100.000%,39.07,7.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3065.16,"Valve, Sta. 119+80, Valve 28",2338.41,46.94,Metal Loss Internal,33.78374869,-118.22239179,3.440
40004918,GROUP,9581.91,96+17,16%,0.219,52000,0.57,0.58,6:00,1525,0.75000,100.000%,39.36,7.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3065.46,"Valve, Sta. 119+80, Valve 28",2338.11,46.94,Metal Loss Internal,33.78374881,-118.22239274,3.440
40004919,GROUP,9582.16,96+18,16%,0.219,52000,0.65,0.46,6:00,1525,0.75000,100.000%,39.62,7.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3065.71,"Valve, Sta. 119+80, Valve 28",2337.86,46.94,Metal Loss Internal,33.78374892,-118.22239356,3.430
40004920,GROUP,9582.51,96+18,12%,0.219,52000,1.58,0.74,6:00,1525,0.75000,100.000%,39.97,6.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3066.06,"Valve, Sta. 119+80, Valve 28",2337.51,46.94,Metal Loss Internal,33.78374906,-118.22239469,3.430
40004921,GROUP,9582.96,96+19,14%,0.219,52000,0.70,0.69,6:00,1525,0.75000,100.000%,40.42,6.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3066.51,"Valve, Sta. 119+80, Valve 28",2337.06,46.94,Metal Loss Internal,33.78374925,-118.22239615,3.430
40004922,GROUP,9583.96,96+20,13%,0.219,52000,0.50,0.65,6:00,1525,0.75000,100.000%,41.42,5.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3067.51,"Valve, Sta. 119+80, Valve 28",2336.06,46.94,Metal Loss Internal,33.78374967,-118.22239940,3.420
40004923,GROUP,9584.15,96+20,13%,0.219,52000,0.60,0.36,5:45,1525,0.75000,100.000%,41.61,5.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3067.70,"Valve, Sta. 119+80, Valve 28",2335.87,46.94,Metal Loss Internal,33.78374975,-118.22240001,3.410
40004924,GROUP,9584.30,96+20,12%,0.219,52000,0.77,0.57,6:00,1525,0.75000,100.000%,41.76,5.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3067.85,"Valve, Sta. 119+80, Valve 28",2335.72,46.94,Metal Loss Internal,33.78374981,-118.22240051,3.410
40004925,GROUP,9584.67,96+20,14%,0.219,52000,0.78,0.83,6:00,1525,0.75000,100.000%,42.12,4.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3068.22,"Valve, Sta. 119+80, Valve 28",2335.35,46.94,Metal Loss Internal,33.78374996,-118.22240169,3.410
40004926,GROUP,9584.82,96+20,19%,0.219,52000,0.61,0.60,5:45,1525,0.75000,100.000%,42.28,4.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3068.37,"Valve, Sta. 119+80, Valve 28",2335.20,46.94,Metal Loss Internal,33.78375002,-118.22240219,3.410
40004927,GROUP,9585.11,96+21,16%,0.219,52000,1.43,0.73,6:00,1525,0.75000,100.000%,42.57,4.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3068.66,"Valve, Sta. 119+80, Valve 28",2334.91,46.94,Metal Loss Internal,33.78375014,-118.22240313,3.400
40004928,GROUP,9585.34,96+21,18%,0.219,52000,1.74,0.69,6:00,1525,0.75000,100.000%,42.79,4.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3068.89,"Valve, Sta. 119+80, Valve 28",2334.68,46.94,Metal Loss Internal,33.78375023,-118.22240387,3.400
40004929,GROUP,9585.80,96+21,11%,0.219,52000,0.40,0.50,6:00,1525,0.75000,100.000%,43.26,3.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3069.36,"Valve, Sta. 119+80, Valve 28",2334.21,46.94,Metal Loss Internal,33.78375043,-118.22240539,3.400
40004930,GROUP,9587.00,96+23,15%,0.219,52000,0.74,0.57,6:00,1525,0.75000,100.000%,44.46,2.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3070.56,"Valve, Sta. 119+80, Valve 28",2333.01,46.94,Metal Loss Internal,33.78375092,-118.22240928,3.380
40004931,GROUP,9587.23,96+23,12%,0.219,52000,0.53,0.48,6:00,1525,0.75000,100.000%,44.68,2.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3070.78,"Valve, Sta. 119+80, Valve 28",2332.79,46.94,Metal Loss Internal,33.78375101,-118.22240999,3.380
40004932,GROUP,9587.82,96+23,15%,0.219,52000,0.49,0.38,5:45,1525,0.75000,100.000%,45.28,1.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3071.38,"Valve, Sta. 119+80, Valve 28",2332.19,46.94,Metal Loss Internal,33.78375126,-118.22241193,3.370
40004933,GROUP,9588.26,96+24,10%,0.219,52000,0.59,0.63,6:00,1525,0.75000,100.000%,45.71,1.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3071.81,"Valve, Sta. 119+80, Valve 28",2331.76,46.94,Metal Loss Internal,33.78375144,-118.22241334,3.370
40004934,GROUP,9589.02,96+25,21%,0.219,52000,0.84,0.52,5:45,1525,0.75000,100.000%,46.48,0.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3072.57,"Valve, Sta. 119+80, Valve 28",2331.00,46.94,Metal Loss Internal,33.78375175,-118.22241582,3.360
3760,WELD,9589.49,96+25,,,,,,,,,,,,,,,,35.32,,33.78375193,-118.22241733,3.350
40004935,GROUP,9590.67,96+26,13%,0.219,52000,1.03,0.65,6:00,1525,0.75000,100.000%,1.19,34.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3074.22,"Valve, Sta. 119+80, Valve 28",2329.35,35.32,Metal Loss Internal,33.78375240,-118.22242119,3.330
40004936,GROUP,9593.45,96+29,13%,0.219,52000,0.36,0.40,6:00,1525,0.75000,100.000%,3.97,31.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3077.01,"Valve, Sta. 119+80, Valve 28",2326.56,35.32,Metal Loss Internal,33.78375349,-118.22243022,3.300
40004937,GROUP,9593.88,96+30,13%,0.219,52000,0.68,0.39,6:00,1525,0.75000,100.000%,4.40,30.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3077.43,"Valve, Sta. 119+80, Valve 28",2326.13,35.32,Metal Loss Internal,33.78375365,-118.22243161,3.290
40004938,GROUP,9594.07,96+30,12%,0.219,52000,0.61,0.54,6:00,1525,0.75000,100.000%,4.59,30.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3077.62,"Valve, Sta. 119+80, Valve 28",2325.94,35.32,Metal Loss Internal,33.78375372,-118.22243223,3.290
40004939,GROUP,9594.27,96+30,10%,0.219,52000,0.56,0.58,6:00,1525,0.75000,100.000%,4.79,30.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3077.82,"Valve, Sta. 119+80, Valve 28",2325.75,35.32,Metal Loss Internal,33.78375380,-118.22243288,3.280
40004940,GROUP,9594.62,96+30,17%,0.219,52000,0.54,0.60,6:00,1525,0.75000,100.000%,5.13,30.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3078.17,"Valve, Sta. 119+80, Valve 28",2325.40,35.32,Metal Loss Internal,33.78375393,-118.22243401,3.280
40004941,GROUP,9594.82,96+31,11%,0.219,52000,0.47,0.46,6:00,1525,0.75000,100.000%,5.33,29.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3078.37,"Valve, Sta. 119+80, Valve 28",2325.20,35.32,Metal Loss Internal,33.78375401,-118.22243465,3.280
40004942,GROUP,9594.94,96+31,14%,0.219,52000,0.53,0.50,6:00,1525,0.75000,100.000%,5.46,29.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3078.49,"Valve, Sta. 119+80, Valve 28",2325.08,35.32,Metal Loss Internal,33.78375406,-118.22243506,3.270
40004943,GROUP,9595.49,96+31,17%,0.219,52000,0.74,0.63,6:00,1525,0.75000,100.000%,6.00,29.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3079.04,"Valve, Sta. 119+80, Valve 28",2324.53,35.32,Metal Loss Internal,33.78375426,-118.22243684,3.260
40004944,GROUP,9595.75,96+31,10%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,6.26,29.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3079.30,"Valve, Sta. 119+80, Valve 28",2324.27,35.32,Metal Loss Internal,33.78375436,-118.22243768,3.260
40004945,GROUP,9596.43,96+32,10%,0.219,52000,0.67,0.33,5:45,1525,0.75000,100.000%,6.95,28.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3079.99,"Valve, Sta. 119+80, Valve 28",2323.58,35.32,Metal Loss Internal,33.78375462,-118.22243990,3.250
40004946,GROUP,9596.97,96+33,17%,0.219,52000,0.73,0.36,5:45,1525,0.75000,100.000%,7.49,27.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3080.52,"Valve, Sta. 119+80, Valve 28",2323.05,35.32,Metal Loss Internal,33.78375483,-118.22244166,3.240
40004947,GROUP,9598.20,96+34,11%,0.219,52000,1.05,0.58,5:45,1525,0.75000,100.000%,8.72,26.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3081.76,"Valve, Sta. 119+80, Valve 28",2321.81,35.32,Metal Loss Internal,33.78375530,-118.22244566,3.220
40004948,GROUP,9598.45,96+34,14%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,8.96,26.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3082.00,"Valve, Sta. 119+80, Valve 28",2321.57,35.32,Metal Loss Internal,33.78375539,-118.22244645,3.210
40004949,GROUP,9602.63,96+38,13%,0.219,52000,0.56,0.45,6:00,1525,0.75000,100.000%,13.14,22.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3086.18,"Valve, Sta. 119+80, Valve 28",2317.39,35.32,Metal Loss Internal,33.78375694,-118.22246004,3.140
40004950,GROUP,9603.21,96+39,12%,0.219,52000,0.48,0.67,5:45,1525,0.75000,100.000%,13.72,21.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3086.76,"Valve, Sta. 119+80, Valve 28",2316.81,35.32,Metal Loss Internal,33.78375715,-118.22246193,3.120
40004951,GROUP,9605.19,96+41,10%,0.219,52000,0.82,0.63,6:00,1525,0.75000,100.000%,15.70,19.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3088.74,"Valve, Sta. 119+80, Valve 28",2314.83,35.32,Metal Loss Internal,33.78375788,-118.22246837,3.090
40004952,GROUP,9605.74,96+42,15%,0.219,52000,0.71,0.58,6:00,1525,0.75000,100.000%,16.25,19.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3089.29,"Valve, Sta. 119+80, Valve 28",2314.28,35.32,Metal Loss Internal,33.78375808,-118.22247015,3.080
40004953,GROUP,9606.01,96+42,12%,0.219,52000,2.08,0.64,6:00,1525,0.75000,100.000%,16.52,18.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3089.56,"Valve, Sta. 119+80, Valve 28",2314.01,35.32,Metal Loss Internal,33.78375817,-118.22247104,3.080
40004954,GROUP,9606.21,96+42,10%,0.219,52000,0.43,0.47,6:00,1525,0.75000,100.000%,16.73,18.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3089.77,"Valve, Sta. 119+80, Valve 28",2313.80,35.32,Metal Loss Internal,33.78375824,-118.22247171,3.070
40004955,GROUP,9606.43,96+42,16%,0.219,52000,1.71,0.79,6:00,1525,0.75000,100.000%,16.95,18.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3089.98,"Valve, Sta. 119+80, Valve 28",2313.59,35.32,Metal Loss Internal,33.78375832,-118.22247242,3.070
40004956,GROUP,9606.67,96+43,12%,0.219,52000,0.73,1.12,6:00,1525,0.75000,100.000%,17.19,18.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3090.23,"Valve, Sta. 119+80, Valve 28",2313.34,35.32,Metal Loss Internal,33.78375841,-118.22247321,3.060
40004957,GROUP,9606.90,96+43,20%,0.219,52000,1.79,0.68,5:45,1525,0.75000,100.000%,17.41,17.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3090.45,"Valve, Sta. 119+80, Valve 28",2313.12,35.32,Metal Loss Internal,33.78375849,-118.22247393,3.060
40004958,GROUP,9607.19,96+43,35%,0.219,52000,1.76,0.69,5:45,1525,0.75000,100.000%,17.70,17.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3090.74,"Valve, Sta. 119+80, Valve 28",2312.83,35.32,Metal Loss Internal,33.78375859,-118.22247487,3.050
40004959,GROUP,9607.45,96+43,25%,0.219,52000,2.08,0.83,6:00,1525,0.75000,100.000%,17.96,17.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3091.00,"Valve, Sta. 119+80, Valve 28",2312.57,35.32,Metal Loss Internal,33.78375869,-118.22247573,3.050
40004960,GROUP,9607.76,96+44,24%,0.219,52000,1.74,0.90,5:45,1525,0.75000,100.000%,18.27,17.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3091.31,"Valve, Sta. 119+80, Valve 28",2312.26,35.32,Metal Loss Internal,33.78375880,-118.22247673,3.050
40004961,GROUP,9608.34,96+44,24%,0.219,52000,4.93,1.42,5:45,1525,0.75000,100.000%,18.86,16.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3091.90,"Valve, Sta. 119+80, Valve 28",2311.67,35.32,Metal Loss Internal,33.78375901,-118.22247864,3.040
40004962,GROUP,9608.95,96+45,39%,0.219,52000,7.34,1.09,6:00,1341,0.86000,100.000%,19.46,15.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3092.50,"Valve, Sta. 119+80, Valve 28",2311.07,35.32,Metal Loss Internal,33.78375922,-118.22248061,3.030
40004963,GROUP,9609.46,96+45,11%,0.219,52000,0.95,0.56,6:00,1525,0.75000,100.000%,19.97,15.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3093.01,"Valve, Sta. 119+80, Valve 28",2310.56,35.32,Metal Loss Internal,33.78375940,-118.22248226,3.020
40004964,GROUP,9610.25,96+46,16%,0.219,52000,0.84,0.66,6:00,1525,0.75000,100.000%,20.76,14.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3093.80,"Valve, Sta. 119+80, Valve 28",2309.77,35.32,Metal Loss Internal,33.78375968,-118.22248484,3.010
40004965,GROUP,9610.58,96+46,11%,0.219,52000,1.13,1.07,6:00,1525,0.75000,100.000%,21.09,14.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3094.13,"Valve, Sta. 119+80, Valve 28",2309.44,35.32,Metal Loss Internal,33.78375979,-118.22248590,3.010
40004966,GROUP,9610.87,96+47,14%,0.219,52000,0.62,0.42,6:00,1525,0.75000,100.000%,21.38,13.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3094.42,"Valve, Sta. 119+80, Valve 28",2309.15,35.32,Metal Loss Internal,33.78375990,-118.22248685,3.000
40004967,GROUP,9611.50,96+47,25%,0.219,52000,1.06,0.75,6:00,1525,0.75000,100.000%,22.02,13.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3095.05,"Valve, Sta. 119+80, Valve 28",2308.51,35.32,Metal Loss Internal,33.78376012,-118.22248892,2.990
40004968,GROUP,9611.67,96+48,23%,0.219,52000,0.67,1.22,6:00,1525,0.75000,100.000%,22.18,13.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3095.22,"Valve, Sta. 119+80, Valve 28",2308.35,35.32,Metal Loss Internal,33.78376017,-118.22248945,2.990
40004969,GROUP,9612.16,96+48,27%,0.219,52000,0.62,0.71,6:00,1525,0.75000,100.000%,22.68,12.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3095.71,"Valve, Sta. 119+80, Valve 28",2307.85,35.32,Metal Loss Internal,33.78376035,-118.22249107,2.990
40004970,GROUP,9612.63,96+49,17%,0.219,52000,2.41,0.63,6:00,1525,0.75000,100.000%,23.14,12.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3096.18,"Valve, Sta. 119+80, Valve 28",2307.39,35.32,Metal Loss Internal,33.78376051,-118.22249257,2.980
40004971,GROUP,9613.06,96+49,17%,0.219,52000,1.14,0.61,6:00,1525,0.75000,100.000%,23.57,11.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3096.61,"Valve, Sta. 119+80, Valve 28",2306.96,35.32,Metal Loss Internal,33.78376066,-118.22249398,2.980
40004972,GROUP,9613.31,96+49,13%,0.219,52000,0.58,0.34,5:45,1525,0.75000,100.000%,23.82,11.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3096.86,"Valve, Sta. 119+80, Valve 28",2306.71,35.32,Metal Loss Internal,33.78376075,-118.22249479,2.980
40004973,GROUP,9617.01,96+53,21%,0.219,52000,2.91,0.86,6:00,1525,0.75000,100.000%,27.52,7.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3100.56,"Valve, Sta. 119+80, Valve 28",2303.01,35.32,Metal Loss Internal,33.78376202,-118.22250685,2.940
40004974,GROUP,9618.16,96+54,29%,0.219,52000,4.35,1.85,6:00,1525,0.75000,100.000%,28.68,6.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3101.72,"Valve, Sta. 119+80, Valve 28",2301.85,35.32,Metal Loss Internal,33.78376240,-118.22251061,2.940
40004975,GROUP,9618.56,96+55,16%,0.219,52000,2.58,1.77,6:00,1525,0.75000,100.000%,29.08,6.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3102.11,"Valve, Sta. 119+80, Valve 28",2301.45,35.32,Metal Loss Internal,33.78376254,-118.22251191,2.930
40004976,GROUP,9619.56,96+56,14%,0.219,52000,1.08,0.46,5:45,1525,0.75000,100.000%,30.07,5.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3103.11,"Valve, Sta. 119+80, Valve 28",2300.46,35.32,Metal Loss Internal,33.78376287,-118.22251514,2.930
40004977,GROUP,9620.02,96+56,15%,0.219,52000,2.07,1.38,6:00,1525,0.75000,100.000%,30.53,4.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3103.57,"Valve, Sta. 119+80, Valve 28",2300.00,35.32,Metal Loss Internal,33.78376302,-118.22251665,2.930
40004978,GROUP,9620.55,96+57,21%,0.219,52000,3.72,1.89,6:00,1525,0.75000,100.000%,31.06,4.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3104.10,"Valve, Sta. 119+80, Valve 28",2299.47,35.32,Metal Loss Internal,33.78376320,-118.22251838,2.930
40004979,GROUP,9621.78,96+58,13%,0.219,52000,0.88,0.42,5:30,1525,0.75000,100.000%,32.30,3.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3105.33,"Valve, Sta. 119+80, Valve 28",2298.23,35.32,Metal Loss Internal,33.78376362,-118.22252239,2.920
40004980,GROUP,9621.95,96+58,11%,0.219,52000,0.64,0.39,5:30,1525,0.75000,100.000%,32.46,2.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3105.50,"Valve, Sta. 119+80, Valve 28",2298.07,35.32,Metal Loss Internal,33.78376367,-118.22252294,2.920
40004981,GROUP,9622.42,96+58,11%,0.219,52000,0.88,0.92,6:00,1525,0.75000,100.000%,32.93,2.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3105.97,"Valve, Sta. 119+80, Valve 28",2297.60,35.32,Metal Loss Internal,33.78376382,-118.22252446,2.920
40004982,GROUP,9623.43,96+59,10%,0.219,52000,0.59,0.45,6:00,1525,0.75000,100.000%,33.95,1.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3106.99,"Valve, Sta. 119+80, Valve 28",2296.58,35.32,Metal Loss Internal,33.78376416,-118.22252778,2.920
40004983,GROUP,9624.40,96+60,16%,0.219,52000,0.76,1.76,6:00,1525,0.75000,100.000%,34.91,0.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3107.95,"Valve, Sta. 119+80, Valve 28",2295.62,35.32,Metal Loss Internal,33.78376448,-118.22253092,2.920
3770,WELD,9624.81,96+61,,,,,,,,,,,,,,,,42.27,,33.78376461,-118.22253225,2.920
40004984,GROUP,9625.07,96+61,24%,0.219,52000,2.05,1.38,5:45,1525,0.75000,100.000%,0.26,42.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3108.62,"Valve, Sta. 119+80, Valve 28",2294.95,42.27,Metal Loss Internal,33.78376469,-118.22253311,2.920
40004985,GROUP,9625.50,96+62,17%,0.219,52000,0.46,0.48,6:00,1525,0.75000,100.000%,0.69,41.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3109.05,"Valve, Sta. 119+80, Valve 28",2294.52,42.27,Metal Loss Internal,33.78376483,-118.22253450,2.920
40004986,GROUP,9625.83,96+62,11%,0.219,52000,1.24,1.10,5:45,1525,0.75000,100.000%,1.03,41.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3109.39,"Valve, Sta. 119+80, Valve 28",2294.18,42.27,Metal Loss Internal,33.78376494,-118.22253560,2.910
40004987,GROUP,9626.58,96+63,20%,0.219,52000,0.62,0.79,5:45,1525,0.75000,100.000%,1.77,40.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3110.13,"Valve, Sta. 119+80, Valve 28",2293.44,42.27,Metal Loss Internal,33.78376517,-118.22253802,2.910
40004988,GROUP,9626.76,96+63,17%,0.219,52000,0.76,0.57,6:15,1525,0.75000,100.000%,1.95,40.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3110.31,"Valve, Sta. 119+80, Valve 28",2293.26,42.27,Metal Loss Internal,33.78376523,-118.22253862,2.910
40004989,GROUP,9626.93,96+63,12%,0.219,52000,1.07,1.48,6:00,1525,0.75000,100.000%,2.12,40.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3110.48,"Valve, Sta. 119+80, Valve 28",2293.09,42.27,Metal Loss Internal,33.78376529,-118.22253916,2.910
40004990,GROUP,9627.33,96+63,17%,0.219,52000,0.68,1.02,5:45,1525,0.75000,100.000%,2.52,39.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3110.88,"Valve, Sta. 119+80, Valve 28",2292.69,42.27,Metal Loss Internal,33.78376541,-118.22254046,2.910
40004991,GROUP,9627.54,96+64,10%,0.219,52000,0.54,0.60,5:45,1525,0.75000,100.000%,2.73,39.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3111.09,"Valve, Sta. 119+80, Valve 28",2292.48,42.27,Metal Loss Internal,33.78376548,-118.22254115,2.910
40004992,GROUP,9627.96,96+64,19%,0.219,52000,1.81,1.26,5:45,1525,0.75000,100.000%,3.15,39.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3111.51,"Valve, Sta. 119+80, Valve 28",2292.06,42.27,Metal Loss Internal,33.78376561,-118.22254252,2.910
40004993,GROUP,9628.30,96+64,29%,0.219,52000,1.67,2.42,5:45,1525,0.75000,100.000%,3.49,38.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3111.85,"Valve, Sta. 119+80, Valve 28",2291.72,42.27,Metal Loss Internal,33.78376571,-118.22254362,2.910
40004994,GROUP,9628.75,96+65,11%,0.219,52000,0.79,0.49,6:00,1525,0.75000,100.000%,3.95,38.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3112.31,"Valve, Sta. 119+80, Valve 28",2291.26,42.27,Metal Loss Internal,33.78376586,-118.22254512,2.900
40004995,GROUP,9628.97,96+65,21%,0.219,52000,2.20,0.89,6:00,1525,0.75000,100.000%,4.16,38.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3112.52,"Valve, Sta. 119+80, Valve 28",2291.05,42.27,Metal Loss Internal,33.78376593,-118.22254582,2.900
40004996,GROUP,9629.53,96+66,29%,0.219,52000,1.31,0.90,6:00,1525,0.75000,100.000%,4.72,37.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3113.08,"Valve, Sta. 119+80, Valve 28",2290.49,42.27,Metal Loss Internal,33.78376611,-118.22254764,2.900
40004997,GROUP,9629.89,96+66,24%,0.219,52000,0.50,0.60,6:00,1525,0.75000,100.000%,5.08,37.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3113.44,"Valve, Sta. 119+80, Valve 28",2290.13,42.27,Metal Loss Internal,33.78376622,-118.22254883,2.900
40004998,GROUP,9630.16,96+66,14%,0.219,52000,1.68,0.55,6:00,1525,0.75000,100.000%,5.36,36.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3113.71,"Valve, Sta. 119+80, Valve 28",2289.85,42.27,Metal Loss Internal,33.78376630,-118.22254972,2.900
40004999,GROUP,9630.42,96+66,10%,0.219,52000,0.59,0.47,6:00,1525,0.75000,100.000%,5.61,36.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3113.97,"Valve, Sta. 119+80, Valve 28",2289.60,42.27,Metal Loss Internal,33.78376638,-118.22255056,2.900
40005000,GROUP,9630.69,96+67,19%,0.219,52000,2.50,1.17,5:45,1525,0.75000,100.000%,5.88,36.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3114.24,"Valve, Sta. 119+80, Valve 28",2289.33,42.27,Metal Loss Internal,33.78376646,-118.22255143,2.900
40005001,GROUP,9631.04,96+67,30%,0.219,52000,2.48,0.77,6:00,1525,0.75000,100.000%,6.24,36.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3114.60,"Valve, Sta. 119+80, Valve 28",2288.97,42.27,Metal Loss Internal,33.78376657,-118.22255259,2.900
40005002,GROUP,9631.33,96+67,20%,0.219,52000,0.61,0.48,6:00,1525,0.75000,100.000%,6.52,35.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3114.88,"Valve, Sta. 119+80, Valve 28",2288.69,42.27,Metal Loss Internal,33.78376666,-118.22255352,2.900
40005003,GROUP,9631.73,96+68,20%,0.219,52000,6.51,0.84,6:00,1525,0.75000,100.000%,6.92,35.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3115.28,"Valve, Sta. 119+80, Valve 28",2288.29,42.27,Metal Loss Internal,33.78376679,-118.22255482,2.890
40005004,GROUP,9632.18,96+68,12%,0.219,52000,1.27,0.86,6:00,1525,0.75000,100.000%,7.38,34.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3115.74,"Valve, Sta. 119+80, Valve 28",2287.83,42.27,Metal Loss Internal,33.78376693,-118.22255631,2.890
40005005,GROUP,9632.45,96+69,18%,0.219,52000,2.33,0.86,6:00,1525,0.75000,100.000%,7.65,34.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3116.01,"Valve, Sta. 119+80, Valve 28",2287.56,42.27,Metal Loss Internal,33.78376701,-118.22255719,2.890
40005006,GROUP,9632.88,96+69,14%,0.219,52000,0.74,0.52,6:00,1525,0.75000,100.000%,8.07,34.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3116.43,"Valve, Sta. 119+80, Valve 28",2287.14,42.27,Metal Loss Internal,33.78376714,-118.22255858,2.890
40005007,GROUP,9633.12,96+69,14%,0.219,52000,0.56,0.57,5:45,1525,0.75000,100.000%,8.31,33.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3116.67,"Valve, Sta. 119+80, Valve 28",2286.90,42.27,Metal Loss Internal,33.78376721,-118.22255934,2.890
40005008,GROUP,9633.31,96+69,11%,0.219,52000,0.74,0.57,5:45,1525,0.75000,100.000%,8.50,33.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3116.86,"Valve, Sta. 119+80, Valve 28",2286.71,42.27,Metal Loss Internal,33.78376727,-118.22255997,2.890
40005009,GROUP,9633.78,96+70,11%,0.219,52000,1.76,0.62,6:00,1525,0.75000,100.000%,8.97,33.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3117.33,"Valve, Sta. 119+80, Valve 28",2286.24,42.27,Metal Loss Internal,33.78376741,-118.22256150,2.890
40005010,GROUP,9634.05,96+70,13%,0.219,52000,1.29,0.56,5:45,1525,0.75000,100.000%,9.24,33.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3117.60,"Valve, Sta. 119+80, Valve 28",2285.97,42.27,Metal Loss Internal,33.78376749,-118.22256240,2.890
40005011,GROUP,9634.30,96+70,14%,0.219,52000,0.74,0.51,5:45,1525,0.75000,100.000%,9.49,32.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3117.85,"Valve, Sta. 119+80, Valve 28",2285.72,42.27,Metal Loss Internal,33.78376757,-118.22256320,2.890
40005012,GROUP,9634.87,96+71,11%,0.219,52000,0.56,0.50,6:00,1525,0.75000,100.000%,10.06,32.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3118.42,"Valve, Sta. 119+80, Valve 28",2285.15,42.27,Metal Loss Internal,33.78376774,-118.22256505,2.880
40005013,GROUP,9635.08,96+71,16%,0.219,52000,0.48,0.76,6:00,1525,0.75000,100.000%,10.27,32.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3118.63,"Valve, Sta. 119+80, Valve 28",2284.94,42.27,Metal Loss Internal,33.78376781,-118.22256574,2.880
40005014,GROUP,9635.38,96+72,13%,0.219,52000,2.04,0.77,5:45,1525,0.75000,100.000%,10.58,31.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3118.93,"Valve, Sta. 119+80, Valve 28",2284.63,42.27,Metal Loss Internal,33.78376790,-118.22256674,2.880
40005015,GROUP,9636.55,96+73,15%,0.219,52000,0.85,0.71,6:00,1525,0.75000,100.000%,11.74,30.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3120.10,"Valve, Sta. 119+80, Valve 28",2283.47,42.27,Metal Loss Internal,33.78376825,-118.22257055,2.870
40005016,GROUP,9636.82,96+73,14%,0.219,52000,0.87,0.62,6:00,1525,0.75000,100.000%,12.01,30.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3120.37,"Valve, Sta. 119+80, Valve 28",2283.19,42.27,Metal Loss Internal,33.78376832,-118.22257144,2.870
40005017,GROUP,9637.06,96+73,14%,0.219,52000,1.51,0.69,6:00,1525,0.75000,100.000%,12.25,30.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3120.61,"Valve, Sta. 119+80, Valve 28",2282.96,42.27,Metal Loss Internal,33.78376839,-118.22257219,2.870
40005018,GROUP,9637.32,96+73,11%,0.219,52000,0.52,0.36,6:00,1525,0.75000,100.000%,12.51,29.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3120.87,"Valve, Sta. 119+80, Valve 28",2282.70,42.27,Metal Loss Internal,33.78376847,-118.22257305,2.870
40005019,GROUP,9637.70,96+74,13%,0.219,52000,1.15,0.47,6:00,1525,0.75000,100.000%,12.90,29.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3121.26,"Valve, Sta. 119+80, Valve 28",2282.31,42.27,Metal Loss Internal,33.78376859,-118.22257431,2.870
40005020,GROUP,9637.90,96+74,14%,0.219,52000,1.06,0.74,6:00,1525,0.75000,100.000%,13.09,29.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3121.45,"Valve, Sta. 119+80, Valve 28",2282.12,42.27,Metal Loss Internal,33.78376865,-118.22257494,2.870
40005021,GROUP,9638.18,96+74,12%,0.219,52000,0.70,0.57,6:00,1525,0.75000,100.000%,13.37,28.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3121.73,"Valve, Sta. 119+80, Valve 28",2281.84,42.27,Metal Loss Internal,33.78376873,-118.22257585,2.870
40005022,GROUP,9638.51,96+75,12%,0.219,52000,0.75,0.56,6:00,1525,0.75000,100.000%,13.70,28.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3122.06,"Valve, Sta. 119+80, Valve 28",2281.51,42.27,Metal Loss Internal,33.78376882,-118.22257693,2.870
40005023,GROUP,9639.00,96+75,20%,0.219,52000,0.45,0.57,6:00,1525,0.75000,100.000%,14.19,28.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3122.55,"Valve, Sta. 119+80, Valve 28",2281.02,42.27,Metal Loss Internal,33.78376896,-118.22257852,2.860
40005024,GROUP,9639.18,96+75,15%,0.219,52000,0.56,0.48,5:45,1525,0.75000,100.000%,14.38,27.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3122.74,"Valve, Sta. 119+80, Valve 28",2280.83,42.27,Metal Loss Internal,33.78376902,-118.22257914,2.860
40005025,GROUP,9639.47,96+76,10%,0.219,52000,0.72,0.66,5:45,1525,0.75000,100.000%,14.66,27.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3123.02,"Valve, Sta. 119+80, Valve 28",2280.54,42.27,Metal Loss Internal,33.78376911,-118.22258008,2.860
40005026,GROUP,9639.82,96+76,15%,0.219,52000,0.70,0.59,5:45,1525,0.75000,100.000%,15.01,27.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3123.37,"Valve, Sta. 119+80, Valve 28",2280.20,42.27,Metal Loss Internal,33.78376921,-118.22258121,2.860
40005027,GROUP,9640.85,96+77,12%,0.219,52000,0.90,0.57,5:45,1525,0.75000,100.000%,16.04,26.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3124.40,"Valve, Sta. 119+80, Valve 28",2279.17,42.27,Metal Loss Internal,33.78376951,-118.22258458,2.850
40005028,GROUP,9641.40,96+78,17%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,16.59,25.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3124.95,"Valve, Sta. 119+80, Valve 28",2278.62,42.27,Metal Loss Internal,33.78376967,-118.22258636,2.850
40005029,GROUP,9642.03,96+78,11%,0.219,52000,0.52,0.45,5:45,1525,0.75000,100.000%,17.22,25.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3125.58,"Valve, Sta. 119+80, Valve 28",2277.99,42.27,Metal Loss Internal,33.78376984,-118.22258841,2.850
40005030,GROUP,9642.27,96+78,14%,0.219,52000,0.80,0.63,6:00,1525,0.75000,100.000%,17.47,24.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3125.83,"Valve, Sta. 119+80, Valve 28",2277.74,42.27,Metal Loss Internal,33.78376991,-118.22258923,2.850
40005031,GROUP,9642.85,96+79,11%,0.219,52000,0.26,0.33,5:45,1525,0.75000,100.000%,18.05,24.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3126.41,"Valve, Sta. 119+80, Valve 28",2277.16,42.27,Metal Loss Internal,33.78377008,-118.22259112,2.840
40005032,GROUP,9643.02,96+79,18%,0.219,52000,0.61,0.48,6:00,1525,0.75000,100.000%,18.22,24.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3126.58,"Valve, Sta. 119+80, Valve 28",2276.99,42.27,Metal Loss Internal,33.78377013,-118.22259167,2.840
40005033,GROUP,9643.92,96+80,16%,0.219,52000,1.59,0.90,6:00,1525,0.75000,100.000%,19.11,23.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3127.47,"Valve, Sta. 119+80, Valve 28",2276.10,42.27,Metal Loss Internal,33.78377038,-118.22259460,2.840
40005034,GROUP,9647.61,96+84,14%,0.219,52000,1.85,0.78,5:45,1525,0.75000,100.000%,22.80,19.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3131.16,"Valve, Sta. 119+80, Valve 28",2272.41,42.27,Metal Loss Internal,33.78377141,-118.22260665,2.820
40005035,GROUP,9647.86,96+84,10%,0.219,52000,0.54,0.49,6:00,1525,0.75000,100.000%,23.05,19.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3131.41,"Valve, Sta. 119+80, Valve 28",2272.16,42.27,Metal Loss Internal,33.78377148,-118.22260747,2.820
40005036,GROUP,9648.14,96+84,11%,0.219,52000,0.59,0.54,6:00,1525,0.75000,100.000%,23.33,18.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3131.69,"Valve, Sta. 119+80, Valve 28",2271.88,42.27,Metal Loss Internal,33.78377155,-118.22260837,2.820
40005037,GROUP,9648.29,96+85,16%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,23.48,18.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3131.84,"Valve, Sta. 119+80, Valve 28",2271.73,42.27,Metal Loss Internal,33.78377159,-118.22260886,2.820
40005038,GROUP,9648.78,96+85,13%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,23.97,18.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3132.33,"Valve, Sta. 119+80, Valve 28",2271.24,42.27,Metal Loss Internal,33.78377172,-118.22261045,2.810
40005039,GROUP,9650.33,96+87,12%,0.219,52000,0.56,0.41,5:45,1525,0.75000,100.000%,25.52,16.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3133.88,"Valve, Sta. 119+80, Valve 28",2269.69,42.27,Metal Loss Internal,33.78377215,-118.22261553,2.810
40005040,GROUP,9651.88,96+88,16%,0.219,52000,0.68,0.53,5:45,1525,0.75000,100.000%,27.07,15.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3135.43,"Valve, Sta. 119+80, Valve 28",2268.14,42.27,Metal Loss Internal,33.78377256,-118.22262059,2.800
40005041,GROUP,9654.75,96+91,11%,0.219,52000,0.55,0.51,5:45,1525,0.75000,100.000%,29.94,12.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3138.30,"Valve, Sta. 119+80, Valve 28",2265.27,42.27,Metal Loss Internal,33.78377331,-118.22262996,2.800
40005042,GROUP,9655.04,96+91,14%,0.219,52000,0.49,0.45,5:45,1525,0.75000,100.000%,30.23,12.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3138.59,"Valve, Sta. 119+80, Valve 28",2264.98,42.27,Metal Loss Internal,33.78377338,-118.22263091,2.800
40005043,GROUP,9655.20,96+92,11%,0.219,52000,0.60,0.58,5:45,1525,0.75000,100.000%,30.39,11.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3138.75,"Valve, Sta. 119+80, Valve 28",2264.82,42.27,Metal Loss Internal,33.78377343,-118.22263143,2.800
40005044,GROUP,9659.14,96+96,15%,0.219,52000,1.33,1.71,6:00,1525,0.75000,100.000%,34.33,7.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3142.69,"Valve, Sta. 119+80, Valve 28",2260.88,42.27,Metal Loss Internal,33.78377443,-118.22264431,2.790
40005045,GROUP,9659.74,96+96,15%,0.219,52000,1.89,1.95,5:45,1525,0.75000,100.000%,34.93,7.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3143.29,"Valve, Sta. 119+80, Valve 28",2260.28,42.27,Metal Loss Internal,33.78377458,-118.22264627,2.790
40005046,GROUP,9660.31,96+97,23%,0.219,52000,0.60,0.57,5:45,1525,0.75000,100.000%,35.50,6.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3143.86,"Valve, Sta. 119+80, Valve 28",2259.71,42.27,Metal Loss Internal,33.78377472,-118.22264814,2.790
40005047,GROUP,9660.77,96+97,10%,0.219,52000,0.70,0.72,5:45,1525,0.75000,100.000%,35.96,6.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3144.32,"Valve, Sta. 119+80, Valve 28",2259.25,42.27,Metal Loss Internal,33.78377484,-118.22264964,2.790
40005048,GROUP,9661.37,96+98,11%,0.219,52000,1.83,0.64,5:45,1525,0.75000,100.000%,36.57,5.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3144.93,"Valve, Sta. 119+80, Valve 28",2258.64,42.27,Metal Loss Internal,33.78377499,-118.22265161,2.790
40005049,GROUP,9662.80,96+99,15%,0.219,52000,0.78,0.77,5:45,1525,0.75000,100.000%,37.99,4.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3146.35,"Valve, Sta. 119+80, Valve 28",2257.22,42.27,Metal Loss Internal,33.78377534,-118.22265627,2.790
40005050,GROUP,9664.12,97+01,16%,0.219,52000,1.85,0.90,6:00,1525,0.75000,100.000%,39.31,2.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3147.67,"Valve, Sta. 119+80, Valve 28",2255.90,42.27,Metal Loss Internal,33.78377566,-118.22266058,2.790
40005051,GROUP,9665.46,97+02,15%,0.219,52000,0.63,0.33,6:00,1525,0.75000,100.000%,40.65,1.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3149.01,"Valve, Sta. 119+80, Valve 28",2254.56,42.27,Metal Loss Internal,33.78377597,-118.22266496,2.780
40005052,GROUP,9666.08,97+03,13%,0.219,52000,0.52,0.52,5:45,1525,0.75000,100.000%,41.27,1.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3149.63,"Valve, Sta. 119+80, Valve 28",2253.94,42.27,Metal Loss Internal,33.78377612,-118.22266699,2.780
3780,WELD,9667.08,97+04,,,,,,,,,,,,,,,,47.19,,33.78377635,-118.22267027,2.780
40005053,GROUP,9667.21,97+04,10%,0.219,52000,1.37,1.97,5:45,1525,0.75000,100.000%,0.13,47.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3150.76,"Valve, Sta. 119+80, Valve 28",2252.81,47.19,Metal Loss Internal,33.78377638,-118.22267069,2.780
40005054,GROUP,9668.82,97+05,11%,0.219,52000,0.57,0.71,6:00,1525,0.75000,100.000%,1.74,45.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3152.37,"Valve, Sta. 119+80, Valve 28",2251.20,47.19,Metal Loss Internal,33.78377675,-118.22267596,2.770
40005055,GROUP,9668.99,97+05,16%,0.219,52000,0.51,0.48,6:00,1525,0.75000,100.000%,1.91,45.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3152.54,"Valve, Sta. 119+80, Valve 28",2251.03,47.19,Metal Loss Internal,33.78377679,-118.22267651,2.770
40005056,GROUP,9669.25,97+06,10%,0.219,52000,0.43,0.56,5:30,1525,0.75000,100.000%,2.17,45.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3152.80,"Valve, Sta. 119+80, Valve 28",2250.77,47.19,Metal Loss Internal,33.78377685,-118.22267738,2.770
40005057,GROUP,9669.49,97+06,26%,0.219,52000,2.43,1.50,6:15,1525,0.75000,100.000%,2.41,44.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3153.04,"Valve, Sta. 119+80, Valve 28",2250.53,47.19,Metal Loss Internal,33.78377690,-118.22267814,2.770
40005058,GROUP,9670.27,97+07,16%,0.219,52000,0.84,1.01,6:00,1525,0.75000,100.000%,3.19,44.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3153.82,"Valve, Sta. 119+80, Valve 28",2249.75,47.19,Metal Loss Internal,33.78377708,-118.22268069,2.770
40005059,GROUP,9670.73,97+07,10%,0.219,52000,0.29,0.33,5:30,1525,0.75000,100.000%,3.65,43.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3154.29,"Valve, Sta. 119+80, Valve 28",2249.28,47.19,Metal Loss Internal,33.78377718,-118.22268223,2.770
40005060,GROUP,9670.98,97+07,11%,0.219,52000,0.44,0.33,6:15,1525,0.75000,100.000%,3.90,43.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3154.54,"Valve, Sta. 119+80, Valve 28",2249.03,47.19,Metal Loss Internal,33.78377724,-118.22268304,2.770
