ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40005061,GROUP,9671.13,97+08,10%,0.219,52000,0.58,0.33,5:45,1525,0.75000,100.000%,4.05,43.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3154.68,"Valve, Sta. 119+80, Valve 28",2248.89,47.19,Metal Loss Internal,33.78377727,-118.22268351,2.770
40005062,GROUP,9671.35,97+08,11%,0.219,52000,1.04,1.18,6:00,1525,0.75000,100.000%,4.27,42.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3154.91,"Valve, Sta. 119+80, Valve 28",2248.66,47.19,Metal Loss Internal,33.78377732,-118.22268426,2.770
40005063,GROUP,9671.74,97+08,17%,0.219,52000,1.18,1.03,6:00,1525,0.75000,100.000%,4.66,42.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3155.29,"Valve, Sta. 119+80, Valve 28",2248.28,47.19,Metal Loss Internal,33.78377740,-118.22268550,2.770
40005064,GROUP,9672.10,97+09,16%,0.219,52000,0.91,0.69,6:00,1525,0.75000,100.000%,5.02,42.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3155.65,"Valve, Sta. 119+80, Valve 28",2247.92,47.19,Metal Loss Internal,33.78377748,-118.22268667,2.770
40005065,GROUP,9672.64,97+09,13%,0.219,52000,0.92,1.56,5:45,1525,0.75000,100.000%,5.56,41.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3156.19,"Valve, Sta. 119+80, Valve 28",2247.38,47.19,Metal Loss Internal,33.78377759,-118.22268845,2.760
40005066,GROUP,9672.94,97+09,16%,0.219,52000,1.28,1.07,6:00,1525,0.75000,100.000%,5.86,41.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3156.49,"Valve, Sta. 119+80, Valve 28",2247.08,47.19,Metal Loss Internal,33.78377766,-118.22268944,2.760
40005067,GROUP,9673.41,97+10,14%,0.219,52000,0.84,0.81,6:00,1525,0.75000,100.000%,6.33,40.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3156.96,"Valve, Sta. 119+80, Valve 28",2246.61,47.19,Metal Loss Internal,33.78377777,-118.22269099,2.760
40005068,GROUP,9674.13,97+11,15%,0.219,52000,0.53,0.35,6:00,1525,0.75000,100.000%,7.05,40.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3157.68,"Valve, Sta. 119+80, Valve 28",2245.89,47.19,Metal Loss Internal,33.78377792,-118.22269333,2.760
40005069,GROUP,9674.73,97+11,12%,0.219,52000,0.67,0.51,6:00,1525,0.75000,100.000%,7.65,39.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3158.29,"Valve, Sta. 119+80, Valve 28",2245.28,47.19,Metal Loss Internal,33.78377805,-118.22269531,2.760
40005070,GROUP,9675.22,97+12,12%,0.219,52000,0.68,0.47,6:00,1525,0.75000,100.000%,8.14,39.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3158.77,"Valve, Sta. 119+80, Valve 28",2244.80,47.19,Metal Loss Internal,33.78377816,-118.22269691,2.760
40005071,GROUP,9675.49,97+12,13%,0.219,52000,0.37,0.33,6:15,1525,0.75000,100.000%,8.41,38.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3159.04,"Valve, Sta. 119+80, Valve 28",2244.53,47.19,Metal Loss Internal,33.78377821,-118.22269777,2.760
40005072,GROUP,9675.64,97+12,10%,0.219,52000,0.46,0.33,5:30,1525,0.75000,100.000%,8.56,38.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3159.19,"Valve, Sta. 119+80, Valve 28",2244.38,47.19,Metal Loss Internal,33.78377824,-118.22269826,2.760
40005073,GROUP,9675.80,97+12,15%,0.219,52000,0.49,0.33,5:30,1525,0.75000,100.000%,8.72,38.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3159.35,"Valve, Sta. 119+80, Valve 28",2244.22,47.19,Metal Loss Internal,33.78377828,-118.22269878,2.760
40005074,GROUP,9675.96,97+13,10%,0.219,52000,0.99,1.09,5:45,1525,0.75000,100.000%,8.88,38.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3159.51,"Valve, Sta. 119+80, Valve 28",2244.06,47.19,Metal Loss Internal,33.78377831,-118.22269932,2.760
40005075,GROUP,9676.22,97+13,12%,0.219,52000,1.26,1.51,6:00,1525,0.75000,100.000%,9.14,38.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3159.77,"Valve, Sta. 119+80, Valve 28",2243.80,47.19,Metal Loss Internal,33.78377836,-118.22270018,2.760
40005076,GROUP,9676.81,97+13,12%,0.219,52000,1.01,1.23,6:00,1525,0.75000,100.000%,9.73,37.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3160.36,"Valve, Sta. 119+80, Valve 28",2243.21,47.19,Metal Loss Internal,33.78377848,-118.22270211,2.750
40005077,GROUP,9677.15,97+14,13%,0.219,52000,0.62,0.62,6:00,1525,0.75000,100.000%,10.07,37.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3160.70,"Valve, Sta. 119+80, Valve 28",2242.87,47.19,Metal Loss Internal,33.78377856,-118.22270321,2.750
40005078,GROUP,9677.49,97+14,11%,0.219,52000,1.02,0.72,6:00,1525,0.75000,100.000%,10.41,36.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3161.04,"Valve, Sta. 119+80, Valve 28",2242.53,47.19,Metal Loss Internal,33.78377863,-118.22270432,2.750
40005079,GROUP,9677.97,97+15,12%,0.219,52000,0.43,0.47,6:00,1525,0.75000,100.000%,10.89,36.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3161.52,"Valve, Sta. 119+80, Valve 28",2242.05,47.19,Metal Loss Internal,33.78377873,-118.22270590,2.750
40005080,GROUP,9679.63,97+16,11%,0.219,52000,0.50,0.67,6:00,1525,0.75000,100.000%,12.55,34.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3163.18,"Valve, Sta. 119+80, Valve 28",2240.39,47.19,Metal Loss Internal,33.78377907,-118.22271133,2.750
40005081,GROUP,9679.82,97+16,10%,0.219,52000,0.71,0.37,5:45,1525,0.75000,100.000%,12.74,34.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3163.37,"Valve, Sta. 119+80, Valve 28",2240.20,47.19,Metal Loss Internal,33.78377911,-118.22271194,2.750
40005082,GROUP,9681.47,97+18,28%,0.219,52000,0.53,0.46,6:00,1525,0.75000,100.000%,14.39,32.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3165.03,"Valve, Sta. 119+80, Valve 28",2238.54,47.19,Metal Loss Internal,33.78377944,-118.22271736,2.750
40005083,GROUP,9681.91,97+19,10%,0.219,52000,0.31,0.41,6:00,1525,0.75000,100.000%,14.83,32.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3165.46,"Valve, Sta. 119+80, Valve 28",2238.11,47.19,Metal Loss Internal,33.78377953,-118.22271878,2.750
40005084,GROUP,9682.04,97+19,13%,0.219,52000,0.63,0.49,6:00,1525,0.75000,100.000%,14.96,32.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3165.59,"Valve, Sta. 119+80, Valve 28",2237.98,47.19,Metal Loss Internal,33.78377956,-118.22271921,2.740
40005085,GROUP,9682.28,97+19,11%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,15.20,31.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3165.83,"Valve, Sta. 119+80, Valve 28",2237.74,47.19,Metal Loss Internal,33.78377960,-118.22271999,2.740
40005086,GROUP,9682.47,97+19,10%,0.219,52000,0.58,0.84,6:00,1525,0.75000,100.000%,15.39,31.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3166.02,"Valve, Sta. 119+80, Valve 28",2237.55,47.19,Metal Loss Internal,33.78377964,-118.22272062,2.740
40005087,GROUP,9683.14,97+20,21%,0.219,52000,1.35,2.00,6:00,1525,0.75000,100.000%,16.06,31.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3166.69,"Valve, Sta. 119+80, Valve 28",2236.88,47.19,Metal Loss Internal,33.78377977,-118.22272281,2.740
40005088,GROUP,9683.64,97+20,16%,0.219,52000,0.33,0.33,5:30,1525,0.75000,100.000%,16.56,30.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3167.19,"Valve, Sta. 119+80, Valve 28",2236.38,47.19,Metal Loss Internal,33.78377986,-118.22272444,2.740
40005089,GROUP,9685.07,97+22,16%,0.219,52000,0.59,0.33,6:00,1525,0.75000,100.000%,17.99,29.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3168.62,"Valve, Sta. 119+80, Valve 28",2234.95,47.19,Metal Loss Internal,33.78378015,-118.22272914,2.740
40005090,GROUP,9686.05,97+23,21%,0.219,52000,0.54,0.39,6:15,1525,0.75000,100.000%,18.97,28.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3169.60,"Valve, Sta. 119+80, Valve 28",2233.97,47.19,Metal Loss Internal,33.78378033,-118.22273235,2.740
40005091,GROUP,9686.65,97+23,15%,0.219,52000,1.44,1.27,5:45,1525,0.75000,100.000%,19.57,27.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3170.20,"Valve, Sta. 119+80, Valve 28",2233.37,47.19,Metal Loss Internal,33.78378045,-118.22273431,2.740
40005092,GROUP,9687.04,97+24,21%,0.219,52000,1.19,0.64,5:30,1525,0.75000,100.000%,19.96,27.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3170.59,"Valve, Sta. 119+80, Valve 28",2232.97,47.19,Metal Loss Internal,33.78378052,-118.22273560,2.740
40005093,GROUP,9687.89,97+25,11%,0.219,52000,0.91,2.09,6:00,1525,0.75000,100.000%,20.81,26.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3171.44,"Valve, Sta. 119+80, Valve 28",2232.13,47.19,Metal Loss Internal,33.78378068,-118.22273837,2.740
40005094,GROUP,9688.86,97+26,31%,0.219,52000,1.73,2.01,6:00,1525,0.75000,100.000%,21.78,25.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3172.42,"Valve, Sta. 119+80, Valve 28",2231.15,47.19,Metal Loss Internal,33.78378086,-118.22274156,2.740
40005095,GROUP,9689.10,97+26,14%,0.219,52000,0.70,2.38,6:00,1525,0.75000,100.000%,22.02,25.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3172.65,"Valve, Sta. 119+80, Valve 28",2230.92,47.19,Metal Loss Internal,33.78378091,-118.22274233,2.740
40005096,GROUP,9689.25,97+26,15%,0.219,52000,0.68,0.43,6:15,1525,0.75000,100.000%,22.17,25.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3172.80,"Valve, Sta. 119+80, Valve 28",2230.76,47.19,Metal Loss Internal,33.78378094,-118.22274283,2.740
40005097,GROUP,9689.50,97+26,15%,0.219,52000,0.53,0.37,5:30,1525,0.75000,100.000%,22.42,24.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3173.05,"Valve, Sta. 119+80, Valve 28",2230.52,47.19,Metal Loss Internal,33.78378098,-118.22274363,2.740
40005098,GROUP,9689.90,97+27,16%,0.219,52000,5.55,2.44,6:00,1525,0.75000,100.000%,22.82,24.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3173.45,"Valve, Sta. 119+80, Valve 28",2230.12,47.19,Metal Loss Internal,33.78378106,-118.22274494,2.740
40005099,GROUP,9690.20,97+27,13%,0.219,52000,0.30,0.33,5:30,1525,0.75000,100.000%,23.12,24.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3173.75,"Valve, Sta. 119+80, Valve 28",2229.81,47.19,Metal Loss Internal,33.78378112,-118.22274595,2.740
40005100,GROUP,9690.92,97+28,32%,0.219,52000,11.92,2.67,6:00,1394,0.83000,100.000%,23.84,23.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3174.47,"Valve, Sta. 119+80, Valve 28",2229.10,47.19,Metal Loss Internal,33.78378125,-118.22274830,2.740
40005101,GROUP,9691.58,97+28,13%,0.219,52000,0.56,0.51,5:30,1525,0.75000,100.000%,24.49,22.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3175.13,"Valve, Sta. 119+80, Valve 28",2228.44,47.19,Metal Loss Internal,33.78378137,-118.22275044,2.740
40005102,GROUP,9691.72,97+28,19%,0.219,52000,0.90,2.00,5:45,1525,0.75000,100.000%,24.64,22.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3175.27,"Valve, Sta. 119+80, Valve 28",2228.30,47.19,Metal Loss Internal,33.78378139,-118.22275092,2.740
40005103,GROUP,9692.33,97+29,25%,0.219,52000,2.50,1.27,6:00,1525,0.75000,100.000%,25.25,21.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3175.88,"Valve, Sta. 119+80, Valve 28",2227.69,47.19,Metal Loss Internal,33.78378150,-118.22275289,2.740
40005104,GROUP,9693.28,97+30,13%,0.219,52000,0.48,0.47,6:15,1525,0.75000,100.000%,26.20,20.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3176.83,"Valve, Sta. 119+80, Valve 28",2226.73,47.19,Metal Loss Internal,33.78378167,-118.22275603,2.730
40005105,GROUP,9693.53,97+30,11%,0.219,52000,0.60,0.87,6:00,1525,0.75000,100.000%,26.45,20.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3177.08,"Valve, Sta. 119+80, Valve 28",2226.49,47.19,Metal Loss Internal,33.78378171,-118.22275682,2.730
40005106,GROUP,9694.07,97+31,17%,0.219,52000,1.24,0.74,6:15,1525,0.75000,100.000%,26.99,20.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3177.62,"Valve, Sta. 119+80, Valve 28",2225.95,47.19,Metal Loss Internal,33.78378181,-118.22275860,2.730
40005107,GROUP,9694.30,97+31,11%,0.219,52000,0.55,0.40,5:30,1525,0.75000,100.000%,27.22,19.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3177.85,"Valve, Sta. 119+80, Valve 28",2225.72,47.19,Metal Loss Internal,33.78378185,-118.22275935,2.730
40005108,GROUP,9694.69,97+31,21%,0.219,52000,0.68,0.48,6:15,1525,0.75000,100.000%,27.61,19.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3178.24,"Valve, Sta. 119+80, Valve 28",2225.33,47.19,Metal Loss Internal,33.78378192,-118.22276063,2.730
40005109,GROUP,9695.21,97+32,21%,0.219,52000,0.67,1.91,6:00,1525,0.75000,100.000%,28.13,19.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3178.76,"Valve, Sta. 119+80, Valve 28",2224.81,47.19,Metal Loss Internal,33.78378201,-118.22276235,2.730
40005110,GROUP,9695.86,97+33,14%,0.219,52000,1.68,0.88,5:30,1525,0.75000,100.000%,28.78,18.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3179.41,"Valve, Sta. 119+80, Valve 28",2224.16,47.19,Metal Loss Internal,33.78378213,-118.22276447,2.730
40005111,GROUP,9696.06,97+33,17%,0.219,52000,0.76,0.45,5:30,1525,0.75000,100.000%,28.98,18.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3179.61,"Valve, Sta. 119+80, Valve 28",2223.96,47.19,Metal Loss Internal,33.78378216,-118.22276513,2.730
10000153,LOCATION,9696.26,97+33,,,,,,,,,,29.18,18.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3179.81,"Valve, Sta. 119+80, Valve 28",2223.76,47.19,Sleeve Begin - 103.76 in.,33.78378294,-118.22277993,2.730
10000153,LOCATION,9704.90,97+42,,,,,,,,,,37.82,9.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3188.46,"Valve, Sta. 119+80, Valve 28",2215.11,47.19,Sleeve End  ,33.78378294,-118.22277993,2.730
40005112,GROUP,9705.07,97+42,27%,0.219,52000,0.98,1.29,6:00,1525,0.75000,100.000%,37.99,9.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3188.62,"Valve, Sta. 119+80, Valve 28",2214.94,47.19,Metal Loss Internal,33.78378368,-118.22279465,2.730
40005113,GROUP,9705.73,97+43,16%,0.219,52000,1.16,0.80,6:00,1525,0.75000,100.000%,38.65,8.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3189.28,"Valve, Sta. 119+80, Valve 28",2214.28,47.19,Metal Loss Internal,33.78378378,-118.22279681,2.730
40005114,GROUP,9706.02,97+43,21%,0.219,52000,0.63,1.10,5:45,1525,0.75000,100.000%,38.94,8.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3189.57,"Valve, Sta. 119+80, Valve 28",2214.00,47.19,Metal Loss Internal,33.78378383,-118.22279775,2.730
40005115,GROUP,9706.22,97+43,23%,0.219,52000,0.78,0.84,6:00,1525,0.75000,100.000%,39.14,8.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3189.77,"Valve, Sta. 119+80, Valve 28",2213.80,47.19,Metal Loss Internal,33.78378386,-118.22279839,2.730
40005116,GROUP,9706.61,97+43,20%,0.219,52000,1.74,1.10,5:45,1525,0.75000,100.000%,39.53,7.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3190.16,"Valve, Sta. 119+80, Valve 28",2213.41,47.19,Metal Loss Internal,33.78378392,-118.22279969,2.730
40005117,GROUP,9706.90,97+44,14%,0.219,52000,1.45,1.22,5:45,1525,0.75000,100.000%,39.82,7.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3190.45,"Valve, Sta. 119+80, Valve 28",2213.12,47.19,Metal Loss Internal,33.78378397,-118.22280064,2.730
40005118,GROUP,9707.54,97+44,22%,0.219,52000,0.78,0.99,6:00,1525,0.75000,100.000%,40.46,6.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3191.09,"Valve, Sta. 119+80, Valve 28",2212.48,47.19,Metal Loss Internal,33.78378407,-118.22280273,2.730
40005119,GROUP,9707.75,97+45,12%,0.219,52000,0.83,0.63,5:30,1525,0.75000,100.000%,40.67,6.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3191.30,"Valve, Sta. 119+80, Valve 28",2212.27,47.19,Metal Loss Internal,33.78378410,-118.22280342,2.730
40005120,GROUP,9710.11,97+47,28%,0.219,52000,0.63,0.59,6:00,1525,0.75000,100.000%,43.03,4.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3193.66,"Valve, Sta. 119+80, Valve 28",2209.90,47.19,Metal Loss Internal,33.78378449,-118.22281116,2.730
40005121,GROUP,9711.07,97+48,17%,0.219,52000,0.67,0.45,5:45,1525,0.75000,100.000%,43.99,3.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3194.63,"Valve, Sta. 119+80, Valve 28",2208.94,47.19,Metal Loss External,33.78378464,-118.22281431,2.730
40005122,GROUP,9713.31,97+50,12%,0.219,52000,0.91,0.63,4:45,1525,0.75000,100.000%,46.23,0.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3196.86,"Valve, Sta. 119+80, Valve 28",2206.70,47.19,Metal Loss External,33.78378500,-118.22282165,2.740
3790,WELD,9714.27,97+51,,,,,,,,,,,,,,,,47.19,,33.78378515,-118.22282478,2.740
40005123,GROUP,9715.09,97+52,18%,0.219,52000,0.69,0.47,6:00,1525,0.75000,100.000%,0.82,46.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3198.64,"Valve, Sta. 119+80, Valve 28",2204.93,47.19,Metal Loss Internal,33.78378527,-118.22282747,2.740
40005124,GROUP,9715.95,97+53,13%,0.219,52000,0.48,0.35,5:45,1525,0.75000,100.000%,1.68,45.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3199.50,"Valve, Sta. 119+80, Valve 28",2204.07,47.19,Metal Loss Internal,33.78378540,-118.22283028,2.740
40005125,GROUP,9719.46,97+56,13%,0.219,52000,1.57,1.07,5:45,1525,0.75000,100.000%,5.19,42.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3203.01,"Valve, Sta. 119+80, Valve 28",2200.56,47.19,Metal Loss Internal,33.78378591,-118.22284178,2.750
40005126,GROUP,9719.79,97+57,23%,0.219,52000,0.64,0.49,5:45,1525,0.75000,100.000%,5.52,41.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3203.34,"Valve, Sta. 119+80, Valve 28",2200.23,47.19,Metal Loss Internal,33.78378596,-118.22284287,2.750
40005127,GROUP,9720.75,97+58,24%,0.219,52000,0.77,0.87,6:00,1525,0.75000,100.000%,6.48,40.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3204.30,"Valve, Sta. 119+80, Valve 28",2199.27,47.19,Metal Loss Internal,33.78378610,-118.22284602,2.750
40005128,GROUP,9721.06,97+58,20%,0.219,52000,0.55,0.39,5:45,1525,0.75000,100.000%,6.79,40.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3204.61,"Valve, Sta. 119+80, Valve 28",2198.96,47.19,Metal Loss Internal,33.78378614,-118.22284702,2.750
40005129,GROUP,9721.25,97+58,19%,0.219,52000,1.06,0.79,5:45,1525,0.75000,100.000%,6.98,40.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3204.80,"Valve, Sta. 119+80, Valve 28",2198.77,47.19,Metal Loss Internal,33.78378617,-118.22284765,2.750
40005130,GROUP,9725.17,97+62,11%,0.219,52000,0.61,0.54,5:45,1525,0.75000,100.000%,10.90,36.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3208.72,"Valve, Sta. 119+80, Valve 28",2194.85,47.19,Metal Loss Internal,33.78378673,-118.22286050,2.760
40005131,GROUP,9728.70,97+66,13%,0.219,52000,0.53,0.51,6:00,1525,0.75000,100.000%,14.43,32.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3212.25,"Valve, Sta. 119+80, Valve 28",2191.32,47.19,Metal Loss Internal,33.78378722,-118.22287208,2.760
40005132,GROUP,9732.22,97+69,15%,0.219,52000,1.26,0.82,8:15,1525,0.75000,100.000%,17.95,29.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3215.77,"Valve, Sta. 119+80, Valve 28",2187.80,47.19,Metal Loss External,33.78378768,-118.22288362,2.760
40005133,GROUP,9733.75,97+71,11%,0.219,52000,0.61,0.39,6:00,1525,0.75000,100.000%,19.48,27.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3217.30,"Valve, Sta. 119+80, Valve 28",2186.27,47.19,Metal Loss Internal,33.78378787,-118.22288864,2.760
40005134,GROUP,9737.12,97+74,11%,0.219,52000,1.29,1.19,5:00,1525,0.75000,100.000%,22.85,24.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3220.67,"Valve, Sta. 119+80, Valve 28",2182.90,47.19,Metal Loss External,33.78378827,-118.22289969,2.760
40005135,GROUP,9737.59,97+75,13%,0.219,52000,0.48,0.35,6:00,1525,0.75000,100.000%,23.32,23.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3221.14,"Valve, Sta. 119+80, Valve 28",2182.43,47.19,Metal Loss External,33.78378832,-118.22290121,2.760
40005136,GROUP,9737.69,97+75,10%,0.219,52000,0.56,0.49,5:30,1525,0.75000,100.000%,23.41,23.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3221.24,"Valve, Sta. 119+80, Valve 28",2182.33,47.19,Metal Loss External,33.78378833,-118.22290154,2.760
40005137,GROUP,9742.48,97+80,22%,0.219,52000,0.57,0.43,5:45,1525,0.75000,100.000%,28.21,18.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3226.04,"Valve, Sta. 119+80, Valve 28",2177.53,47.19,Metal Loss Internal,33.78378883,-118.22291727,2.760
40005138,GROUP,9744.90,97+82,14%,0.219,52000,0.38,0.39,6:00,1525,0.75000,100.000%,30.63,16.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3228.45,"Valve, Sta. 119+80, Valve 28",2175.12,47.19,Metal Loss Internal,33.78378905,-118.22292518,2.760
40005139,GROUP,9750.51,97+88,11%,0.219,52000,0.56,0.39,5:45,1525,0.75000,100.000%,36.24,10.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3234.06,"Valve, Sta. 119+80, Valve 28",2169.51,47.19,Metal Loss Internal,33.78378949,-118.22294361,2.740
40005140,GROUP,9753.52,97+91,13%,0.219,52000,0.49,0.35,5:45,1525,0.75000,100.000%,39.25,7.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3237.07,"Valve, Sta. 119+80, Valve 28",2166.50,47.19,Metal Loss Internal,33.78378967,-118.22295348,2.720
40005141,GROUP,9757.51,97+95,13%,0.219,52000,0.78,0.67,6:00,1525,0.75000,100.000%,43.24,3.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3241.06,"Valve, Sta. 119+80, Valve 28",2162.51,47.19,Metal Loss Internal,33.78378987,-118.22296657,2.670
40005142,GROUP,9760.35,97+98,18%,0.219,52000,1.13,0.82,4:45,1525,0.75000,100.000%,46.08,1.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3243.90,"Valve, Sta. 119+80, Valve 28",2159.66,47.19,Metal Loss External,33.78378997,-118.22297590,2.640
3800,WELD,9761.46,97+99,,,,,,,,,,,,,,,,47.18,,33.78379001,-118.22297954,2.630
40005143,GROUP,9766.39,98+04,12%,0.219,52000,0.66,0.53,5:45,1525,0.75000,100.000%,4.92,42.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3249.94,"Valve, Sta. 119+80, Valve 28",2153.63,47.18,Metal Loss Internal,33.78379009,-118.22299570,2.570
40005144,GROUP,9767.76,98+05,17%,0.219,52000,0.68,0.50,6:00,1525,0.75000,100.000%,6.30,40.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3251.31,"Valve, Sta. 119+80, Valve 28",2152.25,47.18,Metal Loss Internal,33.78379009,-118.22300022,2.560
40005145,GROUP,9768.79,98+06,35%,0.219,52000,5.22,1.00,6:00,1429,0.80000,100.000%,7.33,39.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3252.34,"Valve, Sta. 119+80, Valve 28",2151.23,47.18,Metal Loss Internal,33.78379009,-118.22300359,2.550
40005146,GROUP,9769.25,98+07,12%,0.219,52000,0.49,0.35,6:00,1525,0.75000,100.000%,7.79,39.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3252.80,"Valve, Sta. 119+80, Valve 28",2150.77,47.18,Metal Loss Internal,33.78379009,-118.22300510,2.540
40005147,GROUP,9769.42,98+07,13%,0.219,52000,0.44,0.41,5:45,1525,0.75000,100.000%,7.96,39.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3252.97,"Valve, Sta. 119+80, Valve 28",2150.60,47.18,Metal Loss Internal,33.78379009,-118.22300566,2.540
40005148,GROUP,9769.58,98+07,14%,0.219,52000,0.63,0.63,6:00,1525,0.75000,100.000%,8.12,39.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3253.13,"Valve, Sta. 119+80, Valve 28",2150.44,47.18,Metal Loss Internal,33.78379009,-118.22300619,2.540
40005149,GROUP,9769.86,98+07,13%,0.219,52000,0.90,0.49,6:00,1525,0.75000,100.000%,8.40,38.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3253.41,"Valve, Sta. 119+80, Valve 28",2150.16,47.18,Metal Loss Internal,33.78379009,-118.22300710,2.540
40005150,GROUP,9770.15,98+08,16%,0.219,52000,0.75,0.52,5:45,1525,0.75000,100.000%,8.69,38.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3253.70,"Valve, Sta. 119+80, Valve 28",2149.87,47.18,Metal Loss Internal,33.78379009,-118.22300805,2.540
40005151,GROUP,9770.31,98+08,10%,0.219,52000,0.66,0.39,5:45,1525,0.75000,100.000%,8.85,38.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3253.86,"Valve, Sta. 119+80, Valve 28",2149.70,47.18,Metal Loss Internal,33.78379009,-118.22300859,2.540
40005152,GROUP,9770.56,98+08,12%,0.219,52000,0.71,0.52,5:45,1525,0.75000,100.000%,9.10,38.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3254.11,"Valve, Sta. 119+80, Valve 28",2149.46,47.18,Metal Loss Internal,33.78379009,-118.22300939,2.530
40005153,GROUP,9771.27,98+09,10%,0.219,52000,0.74,0.49,5:45,1525,0.75000,100.000%,9.81,37.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3254.82,"Valve, Sta. 119+80, Valve 28",2148.75,47.18,Metal Loss Internal,33.78379008,-118.22301173,2.530
40005154,GROUP,9771.49,98+09,16%,0.219,52000,0.59,0.47,5:45,1525,0.75000,100.000%,10.03,37.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3255.04,"Valve, Sta. 119+80, Valve 28",2148.53,47.18,Metal Loss Internal,33.78379008,-118.22301246,2.530
40005155,GROUP,9772.66,98+10,10%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,11.19,35.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3256.21,"Valve, Sta. 119+80, Valve 28",2147.36,47.18,Metal Loss Internal,33.78379007,-118.22301628,2.520
40005156,GROUP,9773.53,98+11,13%,0.219,52000,0.71,0.46,5:45,1525,0.75000,100.000%,12.07,35.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3257.08,"Valve, Sta. 119+80, Valve 28",2146.49,47.18,Metal Loss Internal,33.78379005,-118.22301913,2.510
40005157,GROUP,9773.91,98+11,15%,0.219,52000,0.87,0.61,5:45,1525,0.75000,100.000%,12.45,34.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3257.46,"Valve, Sta. 119+80, Valve 28",2146.11,47.18,Metal Loss Internal,33.78379005,-118.22302038,2.510
40005158,GROUP,9775.92,98+14,15%,0.219,52000,1.61,0.74,6:00,1525,0.75000,100.000%,14.46,32.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3259.47,"Valve, Sta. 119+80, Valve 28",2144.10,47.18,Metal Loss Internal,33.78379001,-118.22302699,2.500
40005159,GROUP,9776.49,98+14,15%,0.219,52000,0.65,0.54,5:45,1525,0.75000,100.000%,15.03,32.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3260.04,"Valve, Sta. 119+80, Valve 28",2143.53,47.18,Metal Loss Internal,33.78378999,-118.22302886,2.490
40005160,GROUP,9779.52,98+17,22%,0.219,52000,1.05,1.06,4:15,1525,0.75000,100.000%,18.06,29.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3263.07,"Valve, Sta. 119+80, Valve 28",2140.50,47.18,Metal Loss External,33.78378991,-118.22303880,2.480
40005161,GROUP,9779.70,98+17,25%,0.219,52000,1.20,1.20,12:00,1525,0.75000,100.000%,18.24,28.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3263.25,"Valve, Sta. 119+80, Valve 28",2140.32,47.18,Metal Loss External,33.78378990,-118.22303939,2.480
40005162,GROUP,9779.87,98+18,10%,0.219,52000,0.94,0.70,1:15,1525,0.75000,100.000%,18.41,28.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3263.42,"Valve, Sta. 119+80, Valve 28",2140.15,47.18,Metal Loss External,33.78378990,-118.22303994,2.480
40005163,GROUP,9780.11,98+18,11%,0.219,52000,1.16,1.02,1:45,1525,0.75000,100.000%,18.65,28.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3263.66,"Valve, Sta. 119+80, Valve 28",2139.91,47.18,Metal Loss External,33.78378989,-118.22304074,2.470
40005164,GROUP,9781.14,98+19,10%,0.219,52000,0.55,0.35,6:00,1525,0.75000,100.000%,19.68,27.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3264.70,"Valve, Sta. 119+80, Valve 28",2138.87,47.18,Metal Loss Internal,33.78378985,-118.22304413,2.470
40005165,GROUP,9781.46,98+19,14%,0.219,52000,0.57,0.47,5:45,1525,0.75000,100.000%,20.00,27.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3265.01,"Valve, Sta. 119+80, Valve 28",2138.56,47.18,Metal Loss Internal,33.78378983,-118.22304517,2.470
40005166,GROUP,9787.93,98+26,13%,0.219,52000,0.59,0.58,5:45,1525,0.75000,100.000%,26.47,20.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3271.49,"Valve, Sta. 119+80, Valve 28",2132.08,47.18,Metal Loss Internal,33.78378953,-118.22306642,2.440
40005167,GROUP,9792.28,98+30,12%,0.219,52000,0.43,0.47,6:00,1525,0.75000,100.000%,30.82,16.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3275.83,"Valve, Sta. 119+80, Valve 28",2127.74,47.18,Metal Loss Internal,33.78378928,-118.22308067,2.430
40005168,GROUP,9792.60,98+30,15%,0.219,52000,0.44,0.45,5:45,1525,0.75000,100.000%,31.14,16.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3276.15,"Valve, Sta. 119+80, Valve 28",2127.42,47.18,Metal Loss Internal,33.78378926,-118.22308174,2.430
40005169,GROUP,9793.25,98+31,13%,0.219,52000,0.76,0.61,6:00,1525,0.75000,100.000%,31.79,15.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3276.80,"Valve, Sta. 119+80, Valve 28",2126.77,47.18,Metal Loss Internal,33.78378922,-118.22308386,2.430
10000154,LOCATION,9794.82,98+33,,,,,,,,,,33.36,13.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3278.37,"Valve, Sta. 119+80, Valve 28",2125.20,47.18,Sleeve Begin - 12.93 in.,33.78378908,-118.22309077,2.440
10000154,LOCATION,9795.89,98+34,,,,,,,,,,34.43,12.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3279.45,"Valve, Sta. 119+80, Valve 28",2124.12,47.18,Sleeve End  ,33.78378908,-118.22309077,2.440
40005170,GROUP,9796.42,98+34,17%,0.219,52000,0.68,0.43,6:00,1525,0.75000,100.000%,34.96,12.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3279.97,"Valve, Sta. 119+80, Valve 28",2123.60,47.18,Metal Loss Internal,33.78378900,-118.22309427,2.450
40005171,GROUP,9796.82,98+35,10%,0.219,52000,0.86,0.90,6:00,1525,0.75000,100.000%,35.36,11.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3280.38,"Valve, Sta. 119+80, Valve 28",2123.19,47.18,Metal Loss Internal,33.78378898,-118.22309559,2.450
40005172,GROUP,9797.08,98+35,12%,0.219,52000,0.54,0.40,5:45,1525,0.75000,100.000%,35.62,11.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3280.63,"Valve, Sta. 119+80, Valve 28",2122.94,47.18,Metal Loss Internal,33.78378896,-118.22309643,2.450
10000155,LOCATION,9797.89,98+36,,,,,,,,,,36.43,10.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3281.44,"Valve, Sta. 119+80, Valve 28",2122.13,47.18,Sleeve Begin - 61.49 in.,33.78378870,-118.22310748,2.480
10000155,LOCATION,9803.01,98+41,,,,,,,,,,41.55,5.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3286.56,"Valve, Sta. 119+80, Valve 28",2117.00,47.18,Sleeve End  ,33.78378870,-118.22310748,2.480
40005173,GROUP,9803.20,98+41,20%,0.219,52000,0.53,0.41,6:00,1525,0.75000,100.000%,41.74,5.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3286.75,"Valve, Sta. 119+80, Valve 28",2116.82,47.18,Metal Loss External,33.78378847,-118.22311649,2.510
40005174,GROUP,9803.39,98+41,14%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,41.93,5.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3286.95,"Valve, Sta. 119+80, Valve 28",2116.62,47.18,Metal Loss External,33.78378845,-118.22311714,2.510
40005175,GROUP,9804.34,98+42,11%,0.219,52000,0.62,0.41,6:15,1525,0.75000,100.000%,42.88,4.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3287.89,"Valve, Sta. 119+80, Valve 28",2115.68,47.18,Metal Loss External,33.78378838,-118.22312023,2.520
40005176,GROUP,9806.99,98+45,13%,0.219,52000,0.47,0.39,5:45,1525,0.75000,100.000%,45.53,1.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3290.54,"Valve, Sta. 119+80, Valve 28",2113.03,47.18,Metal Loss Internal,33.78378814,-118.22312892,2.550
40005177,GROUP,9807.43,98+45,10%,0.219,52000,0.40,0.36,6:00,1525,0.75000,100.000%,45.97,1.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3290.98,"Valve, Sta. 119+80, Valve 28",2112.58,47.18,Metal Loss Internal,33.78378810,-118.22313038,2.560
40005178,GROUP,9807.87,98+46,15%,0.219,52000,0.54,0.34,6:00,1525,0.75000,100.000%,46.41,0.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3291.42,"Valve, Sta. 119+80, Valve 28",2112.15,47.18,Metal Loss Internal,33.78378806,-118.22313180,2.560
3810,WELD,9808.64,98+47,,,,,,,,,,,,,,,,47.10,,33.78378798,-118.22313435,2.570
40005179,GROUP,9811.37,98+49,12%,0.219,52000,0.76,0.52,6:00,1525,0.75000,100.000%,2.73,44.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3294.92,"Valve, Sta. 119+80, Valve 28",2108.65,47.10,Metal Loss Internal,33.78378771,-118.22314329,2.590
40005180,GROUP,9811.75,98+50,13%,0.219,52000,0.70,0.84,6:00,1525,0.75000,100.000%,3.10,44.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3295.30,"Valve, Sta. 119+80, Valve 28",2108.27,47.10,Metal Loss Internal,33.78378767,-118.22314453,2.590
40005181,GROUP,9812.05,98+50,12%,0.219,52000,0.54,0.54,6:15,1525,0.75000,100.000%,3.41,43.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3295.60,"Valve, Sta. 119+80, Valve 28",2107.96,47.10,Metal Loss Internal,33.78378764,-118.22314554,2.590
40005182,GROUP,9818.12,98+56,12%,0.219,52000,0.51,0.54,6:15,1525,0.75000,100.000%,9.48,37.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3301.67,"Valve, Sta. 119+80, Valve 28",2101.90,47.10,Metal Loss Internal,33.78378693,-118.22316543,2.600
40005183,GROUP,9829.31,98+67,11%,0.219,52000,0.68,0.40,6:00,1525,0.75000,100.000%,20.66,26.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3312.86,"Valve, Sta. 119+80, Valve 28",2090.71,47.10,Metal Loss Internal,33.78378537,-118.22320209,2.590
40005184,GROUP,9829.51,98+68,12%,0.219,52000,0.75,0.43,6:00,1525,0.75000,100.000%,20.87,26.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3313.06,"Valve, Sta. 119+80, Valve 28",2090.51,47.10,Metal Loss Internal,33.78378534,-118.22320275,2.590
40005185,GROUP,9831.68,98+70,11%,0.219,52000,0.75,0.55,6:00,1525,0.75000,100.000%,23.04,24.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3315.23,"Valve, Sta. 119+80, Valve 28",2088.33,47.10,Metal Loss Internal,33.78378500,-118.22320988,2.590
40005186,GROUP,9840.57,98+79,11%,0.219,52000,0.54,0.33,6:00,1525,0.75000,100.000%,31.93,15.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3324.12,"Valve, Sta. 119+80, Valve 28",2079.44,47.10,Metal Loss Internal,33.78378349,-118.22323901,2.590
40005187,GROUP,9840.75,98+79,15%,0.219,52000,0.25,0.33,6:00,1525,0.75000,100.000%,32.11,14.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3324.31,"Valve, Sta. 119+80, Valve 28",2079.26,47.10,Metal Loss Internal,33.78378346,-118.22323960,2.590
40005188,GROUP,9848.60,98+87,10%,0.219,52000,0.85,0.75,4:45,1525,0.75000,100.000%,39.96,7.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3332.15,"Valve, Sta. 119+80, Valve 28",2071.42,47.10,Metal Loss External,33.78378204,-118.22326529,2.570
40005189,GROUP,9851.03,98+89,17%,0.219,52000,1.06,0.51,5:45,1525,0.75000,100.000%,42.39,4.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3334.58,"Valve, Sta. 119+80, Valve 28",2068.98,47.10,Metal Loss Internal,33.78378157,-118.22327326,2.570
40005190,GROUP,9852.13,98+91,18%,0.219,52000,0.55,0.46,5:45,1525,0.75000,100.000%,43.49,3.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3335.69,"Valve, Sta. 119+80, Valve 28",2067.88,47.10,Metal Loss Internal,33.78378136,-118.22327686,2.560
40005191,GROUP,9852.64,98+91,12%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,44.00,3.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3336.19,"Valve, Sta. 119+80, Valve 28",2067.38,47.10,Metal Loss Internal,33.78378127,-118.22327852,2.550
3820,WELD,9855.74,98+94,,,,,,,,,,,,,,,,46.76,,33.78378067,-118.22328867,2.530
40005192,GROUP,9855.97,98+94,12%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,0.23,46.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3339.52,"Valve, Sta. 119+80, Valve 28",2064.05,46.76,Metal Loss Internal,33.78378063,-118.22328941,2.530
40005193,GROUP,9856.82,98+95,11%,0.219,52000,0.71,0.59,5:45,1525,0.75000,100.000%,1.08,45.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3340.38,"Valve, Sta. 119+80, Valve 28",2063.19,46.76,Metal Loss Internal,33.78378047,-118.22329222,2.510
40005194,GROUP,9857.23,98+96,16%,0.219,52000,0.65,0.64,6:00,1525,0.75000,100.000%,1.48,45.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3340.78,"Valve, Sta. 119+80, Valve 28",2062.79,46.76,Metal Loss Internal,33.78378039,-118.22329353,2.510
40005195,GROUP,9858.41,98+97,16%,0.219,52000,0.56,0.58,5:45,1525,0.75000,100.000%,2.67,44.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3341.96,"Valve, Sta. 119+80, Valve 28",2061.61,46.76,Metal Loss Internal,33.78378015,-118.22329741,2.490
40005196,GROUP,9858.63,98+97,13%,0.219,52000,0.50,0.52,5:45,1525,0.75000,100.000%,2.88,43.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3342.18,"Valve, Sta. 119+80, Valve 28",2061.39,46.76,Metal Loss Internal,33.78378010,-118.22329811,2.490
40005197,GROUP,9859.54,98+98,16%,0.219,52000,0.58,0.54,5:45,1525,0.75000,100.000%,3.80,42.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3343.09,"Valve, Sta. 119+80, Valve 28",2060.47,46.76,Metal Loss Internal,33.78377992,-118.22330111,2.470
40005198,GROUP,9859.70,98+98,17%,0.219,52000,0.55,0.44,5:45,1525,0.75000,100.000%,3.96,42.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3343.25,"Valve, Sta. 119+80, Valve 28",2060.32,46.76,Metal Loss Internal,33.78377989,-118.22330163,2.470
40005199,GROUP,9860.01,98+98,14%,0.219,52000,0.59,0.42,5:45,1525,0.75000,100.000%,4.27,42.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3343.57,"Valve, Sta. 119+80, Valve 28",2060.00,46.76,Metal Loss Internal,33.78377982,-118.22330266,2.460
40005200,GROUP,9860.28,98+99,16%,0.219,52000,1.17,0.74,6:00,1525,0.75000,100.000%,4.54,42.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3343.84,"Valve, Sta. 119+80, Valve 28",2059.73,46.76,Metal Loss Internal,33.78377977,-118.22330354,2.450
40005201,GROUP,9860.51,98+99,18%,0.219,52000,0.66,0.56,6:00,1525,0.75000,100.000%,4.77,41.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3344.06,"Valve, Sta. 119+80, Valve 28",2059.51,46.76,Metal Loss Internal,33.78377972,-118.22330427,2.450
40005202,GROUP,9860.82,98+99,11%,0.219,52000,1.45,0.80,5:45,1525,0.75000,100.000%,5.08,41.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3344.37,"Valve, Sta. 119+80, Valve 28",2059.19,46.76,Metal Loss Internal,33.78377965,-118.22330530,2.440
40005203,GROUP,9861.02,99+00,23%,0.219,52000,0.63,0.55,6:00,1525,0.75000,100.000%,5.28,41.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3344.58,"Valve, Sta. 119+80, Valve 28",2058.99,46.76,Metal Loss Internal,33.78377961,-118.22330596,2.440
40005204,GROUP,9861.37,99+00,12%,0.219,52000,2.17,0.70,6:00,1525,0.75000,100.000%,5.63,41.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3344.92,"Valve, Sta. 119+80, Valve 28",2058.65,46.76,Metal Loss Internal,33.78377954,-118.22330710,2.430
40005205,GROUP,9861.68,99+00,13%,0.219,52000,1.28,0.84,6:00,1525,0.75000,100.000%,5.93,40.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3345.23,"Valve, Sta. 119+80, Valve 28",2058.34,46.76,Metal Loss Internal,33.78377948,-118.22330810,2.430
40005206,GROUP,9862.01,99+01,24%,0.219,52000,1.78,1.24,6:00,1525,0.75000,100.000%,6.27,40.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3345.56,"Valve, Sta. 119+80, Valve 28",2058.00,46.76,Metal Loss Internal,33.78377941,-118.22330920,2.420
40005207,GROUP,9862.85,99+01,17%,0.219,52000,1.95,0.51,6:00,1525,0.75000,100.000%,7.10,39.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3346.40,"Valve, Sta. 119+80, Valve 28",2057.17,46.76,Metal Loss Internal,33.78377923,-118.22331193,2.400
40005208,GROUP,9863.20,99+02,25%,0.219,52000,0.49,0.58,6:00,1525,0.75000,100.000%,7.46,39.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3346.75,"Valve, Sta. 119+80, Valve 28",2056.82,46.76,Metal Loss Internal,33.78377916,-118.22331309,2.390
40005209,GROUP,9863.63,99+02,16%,0.219,52000,0.60,0.64,6:00,1525,0.75000,100.000%,7.88,38.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3347.18,"Valve, Sta. 119+80, Valve 28",2056.39,46.76,Metal Loss Internal,33.78377908,-118.22331447,2.380
40005210,GROUP,9864.05,99+03,23%,0.219,52000,0.70,0.47,5:45,1525,0.75000,100.000%,8.31,38.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3347.60,"Valve, Sta. 119+80, Valve 28",2055.96,46.76,Metal Loss Internal,33.78377899,-118.22331587,2.370
40005211,GROUP,9865.94,99+04,13%,0.219,52000,0.60,0.33,5:45,1525,0.75000,100.000%,10.19,36.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3349.49,"Valve, Sta. 119+80, Valve 28",2054.08,46.76,Metal Loss Internal,33.78377858,-118.22332204,2.320
40005212,GROUP,9867.01,99+06,12%,0.219,52000,0.27,0.33,6:00,1525,0.75000,100.000%,11.26,35.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3350.56,"Valve, Sta. 119+80, Valve 28",2053.01,46.76,Metal Loss Internal,33.78377835,-118.22332554,2.300
40005213,GROUP,9867.71,99+06,11%,0.219,52000,0.76,0.43,6:00,1525,0.75000,100.000%,11.97,34.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3351.26,"Valve, Sta. 119+80, Valve 28",2052.31,46.76,Metal Loss Internal,33.78377820,-118.22332784,2.280
40005214,GROUP,9867.98,99+07,16%,0.219,52000,0.80,0.59,5:45,1525,0.75000,100.000%,12.23,34.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3351.53,"Valve, Sta. 119+80, Valve 28",2052.04,46.76,Metal Loss Internal,33.78377814,-118.22332871,2.270
40005215,GROUP,9868.51,99+07,16%,0.219,52000,0.61,0.60,6:00,1525,0.75000,100.000%,12.77,33.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3352.06,"Valve, Sta. 119+80, Valve 28",2051.50,46.76,Metal Loss Internal,33.78377802,-118.22333046,2.260
40005216,GROUP,9868.72,99+07,14%,0.219,52000,0.48,0.48,5:45,1525,0.75000,100.000%,12.98,33.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3352.27,"Valve, Sta. 119+80, Valve 28",2051.30,46.76,Metal Loss Internal,33.78377798,-118.22333114,2.250
40005217,GROUP,9868.86,99+07,16%,0.219,52000,0.48,0.49,5:45,1525,0.75000,100.000%,13.11,33.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3352.41,"Valve, Sta. 119+80, Valve 28",2051.16,46.76,Metal Loss Internal,33.78377795,-118.22333158,2.250
40005218,GROUP,9869.41,99+08,10%,0.219,52000,0.84,0.59,6:00,1525,0.75000,100.000%,13.66,33.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3352.96,"Valve, Sta. 119+80, Valve 28",2050.61,46.76,Metal Loss Internal,33.78377782,-118.22333339,2.240
40005219,GROUP,9869.72,99+08,17%,0.219,52000,1.62,0.71,5:45,1525,0.75000,100.000%,13.98,32.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3353.27,"Valve, Sta. 119+80, Valve 28",2050.29,46.76,Metal Loss Internal,33.78377776,-118.22333442,2.230
40005220,GROUP,9870.44,99+09,26%,0.219,52000,0.76,0.58,5:45,1525,0.75000,100.000%,14.69,32.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3353.99,"Valve, Sta. 119+80, Valve 28",2049.58,46.76,Metal Loss Internal,33.78377760,-118.22333675,2.210
40005221,GROUP,9873.47,99+12,18%,0.219,52000,1.74,0.91,5:45,1525,0.75000,100.000%,17.73,29.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3357.03,"Valve, Sta. 119+80, Valve 28",2046.54,46.76,Metal Loss Internal,33.78377692,-118.22334669,2.130
40005222,GROUP,9873.66,99+12,17%,0.219,52000,0.51,0.42,6:00,1525,0.75000,100.000%,17.92,28.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3357.21,"Valve, Sta. 119+80, Valve 28",2046.36,46.76,Metal Loss Internal,33.78377688,-118.22334730,2.120
40005223,GROUP,9875.10,99+14,11%,0.219,52000,0.31,0.42,6:00,1525,0.75000,100.000%,19.35,27.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3358.65,"Valve, Sta. 119+80, Valve 28",2044.92,46.76,Metal Loss Internal,33.78377655,-118.22335199,2.080
40005224,GROUP,9875.56,99+14,14%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,19.82,26.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3359.11,"Valve, Sta. 119+80, Valve 28",2044.46,46.76,Metal Loss Internal,33.78377645,-118.22335351,2.070
40005225,GROUP,9876.39,99+15,13%,0.219,52000,0.54,0.35,6:00,1525,0.75000,100.000%,20.65,26.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3359.94,"Valve, Sta. 119+80, Valve 28",2043.62,46.76,Metal Loss Internal,33.78377626,-118.22335623,2.050
40005226,GROUP,9876.61,99+15,13%,0.219,52000,2.01,0.50,6:00,1525,0.75000,100.000%,20.86,25.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3360.16,"Valve, Sta. 119+80, Valve 28",2043.41,46.76,Metal Loss Internal,33.78377621,-118.22335693,2.040
40005227,GROUP,9876.84,99+15,20%,0.219,52000,1.60,0.39,6:00,1525,0.75000,100.000%,21.10,25.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3360.39,"Valve, Sta. 119+80, Valve 28",2043.18,46.76,Metal Loss Internal,33.78377615,-118.22335769,2.040
40005228,GROUP,9877.25,99+16,11%,0.219,52000,0.54,0.33,6:00,1525,0.75000,100.000%,21.50,25.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3360.80,"Valve, Sta. 119+80, Valve 28",2042.77,46.76,Metal Loss Internal,33.78377606,-118.22335902,2.020
40005229,GROUP,9877.47,99+16,11%,0.219,52000,0.93,0.51,6:00,1525,0.75000,100.000%,21.73,25.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3361.03,"Valve, Sta. 119+80, Valve 28",2042.54,46.76,Metal Loss Internal,33.78377601,-118.22335976,2.020
40005230,GROUP,9877.66,99+16,15%,0.219,52000,0.53,0.60,6:00,1525,0.75000,100.000%,21.92,24.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3361.22,"Valve, Sta. 119+80, Valve 28",2042.35,46.76,Metal Loss Internal,33.78377597,-118.22336038,2.010
40005231,GROUP,9879.79,99+18,13%,0.219,52000,0.35,0.33,5:45,1525,0.75000,100.000%,24.04,22.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3363.34,"Valve, Sta. 119+80, Valve 28",2040.23,46.76,Metal Loss Internal,33.78377548,-118.22336733,1.960
40005232,GROUP,9879.93,99+19,11%,0.219,52000,1.04,0.52,6:00,1525,0.75000,100.000%,24.19,22.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3363.48,"Valve, Sta. 119+80, Valve 28",2040.09,46.76,Metal Loss Internal,33.78377545,-118.22336779,1.950
40005233,GROUP,9880.19,99+19,19%,0.219,52000,0.87,0.56,5:45,1525,0.75000,100.000%,24.44,22.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3363.74,"Valve, Sta. 119+80, Valve 28",2039.83,46.76,Metal Loss Internal,33.78377539,-118.22336864,1.950
40005234,GROUP,9880.51,99+19,12%,0.219,52000,0.61,0.62,5:45,1525,0.75000,100.000%,24.76,21.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3364.06,"Valve, Sta. 119+80, Valve 28",2039.51,46.76,Metal Loss Internal,33.78377531,-118.22336969,1.940
40005235,GROUP,9880.68,99+19,11%,0.219,52000,0.84,0.71,6:00,1525,0.75000,100.000%,24.93,21.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3364.23,"Valve, Sta. 119+80, Valve 28",2039.34,46.76,Metal Loss Internal,33.78377527,-118.22337024,1.930
40005236,GROUP,9881.39,99+20,18%,0.219,52000,0.66,0.60,5:45,1525,0.75000,100.000%,25.65,21.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3364.94,"Valve, Sta. 119+80, Valve 28",2038.63,46.76,Metal Loss Internal,33.78377510,-118.22337257,1.920
40005237,GROUP,9881.64,99+20,17%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,25.90,20.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3365.19,"Valve, Sta. 119+80, Valve 28",2038.38,46.76,Metal Loss Internal,33.78377505,-118.22337339,1.910
