ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40005238,GROUP,9881.79,99+20,10%,0.219,52000,0.35,0.33,6:00,1525,0.75000,100.000%,26.05,20.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3365.34,"Valve, Sta. 119+80, Valve 28",2038.23,46.76,Metal Loss Internal,33.78377501,-118.22337389,1.910
40005239,GROUP,9881.93,99+21,13%,0.219,52000,0.56,0.43,6:00,1525,0.75000,100.000%,26.19,20.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3365.49,"Valve, Sta. 119+80, Valve 28",2038.08,46.76,Metal Loss Internal,33.78377498,-118.22337435,1.900
40005240,GROUP,9882.89,99+22,10%,0.219,52000,0.70,0.56,6:00,1525,0.75000,100.000%,27.15,19.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3366.44,"Valve, Sta. 119+80, Valve 28",2037.13,46.76,Metal Loss Internal,33.78377476,-118.22337747,1.880
40005241,GROUP,9883.46,99+22,18%,0.219,52000,2.81,0.80,6:00,1525,0.75000,100.000%,27.72,19.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3367.01,"Valve, Sta. 119+80, Valve 28",2036.56,46.76,Metal Loss Internal,33.78377462,-118.22337934,1.860
40005242,GROUP,9884.09,99+23,11%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,28.35,18.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3367.65,"Valve, Sta. 119+80, Valve 28",2035.92,46.76,Metal Loss Internal,33.78377448,-118.22338141,1.850
40005243,GROUP,9884.34,99+23,14%,0.219,52000,0.82,0.54,6:00,1525,0.75000,100.000%,28.59,18.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3367.89,"Valve, Sta. 119+80, Valve 28",2035.68,46.76,Metal Loss Internal,33.78377442,-118.22338220,1.840
40005244,GROUP,9885.94,99+25,15%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,30.19,16.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3369.49,"Valve, Sta. 119+80, Valve 28",2034.08,46.76,Metal Loss Internal,33.78377404,-118.22338744,1.810
40005245,GROUP,9886.47,99+25,10%,0.219,52000,0.48,0.35,6:00,1525,0.75000,100.000%,30.73,16.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3370.02,"Valve, Sta. 119+80, Valve 28",2033.55,46.76,Metal Loss Internal,33.78377391,-118.22338918,1.800
40005246,GROUP,9887.07,99+26,11%,0.219,52000,0.48,0.35,6:00,1525,0.75000,100.000%,31.33,15.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3370.62,"Valve, Sta. 119+80, Valve 28",2032.95,46.76,Metal Loss Internal,33.78377378,-118.22339114,1.780
40005247,GROUP,9887.97,99+27,10%,0.219,52000,0.55,0.33,6:00,1525,0.75000,100.000%,32.23,14.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3371.53,"Valve, Sta. 119+80, Valve 28",2032.04,46.76,Metal Loss Internal,33.78377357,-118.22339409,1.760
40005248,GROUP,9888.25,99+27,16%,0.219,52000,0.46,0.39,5:45,1525,0.75000,100.000%,32.51,14.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3371.80,"Valve, Sta. 119+80, Valve 28",2031.76,46.76,Metal Loss Internal,33.78377350,-118.22339501,1.760
40005249,GROUP,9888.47,99+27,12%,0.219,52000,0.65,0.42,6:00,1525,0.75000,100.000%,32.73,14.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3372.03,"Valve, Sta. 119+80, Valve 28",2031.54,46.76,Metal Loss Internal,33.78377345,-118.22339573,1.750
40005250,GROUP,9889.13,99+28,13%,0.219,52000,1.34,0.46,5:45,1525,0.75000,100.000%,33.39,13.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3372.68,"Valve, Sta. 119+80, Valve 28",2030.89,46.76,Metal Loss Internal,33.78377330,-118.22339787,1.740
40005251,GROUP,9890.52,99+29,12%,0.219,52000,0.56,0.38,6:00,1525,0.75000,100.000%,34.77,11.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3374.07,"Valve, Sta. 119+80, Valve 28",2029.50,46.76,Metal Loss Internal,33.78377296,-118.22340241,1.710
40005252,GROUP,9892.97,99+32,12%,0.219,52000,0.30,0.33,6:00,1525,0.75000,100.000%,37.23,9.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3376.53,"Valve, Sta. 119+80, Valve 28",2027.04,46.76,Metal Loss Internal,33.78377238,-118.22341044,1.660
40005253,GROUP,9894.46,99+33,12%,0.219,52000,0.71,0.48,6:00,1525,0.75000,100.000%,38.71,8.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3378.01,"Valve, Sta. 119+80, Valve 28",2025.56,46.76,Metal Loss Internal,33.78377202,-118.22341529,1.630
40005254,GROUP,9896.85,99+36,10%,0.219,52000,0.68,0.41,6:00,1525,0.75000,100.000%,41.11,5.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3380.40,"Valve, Sta. 119+80, Valve 28",2023.17,46.76,Metal Loss Internal,33.78377144,-118.22342312,1.580
40005255,GROUP,9899.90,99+39,18%,0.219,52000,1.99,1.12,5:45,1525,0.75000,100.000%,44.15,2.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3383.45,"Valve, Sta. 119+80, Valve 28",2020.12,46.76,Metal Loss Internal,33.78377071,-118.22343307,1.510
40005256,GROUP,9901.21,99+40,16%,0.219,52000,0.69,0.53,6:00,1525,0.75000,100.000%,45.46,1.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3384.76,"Valve, Sta. 119+80, Valve 28",2018.81,46.76,Metal Loss Internal,33.78377039,-118.22343735,1.480
40005257,GROUP,9901.37,99+40,15%,0.219,52000,0.98,0.75,6:00,1525,0.75000,100.000%,45.63,1.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3384.92,"Valve, Sta. 119+80, Valve 28",2018.64,46.76,Metal Loss Internal,33.78377035,-118.22343790,1.480
40005258,GROUP,9901.62,99+41,12%,0.219,52000,0.47,0.36,6:00,1525,0.75000,100.000%,45.87,0.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3385.17,"Valve, Sta. 119+80, Valve 28",2018.40,46.76,Metal Loss Internal,33.78377029,-118.22343870,1.480
40005259,GROUP,9901.77,99+41,20%,0.219,52000,0.51,0.54,6:00,1525,0.75000,100.000%,46.03,0.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3385.33,"Valve, Sta. 119+80, Valve 28",2018.24,46.76,Metal Loss Internal,33.78377025,-118.22343921,1.470
40005260,GROUP,9902.29,99+41,27%,0.219,52000,2.22,0.84,6:00,1525,0.75000,100.000%,46.55,0.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3385.85,"Valve, Sta. 119+80, Valve 28",2017.72,46.76,Metal Loss Internal,33.78377013,-118.22344090,1.460
3830,WELD,9902.50,99+41,,,,,,,,,,,,,,,,47.15,,33.78377008,-118.22344158,1.460
40005261,GROUP,9902.63,99+42,20%,0.219,52000,0.80,1.47,6:00,1525,0.75000,100.000%,0.13,47.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3386.18,"Valve, Sta. 119+80, Valve 28",2017.38,47.15,Metal Loss Internal,33.78377004,-118.22344201,1.460
40005262,GROUP,9902.80,99+42,11%,0.219,52000,0.62,0.71,5:45,1525,0.75000,100.000%,0.30,46.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3386.36,"Valve, Sta. 119+80, Valve 28",2017.21,47.15,Metal Loss Internal,33.78377000,-118.22344258,1.450
40005263,GROUP,9903.29,99+42,40%,0.219,52000,4.52,1.05,6:00,1394,0.83000,100.000%,0.79,46.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3386.84,"Valve, Sta. 119+80, Valve 28",2016.73,47.15,Metal Loss Internal,33.78376988,-118.22344416,1.440
40005264,GROUP,9903.64,99+43,12%,0.219,52000,1.83,0.73,6:00,1525,0.75000,100.000%,1.14,46.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3387.19,"Valve, Sta. 119+80, Valve 28",2016.38,47.15,Metal Loss Internal,33.78376980,-118.22344531,1.440
40005265,GROUP,9903.90,99+43,23%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,1.40,45.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3387.45,"Valve, Sta. 119+80, Valve 28",2016.12,47.15,Metal Loss Internal,33.78376974,-118.22344614,1.430
40005266,GROUP,9904.79,99+44,10%,0.219,52000,0.89,0.52,6:00,1525,0.75000,100.000%,2.29,44.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3388.34,"Valve, Sta. 119+80, Valve 28",2015.23,47.15,Metal Loss Internal,33.78376952,-118.22344906,1.420
40005267,GROUP,9905.01,99+44,15%,0.219,52000,0.96,0.61,6:00,1525,0.75000,100.000%,2.51,44.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3388.56,"Valve, Sta. 119+80, Valve 28",2015.01,47.15,Metal Loss Internal,33.78376947,-118.22344979,1.410
40005268,GROUP,9905.21,99+44,13%,0.219,52000,0.42,0.33,6:00,1525,0.75000,100.000%,2.71,44.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3388.76,"Valve, Sta. 119+80, Valve 28",2014.81,47.15,Metal Loss Internal,33.78376942,-118.22345043,1.410
40005269,GROUP,9906.08,99+45,15%,0.219,52000,0.98,0.63,6:00,1525,0.75000,100.000%,3.57,43.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3389.63,"Valve, Sta. 119+80, Valve 28",2013.94,47.15,Metal Loss Internal,33.78376921,-118.22345326,1.400
40005270,GROUP,9906.73,99+46,10%,0.219,52000,0.53,0.38,6:00,1525,0.75000,100.000%,4.23,42.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3390.28,"Valve, Sta. 119+80, Valve 28",2013.29,47.15,Metal Loss Internal,33.78376905,-118.22345541,1.390
40005271,GROUP,9907.25,99+46,17%,0.219,52000,2.47,0.87,6:00,1525,0.75000,100.000%,4.75,42.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3390.80,"Valve, Sta. 119+80, Valve 28",2012.77,47.15,Metal Loss Internal,33.78376893,-118.22345710,1.380
40005272,GROUP,9907.83,99+47,16%,0.219,52000,2.81,0.92,6:00,1525,0.75000,100.000%,5.33,41.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3391.38,"Valve, Sta. 119+80, Valve 28",2012.19,47.15,Metal Loss Internal,33.78376879,-118.22345899,1.370
40005273,GROUP,9908.21,99+47,21%,0.219,52000,2.94,0.90,6:00,1525,0.75000,100.000%,5.71,41.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3391.77,"Valve, Sta. 119+80, Valve 28",2011.80,47.15,Metal Loss Internal,33.78376869,-118.22346026,1.360
40005274,GROUP,9908.75,99+48,20%,0.219,52000,1.86,1.77,6:00,1525,0.75000,100.000%,6.25,40.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3392.30,"Valve, Sta. 119+80, Valve 28",2011.27,47.15,Metal Loss Internal,33.78376856,-118.22346200,1.360
40005275,GROUP,9909.54,99+49,18%,0.219,52000,1.84,1.25,6:00,1525,0.75000,100.000%,7.04,40.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3393.09,"Valve, Sta. 119+80, Valve 28",2010.48,47.15,Metal Loss Internal,33.78376837,-118.22346459,1.350
40005276,GROUP,9909.87,99+49,16%,0.219,52000,0.59,0.90,6:00,1525,0.75000,100.000%,7.37,39.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3393.43,"Valve, Sta. 119+80, Valve 28",2010.14,47.15,Metal Loss Internal,33.78376829,-118.22346569,1.340
40005277,GROUP,9910.34,99+49,19%,0.219,52000,3.31,1.75,5:45,1525,0.75000,100.000%,7.84,39.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3393.89,"Valve, Sta. 119+80, Valve 28",2009.67,47.15,Metal Loss Internal,33.78376817,-118.22346722,1.340
40005278,GROUP,9910.89,99+50,15%,0.219,52000,2.45,1.14,6:00,1525,0.75000,100.000%,8.39,38.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3394.44,"Valve, Sta. 119+80, Valve 28",2009.13,47.15,Metal Loss Internal,33.78376804,-118.22346900,1.330
40005279,GROUP,9911.14,99+50,14%,0.219,52000,0.58,0.59,6:00,1525,0.75000,100.000%,8.64,38.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3394.69,"Valve, Sta. 119+80, Valve 28",2008.88,47.15,Metal Loss Internal,33.78376798,-118.22346981,1.330
40005280,GROUP,9911.34,99+50,18%,0.219,52000,0.83,1.01,6:00,1525,0.75000,100.000%,8.84,38.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3394.90,"Valve, Sta. 119+80, Valve 28",2008.67,47.15,Metal Loss Internal,33.78376793,-118.22347049,1.330
40005281,GROUP,9911.53,99+51,16%,0.219,52000,0.97,0.81,5:45,1525,0.75000,100.000%,9.03,38.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3395.09,"Valve, Sta. 119+80, Valve 28",2008.48,47.15,Metal Loss Internal,33.78376788,-118.22347111,1.330
40005282,GROUP,9912.11,99+51,17%,0.219,52000,0.91,0.38,5:45,1525,0.75000,100.000%,9.61,37.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3395.67,"Valve, Sta. 119+80, Valve 28",2007.90,47.15,Metal Loss Internal,33.78376774,-118.22347301,1.320
40005283,GROUP,9912.19,99+51,10%,0.219,52000,2.28,3.10,3:00,1525,0.75000,100.000%,9.69,37.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3395.74,"Valve, Sta. 119+80, Valve 28",2007.83,47.15,Metal Loss External,33.78376772,-118.22347324,1.320
40005284,GROUP,9912.33,99+51,15%,0.219,52000,0.64,0.48,5:45,1525,0.75000,100.000%,9.83,37.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3395.88,"Valve, Sta. 119+80, Valve 28",2007.69,47.15,Metal Loss Internal,33.78376769,-118.22347370,1.320
40005285,GROUP,9912.51,99+52,13%,0.219,52000,0.23,0.33,6:15,1525,0.75000,100.000%,10.01,37.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3396.06,"Valve, Sta. 119+80, Valve 28",2007.51,47.15,Metal Loss Internal,33.78376764,-118.22347430,1.320
40005286,GROUP,9913.39,99+52,17%,0.219,52000,1.63,1.74,6:00,1525,0.75000,100.000%,10.89,36.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3396.95,"Valve, Sta. 119+80, Valve 28",2006.62,47.15,Metal Loss Internal,33.78376742,-118.22347719,1.310
40005287,GROUP,9913.82,99+53,12%,0.219,52000,0.80,0.77,5:45,1525,0.75000,100.000%,11.32,35.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3397.37,"Valve, Sta. 119+80, Valve 28",2006.20,47.15,Metal Loss Internal,33.78376732,-118.22347859,1.310
40005288,GROUP,9914.12,99+53,10%,0.219,52000,1.17,1.05,6:00,1525,0.75000,100.000%,11.62,35.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3397.67,"Valve, Sta. 119+80, Valve 28",2005.90,47.15,Metal Loss Internal,33.78376724,-118.22347956,1.310
40005289,GROUP,9914.90,99+54,13%,0.219,52000,0.76,0.75,5:45,1525,0.75000,100.000%,12.40,34.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3398.45,"Valve, Sta. 119+80, Valve 28",2005.12,47.15,Metal Loss Internal,33.78376705,-118.22348210,1.310
40005290,GROUP,9915.14,99+54,17%,0.219,52000,0.67,0.39,5:45,1525,0.75000,100.000%,12.64,34.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3398.70,"Valve, Sta. 119+80, Valve 28",2004.87,47.15,Metal Loss Internal,33.78376699,-118.22348291,1.300
40005291,GROUP,9915.67,99+55,11%,0.219,52000,0.69,0.77,5:45,1525,0.75000,100.000%,13.17,33.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3399.22,"Valve, Sta. 119+80, Valve 28",2004.35,47.15,Metal Loss Internal,33.78376686,-118.22348464,1.300
40005292,GROUP,9916.37,99+55,13%,0.219,52000,1.16,0.61,5:45,1525,0.75000,100.000%,13.87,33.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3399.93,"Valve, Sta. 119+80, Valve 28",2003.64,47.15,Metal Loss Internal,33.78376669,-118.22348693,1.300
40005293,GROUP,9916.75,99+56,13%,0.219,52000,2.43,0.65,5:45,1525,0.75000,100.000%,14.25,32.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3400.30,"Valve, Sta. 119+80, Valve 28",2003.27,47.15,Metal Loss Internal,33.78376659,-118.22348815,1.300
40005294,GROUP,9917.07,99+56,10%,0.219,52000,0.78,0.98,6:00,1525,0.75000,100.000%,14.57,32.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3400.62,"Valve, Sta. 119+80, Valve 28",2002.95,47.15,Metal Loss Internal,33.78376651,-118.22348921,1.300
40005295,GROUP,9917.44,99+57,12%,0.219,52000,0.53,0.99,6:15,1525,0.75000,100.000%,14.94,32.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3400.99,"Valve, Sta. 119+80, Valve 28",2002.57,47.15,Metal Loss Internal,33.78376642,-118.22349043,1.300
40005296,GROUP,9917.63,99+57,32%,0.219,52000,0.70,0.73,5:45,1525,0.75000,100.000%,15.13,32.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3401.18,"Valve, Sta. 119+80, Valve 28",2002.38,47.15,Metal Loss Internal,33.78376638,-118.22349105,1.300
40005297,GROUP,9917.82,99+57,11%,0.219,52000,0.28,0.42,5:30,1525,0.75000,100.000%,15.32,31.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3401.37,"Valve, Sta. 119+80, Valve 28",2002.20,47.15,Metal Loss Internal,33.78376633,-118.22349167,1.300
40005298,GROUP,9917.98,99+57,17%,0.219,52000,0.93,1.11,5:30,1525,0.75000,100.000%,15.48,31.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3401.53,"Valve, Sta. 119+80, Valve 28",2002.04,47.15,Metal Loss Internal,33.78376629,-118.22349219,1.300
40005299,GROUP,9918.90,99+58,13%,0.219,52000,0.86,0.90,6:00,1525,0.75000,100.000%,16.40,30.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3402.46,"Valve, Sta. 119+80, Valve 28",2001.11,47.15,Metal Loss Internal,33.78376606,-118.22349520,1.300
40005300,GROUP,9919.11,99+58,16%,0.219,52000,0.71,0.49,6:00,1525,0.75000,100.000%,16.61,30.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3402.66,"Valve, Sta. 119+80, Valve 28",2000.91,47.15,Metal Loss Internal,33.78376601,-118.22349587,1.300
40005301,GROUP,9919.29,99+58,11%,0.219,52000,0.62,0.85,6:00,1525,0.75000,100.000%,16.79,30.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3402.84,"Valve, Sta. 119+80, Valve 28",2000.73,47.15,Metal Loss Internal,33.78376596,-118.22349647,1.300
40005302,GROUP,9919.55,99+59,16%,0.219,52000,1.33,1.93,6:00,1525,0.75000,100.000%,17.05,30.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3403.10,"Valve, Sta. 119+80, Valve 28",2000.47,47.15,Metal Loss Internal,33.78376590,-118.22349732,1.300
40005303,GROUP,9920.07,99+59,14%,0.219,52000,0.91,0.59,5:45,1525,0.75000,100.000%,17.56,29.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3403.62,"Valve, Sta. 119+80, Valve 28",1999.95,47.15,Metal Loss Internal,33.78376577,-118.22349899,1.300
40005304,GROUP,9920.42,99+60,29%,0.219,52000,1.91,0.65,6:15,1525,0.75000,100.000%,17.92,29.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3403.97,"Valve, Sta. 119+80, Valve 28",1999.60,47.15,Metal Loss Internal,33.78376568,-118.22350014,1.300
40005305,GROUP,9920.81,99+60,15%,0.219,52000,0.58,0.72,5:45,1525,0.75000,100.000%,18.31,28.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3404.36,"Valve, Sta. 119+80, Valve 28",1999.20,47.15,Metal Loss Internal,33.78376558,-118.22350144,1.300
40005306,GROUP,9921.04,99+60,15%,0.219,52000,1.46,0.97,5:45,1525,0.75000,100.000%,18.54,28.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3404.59,"Valve, Sta. 119+80, Valve 28",1998.98,47.15,Metal Loss Internal,33.78376553,-118.22350217,1.300
40005307,GROUP,9921.39,99+61,21%,0.219,52000,3.00,2.40,6:00,1525,0.75000,100.000%,18.89,28.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3404.94,"Valve, Sta. 119+80, Valve 28",1998.63,47.15,Metal Loss Internal,33.78376544,-118.22350332,1.310
40005308,GROUP,9921.82,99+61,16%,0.219,52000,3.77,0.99,5:45,1525,0.75000,100.000%,19.32,27.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3405.38,"Valve, Sta. 119+80, Valve 28",1998.19,47.15,Metal Loss Internal,33.78376533,-118.22350475,1.310
40005309,GROUP,9922.34,99+61,21%,0.219,52000,3.25,1.54,6:00,1525,0.75000,100.000%,19.84,27.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3405.89,"Valve, Sta. 119+80, Valve 28",1997.68,47.15,Metal Loss Internal,33.78376520,-118.22350642,1.310
40005310,GROUP,9922.68,99+62,14%,0.219,52000,0.60,0.92,6:00,1525,0.75000,100.000%,20.18,26.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3406.23,"Valve, Sta. 119+80, Valve 28",1997.34,47.15,Metal Loss Internal,33.78376511,-118.22350755,1.310
40005311,GROUP,9922.82,99+62,11%,0.219,52000,0.45,0.38,6:00,1525,0.75000,100.000%,20.32,26.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3406.38,"Valve, Sta. 119+80, Valve 28",1997.19,47.15,Metal Loss Internal,33.78376508,-118.22350801,1.310
40005312,GROUP,9923.06,99+62,22%,0.219,52000,0.69,0.65,5:45,1525,0.75000,100.000%,20.56,26.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3406.61,"Valve, Sta. 119+80, Valve 28",1996.95,47.15,Metal Loss Internal,33.78376502,-118.22350879,1.310
40005313,GROUP,9923.29,99+62,13%,0.219,52000,0.76,0.53,6:15,1525,0.75000,100.000%,20.79,26.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3406.84,"Valve, Sta. 119+80, Valve 28",1996.73,47.15,Metal Loss Internal,33.78376497,-118.22350952,1.320
40005314,GROUP,9923.75,99+63,28%,0.219,52000,5.30,0.70,6:00,1517,0.76000,100.000%,21.25,25.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3407.30,"Valve, Sta. 119+80, Valve 28",1996.27,47.15,Metal Loss Internal,33.78376485,-118.22351104,1.320
40005315,GROUP,9924.21,99+63,20%,0.219,52000,3.19,0.98,6:00,1525,0.75000,100.000%,21.71,25.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3407.76,"Valve, Sta. 119+80, Valve 28",1995.81,47.15,Metal Loss Internal,33.78376474,-118.22351254,1.320
40005316,GROUP,9924.47,99+64,17%,0.219,52000,0.69,0.47,6:00,1525,0.75000,100.000%,21.97,25.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3408.02,"Valve, Sta. 119+80, Valve 28",1995.55,47.15,Metal Loss Internal,33.78376467,-118.22351339,1.330
40005317,GROUP,9924.66,99+64,15%,0.219,52000,1.24,1.11,6:00,1525,0.75000,100.000%,22.16,24.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3408.21,"Valve, Sta. 119+80, Valve 28",1995.36,47.15,Metal Loss Internal,33.78376462,-118.22351400,1.330
40005318,GROUP,9925.30,99+64,21%,0.219,52000,2.78,0.92,6:00,1525,0.75000,100.000%,22.80,24.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3408.85,"Valve, Sta. 119+80, Valve 28",1994.72,47.15,Metal Loss Internal,33.78376447,-118.22351610,1.340
40005319,GROUP,9925.59,99+65,17%,0.219,52000,0.61,0.70,6:00,1525,0.75000,100.000%,23.09,24.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3409.14,"Valve, Sta. 119+80, Valve 28",1994.43,47.15,Metal Loss Internal,33.78376440,-118.22351706,1.340
40005320,GROUP,9926.20,99+65,14%,0.219,52000,2.35,1.01,6:00,1525,0.75000,100.000%,23.70,23.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3409.75,"Valve, Sta. 119+80, Valve 28",1993.82,47.15,Metal Loss Internal,33.78376424,-118.22351905,1.340
40005321,GROUP,9926.53,99+66,18%,0.219,52000,0.61,0.63,6:00,1525,0.75000,100.000%,24.03,23.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3410.08,"Valve, Sta. 119+80, Valve 28",1993.49,47.15,Metal Loss Internal,33.78376416,-118.22352013,1.350
40005322,GROUP,9926.99,99+66,20%,0.219,52000,6.86,1.20,6:00,1525,0.75000,100.000%,24.49,22.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3410.54,"Valve, Sta. 119+80, Valve 28",1993.03,47.15,Metal Loss Internal,33.78376404,-118.22352163,1.350
40005323,GROUP,9927.40,99+67,17%,0.219,52000,0.46,0.72,6:00,1525,0.75000,100.000%,24.90,22.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3410.95,"Valve, Sta. 119+80, Valve 28",1992.61,47.15,Metal Loss Internal,33.78376394,-118.22352297,1.360
40005324,GROUP,9927.80,99+67,12%,0.219,52000,0.78,0.64,6:00,1525,0.75000,100.000%,25.30,21.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3411.35,"Valve, Sta. 119+80, Valve 28",1992.22,47.15,Metal Loss Internal,33.78376385,-118.22352427,1.370
40005325,GROUP,9928.02,99+67,16%,0.219,52000,1.98,1.31,6:00,1525,0.75000,100.000%,25.51,21.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3411.57,"Valve, Sta. 119+80, Valve 28",1992.00,47.15,Metal Loss Internal,33.78376379,-118.22352498,1.370
40005326,GROUP,9928.26,99+67,19%,0.219,52000,0.80,0.64,5:45,1525,0.75000,100.000%,25.76,21.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3411.81,"Valve, Sta. 119+80, Valve 28",1991.76,47.15,Metal Loss Internal,33.78376373,-118.22352577,1.370
40005327,GROUP,9928.44,99+68,25%,0.219,52000,0.38,0.45,5:45,1525,0.75000,100.000%,25.94,21.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3411.99,"Valve, Sta. 119+80, Valve 28",1991.57,47.15,Metal Loss Internal,33.78376369,-118.22352637,1.370
40005328,GROUP,9928.60,99+68,15%,0.219,52000,0.51,0.51,6:00,1525,0.75000,100.000%,26.10,21.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3412.15,"Valve, Sta. 119+80, Valve 28",1991.42,47.15,Metal Loss Internal,33.78376365,-118.22352688,1.380
40005329,GROUP,9928.77,99+68,11%,0.219,52000,0.65,0.60,5:45,1525,0.75000,100.000%,26.27,20.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3412.32,"Valve, Sta. 119+80, Valve 28",1991.25,47.15,Metal Loss Internal,33.78376361,-118.22352745,1.380
40005330,GROUP,9929.24,99+68,17%,0.219,52000,2.36,0.94,6:00,1525,0.75000,100.000%,26.74,20.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3412.79,"Valve, Sta. 119+80, Valve 28",1990.78,47.15,Metal Loss Internal,33.78376349,-118.22352899,1.390
40005331,GROUP,9929.49,99+69,12%,0.219,52000,0.81,0.96,6:00,1525,0.75000,100.000%,26.99,20.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3413.04,"Valve, Sta. 119+80, Valve 28",1990.53,47.15,Metal Loss Internal,33.78376343,-118.22352980,1.390
40005332,GROUP,9929.73,99+69,20%,0.219,52000,2.17,1.09,6:00,1525,0.75000,100.000%,27.23,19.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3413.28,"Valve, Sta. 119+80, Valve 28",1990.29,47.15,Metal Loss Internal,33.78376337,-118.22353057,1.390
40005333,GROUP,9930.21,99+69,18%,0.219,52000,2.21,0.99,5:45,1525,0.75000,100.000%,27.71,19.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3413.76,"Valve, Sta. 119+80, Valve 28",1989.81,47.15,Metal Loss Internal,33.78376325,-118.22353215,1.400
40005334,GROUP,9930.45,99+70,13%,0.219,52000,0.77,0.46,6:00,1525,0.75000,100.000%,27.95,19.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3414.01,"Valve, Sta. 119+80, Valve 28",1989.56,47.15,Metal Loss Internal,33.78376319,-118.22353295,1.400
40005335,GROUP,9930.61,99+70,10%,0.219,52000,0.77,0.63,6:00,1525,0.75000,100.000%,28.11,19.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3414.16,"Valve, Sta. 119+80, Valve 28",1989.40,47.15,Metal Loss Internal,33.78376315,-118.22353347,1.410
40005336,GROUP,9930.77,99+70,13%,0.219,52000,0.54,0.33,6:00,1525,0.75000,100.000%,28.27,18.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3414.33,"Valve, Sta. 119+80, Valve 28",1989.24,47.15,Metal Loss Internal,33.78376311,-118.22353400,1.410
40005337,GROUP,9931.16,99+70,20%,0.219,52000,2.15,0.82,6:00,1525,0.75000,100.000%,28.66,18.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3414.71,"Valve, Sta. 119+80, Valve 28",1988.86,47.15,Metal Loss Internal,33.78376302,-118.22353524,1.420
40005338,GROUP,9931.63,99+71,25%,0.219,52000,2.00,0.89,6:00,1525,0.75000,100.000%,29.13,18.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3415.18,"Valve, Sta. 119+80, Valve 28",1988.39,47.15,Metal Loss Internal,33.78376290,-118.22353678,1.420
40005339,GROUP,9931.85,99+71,14%,0.219,52000,0.93,1.04,6:00,1525,0.75000,100.000%,29.35,17.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3415.40,"Valve, Sta. 119+80, Valve 28",1988.16,47.15,Metal Loss Internal,33.78376285,-118.22353752,1.430
40005340,GROUP,9932.02,99+71,10%,0.219,52000,0.62,0.82,5:45,1525,0.75000,100.000%,29.52,17.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3415.58,"Valve, Sta. 119+80, Valve 28",1987.99,47.15,Metal Loss Internal,33.78376281,-118.22353807,1.430
40005341,GROUP,9932.28,99+72,13%,0.219,52000,0.76,0.77,6:00,1525,0.75000,100.000%,29.78,17.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3415.83,"Valve, Sta. 119+80, Valve 28",1987.73,47.15,Metal Loss Internal,33.78376274,-118.22353893,1.440
40005342,GROUP,9932.47,99+72,12%,0.219,52000,1.06,1.06,6:00,1525,0.75000,100.000%,29.97,17.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3416.02,"Valve, Sta. 119+80, Valve 28",1987.55,47.15,Metal Loss Internal,33.78376270,-118.22353954,1.440
40005343,GROUP,9933.08,99+72,18%,0.219,52000,0.42,0.46,6:00,1525,0.75000,100.000%,30.58,16.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3416.63,"Valve, Sta. 119+80, Valve 28",1986.94,47.15,Metal Loss Internal,33.78376255,-118.22354152,1.450
40005344,GROUP,9933.33,99+73,12%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,30.83,16.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3416.88,"Valve, Sta. 119+80, Valve 28",1986.69,47.15,Metal Loss Internal,33.78376249,-118.22354234,1.450
40005345,GROUP,9933.53,99+73,16%,0.219,52000,0.32,0.42,6:15,1525,0.75000,100.000%,31.03,16.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3417.08,"Valve, Sta. 119+80, Valve 28",1986.49,47.15,Metal Loss Internal,33.78376244,-118.22354300,1.460
40005346,GROUP,9934.04,99+73,23%,0.219,52000,0.53,0.50,6:15,1525,0.75000,100.000%,31.54,15.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3417.59,"Valve, Sta. 119+80, Valve 28",1985.97,47.15,Metal Loss Internal,33.78376231,-118.22354468,1.470
40005347,GROUP,9934.19,99+73,11%,0.219,52000,0.50,0.33,6:15,1525,0.75000,100.000%,31.69,15.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3417.74,"Valve, Sta. 119+80, Valve 28",1985.82,47.15,Metal Loss Internal,33.78376228,-118.22354517,1.470
40005348,GROUP,9934.46,99+74,31%,0.219,52000,0.98,0.76,6:00,1525,0.75000,100.000%,31.96,15.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3418.02,"Valve, Sta. 119+80, Valve 28",1985.55,47.15,Metal Loss Internal,33.78376221,-118.22354605,1.480
40005349,GROUP,9934.99,99+74,21%,0.219,52000,1.00,0.63,6:00,1525,0.75000,100.000%,32.49,14.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3418.54,"Valve, Sta. 119+80, Valve 28",1985.03,47.15,Metal Loss Internal,33.78376208,-118.22354777,1.490
40005350,GROUP,9935.16,99+74,21%,0.219,52000,0.67,0.65,6:00,1525,0.75000,100.000%,32.66,14.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3418.71,"Valve, Sta. 119+80, Valve 28",1984.86,47.15,Metal Loss Internal,33.78376204,-118.22354832,1.490
40005351,GROUP,9935.43,99+75,12%,0.219,52000,2.61,1.51,6:00,1525,0.75000,100.000%,32.93,14.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3418.99,"Valve, Sta. 119+80, Valve 28",1984.58,47.15,Metal Loss Internal,33.78376198,-118.22354922,1.500
40005352,GROUP,9935.83,99+75,19%,0.219,52000,1.46,1.00,6:00,1525,0.75000,100.000%,33.33,13.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3419.38,"Valve, Sta. 119+80, Valve 28",1984.19,47.15,Metal Loss Internal,33.78376188,-118.22355052,1.500
40005353,GROUP,9936.14,99+75,22%,0.219,52000,3.32,1.00,5:45,1525,0.75000,100.000%,33.63,13.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3419.69,"Valve, Sta. 119+80, Valve 28",1983.88,47.15,Metal Loss Internal,33.78376180,-118.22355152,1.510
40005354,GROUP,9936.47,99+76,14%,0.219,52000,0.67,0.68,5:45,1525,0.75000,100.000%,33.97,13.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3420.02,"Valve, Sta. 119+80, Valve 28",1983.55,47.15,Metal Loss Internal,33.78376172,-118.22355261,1.520
40005355,GROUP,9936.68,99+76,13%,0.219,52000,1.11,1.49,6:00,1525,0.75000,100.000%,34.18,12.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3420.23,"Valve, Sta. 119+80, Valve 28",1983.33,47.15,Metal Loss Internal,33.78376167,-118.22355331,1.520
40005356,GROUP,9937.26,99+77,24%,0.219,52000,2.04,1.16,6:00,1525,0.75000,100.000%,34.76,12.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3420.81,"Valve, Sta. 119+80, Valve 28",1982.76,47.15,Metal Loss Internal,33.78376153,-118.22355518,1.540
40005357,GROUP,9937.72,99+77,19%,0.219,52000,0.86,0.61,5:45,1525,0.75000,100.000%,35.22,11.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3421.27,"Valve, Sta. 119+80, Valve 28",1982.30,47.15,Metal Loss Internal,33.78376143,-118.22355670,1.550
40005358,GROUP,9938.03,99+77,23%,0.219,52000,0.82,0.62,5:45,1525,0.75000,100.000%,35.53,11.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3421.58,"Valve, Sta. 119+80, Valve 28",1981.99,47.15,Metal Loss Internal,33.78376135,-118.22355770,1.550
40005359,GROUP,9938.39,99+78,11%,0.219,52000,1.37,0.34,6:00,1525,0.75000,100.000%,35.89,11.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3421.95,"Valve, Sta. 119+80, Valve 28",1981.62,47.15,Metal Loss Internal,33.78376126,-118.22355890,1.560
40005360,GROUP,9938.63,99+78,13%,0.219,52000,0.68,0.84,6:00,1525,0.75000,100.000%,36.13,11.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3422.18,"Valve, Sta. 119+80, Valve 28",1981.39,47.15,Metal Loss Internal,33.78376121,-118.22355967,1.570
40005361,GROUP,9938.86,99+78,16%,0.219,52000,0.67,0.38,6:00,1525,0.75000,100.000%,36.36,10.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3422.41,"Valve, Sta. 119+80, Valve 28",1981.16,47.15,Metal Loss Internal,33.78376115,-118.22356041,1.570
40005362,GROUP,9939.52,99+79,29%,0.219,52000,3.47,0.74,6:15,1525,0.75000,100.000%,37.02,10.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3423.07,"Valve, Sta. 119+80, Valve 28",1980.50,47.15,Metal Loss Internal,33.78376099,-118.22356258,1.590
40005363,GROUP,9939.92,99+79,13%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,37.42,9.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3423.47,"Valve, Sta. 119+80, Valve 28",1980.10,47.15,Metal Loss Internal,33.78376089,-118.22356389,1.600
40005364,GROUP,9940.15,99+79,17%,0.219,52000,0.58,0.60,6:00,1525,0.75000,100.000%,37.65,9.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3423.70,"Valve, Sta. 119+80, Valve 28",1979.87,47.15,Metal Loss Internal,33.78376084,-118.22356463,1.600
40005365,GROUP,9940.48,99+80,18%,0.219,52000,1.75,0.56,6:15,1525,0.75000,100.000%,37.98,9.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3424.03,"Valve, Sta. 119+80, Valve 28",1979.54,47.15,Metal Loss Internal,33.78376076,-118.22356570,1.610
40005366,GROUP,9940.68,99+80,16%,0.219,52000,0.75,0.59,6:00,1525,0.75000,100.000%,38.18,8.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3424.23,"Valve, Sta. 119+80, Valve 28",1979.33,47.15,Metal Loss Internal,33.78376071,-118.22356638,1.620
40005367,GROUP,9941.07,99+80,21%,0.219,52000,1.08,0.60,6:15,1525,0.75000,100.000%,38.57,8.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3424.63,"Valve, Sta. 119+80, Valve 28",1978.94,47.15,Metal Loss Internal,33.78376061,-118.22356766,1.630
40005368,GROUP,9941.30,99+81,25%,0.219,52000,0.94,0.69,6:00,1525,0.75000,100.000%,38.80,8.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3424.85,"Valve, Sta. 119+80, Valve 28",1978.72,47.15,Metal Loss Internal,33.78376056,-118.22356839,1.630
40005369,GROUP,9941.48,99+81,16%,0.219,52000,0.53,0.47,6:00,1525,0.75000,100.000%,38.98,8.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3425.03,"Valve, Sta. 119+80, Valve 28",1978.54,47.15,Metal Loss Internal,33.78376051,-118.22356898,1.640
40005370,GROUP,9941.68,99+81,18%,0.219,52000,1.77,1.23,6:00,1525,0.75000,100.000%,39.18,7.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3425.24,"Valve, Sta. 119+80, Valve 28",1978.33,47.15,Metal Loss Internal,33.78376046,-118.22356965,1.640
40005371,GROUP,9942.04,99+81,30%,0.219,52000,4.52,1.33,6:00,1514,0.76000,100.000%,39.54,7.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3425.59,"Valve, Sta. 119+80, Valve 28",1977.97,47.15,Metal Loss Internal,33.78376037,-118.22357082,1.650
40005372,GROUP,9942.78,99+82,20%,0.219,52000,2.92,0.96,5:45,1525,0.75000,100.000%,40.28,6.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3426.33,"Valve, Sta. 119+80, Valve 28",1977.24,47.15,Metal Loss Internal,33.78376020,-118.22357322,1.670
40005373,GROUP,9943.70,99+83,17%,0.219,52000,0.43,0.53,5:45,1525,0.75000,100.000%,41.20,5.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3427.25,"Valve, Sta. 119+80, Valve 28",1976.32,47.15,Metal Loss Internal,33.78375998,-118.22357623,1.700
40005374,GROUP,9944.65,99+84,19%,0.219,52000,0.57,0.50,5:45,1525,0.75000,100.000%,42.15,5.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3428.20,"Valve, Sta. 119+80, Valve 28",1975.37,47.15,Metal Loss Internal,33.78375975,-118.22357933,1.720
40005375,GROUP,9945.32,99+85,10%,0.219,52000,0.52,0.56,5:45,1525,0.75000,100.000%,42.82,4.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3428.87,"Valve, Sta. 119+80, Valve 28",1974.70,47.15,Metal Loss Internal,33.78375959,-118.22358151,1.740
40005376,GROUP,9946.22,99+86,16%,0.219,52000,0.96,0.61,5:45,1525,0.75000,100.000%,43.72,3.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3429.77,"Valve, Sta. 119+80, Valve 28",1973.80,47.15,Metal Loss Internal,33.78375937,-118.22358447,1.770
40005377,GROUP,9946.74,99+86,22%,0.219,52000,0.65,0.41,5:45,1525,0.75000,100.000%,44.24,2.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3430.29,"Valve, Sta. 119+80, Valve 28",1973.28,47.15,Metal Loss Internal,33.78375924,-118.22358617,1.780
40005378,GROUP,9946.92,99+86,15%,0.219,52000,0.74,0.52,5:45,1525,0.75000,100.000%,44.42,2.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3430.47,"Valve, Sta. 119+80, Valve 28",1973.10,47.15,Metal Loss Internal,33.78375919,-118.22358676,1.790
40005379,GROUP,9947.28,99+87,15%,0.219,52000,2.49,1.35,6:00,1525,0.75000,100.000%,44.78,2.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3430.83,"Valve, Sta. 119+80, Valve 28",1972.74,47.15,Metal Loss Internal,33.78375911,-118.22358793,1.800
40005380,GROUP,9947.70,99+87,23%,0.219,52000,5.06,1.61,6:00,1525,0.75000,100.000%,45.20,1.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3431.25,"Valve, Sta. 119+80, Valve 28",1972.32,47.15,Metal Loss Internal,33.78375900,-118.22358931,1.810
40005381,GROUP,9948.09,99+87,13%,0.219,52000,0.41,0.53,5:45,1525,0.75000,100.000%,45.59,1.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3431.64,"Valve, Sta. 119+80, Valve 28",1971.93,47.15,Metal Loss Internal,33.78375891,-118.22359058,1.830
40005382,GROUP,9948.36,99+88,17%,0.219,52000,0.42,0.44,6:00,1525,0.75000,100.000%,45.86,1.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3431.91,"Valve, Sta. 119+80, Valve 28",1971.66,47.15,Metal Loss Internal,33.78375884,-118.22359146,1.840
40005383,GROUP,9948.80,99+88,28%,0.219,52000,1.63,1.59,6:00,1525,0.75000,100.000%,46.30,0.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3432.35,"Valve, Sta. 119+80, Valve 28",1971.22,47.15,Metal Loss Internal,33.78375874,-118.22359289,1.850
40005384,GROUP,9949.26,99+89,19%,0.219,52000,0.99,0.95,5:45,1525,0.75000,100.000%,46.76,0.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3432.82,"Valve, Sta. 119+80, Valve 28",1970.75,47.15,Metal Loss Internal,33.78375863,-118.22359442,1.860
3840,WELD,9949.65,99+89,,,,,,,,,,,,,,,,47.17,,33.78375854,-118.22359568,1.870
40005385,GROUP,9950.07,99+89,12%,0.219,52000,1.10,0.52,6:00,1525,0.75000,100.000%,0.42,46.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3433.62,"Valve, Sta. 119+80, Valve 28",1969.95,47.17,Metal Loss Internal,33.78375844,-118.22359705,1.890
40005386,GROUP,9951.11,99+91,16%,0.219,52000,2.20,0.87,5:45,1525,0.75000,100.000%,1.46,45.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3434.66,"Valve, Sta. 119+80, Valve 28",1968.91,47.17,Metal Loss Internal,33.78375818,-118.22360045,1.920
40005387,GROUP,9951.47,99+91,12%,0.219,52000,1.14,1.08,6:00,1525,0.75000,100.000%,1.82,45.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3435.02,"Valve, Sta. 119+80, Valve 28",1968.55,47.17,Metal Loss Internal,33.78375810,-118.22360161,1.930
40005388,GROUP,9952.00,99+91,12%,0.219,52000,0.45,0.45,6:00,1525,0.75000,100.000%,2.35,44.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3435.55,"Valve, Sta. 119+80, Valve 28",1968.02,47.17,Metal Loss Internal,33.78375797,-118.22360334,1.940
40005389,GROUP,9952.14,99+92,14%,0.219,52000,0.34,0.34,6:00,1525,0.75000,100.000%,2.49,44.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3435.69,"Valve, Sta. 119+80, Valve 28",1967.88,47.17,Metal Loss Internal,33.78375793,-118.22360379,1.950
40005390,GROUP,9952.62,99+92,11%,0.219,52000,0.69,0.83,6:00,1525,0.75000,100.000%,2.97,44.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3436.18,"Valve, Sta. 119+80, Valve 28",1967.39,47.17,Metal Loss Internal,33.78375781,-118.22360540,1.970
40005391,GROUP,9954.26,99+94,20%,0.219,52000,0.83,0.81,5:45,1525,0.75000,100.000%,4.61,42.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3437.81,"Valve, Sta. 119+80, Valve 28",1965.75,47.17,Metal Loss Internal,33.78375742,-118.22361074,2.020
40005392,GROUP,9956.19,99+96,13%,0.219,52000,0.91,1.33,8:15,1525,0.75000,100.000%,6.54,40.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3439.74,"Valve, Sta. 119+80, Valve 28",1963.83,47.17,Metal Loss External,33.78375696,-118.22361704,2.080
40005393,GROUP,9956.39,99+96,12%,0.219,52000,0.95,1.35,6:45,1525,0.75000,100.000%,6.74,40.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3439.94,"Valve, Sta. 119+80, Valve 28",1963.63,47.17,Metal Loss External,33.78375691,-118.22361769,2.080
40005394,GROUP,9956.49,99+96,14%,0.219,52000,0.75,0.59,6:00,1525,0.75000,100.000%,6.84,40.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3440.04,"Valve, Sta. 119+80, Valve 28",1963.52,47.17,Metal Loss Internal,33.78375689,-118.22361803,2.090
40005395,GROUP,9956.70,99+96,19%,0.219,52000,0.86,0.94,8:00,1525,0.75000,100.000%,7.05,40.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3440.25,"Valve, Sta. 119+80, Valve 28",1963.32,47.17,Metal Loss External,33.78375684,-118.22361871,2.090
40005396,GROUP,9956.91,99+96,11%,0.219,52000,0.92,0.83,5:45,1525,0.75000,100.000%,7.26,39.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3440.46,"Valve, Sta. 119+80, Valve 28",1963.11,47.17,Metal Loss Internal,33.78375679,-118.22361939,2.100
40005397,GROUP,9957.01,99+96,11%,0.219,52000,1.30,1.56,7:30,1525,0.75000,100.000%,7.36,39.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3440.56,"Valve, Sta. 119+80, Valve 28",1963.01,47.17,Metal Loss External,33.78375677,-118.22361971,2.100
40005398,GROUP,9957.63,99+97,28%,0.219,52000,1.80,2.58,7:30,1525,0.75000,100.000%,7.98,39.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3441.18,"Valve, Sta. 119+80, Valve 28",1962.39,47.17,Metal Loss External,33.78375661,-118.22362173,2.120
40005399,GROUP,9958.82,99+98,14%,0.219,52000,1.33,1.64,7:30,1525,0.75000,100.000%,9.17,38.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3442.37,"Valve, Sta. 119+80, Valve 28",1961.20,47.17,Metal Loss External,33.78375632,-118.22362562,2.160
40005400,GROUP,9959.06,99+99,38%,0.219,52000,0.58,0.52,7:45,1525,0.75000,100.000%,9.41,37.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3442.61,"Valve, Sta. 119+80, Valve 28",1960.96,47.17,Metal Loss External,33.78375626,-118.22362641,2.170
40005401,GROUP,9959.07,99+99,13%,0.219,52000,0.66,0.68,6:00,1525,0.75000,100.000%,9.41,37.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3442.62,"Valve, Sta. 119+80, Valve 28",1960.95,47.17,Metal Loss Internal,33.78375626,-118.22362643,2.170
40005402,GROUP,9959.95,99+99,18%,0.219,52000,1.16,1.05,5:15,1525,0.75000,100.000%,10.30,36.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3443.50,"Valve, Sta. 119+80, Valve 28",1960.07,47.17,Metal Loss Internal,33.78375605,-118.22362933,2.200
40005403,GROUP,9960.18,100+00,13%,0.219,52000,0.99,0.86,6:00,1525,0.75000,100.000%,10.53,36.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3443.73,"Valve, Sta. 119+80, Valve 28",1959.84,47.17,Metal Loss Internal,33.78375599,-118.22363008,2.200
40005404,GROUP,9960.26,100+00,19%,0.219,52000,0.60,0.62,5:00,1525,0.75000,100.000%,10.61,36.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3443.81,"Valve, Sta. 119+80, Valve 28",1959.76,47.17,Metal Loss Internal,33.78375597,-118.22363034,2.210
40005405,GROUP,9960.76,100+00,54%,0.219,52000,2.88,0.98,6:30,1325,0.87000,100.000%,11.11,36.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3444.31,"Valve, Sta. 119+80, Valve 28",1959.25,47.17,Metal Loss External,33.78375586,-118.22363198,2.220
40005406,GROUP,9961.51,100+01,16%,0.219,52000,0.80,0.59,5:00,1525,0.75000,100.000%,11.86,35.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3445.06,"Valve, Sta. 119+80, Valve 28",1958.50,47.17,Metal Loss Internal,33.78375568,-118.22363443,2.240
40005407,GROUP,9961.73,100+01,30%,0.219,52000,0.74,0.70,5:45,1525,0.75000,100.000%,12.08,35.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3445.28,"Valve, Sta. 119+80, Valve 28",1958.29,47.17,Metal Loss Internal,33.78375562,-118.22363514,2.250
40005408,GROUP,9961.94,100+01,11%,0.219,52000,0.61,0.64,6:00,1525,0.75000,100.000%,12.29,34.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3445.49,"Valve, Sta. 119+80, Valve 28",1958.08,47.17,Metal Loss Internal,33.78375557,-118.22363582,2.260
40005409,GROUP,9962.36,100+02,17%,0.219,52000,0.53,0.59,6:00,1525,0.75000,100.000%,12.71,34.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3445.91,"Valve, Sta. 119+80, Valve 28",1957.66,47.17,Metal Loss Internal,33.78375547,-118.22363719,2.270
40005410,GROUP,9963.17,100+03,11%,0.219,52000,1.48,1.94,5:30,1525,0.75000,100.000%,13.52,33.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3446.72,"Valve, Sta. 119+80, Valve 28",1956.85,47.17,Metal Loss Internal,33.78375527,-118.22363985,2.290
40005411,GROUP,9963.65,100+03,21%,0.219,52000,0.68,0.55,6:00,1525,0.75000,100.000%,14.00,33.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3447.20,"Valve, Sta. 119+80, Valve 28",1956.37,47.17,Metal Loss Internal,33.78375515,-118.22364142,2.310
40005412,GROUP,9963.97,100+04,25%,0.219,52000,0.46,0.57,6:00,1525,0.75000,100.000%,14.32,32.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3447.53,"Valve, Sta. 119+80, Valve 28",1956.04,47.17,Metal Loss Internal,33.78375508,-118.22364248,2.320
40005413,GROUP,9964.17,100+04,14%,0.219,52000,0.73,1.02,6:00,1525,0.75000,100.000%,14.52,32.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3447.72,"Valve, Sta. 119+80, Valve 28",1955.85,47.17,Metal Loss Internal,33.78375503,-118.22364311,2.320
40005414,GROUP,9964.52,100+04,10%,0.219,52000,0.73,0.80,6:00,1525,0.75000,100.000%,14.86,32.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3448.07,"Valve, Sta. 119+80, Valve 28",1955.50,47.17,Metal Loss Internal,33.78375494,-118.22364424,2.330
40005415,GROUP,9964.67,100+04,24%,0.219,52000,0.85,1.08,5:45,1525,0.75000,100.000%,15.02,32.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3448.22,"Valve, Sta. 119+80, Valve 28",1955.35,47.17,Metal Loss Internal,33.78375491,-118.22364475,2.330
40005416,GROUP,9964.97,100+05,27%,0.219,52000,0.71,0.98,6:00,1525,0.75000,100.000%,15.32,31.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3448.52,"Valve, Sta. 119+80, Valve 28",1955.05,47.17,Metal Loss Internal,33.78375483,-118.22364572,2.340
40005417,GROUP,9965.20,100+05,10%,0.219,52000,0.66,0.88,6:00,1525,0.75000,100.000%,15.55,31.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3448.75,"Valve, Sta. 119+80, Valve 28",1954.82,47.17,Metal Loss Internal,33.78375478,-118.22364647,2.350
40005418,GROUP,9965.38,100+05,16%,0.219,52000,0.57,0.79,6:00,1525,0.75000,100.000%,15.73,31.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3448.93,"Valve, Sta. 119+80, Valve 28",1954.64,47.17,Metal Loss Internal,33.78375473,-118.22364707,2.350
40005419,GROUP,9965.86,100+05,20%,0.219,52000,0.62,1.05,6:00,1525,0.75000,100.000%,16.21,30.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3449.42,"Valve, Sta. 119+80, Valve 28",1954.15,47.17,Metal Loss Internal,33.78375462,-118.22364865,2.370
40005420,GROUP,9966.21,100+06,20%,0.219,52000,2.23,1.48,6:00,1525,0.75000,100.000%,16.56,30.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3449.77,"Valve, Sta. 119+80, Valve 28",1953.80,47.17,Metal Loss Internal,33.78375454,-118.22364979,2.380
