ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40005421,GROUP,9966.63,100+06,30%,0.219,52000,0.88,0.90,6:00,1525,0.75000,100.000%,16.98,30.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3450.18,"Valve, Sta. 119+80, Valve 28",1953.39,47.17,Metal Loss Internal,33.78375444,-118.22365115,2.390
40005422,GROUP,9966.90,100+06,12%,0.219,52000,0.95,1.27,6:00,1525,0.75000,100.000%,17.25,29.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3450.45,"Valve, Sta. 119+80, Valve 28",1953.12,47.17,Metal Loss Internal,33.78375437,-118.22365202,2.390
40005423,GROUP,9967.16,100+07,19%,0.219,52000,0.54,0.55,5:45,1525,0.75000,100.000%,17.51,29.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3450.71,"Valve, Sta. 119+80, Valve 28",1952.85,47.17,Metal Loss Internal,33.78375431,-118.22365289,2.400
40005424,GROUP,9967.48,100+07,30%,0.219,52000,0.86,0.85,5:45,1525,0.75000,100.000%,17.83,29.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3451.03,"Valve, Sta. 119+80, Valve 28",1952.54,47.17,Metal Loss Internal,33.78375423,-118.22365392,2.400
40005425,GROUP,9967.76,100+07,23%,0.219,52000,0.76,0.61,5:45,1525,0.75000,100.000%,18.11,29.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3451.31,"Valve, Sta. 119+80, Valve 28",1952.26,47.17,Metal Loss Internal,33.78375416,-118.22365484,2.410
40005426,GROUP,9967.93,100+08,15%,0.219,52000,0.45,0.47,5:45,1525,0.75000,100.000%,18.28,28.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3451.48,"Valve, Sta. 119+80, Valve 28",1952.09,47.17,Metal Loss Internal,33.78375412,-118.22365539,2.420
40005427,GROUP,9968.29,100+08,18%,0.219,52000,0.44,0.70,5:45,1525,0.75000,100.000%,18.63,28.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3451.84,"Valve, Sta. 119+80, Valve 28",1951.73,47.17,Metal Loss Internal,33.78375403,-118.22365656,2.420
13000003,GAIN,9968.88,100+08,,,,6.61,5.82,5:45,,,,19.22,27.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3452.43,"Valve, Sta. 119+80, Valve 28",1951.14,47.17,GAIN - 71 Gauss,33.78375389,-118.22365849,2.430
40005428,GROUP,9969.73,100+09,10%,0.219,52000,1.16,0.74,5:45,1525,0.75000,100.000%,20.07,27.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3453.28,"Valve, Sta. 119+80, Valve 28",1950.29,47.17,Metal Loss Internal,33.78375369,-118.22366127,2.450
40005429,GROUP,9970.23,100+10,15%,0.219,52000,0.82,0.77,6:00,1525,0.75000,100.000%,20.58,26.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3453.78,"Valve, Sta. 119+80, Valve 28",1949.79,47.17,Metal Loss Internal,33.78375357,-118.22366292,2.450
40005430,GROUP,9971.02,100+11,10%,0.219,52000,0.58,0.56,6:00,1525,0.75000,100.000%,21.37,25.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3454.58,"Valve, Sta. 119+80, Valve 28",1948.99,47.17,Metal Loss Internal,33.78375338,-118.22366551,2.460
40005431,GROUP,9978.86,100+19,22%,0.219,52000,0.64,0.61,6:00,1525,0.75000,100.000%,29.21,17.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3462.41,"Valve, Sta. 119+80, Valve 28",1941.16,47.17,Metal Loss Internal,33.78375150,-118.22369112,2.460
40005432,GROUP,9981.45,100+21,24%,0.219,52000,0.85,0.63,5:45,1525,0.75000,100.000%,31.80,15.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3465.01,"Valve, Sta. 119+80, Valve 28",1938.56,47.17,Metal Loss Internal,33.78375089,-118.22369962,2.440
40005433,GROUP,9984.13,100+24,10%,0.219,52000,0.53,0.46,6:30,1525,0.75000,100.000%,34.48,12.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3467.68,"Valve, Sta. 119+80, Valve 28",1935.89,47.17,Metal Loss External,33.78375026,-118.22370836,2.420
40005434,GROUP,9984.59,100+24,13%,0.219,52000,1.36,2.05,7:45,1525,0.75000,100.000%,34.94,12.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3468.14,"Valve, Sta. 119+80, Valve 28",1935.43,47.17,Metal Loss External,33.78375015,-118.22370987,2.410
40005435,GROUP,9984.59,100+24,13%,0.219,52000,0.78,0.72,6:15,1525,0.75000,100.000%,34.94,12.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3468.14,"Valve, Sta. 119+80, Valve 28",1935.43,47.17,Metal Loss External,33.78375015,-118.22370987,2.410
40005436,GROUP,9984.97,100+25,13%,0.219,52000,1.04,1.35,5:30,1525,0.75000,100.000%,35.32,11.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3468.52,"Valve, Sta. 119+80, Valve 28",1935.05,47.17,Metal Loss External,33.78375006,-118.22371111,2.410
40005437,GROUP,9985.22,100+25,10%,0.219,52000,0.86,1.59,5:45,1525,0.75000,100.000%,35.57,11.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3468.77,"Valve, Sta. 119+80, Valve 28",1934.80,47.17,Metal Loss External,33.78375000,-118.22371191,2.410
40005438,GROUP,9992.18,100+32,13%,0.219,52000,0.72,0.48,6:00,1525,0.75000,100.000%,42.53,4.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3475.73,"Valve, Sta. 119+80, Valve 28",1927.84,47.17,Metal Loss Internal,33.78374836,-118.22373469,2.340
40005439,GROUP,9995.78,100+36,21%,0.219,52000,0.54,0.53,6:00,1525,0.75000,100.000%,46.13,1.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3479.33,"Valve, Sta. 119+80, Valve 28",1924.23,47.17,Metal Loss Internal,33.78374750,-118.22374647,2.300
40005440,GROUP,9995.95,100+36,17%,0.219,52000,0.45,0.42,6:00,1525,0.75000,100.000%,46.30,0.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3479.50,"Valve, Sta. 119+80, Valve 28",1924.07,47.17,Metal Loss Internal,33.78374746,-118.22374702,2.300
3850,WELD,9996.82,100+37,,,,,,,,,,,,,,,,47.09,,33.78374726,-118.22374986,2.290
40005441,GROUP,9997.31,100+37,16%,0.219,52000,0.68,0.65,6:00,1525,0.75000,100.000%,0.49,46.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3480.87,"Valve, Sta. 119+80, Valve 28",1922.70,47.09,Metal Loss Internal,33.78374714,-118.22375148,2.290
40005442,GROUP,9997.70,100+38,13%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,0.88,46.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3481.25,"Valve, Sta. 119+80, Valve 28",1922.32,47.09,Metal Loss Internal,33.78374704,-118.22375274,2.280
40005443,GROUP,9997.92,100+38,11%,0.219,52000,0.79,0.76,6:00,1525,0.75000,100.000%,1.10,45.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3481.47,"Valve, Sta. 119+80, Valve 28",1922.10,47.09,Metal Loss Internal,33.78374699,-118.22375344,2.280
40005444,GROUP,9998.18,100+38,13%,0.219,52000,0.72,0.52,6:00,1525,0.75000,100.000%,1.36,45.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3481.73,"Valve, Sta. 119+80, Valve 28",1921.84,47.09,Metal Loss Internal,33.78374693,-118.22375430,2.280
40005445,GROUP,9998.51,100+38,12%,0.219,52000,0.77,0.62,6:00,1525,0.75000,100.000%,1.69,45.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3482.06,"Valve, Sta. 119+80, Valve 28",1921.51,47.09,Metal Loss Internal,33.78374685,-118.22375538,2.280
40005446,GROUP,9998.70,100+39,14%,0.219,52000,0.76,0.43,6:00,1525,0.75000,100.000%,1.88,45.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3482.25,"Valve, Sta. 119+80, Valve 28",1921.32,47.09,Metal Loss Internal,33.78374681,-118.22375599,2.280
40005447,GROUP,9998.99,100+39,14%,0.219,52000,0.81,0.95,6:00,1525,0.75000,100.000%,2.17,44.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3482.54,"Valve, Sta. 119+80, Valve 28",1921.03,47.09,Metal Loss Internal,33.78374674,-118.22375696,2.280
40005448,GROUP,9999.59,100+40,17%,0.219,52000,0.63,0.67,6:00,1525,0.75000,100.000%,2.77,44.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3483.14,"Valve, Sta. 119+80, Valve 28",1920.43,47.09,Metal Loss Internal,33.78374659,-118.22375891,2.270
40005449,GROUP,9999.76,100+40,15%,0.219,52000,0.55,0.33,6:00,1525,0.75000,100.000%,2.94,44.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3483.31,"Valve, Sta. 119+80, Valve 28",1920.26,47.09,Metal Loss Internal,33.78374655,-118.22375947,2.270
40005450,GROUP,9999.97,100+40,14%,0.219,52000,0.61,0.67,6:00,1525,0.75000,100.000%,3.15,43.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3483.52,"Valve, Sta. 119+80, Valve 28",1920.05,47.09,Metal Loss Internal,33.78374650,-118.22376015,2.270
40005451,GROUP,10000.34,100+40,22%,0.219,52000,1.59,0.75,5:45,1525,0.75000,100.000%,3.52,43.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3483.89,"Valve, Sta. 119+80, Valve 28",1919.68,47.09,Metal Loss Internal,33.78374641,-118.22376135,2.270
40005452,GROUP,10000.64,100+41,20%,0.219,52000,2.03,0.86,6:00,1525,0.75000,100.000%,3.82,43.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3484.19,"Valve, Sta. 119+80, Valve 28",1919.38,47.09,Metal Loss Internal,33.78374634,-118.22376235,2.260
40005453,GROUP,10001.20,100+41,21%,0.219,52000,0.36,0.61,6:00,1525,0.75000,100.000%,4.38,42.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3484.75,"Valve, Sta. 119+80, Valve 28",1918.82,47.09,Metal Loss Internal,33.78374621,-118.22376418,2.260
40005454,GROUP,10001.62,100+42,13%,0.219,52000,2.12,0.70,6:00,1525,0.75000,100.000%,4.80,42.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3485.17,"Valve, Sta. 119+80, Valve 28",1918.40,47.09,Metal Loss Internal,33.78374611,-118.22376554,2.260
40005455,GROUP,10001.88,100+42,14%,0.219,52000,0.47,0.41,5:45,1525,0.75000,100.000%,5.06,42.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3485.43,"Valve, Sta. 119+80, Valve 28",1918.14,47.09,Metal Loss Internal,33.78374604,-118.22376638,2.250
40005456,GROUP,10003.10,100+43,22%,0.219,52000,0.77,0.62,5:45,1525,0.75000,100.000%,6.28,40.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3486.65,"Valve, Sta. 119+80, Valve 28",1916.92,47.09,Metal Loss Internal,33.78374576,-118.22377040,2.250
40005457,GROUP,10003.34,100+43,10%,0.219,52000,0.34,0.36,6:00,1525,0.75000,100.000%,6.52,40.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3486.89,"Valve, Sta. 119+80, Valve 28",1916.68,47.09,Metal Loss Internal,33.78374570,-118.22377118,2.240
40005458,GROUP,10003.46,100+43,17%,0.219,52000,0.52,0.61,6:00,1525,0.75000,100.000%,6.64,40.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3487.01,"Valve, Sta. 119+80, Valve 28",1916.55,47.09,Metal Loss Internal,33.78374567,-118.22377158,2.240
40005459,GROUP,10004.01,100+44,10%,0.219,52000,0.27,0.33,6:00,1525,0.75000,100.000%,7.19,39.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3487.57,"Valve, Sta. 119+80, Valve 28",1916.00,47.09,Metal Loss Internal,33.78374554,-118.22377338,2.240
40005460,GROUP,10004.25,100+44,15%,0.219,52000,0.63,0.59,6:00,1525,0.75000,100.000%,7.43,39.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3487.81,"Valve, Sta. 119+80, Valve 28",1915.76,47.09,Metal Loss Internal,33.78374548,-118.22377416,2.240
40005461,GROUP,10004.46,100+44,11%,0.219,52000,0.42,0.56,6:00,1525,0.75000,100.000%,7.64,39.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3488.01,"Valve, Sta. 119+80, Valve 28",1915.55,47.09,Metal Loss Internal,33.78374543,-118.22377485,2.240
40005462,GROUP,10004.79,100+45,15%,0.219,52000,1.73,0.95,6:00,1525,0.75000,100.000%,7.97,39.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3488.34,"Valve, Sta. 119+80, Valve 28",1915.23,47.09,Metal Loss Internal,33.78374536,-118.22377591,2.230
40005463,GROUP,10005.77,100+46,11%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,8.95,38.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3489.32,"Valve, Sta. 119+80, Valve 28",1914.25,47.09,Metal Loss Internal,33.78374512,-118.22377913,2.230
40005464,GROUP,10006.08,100+46,19%,0.219,52000,0.60,0.33,6:00,1525,0.75000,100.000%,9.26,37.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3489.63,"Valve, Sta. 119+80, Valve 28",1913.94,47.09,Metal Loss Internal,33.78374505,-118.22378014,2.220
40005465,GROUP,10006.24,100+46,14%,0.219,52000,0.68,0.62,6:00,1525,0.75000,100.000%,9.42,37.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3489.79,"Valve, Sta. 119+80, Valve 28",1913.78,47.09,Metal Loss Internal,33.78374501,-118.22378066,2.220
40005466,GROUP,10006.60,100+47,16%,0.219,52000,0.50,0.58,6:00,1525,0.75000,100.000%,9.78,37.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3490.15,"Valve, Sta. 119+80, Valve 28",1913.42,47.09,Metal Loss Internal,33.78374493,-118.22378184,2.220
40005467,GROUP,10006.84,100+47,14%,0.219,52000,1.60,1.02,6:00,1525,0.75000,100.000%,10.02,37.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3490.39,"Valve, Sta. 119+80, Valve 28",1913.18,47.09,Metal Loss Internal,33.78374487,-118.22378261,2.220
40005468,GROUP,10007.42,100+47,24%,0.219,52000,1.18,1.02,5:45,1525,0.75000,100.000%,10.60,36.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3490.97,"Valve, Sta. 119+80, Valve 28",1912.60,47.09,Metal Loss Internal,33.78374473,-118.22378451,2.210
40005469,GROUP,10007.75,100+48,14%,0.219,52000,1.62,0.57,5:45,1525,0.75000,100.000%,10.93,36.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3491.31,"Valve, Sta. 119+80, Valve 28",1912.26,47.09,Metal Loss Internal,33.78374466,-118.22378561,2.210
40005470,GROUP,10008.07,100+48,16%,0.219,52000,1.67,0.82,6:00,1525,0.75000,100.000%,11.25,35.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3491.62,"Valve, Sta. 119+80, Valve 28",1911.95,47.09,Metal Loss Internal,33.78374459,-118.22378664,2.210
40005471,GROUP,10008.25,100+48,11%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,11.43,35.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3491.80,"Valve, Sta. 119+80, Valve 28",1911.77,47.09,Metal Loss Internal,33.78374455,-118.22378721,2.200
40005472,GROUP,10008.36,100+48,11%,0.219,52000,0.21,0.38,6:00,1525,0.75000,100.000%,11.54,35.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3491.91,"Valve, Sta. 119+80, Valve 28",1911.65,47.09,Metal Loss Internal,33.78374452,-118.22378760,2.200
40005473,GROUP,10008.51,100+49,12%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,11.69,35.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3492.06,"Valve, Sta. 119+80, Valve 28",1911.51,47.09,Metal Loss Internal,33.78374448,-118.22378809,2.200
40005474,GROUP,10008.91,100+49,12%,0.219,52000,0.48,0.51,5:45,1525,0.75000,100.000%,12.09,35.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3492.47,"Valve, Sta. 119+80, Valve 28",1911.10,47.09,Metal Loss Internal,33.78374439,-118.22378940,2.200
40005475,GROUP,10009.08,100+49,28%,0.219,52000,0.80,0.85,5:45,1525,0.75000,100.000%,12.26,34.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3492.63,"Valve, Sta. 119+80, Valve 28",1910.94,47.09,Metal Loss Internal,33.78374435,-118.22378994,2.200
40005476,GROUP,10009.25,100+49,12%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,12.43,34.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3492.80,"Valve, Sta. 119+80, Valve 28",1910.77,47.09,Metal Loss Internal,33.78374431,-118.22379051,2.190
40005477,GROUP,10009.74,100+50,19%,0.219,52000,1.85,0.87,6:00,1525,0.75000,100.000%,12.92,34.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3493.29,"Valve, Sta. 119+80, Valve 28",1910.28,47.09,Metal Loss Internal,33.78374419,-118.22379211,2.190
40005478,GROUP,10010.85,100+51,15%,0.219,52000,0.86,0.54,5:45,1525,0.75000,100.000%,14.03,33.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3494.40,"Valve, Sta. 119+80, Valve 28",1909.17,47.09,Metal Loss Internal,33.78374393,-118.22379573,2.180
40005479,GROUP,10015.26,100+55,18%,0.219,52000,1.11,0.73,6:00,1525,0.75000,100.000%,18.44,28.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3498.81,"Valve, Sta. 119+80, Valve 28",1904.76,47.09,Metal Loss Internal,33.78374290,-118.22381016,2.140
40005480,GROUP,10017.88,100+58,11%,0.219,52000,1.86,0.69,6:00,1525,0.75000,100.000%,21.06,26.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3501.43,"Valve, Sta. 119+80, Valve 28",1902.13,47.09,Metal Loss Internal,33.78374229,-118.22381873,2.120
40005481,GROUP,10018.09,100+58,14%,0.219,52000,0.67,0.64,6:00,1525,0.75000,100.000%,21.27,25.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3501.64,"Valve, Sta. 119+80, Valve 28",1901.92,47.09,Metal Loss Internal,33.78374224,-118.22381941,2.120
40005482,GROUP,10018.30,100+58,11%,0.219,52000,0.66,0.43,5:45,1525,0.75000,100.000%,21.48,25.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3501.85,"Valve, Sta. 119+80, Valve 28",1901.72,47.09,Metal Loss Internal,33.78374219,-118.22382009,2.110
40005483,GROUP,10018.59,100+59,15%,0.219,52000,0.90,0.73,6:00,1525,0.75000,100.000%,21.77,25.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3502.14,"Valve, Sta. 119+80, Valve 28",1901.43,47.09,Metal Loss Internal,33.78374212,-118.22382104,2.110
40005484,GROUP,10018.89,100+59,13%,0.219,52000,0.60,0.49,5:45,1525,0.75000,100.000%,22.07,25.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3502.44,"Valve, Sta. 119+80, Valve 28",1901.13,47.09,Metal Loss Internal,33.78374205,-118.22382201,2.110
40005485,GROUP,10019.20,100+59,12%,0.219,52000,0.63,0.54,5:45,1525,0.75000,100.000%,22.38,24.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3502.75,"Valve, Sta. 119+80, Valve 28",1900.82,47.09,Metal Loss Internal,33.78374198,-118.22382304,2.110
40005486,GROUP,10019.35,100+59,11%,0.219,52000,0.55,0.62,6:00,1525,0.75000,100.000%,22.53,24.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3502.90,"Valve, Sta. 119+80, Valve 28",1900.66,47.09,Metal Loss Internal,33.78374195,-118.22382354,2.110
40005487,GROUP,10019.67,100+60,14%,0.219,52000,1.84,0.65,5:45,1525,0.75000,100.000%,22.85,24.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3503.22,"Valve, Sta. 119+80, Valve 28",1900.35,47.09,Metal Loss Internal,33.78374187,-118.22382457,2.100
40005488,GROUP,10019.96,100+60,20%,0.219,52000,0.58,0.58,6:00,1525,0.75000,100.000%,23.14,23.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3503.51,"Valve, Sta. 119+80, Valve 28",1900.06,47.09,Metal Loss Internal,33.78374180,-118.22382552,2.100
40005489,GROUP,10020.15,100+60,21%,0.219,52000,0.58,0.41,6:00,1525,0.75000,100.000%,23.33,23.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3503.70,"Valve, Sta. 119+80, Valve 28",1899.87,47.09,Metal Loss Internal,33.78374176,-118.22382614,2.100
40005490,GROUP,10020.44,100+61,23%,0.219,52000,1.09,0.82,6:00,1525,0.75000,100.000%,23.62,23.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3503.99,"Valve, Sta. 119+80, Valve 28",1899.57,47.09,Metal Loss Internal,33.78374169,-118.22382710,2.100
40005491,GROUP,10020.85,100+61,10%,0.219,52000,0.74,0.77,6:00,1525,0.75000,100.000%,24.03,23.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3504.40,"Valve, Sta. 119+80, Valve 28",1899.17,47.09,Metal Loss Internal,33.78374159,-118.22382843,2.090
40005492,GROUP,10021.33,100+61,16%,0.219,52000,1.67,0.98,6:00,1525,0.75000,100.000%,24.51,22.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3504.88,"Valve, Sta. 119+80, Valve 28",1898.69,47.09,Metal Loss Internal,33.78374148,-118.22383000,2.090
40005493,GROUP,10021.52,100+62,13%,0.219,52000,0.50,0.46,6:00,1525,0.75000,100.000%,24.70,22.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3505.07,"Valve, Sta. 119+80, Valve 28",1898.50,47.09,Metal Loss Internal,33.78374144,-118.22383062,2.090
40005494,GROUP,10021.98,100+62,18%,0.219,52000,1.95,0.87,6:00,1525,0.75000,100.000%,25.16,21.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3505.53,"Valve, Sta. 119+80, Valve 28",1898.04,47.09,Metal Loss Internal,33.78374133,-118.22383213,2.090
40005495,GROUP,10022.49,100+63,14%,0.219,52000,2.10,0.75,6:00,1525,0.75000,100.000%,25.67,21.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3506.04,"Valve, Sta. 119+80, Valve 28",1897.52,47.09,Metal Loss Internal,33.78374121,-118.22383380,2.080
40005496,GROUP,10022.84,100+63,14%,0.219,52000,1.96,0.77,5:45,1525,0.75000,100.000%,26.03,21.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3506.40,"Valve, Sta. 119+80, Valve 28",1897.17,47.09,Metal Loss Internal,33.78374113,-118.22383495,2.080
40005497,GROUP,10023.69,100+64,19%,0.219,52000,2.97,0.84,6:00,1525,0.75000,100.000%,26.87,20.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3507.24,"Valve, Sta. 119+80, Valve 28",1896.33,47.09,Metal Loss Internal,33.78374094,-118.22383772,2.070
40005498,GROUP,10023.93,100+64,11%,0.219,52000,0.71,0.53,6:00,1525,0.75000,100.000%,27.11,19.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3507.48,"Valve, Sta. 119+80, Valve 28",1896.08,47.09,Metal Loss Internal,33.78374088,-118.22383852,2.070
40005499,GROUP,10024.09,100+64,11%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,27.27,19.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3507.64,"Valve, Sta. 119+80, Valve 28",1895.93,47.09,Metal Loss Internal,33.78374084,-118.22383903,2.070
40005500,GROUP,10024.24,100+64,25%,0.219,52000,0.61,0.75,6:00,1525,0.75000,100.000%,27.42,19.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3507.79,"Valve, Sta. 119+80, Valve 28",1895.78,47.09,Metal Loss Internal,33.78374081,-118.22383952,2.070
40005501,GROUP,10024.43,100+65,14%,0.219,52000,2.00,1.03,6:00,1525,0.75000,100.000%,27.61,19.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3507.99,"Valve, Sta. 119+80, Valve 28",1895.58,47.09,Metal Loss Internal,33.78374076,-118.22384016,2.070
40005502,GROUP,10024.90,100+65,27%,0.219,52000,5.07,0.82,6:00,1525,0.75000,100.000%,28.08,19.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3508.45,"Valve, Sta. 119+80, Valve 28",1895.11,47.09,Metal Loss Internal,33.78374065,-118.22384168,2.070
40005503,GROUP,10025.38,100+66,21%,0.219,52000,0.64,0.63,6:00,1525,0.75000,100.000%,28.56,18.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3508.93,"Valve, Sta. 119+80, Valve 28",1894.64,47.09,Metal Loss Internal,33.78374054,-118.22384325,2.060
40005504,GROUP,10025.56,100+66,11%,0.219,52000,1.66,0.79,6:00,1525,0.75000,100.000%,28.74,18.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3509.11,"Valve, Sta. 119+80, Valve 28",1894.45,47.09,Metal Loss Internal,33.78374050,-118.22384384,2.060
40005505,GROUP,10025.84,100+66,15%,0.219,52000,0.75,0.54,6:00,1525,0.75000,100.000%,29.02,18.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3509.39,"Valve, Sta. 119+80, Valve 28",1894.18,47.09,Metal Loss Internal,33.78374043,-118.22384474,2.060
40005506,GROUP,10026.02,100+66,15%,0.219,52000,0.57,0.47,6:00,1525,0.75000,100.000%,29.21,17.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3509.58,"Valve, Sta. 119+80, Valve 28",1893.99,47.09,Metal Loss Internal,33.78374039,-118.22384535,2.060
40005507,GROUP,10026.43,100+67,16%,0.219,52000,4.78,0.86,6:00,1525,0.75000,100.000%,29.61,17.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3509.98,"Valve, Sta. 119+80, Valve 28",1893.58,47.09,Metal Loss Internal,33.78374030,-118.22384669,2.060
40005508,GROUP,10026.80,100+67,14%,0.219,52000,0.66,0.72,6:00,1525,0.75000,100.000%,29.99,17.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3510.36,"Valve, Sta. 119+80, Valve 28",1893.21,47.09,Metal Loss Internal,33.78374021,-118.22384790,2.050
40005509,GROUP,10027.07,100+67,18%,0.219,52000,1.03,0.97,6:00,1525,0.75000,100.000%,30.25,16.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3510.62,"Valve, Sta. 119+80, Valve 28",1892.95,47.09,Metal Loss Internal,33.78374015,-118.22384876,2.050
40005510,GROUP,10027.27,100+67,25%,0.219,52000,0.63,0.48,6:00,1525,0.75000,100.000%,30.45,16.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3510.82,"Valve, Sta. 119+80, Valve 28",1892.75,47.09,Metal Loss Internal,33.78374010,-118.22384941,2.050
40005511,GROUP,10027.57,100+68,11%,0.219,52000,1.18,0.87,6:00,1525,0.75000,100.000%,30.75,16.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3511.12,"Valve, Sta. 119+80, Valve 28",1892.45,47.09,Metal Loss Internal,33.78374003,-118.22385040,2.050
40005512,GROUP,10027.90,100+68,10%,0.219,52000,1.53,0.74,5:45,1525,0.75000,100.000%,31.08,16.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3511.46,"Valve, Sta. 119+80, Valve 28",1892.11,47.09,Metal Loss Internal,33.78373995,-118.22385150,2.050
40005513,GROUP,10028.23,100+68,15%,0.219,52000,1.88,0.47,6:00,1525,0.75000,100.000%,31.41,15.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3511.78,"Valve, Sta. 119+80, Valve 28",1891.79,47.09,Metal Loss Internal,33.78373988,-118.22385255,2.050
40005514,GROUP,10028.63,100+69,14%,0.219,52000,1.46,0.45,6:00,1525,0.75000,100.000%,31.81,15.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3512.18,"Valve, Sta. 119+80, Valve 28",1891.39,47.09,Metal Loss Internal,33.78373979,-118.22385387,2.050
40005515,GROUP,10029.24,100+69,20%,0.219,52000,0.82,0.69,6:00,1525,0.75000,100.000%,32.42,14.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3512.79,"Valve, Sta. 119+80, Valve 28",1890.78,47.09,Metal Loss Internal,33.78373965,-118.22385587,2.050
40005516,GROUP,10029.47,100+70,16%,0.219,52000,0.64,0.47,6:00,1525,0.75000,100.000%,32.65,14.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3513.02,"Valve, Sta. 119+80, Valve 28",1890.55,47.09,Metal Loss Internal,33.78373959,-118.22385661,2.040
40005517,GROUP,10029.78,100+70,18%,0.219,52000,2.79,0.72,6:00,1525,0.75000,100.000%,32.97,14.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3513.34,"Valve, Sta. 119+80, Valve 28",1890.23,47.09,Metal Loss Internal,33.78373952,-118.22385765,2.040
40005518,GROUP,10030.03,100+70,13%,0.219,52000,0.61,0.53,5:45,1525,0.75000,100.000%,33.21,13.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3513.58,"Valve, Sta. 119+80, Valve 28",1889.99,47.09,Metal Loss Internal,33.78373946,-118.22385844,2.040
40005519,GROUP,10030.24,100+70,12%,0.219,52000,1.05,0.80,6:00,1525,0.75000,100.000%,33.42,13.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3513.79,"Valve, Sta. 119+80, Valve 28",1889.77,47.09,Metal Loss Internal,33.78373941,-118.22385915,2.040
40005520,GROUP,10030.57,100+71,12%,0.219,52000,0.61,0.76,6:00,1525,0.75000,100.000%,33.75,13.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3514.12,"Valve, Sta. 119+80, Valve 28",1889.45,47.09,Metal Loss Internal,33.78373933,-118.22386020,2.040
40005521,GROUP,10031.08,100+71,21%,0.219,52000,0.76,0.81,6:00,1525,0.75000,100.000%,34.26,12.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3514.63,"Valve, Sta. 119+80, Valve 28",1888.94,47.09,Metal Loss Internal,33.78373922,-118.22386189,2.040
40005522,GROUP,10031.50,100+72,10%,0.219,52000,0.72,0.44,5:45,1525,0.75000,100.000%,34.68,12.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3515.05,"Valve, Sta. 119+80, Valve 28",1888.52,47.09,Metal Loss Internal,33.78373912,-118.22386327,2.040
40005523,GROUP,10031.67,100+72,19%,0.219,52000,0.65,0.60,5:45,1525,0.75000,100.000%,34.85,12.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3515.22,"Valve, Sta. 119+80, Valve 28",1888.34,47.09,Metal Loss Internal,33.78373908,-118.22386383,2.040
40005524,GROUP,10031.89,100+72,16%,0.219,52000,0.55,0.55,6:00,1525,0.75000,100.000%,35.07,12.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3515.44,"Valve, Sta. 119+80, Valve 28",1888.13,47.09,Metal Loss Internal,33.78373903,-118.22386453,2.040
40005525,GROUP,10032.04,100+72,13%,0.219,52000,0.45,0.92,6:00,1525,0.75000,100.000%,35.22,11.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3515.59,"Valve, Sta. 119+80, Valve 28",1887.98,47.09,Metal Loss Internal,33.78373899,-118.22386502,2.040
40005526,GROUP,10033.25,100+74,12%,0.219,52000,1.87,0.42,6:00,1525,0.75000,100.000%,36.43,10.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3516.80,"Valve, Sta. 119+80, Valve 28",1886.77,47.09,Metal Loss Internal,33.78373871,-118.22386898,2.030
40005527,GROUP,10033.66,100+74,16%,0.219,52000,0.60,0.50,6:00,1525,0.75000,100.000%,36.84,10.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3517.22,"Valve, Sta. 119+80, Valve 28",1886.35,47.09,Metal Loss Internal,33.78373862,-118.22387034,2.030
40005528,GROUP,10034.12,100+74,11%,0.219,52000,0.24,0.33,6:00,1525,0.75000,100.000%,37.30,9.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3517.67,"Valve, Sta. 119+80, Valve 28",1885.90,47.09,Metal Loss Internal,33.78373851,-118.22387182,2.030
40005529,GROUP,10034.38,100+75,13%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,37.56,9.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3517.93,"Valve, Sta. 119+80, Valve 28",1885.64,47.09,Metal Loss Internal,33.78373845,-118.22387268,2.030
40005530,GROUP,10034.62,100+75,14%,0.219,52000,0.74,0.43,5:45,1525,0.75000,100.000%,37.80,9.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3518.17,"Valve, Sta. 119+80, Valve 28",1885.39,47.09,Metal Loss Internal,33.78373839,-118.22387347,2.030
40005531,GROUP,10035.30,100+76,13%,0.219,52000,1.41,0.66,6:00,1525,0.75000,100.000%,38.48,8.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3518.85,"Valve, Sta. 119+80, Valve 28",1884.72,47.09,Metal Loss Internal,33.78373823,-118.22387568,2.030
40005532,GROUP,10035.56,100+76,12%,0.219,52000,0.47,0.34,6:00,1525,0.75000,100.000%,38.74,8.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3519.11,"Valve, Sta. 119+80, Valve 28",1884.45,47.09,Metal Loss Internal,33.78373817,-118.22387654,2.030
40005533,GROUP,10036.43,100+77,14%,0.219,52000,0.48,0.39,6:00,1525,0.75000,100.000%,39.61,7.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3519.98,"Valve, Sta. 119+80, Valve 28",1883.59,47.09,Metal Loss Internal,33.78373797,-118.22387938,2.030
40005534,GROUP,10036.72,100+77,12%,0.219,52000,0.34,0.36,5:45,1525,0.75000,100.000%,39.90,7.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3520.27,"Valve, Sta. 119+80, Valve 28",1883.29,47.09,Metal Loss Internal,33.78373790,-118.22388034,2.030
40005535,GROUP,10037.26,100+78,13%,0.219,52000,0.78,0.43,5:45,1525,0.75000,100.000%,40.44,6.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3520.81,"Valve, Sta. 119+80, Valve 28",1882.76,47.09,Metal Loss Internal,33.78373777,-118.22388209,2.030
40005536,GROUP,10037.93,100+78,14%,0.219,52000,0.49,0.60,6:00,1525,0.75000,100.000%,41.11,5.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3521.48,"Valve, Sta. 119+80, Valve 28",1882.09,47.09,Metal Loss Internal,33.78373762,-118.22388428,2.020
40005537,GROUP,10039.37,100+80,13%,0.219,52000,0.43,0.42,5:45,1525,0.75000,100.000%,42.55,4.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3522.92,"Valve, Sta. 119+80, Valve 28",1880.64,47.09,Metal Loss Internal,33.78373729,-118.22388901,2.020
40005538,GROUP,10040.04,100+80,16%,0.219,52000,0.61,0.52,5:45,1525,0.75000,100.000%,43.22,3.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3523.59,"Valve, Sta. 119+80, Valve 28",1879.98,47.09,Metal Loss Internal,33.78373713,-118.22389117,2.020
40005539,GROUP,10041.50,100+82,14%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,44.68,2.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3525.05,"Valve, Sta. 119+80, Valve 28",1878.52,47.09,Metal Loss Internal,33.78373679,-118.22389595,2.020
40005540,GROUP,10042.00,100+82,14%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,45.18,1.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3525.55,"Valve, Sta. 119+80, Valve 28",1878.02,47.09,Metal Loss Internal,33.78373668,-118.22389758,2.020
40005541,GROUP,10042.25,100+83,12%,0.219,52000,0.53,0.40,6:00,1525,0.75000,100.000%,45.43,1.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3525.80,"Valve, Sta. 119+80, Valve 28",1877.77,47.09,Metal Loss Internal,33.78373662,-118.22389840,2.020
40005542,GROUP,10042.95,100+83,16%,0.219,52000,0.38,0.56,6:00,1525,0.75000,100.000%,46.13,0.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3526.50,"Valve, Sta. 119+80, Valve 28",1877.07,47.09,Metal Loss Internal,33.78373646,-118.22390069,2.020
40005543,GROUP,10043.25,100+84,13%,0.219,52000,0.37,0.34,6:00,1525,0.75000,100.000%,46.43,0.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3526.80,"Valve, Sta. 119+80, Valve 28",1876.77,47.09,Metal Loss Internal,33.78373639,-118.22390168,2.020
40005544,GROUP,10043.90,100+84,14%,0.219,52000,0.56,0.69,5:45,1525,0.75000,100.000%,47.08,0.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3527.45,"Valve, Sta. 119+80, Valve 28",1876.12,47.09,Metal Loss Internal,33.78373624,-118.22390381,2.020
3860,WELD,10043.91,100+84,,,,,,,,,,,,,,,,46.86,,33.78373623,-118.22390384,2.020
40005545,GROUP,10044.60,100+85,22%,0.219,52000,0.96,0.82,5:45,1525,0.75000,100.000%,0.69,46.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3528.15,"Valve, Sta. 119+80, Valve 28",1875.42,46.86,Metal Loss Internal,33.78373608,-118.22390609,2.010
40005546,GROUP,10045.67,100+86,10%,0.219,52000,0.31,0.33,6:00,1525,0.75000,100.000%,1.75,45.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3529.22,"Valve, Sta. 119+80, Valve 28",1874.35,46.86,Metal Loss Internal,33.78373583,-118.22390958,2.010
40005547,GROUP,10045.89,100+86,19%,0.219,52000,0.61,0.70,5:45,1525,0.75000,100.000%,1.98,44.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3529.44,"Valve, Sta. 119+80, Valve 28",1874.13,46.86,Metal Loss Internal,33.78373578,-118.22391032,2.010
40005548,GROUP,10046.46,100+87,11%,0.219,52000,0.61,0.42,5:45,1525,0.75000,100.000%,2.55,44.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3530.02,"Valve, Sta. 119+80, Valve 28",1873.55,46.86,Metal Loss Internal,33.78373564,-118.22391219,2.010
40005549,GROUP,10048.81,100+89,15%,0.219,52000,0.29,0.33,6:00,1525,0.75000,100.000%,4.90,41.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3532.36,"Valve, Sta. 119+80, Valve 28",1871.21,46.86,Metal Loss Internal,33.78373509,-118.22391985,1.990
40005550,GROUP,10050.54,100+91,12%,0.219,52000,0.60,0.39,6:00,1525,0.75000,100.000%,6.63,40.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3534.09,"Valve, Sta. 119+80, Valve 28",1869.48,46.86,Metal Loss Internal,33.78373469,-118.22392552,1.980
40005551,GROUP,10052.07,100+93,15%,0.219,52000,0.63,0.44,5:45,1525,0.75000,100.000%,8.16,38.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3535.62,"Valve, Sta. 119+80, Valve 28",1867.95,46.86,Metal Loss Internal,33.78373433,-118.22393051,1.970
40005552,GROUP,10052.59,100+93,10%,0.219,52000,0.29,0.33,6:00,1525,0.75000,100.000%,8.68,38.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3536.14,"Valve, Sta. 119+80, Valve 28",1867.43,46.86,Metal Loss Internal,33.78373421,-118.22393221,1.960
40005553,GROUP,10053.41,100+94,13%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,9.50,37.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3536.96,"Valve, Sta. 119+80, Valve 28",1866.61,46.86,Metal Loss Internal,33.78373401,-118.22393489,1.960
40005554,GROUP,10054.35,100+95,15%,0.219,52000,0.62,0.45,6:00,1525,0.75000,100.000%,10.44,36.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3537.90,"Valve, Sta. 119+80, Valve 28",1865.67,46.86,Metal Loss Internal,33.78373379,-118.22393797,1.950
40005555,GROUP,10054.87,100+95,11%,0.219,52000,0.42,0.42,5:45,1525,0.75000,100.000%,10.96,35.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3538.42,"Valve, Sta. 119+80, Valve 28",1865.15,46.86,Metal Loss Internal,33.78373367,-118.22393968,1.950
40005556,GROUP,10055.06,100+96,12%,0.219,52000,0.49,0.37,5:45,1525,0.75000,100.000%,11.15,35.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3538.61,"Valve, Sta. 119+80, Valve 28",1864.96,46.86,Metal Loss Internal,33.78373362,-118.22394030,1.950
40005557,GROUP,10055.83,100+96,13%,0.219,52000,0.39,0.33,6:00,1525,0.75000,100.000%,11.91,34.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3539.38,"Valve, Sta. 119+80, Valve 28",1864.19,46.86,Metal Loss Internal,33.78373344,-118.22394280,1.940
40005558,GROUP,10056.40,100+97,11%,0.219,52000,0.47,0.42,5:45,1525,0.75000,100.000%,12.49,34.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3539.95,"Valve, Sta. 119+80, Valve 28",1863.62,46.86,Metal Loss Internal,33.78373331,-118.22394469,1.940
40005559,GROUP,10056.59,100+97,13%,0.219,52000,0.40,0.35,5:45,1525,0.75000,100.000%,12.68,34.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3540.14,"Valve, Sta. 119+80, Valve 28",1863.43,46.86,Metal Loss Internal,33.78373326,-118.22394531,1.930
40005560,GROUP,10058.54,100+99,13%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,14.63,32.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3542.10,"Valve, Sta. 119+80, Valve 28",1861.47,46.86,Metal Loss Internal,33.78373280,-118.22395169,1.920
40005561,GROUP,10059.18,101+00,20%,0.219,52000,0.62,0.47,6:00,1525,0.75000,100.000%,15.27,31.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3542.73,"Valve, Sta. 119+80, Valve 28",1860.84,46.86,Metal Loss Internal,33.78373264,-118.22395377,1.920
40005562,GROUP,10059.42,101+00,11%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,15.51,31.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3542.97,"Valve, Sta. 119+80, Valve 28",1860.60,46.86,Metal Loss Internal,33.78373258,-118.22395455,1.910
40005563,GROUP,10060.86,101+01,13%,0.219,52000,0.50,0.50,6:00,1525,0.75000,100.000%,16.95,29.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3544.41,"Valve, Sta. 119+80, Valve 28",1859.16,46.86,Metal Loss Internal,33.78373224,-118.22395926,1.900
40005564,GROUP,10061.74,101+02,15%,0.219,52000,0.50,0.39,5:45,1525,0.75000,100.000%,17.83,29.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3545.29,"Valve, Sta. 119+80, Valve 28",1858.28,46.86,Metal Loss Internal,33.78373203,-118.22396214,1.890
40005565,GROUP,10061.90,101+02,16%,0.219,52000,0.44,0.34,5:45,1525,0.75000,100.000%,17.99,28.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3545.45,"Valve, Sta. 119+80, Valve 28",1858.12,46.86,Metal Loss Internal,33.78373199,-118.22396267,1.890
40005566,GROUP,10064.76,101+05,17%,0.219,52000,0.40,0.37,6:00,1525,0.75000,100.000%,20.85,26.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3548.31,"Valve, Sta. 119+80, Valve 28",1855.26,46.86,Metal Loss Internal,33.78373131,-118.22397201,1.870
40005567,GROUP,10065.13,101+06,10%,0.219,52000,0.27,0.33,6:00,1525,0.75000,100.000%,21.22,25.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3548.68,"Valve, Sta. 119+80, Valve 28",1854.88,46.86,Metal Loss Internal,33.78373122,-118.22397324,1.860
40005568,GROUP,10065.60,101+06,18%,0.219,52000,0.58,0.50,5:45,1525,0.75000,100.000%,21.69,25.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3549.15,"Valve, Sta. 119+80, Valve 28",1854.41,46.86,Metal Loss Internal,33.78373110,-118.22397477,1.850
40005569,GROUP,10066.22,101+07,18%,0.219,52000,0.62,0.51,5:45,1525,0.75000,100.000%,22.31,24.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3549.77,"Valve, Sta. 119+80, Valve 28",1853.80,46.86,Metal Loss Internal,33.78373096,-118.22397679,1.850
40005570,GROUP,10066.80,101+07,11%,0.219,52000,0.53,0.49,6:00,1525,0.75000,100.000%,22.89,23.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3550.35,"Valve, Sta. 119+80, Valve 28",1853.22,46.86,Metal Loss Internal,33.78373082,-118.22397868,1.840
40005571,GROUP,10067.21,101+08,11%,0.219,52000,0.66,0.47,6:00,1525,0.75000,100.000%,23.30,23.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3550.76,"Valve, Sta. 119+80, Valve 28",1852.81,46.86,Metal Loss Internal,33.78373072,-118.22398001,1.830
40005572,GROUP,10067.87,101+09,11%,0.219,52000,0.54,0.33,6:00,1525,0.75000,100.000%,23.96,22.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3551.42,"Valve, Sta. 119+80, Valve 28",1852.15,46.86,Metal Loss Internal,33.78373056,-118.22398219,1.830
40005573,GROUP,10068.21,101+09,12%,0.219,52000,0.38,0.41,6:00,1525,0.75000,100.000%,24.30,22.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3551.77,"Valve, Sta. 119+80, Valve 28",1851.80,46.86,Metal Loss Internal,33.78373048,-118.22398331,1.820
40005574,GROUP,10068.90,101+10,28%,0.219,52000,0.42,0.57,6:00,1525,0.75000,100.000%,24.99,21.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3552.45,"Valve, Sta. 119+80, Valve 28",1851.11,46.86,Metal Loss Internal,33.78373032,-118.22398556,1.810
40005575,GROUP,10069.46,101+10,20%,0.219,52000,0.62,0.59,6:00,1525,0.75000,100.000%,25.55,21.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3553.01,"Valve, Sta. 119+80, Valve 28",1850.55,46.86,Metal Loss Internal,33.78373018,-118.22398739,1.800
40005576,GROUP,10070.54,101+11,18%,0.219,52000,0.39,0.45,6:00,1525,0.75000,100.000%,26.63,20.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3554.09,"Valve, Sta. 119+80, Valve 28",1849.48,46.86,Metal Loss Internal,33.78372992,-118.22399091,1.780
40005577,GROUP,10070.80,101+11,10%,0.219,52000,0.30,0.40,6:00,1525,0.75000,100.000%,26.89,19.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3554.35,"Valve, Sta. 119+80, Valve 28",1849.22,46.86,Metal Loss Internal,33.78372986,-118.22399175,1.780
40005578,GROUP,10072.07,101+13,13%,0.219,52000,1.40,1.08,6:00,1525,0.75000,100.000%,28.16,18.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3555.62,"Valve, Sta. 119+80, Valve 28",1847.95,46.86,Metal Loss Internal,33.78372956,-118.22399592,1.760
40005579,GROUP,10072.71,101+13,10%,0.219,52000,0.56,0.62,6:00,1525,0.75000,100.000%,28.80,18.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3556.26,"Valve, Sta. 119+80, Valve 28",1847.31,46.86,Metal Loss Internal,33.78372940,-118.22399799,1.750
40005580,GROUP,10072.93,101+14,11%,0.219,52000,0.28,0.33,6:00,1525,0.75000,100.000%,29.02,17.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3556.48,"Valve, Sta. 119+80, Valve 28",1847.09,46.86,Metal Loss Internal,33.78372935,-118.22399872,1.740
40005581,GROUP,10073.44,101+14,13%,0.219,52000,0.82,0.46,6:00,1525,0.75000,100.000%,29.53,17.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3557.00,"Valve, Sta. 119+80, Valve 28",1846.57,46.86,Metal Loss Internal,33.78372922,-118.22400041,1.730
40005582,GROUP,10073.81,101+15,24%,0.219,52000,0.90,0.68,6:00,1525,0.75000,100.000%,29.90,16.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3557.36,"Valve, Sta. 119+80, Valve 28",1846.21,46.86,Metal Loss Internal,33.78372913,-118.22400160,1.730
40005583,GROUP,10074.11,101+15,10%,0.219,52000,0.78,0.56,6:00,1525,0.75000,100.000%,30.20,16.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3557.66,"Valve, Sta. 119+80, Valve 28",1845.90,46.86,Metal Loss Internal,33.78372906,-118.22400259,1.720
40005584,GROUP,10075.36,101+16,15%,0.219,52000,0.62,0.63,5:45,1525,0.75000,100.000%,31.45,15.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3558.91,"Valve, Sta. 119+80, Valve 28",1844.65,46.86,Metal Loss Internal,33.78372875,-118.22400668,1.700
10000156,LOCATION,10075.93,101+17,,,,,,,,,,32.02,14.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3559.48,"Valve, Sta. 119+80, Valve 28",1844.09,46.86,Sleeve Begin - 18.60 in.,33.78372843,-118.22401107,1.680
10000156,LOCATION,10077.48,101+18,,,,,,,,,,33.57,13.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3561.03,"Valve, Sta. 119+80, Valve 28",1842.54,46.86,Sleeve End  ,33.78372843,-118.22401107,1.680
40005585,GROUP,10078.44,101+19,15%,0.219,52000,1.42,0.96,6:00,1525,0.75000,100.000%,34.53,12.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3561.99,"Valve, Sta. 119+80, Valve 28",1841.58,46.86,Metal Loss Internal,33.78372800,-118.22401674,1.650
40005586,GROUP,10078.65,101+19,12%,0.219,52000,0.29,0.33,6:00,1525,0.75000,100.000%,34.74,12.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3562.20,"Valve, Sta. 119+80, Valve 28",1841.37,46.86,Metal Loss Internal,33.78372795,-118.22401743,1.650
40005587,GROUP,10079.01,101+20,11%,0.219,52000,0.67,0.78,6:00,1525,0.75000,100.000%,35.10,11.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3562.56,"Valve, Sta. 119+80, Valve 28",1841.01,46.86,Metal Loss Internal,33.78372787,-118.22401860,1.640
40005588,GROUP,10079.63,101+20,19%,0.219,52000,3.69,0.86,6:00,1525,0.75000,100.000%,35.72,11.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3563.18,"Valve, Sta. 119+80, Valve 28",1840.39,46.86,Metal Loss Internal,33.78372772,-118.22402062,1.630
40005589,GROUP,10080.10,101+21,18%,0.219,52000,2.18,0.67,5:45,1525,0.75000,100.000%,36.19,10.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3563.65,"Valve, Sta. 119+80, Valve 28",1839.92,46.86,Metal Loss Internal,33.78372760,-118.22402216,1.630
40005590,GROUP,10080.60,101+21,18%,0.219,52000,1.73,0.84,6:00,1525,0.75000,100.000%,36.69,10.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3564.15,"Valve, Sta. 119+80, Valve 28",1839.42,46.86,Metal Loss Internal,33.78372748,-118.22402380,1.620
10000157,LOCATION,10080.84,101+22,,,,,,,,,,36.93,9.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3564.40,"Valve, Sta. 119+80, Valve 28",1839.17,46.86,Sleeve Begin - 18.60 in.,33.78372723,-118.22402713,1.610
10000157,LOCATION,10082.39,101+23,,,,,,,,,,38.48,8.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3565.95,"Valve, Sta. 119+80, Valve 28",1837.62,46.86,Sleeve End  ,33.78372723,-118.22402713,1.610
40005591,GROUP,10082.78,101+24,14%,0.219,52000,1.68,0.88,6:00,1525,0.75000,100.000%,38.87,7.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3566.33,"Valve, Sta. 119+80, Valve 28",1837.23,46.86,Metal Loss Internal,33.78372694,-118.22403093,1.590
40005592,GROUP,10083.13,101+24,20%,0.219,52000,3.95,0.85,6:00,1525,0.75000,100.000%,39.22,7.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3566.68,"Valve, Sta. 119+80, Valve 28",1836.89,46.86,Metal Loss Internal,33.78372686,-118.22403206,1.590
40005593,GROUP,10084.30,101+25,18%,0.219,52000,0.60,0.48,6:00,1525,0.75000,100.000%,40.39,6.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3567.85,"Valve, Sta. 119+80, Valve 28",1835.72,46.86,Metal Loss Internal,33.78372657,-118.22403589,1.580
40005594,GROUP,10085.94,101+27,15%,0.219,52000,0.72,0.62,5:45,1525,0.75000,100.000%,42.03,4.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3569.49,"Valve, Sta. 119+80, Valve 28",1834.08,46.86,Metal Loss Internal,33.78372616,-118.22404125,1.570
40005595,GROUP,10086.26,101+27,16%,0.219,52000,0.69,0.68,5:45,1525,0.75000,100.000%,42.35,4.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3569.81,"Valve, Sta. 119+80, Valve 28",1833.76,46.86,Metal Loss Internal,33.78372608,-118.22404229,1.560
40005596,GROUP,10086.72,101+28,11%,0.219,52000,0.93,0.57,6:00,1525,0.75000,100.000%,42.81,4.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3570.27,"Valve, Sta. 119+80, Valve 28",1833.30,46.86,Metal Loss Internal,33.78372597,-118.22404379,1.560
40005597,GROUP,10087.21,101+28,19%,0.219,52000,0.55,0.50,6:00,1525,0.75000,100.000%,43.30,3.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3570.76,"Valve, Sta. 119+80, Valve 28",1832.81,46.86,Metal Loss Internal,33.78372584,-118.22404540,1.560
3870,WELD,10090.77,101+32,,,,,,,,,,,,,,,,47.19,,33.78372495,-118.22405703,1.540
