ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40005598,GROUP,10090.99,101+32,14%,0.219,52000,0.65,0.63,5:45,1525,0.75000,100.000%,0.22,46.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3574.54,"Valve, Sta. 119+80, Valve 28",1829.03,47.19,Metal Loss Internal,33.78372489,-118.22405774,1.540
40005599,GROUP,10091.17,101+32,13%,0.219,52000,0.70,0.59,5:45,1525,0.75000,100.000%,0.40,46.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3574.72,"Valve, Sta. 119+80, Valve 28",1828.85,47.19,Metal Loss Internal,33.78372484,-118.22405834,1.540
40005600,GROUP,10091.54,101+32,11%,0.219,52000,0.61,0.50,5:45,1525,0.75000,100.000%,0.77,46.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3575.09,"Valve, Sta. 119+80, Valve 28",1828.48,47.19,Metal Loss Internal,33.78372475,-118.22405955,1.540
40005601,GROUP,10091.87,101+33,14%,0.219,52000,0.62,0.46,6:00,1525,0.75000,100.000%,1.11,46.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3575.42,"Valve, Sta. 119+80, Valve 28",1828.15,47.19,Metal Loss Internal,33.78372467,-118.22406063,1.540
40005602,GROUP,10092.62,101+34,14%,0.219,52000,0.93,0.86,5:45,1525,0.75000,100.000%,1.85,45.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3576.17,"Valve, Sta. 119+80, Valve 28",1827.40,47.19,Metal Loss Internal,33.78372449,-118.22406308,1.540
40005603,GROUP,10092.82,101+34,13%,0.219,52000,0.37,0.33,5:45,1525,0.75000,100.000%,2.05,45.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3576.37,"Valve, Sta. 119+80, Valve 28",1827.20,47.19,Metal Loss Internal,33.78372444,-118.22406373,1.540
40005604,GROUP,10094.83,101+36,15%,0.219,52000,0.64,0.43,6:00,1525,0.75000,100.000%,4.07,43.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3578.39,"Valve, Sta. 119+80, Valve 28",1825.18,47.19,Metal Loss Internal,33.78372394,-118.22407032,1.540
40005605,GROUP,10095.68,101+37,10%,0.219,52000,0.53,0.41,6:00,1525,0.75000,100.000%,4.91,42.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3579.23,"Valve, Sta. 119+80, Valve 28",1824.34,47.19,Metal Loss Internal,33.78372373,-118.22407308,1.540
40005606,GROUP,10096.80,101+38,11%,0.219,52000,0.55,0.45,5:45,1525,0.75000,100.000%,6.03,41.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3580.35,"Valve, Sta. 119+80, Valve 28",1823.22,47.19,Metal Loss Internal,33.78372345,-118.22407673,1.540
40005607,GROUP,10097.35,101+38,13%,0.219,52000,0.78,0.62,6:00,1525,0.75000,100.000%,6.58,40.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3580.90,"Valve, Sta. 119+80, Valve 28",1822.67,47.19,Metal Loss Internal,33.78372331,-118.22407853,1.540
40005608,GROUP,10097.89,101+39,12%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,7.12,40.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3581.44,"Valve, Sta. 119+80, Valve 28",1822.13,47.19,Metal Loss Internal,33.78372318,-118.22408030,1.540
40005609,GROUP,10099.58,101+41,12%,0.219,52000,0.56,0.55,5:45,1525,0.75000,100.000%,8.81,38.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3583.13,"Valve, Sta. 119+80, Valve 28",1820.44,47.19,Metal Loss Internal,33.78372276,-118.22408583,1.540
40005610,GROUP,10099.98,101+41,16%,0.219,52000,1.12,0.99,5:45,1525,0.75000,100.000%,9.22,37.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3583.53,"Valve, Sta. 119+80, Valve 28",1820.04,47.19,Metal Loss Internal,33.78372266,-118.22408714,1.540
40005611,GROUP,10103.31,101+44,15%,0.219,52000,2.01,0.88,5:45,1525,0.75000,100.000%,12.54,34.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3586.86,"Valve, Sta. 119+80, Valve 28",1816.71,47.19,Metal Loss Internal,33.78372184,-118.22409801,1.540
40005612,GROUP,10104.09,101+45,17%,0.219,52000,0.92,1.14,5:45,1525,0.75000,100.000%,13.33,33.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3587.65,"Valve, Sta. 119+80, Valve 28",1815.92,47.19,Metal Loss Internal,33.78372164,-118.22410059,1.540
40005613,GROUP,10104.34,101+45,11%,0.219,52000,0.62,0.40,5:45,1525,0.75000,100.000%,13.57,33.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3587.89,"Valve, Sta. 119+80, Valve 28",1815.68,47.19,Metal Loss Internal,33.78372158,-118.22410138,1.540
40005614,GROUP,10104.55,101+46,21%,0.219,52000,1.19,0.75,5:45,1525,0.75000,100.000%,13.78,33.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3588.10,"Valve, Sta. 119+80, Valve 28",1815.47,47.19,Metal Loss Internal,33.78372153,-118.22410207,1.540
40005615,GROUP,10105.27,101+46,12%,0.219,52000,0.76,0.62,6:00,1525,0.75000,100.000%,14.50,32.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3588.82,"Valve, Sta. 119+80, Valve 28",1814.75,47.19,Metal Loss Internal,33.78372135,-118.22410442,1.540
40005616,GROUP,10106.31,101+47,13%,0.219,52000,0.74,0.59,5:45,1525,0.75000,100.000%,15.54,31.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3589.86,"Valve, Sta. 119+80, Valve 28",1813.71,47.19,Metal Loss Internal,33.78372109,-118.22410783,1.540
40005617,GROUP,10106.59,101+48,16%,0.219,52000,0.76,0.50,5:45,1525,0.75000,100.000%,15.83,31.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3590.15,"Valve, Sta. 119+80, Valve 28",1813.42,47.19,Metal Loss Internal,33.78372102,-118.22410876,1.540
40005618,GROUP,10107.12,101+48,10%,0.219,52000,0.64,0.44,5:45,1525,0.75000,100.000%,16.36,30.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3590.67,"Valve, Sta. 119+80, Valve 28",1812.89,47.19,Metal Loss Internal,33.78372089,-118.22411048,1.540
40005619,GROUP,10108.34,101+49,24%,0.219,52000,1.73,1.35,5:45,1525,0.75000,100.000%,17.58,29.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3591.89,"Valve, Sta. 119+80, Valve 28",1811.68,47.19,Metal Loss Internal,33.78372059,-118.22411447,1.540
40005620,GROUP,10108.53,101+50,17%,0.219,52000,0.45,0.43,6:00,1525,0.75000,100.000%,17.76,29.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3592.08,"Valve, Sta. 119+80, Valve 28",1811.49,47.19,Metal Loss Internal,33.78372055,-118.22411508,1.540
40005621,GROUP,10108.72,101+50,11%,0.219,52000,0.85,0.55,6:00,1525,0.75000,100.000%,17.95,29.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3592.27,"Valve, Sta. 119+80, Valve 28",1811.30,47.19,Metal Loss Internal,33.78372050,-118.22411570,1.540
40005622,GROUP,10109.13,101+50,13%,0.219,52000,0.76,0.61,5:45,1525,0.75000,100.000%,18.36,28.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3592.68,"Valve, Sta. 119+80, Valve 28",1810.89,47.19,Metal Loss Internal,33.78372040,-118.22411704,1.540
40005623,GROUP,10109.52,101+51,14%,0.219,52000,0.68,0.56,6:00,1525,0.75000,100.000%,18.76,28.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3593.07,"Valve, Sta. 119+80, Valve 28",1810.49,47.19,Metal Loss Internal,33.78372031,-118.22411833,1.540
40005624,GROUP,10109.81,101+51,21%,0.219,52000,0.63,0.54,5:45,1525,0.75000,100.000%,19.04,28.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3593.36,"Valve, Sta. 119+80, Valve 28",1810.21,47.19,Metal Loss Internal,33.78372024,-118.22411926,1.540
40005625,GROUP,10110.13,101+51,17%,0.219,52000,1.44,0.67,6:00,1525,0.75000,100.000%,19.37,27.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3593.68,"Valve, Sta. 119+80, Valve 28",1809.89,47.19,Metal Loss Internal,33.78372016,-118.22412032,1.540
40005626,GROUP,10110.39,101+51,20%,0.219,52000,0.66,0.48,6:00,1525,0.75000,100.000%,19.62,27.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3593.94,"Valve, Sta. 119+80, Valve 28",1809.63,47.19,Metal Loss Internal,33.78372010,-118.22412115,1.540
40005627,GROUP,10110.58,101+52,14%,0.219,52000,0.55,0.65,5:45,1525,0.75000,100.000%,19.81,27.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3594.13,"Valve, Sta. 119+80, Valve 28",1809.44,47.19,Metal Loss Internal,33.78372005,-118.22412178,1.540
40005628,GROUP,10110.80,101+52,12%,0.219,52000,0.56,0.59,5:45,1525,0.75000,100.000%,20.03,27.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3594.35,"Valve, Sta. 119+80, Valve 28",1809.22,47.19,Metal Loss Internal,33.78371999,-118.22412251,1.540
40005629,GROUP,10111.38,101+52,22%,0.219,52000,0.79,0.73,6:00,1525,0.75000,100.000%,20.62,26.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3594.93,"Valve, Sta. 119+80, Valve 28",1808.63,47.19,Metal Loss Internal,33.78371985,-118.22412442,1.540
40005630,GROUP,10111.77,101+53,21%,0.219,52000,0.60,1.13,6:00,1525,0.75000,100.000%,21.00,26.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3595.32,"Valve, Sta. 119+80, Valve 28",1808.25,47.19,Metal Loss Internal,33.78371976,-118.22412567,1.540
40005631,GROUP,10113.62,101+55,18%,0.219,52000,0.63,0.57,6:00,1525,0.75000,100.000%,22.86,24.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3597.17,"Valve, Sta. 119+80, Valve 28",1806.40,47.19,Metal Loss Internal,33.78371931,-118.22413173,1.540
40005632,GROUP,10114.57,101+56,21%,0.219,52000,2.04,0.91,6:00,1525,0.75000,100.000%,23.81,23.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3598.12,"Valve, Sta. 119+80, Valve 28",1805.45,47.19,Metal Loss Internal,33.78371907,-118.22413484,1.540
40005633,GROUP,10115.38,101+57,26%,0.219,52000,0.65,0.75,5:45,1525,0.75000,100.000%,24.61,22.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3598.93,"Valve, Sta. 119+80, Valve 28",1804.64,47.19,Metal Loss Internal,33.78371888,-118.22413747,1.540
40005634,GROUP,10115.88,101+57,27%,0.219,52000,0.71,0.59,5:45,1525,0.75000,100.000%,25.12,22.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3599.44,"Valve, Sta. 119+80, Valve 28",1804.13,47.19,Metal Loss Internal,33.78371875,-118.22413913,1.540
40005635,GROUP,10116.06,101+57,13%,0.219,52000,0.97,0.88,5:45,1525,0.75000,100.000%,25.29,21.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3599.61,"Valve, Sta. 119+80, Valve 28",1803.96,47.19,Metal Loss Internal,33.78371871,-118.22413969,1.540
40005636,GROUP,10116.84,101+58,15%,0.219,52000,1.04,0.60,5:45,1525,0.75000,100.000%,26.07,21.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3600.39,"Valve, Sta. 119+80, Valve 28",1803.18,47.19,Metal Loss Internal,33.78371852,-118.22414225,1.540
40005637,GROUP,10117.04,101+58,16%,0.219,52000,0.72,0.49,5:45,1525,0.75000,100.000%,26.27,20.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3600.59,"Valve, Sta. 119+80, Valve 28",1802.98,47.19,Metal Loss Internal,33.78371847,-118.22414290,1.540
40005638,GROUP,10117.82,101+59,22%,0.219,52000,1.07,0.66,6:00,1525,0.75000,100.000%,27.06,20.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3601.37,"Valve, Sta. 119+80, Valve 28",1802.20,47.19,Metal Loss Internal,33.78371828,-118.22414546,1.540
40005639,GROUP,10118.61,101+60,23%,0.219,52000,0.94,0.76,6:00,1525,0.75000,100.000%,27.85,19.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3602.17,"Valve, Sta. 119+80, Valve 28",1801.40,47.19,Metal Loss Internal,33.78371809,-118.22414805,1.530
40005640,GROUP,10119.16,101+60,16%,0.219,52000,0.70,0.68,6:00,1525,0.75000,100.000%,28.39,18.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3602.71,"Valve, Sta. 119+80, Valve 28",1800.86,47.19,Metal Loss Internal,33.78371796,-118.22414982,1.530
40005641,GROUP,10119.84,101+61,19%,0.219,52000,0.86,0.74,6:00,1525,0.75000,100.000%,29.08,18.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3603.39,"Valve, Sta. 119+80, Valve 28",1800.17,47.19,Metal Loss Internal,33.78371779,-118.22415207,1.530
40005642,GROUP,10120.19,101+61,11%,0.219,52000,0.83,0.77,5:45,1525,0.75000,100.000%,29.43,17.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3603.74,"Valve, Sta. 119+80, Valve 28",1799.82,47.19,Metal Loss Internal,33.78371770,-118.22415321,1.530
40005643,GROUP,10120.59,101+62,20%,0.219,52000,0.58,0.61,6:00,1525,0.75000,100.000%,29.83,17.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3604.15,"Valve, Sta. 119+80, Valve 28",1799.42,47.19,Metal Loss Internal,33.78371761,-118.22415453,1.530
40005644,GROUP,10121.59,101+63,21%,0.219,52000,0.67,0.51,6:00,1525,0.75000,100.000%,30.83,16.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3605.14,"Valve, Sta. 119+80, Valve 28",1798.43,47.19,Metal Loss Internal,33.78371736,-118.22415778,1.530
40005645,GROUP,10122.79,101+64,21%,0.219,52000,0.85,0.93,5:45,1525,0.75000,100.000%,32.03,15.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3606.35,"Valve, Sta. 119+80, Valve 28",1797.22,47.19,Metal Loss Internal,33.78371707,-118.22416172,1.520
40005646,GROUP,10124.08,101+65,14%,0.219,52000,0.45,0.50,5:45,1525,0.75000,100.000%,33.32,13.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3607.63,"Valve, Sta. 119+80, Valve 28",1795.93,47.19,Metal Loss External,33.78371675,-118.22416593,1.520
40005647,GROUP,10125.56,101+67,20%,0.219,52000,0.50,0.54,5:45,1525,0.75000,100.000%,34.79,12.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3609.11,"Valve, Sta. 119+80, Valve 28",1794.46,47.19,Metal Loss External,33.78371639,-118.22417075,1.510
40005648,GROUP,10125.71,101+67,16%,0.219,52000,0.34,0.33,6:00,1525,0.75000,100.000%,34.94,12.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3609.26,"Valve, Sta. 119+80, Valve 28",1794.31,47.19,Metal Loss External,33.78371635,-118.22417124,1.510
40005649,GROUP,10127.16,101+68,19%,0.219,52000,0.87,0.69,6:00,1525,0.75000,100.000%,36.39,10.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3610.71,"Valve, Sta. 119+80, Valve 28",1792.86,47.19,Metal Loss Internal,33.78371600,-118.22417598,1.510
40005650,GROUP,10127.92,101+69,18%,0.219,52000,0.67,0.49,6:00,1525,0.75000,100.000%,37.15,10.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3611.47,"Valve, Sta. 119+80, Valve 28",1792.10,47.19,Metal Loss Internal,33.78371580,-118.22417846,1.510
40005651,GROUP,10128.22,101+69,16%,0.219,52000,0.58,0.46,5:45,1525,0.75000,100.000%,37.45,9.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3611.77,"Valve, Sta. 119+80, Valve 28",1791.80,47.19,Metal Loss Internal,33.78371573,-118.22417944,1.500
40005652,GROUP,10128.49,101+70,19%,0.219,52000,3.03,0.61,5:45,1525,0.75000,100.000%,37.72,9.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3612.04,"Valve, Sta. 119+80, Valve 28",1791.53,47.19,Metal Loss Internal,33.78371566,-118.22418033,1.500
40005653,GROUP,10129.07,101+70,17%,0.219,52000,3.35,1.36,6:00,1525,0.75000,100.000%,38.31,8.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3612.62,"Valve, Sta. 119+80, Valve 28",1790.94,47.19,Metal Loss Internal,33.78371552,-118.22418224,1.500
40005654,GROUP,10129.64,101+71,14%,0.219,52000,0.46,0.55,6:00,1525,0.75000,100.000%,38.87,8.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3613.19,"Valve, Sta. 119+80, Valve 28",1790.38,47.19,Metal Loss Internal,33.78371538,-118.22418408,1.500
40005655,GROUP,10130.15,101+71,18%,0.219,52000,0.83,0.76,6:00,1525,0.75000,100.000%,39.39,7.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3613.70,"Valve, Sta. 119+80, Valve 28",1789.87,47.19,Metal Loss Internal,33.78371526,-118.22418577,1.500
40005656,GROUP,10130.89,101+72,15%,0.219,52000,0.62,0.38,6:00,1525,0.75000,100.000%,40.12,7.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3614.44,"Valve, Sta. 119+80, Valve 28",1789.13,47.19,Metal Loss Internal,33.78371507,-118.22418817,1.490
40005657,GROUP,10131.15,101+72,18%,0.219,52000,0.76,0.60,5:45,1525,0.75000,100.000%,40.39,6.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3614.71,"Valve, Sta. 119+80, Valve 28",1788.86,47.19,Metal Loss Internal,33.78371500,-118.22418904,1.490
40005658,GROUP,10131.55,101+73,11%,0.219,52000,0.54,0.56,5:45,1525,0.75000,100.000%,40.78,6.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3615.10,"Valve, Sta. 119+80, Valve 28",1788.47,47.19,Metal Loss Internal,33.78371490,-118.22419033,1.490
40005659,GROUP,10132.83,101+74,11%,0.219,52000,0.71,0.80,5:45,1525,0.75000,100.000%,42.07,5.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3616.38,"Valve, Sta. 119+80, Valve 28",1787.19,47.19,Metal Loss Internal,33.78371459,-118.22419452,1.480
40005660,GROUP,10133.07,101+74,12%,0.219,52000,0.62,0.49,6:00,1525,0.75000,100.000%,42.30,4.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3616.62,"Valve, Sta. 119+80, Valve 28",1786.95,47.19,Metal Loss Internal,33.78371453,-118.22419530,1.480
40005661,GROUP,10134.51,101+76,14%,0.219,52000,2.07,0.61,5:45,1525,0.75000,100.000%,43.74,3.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3618.06,"Valve, Sta. 119+80, Valve 28",1785.51,47.19,Metal Loss Internal,33.78371416,-118.22420001,1.470
40005662,GROUP,10135.15,101+76,13%,0.219,52000,0.57,0.49,5:45,1525,0.75000,100.000%,44.38,2.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3618.70,"Valve, Sta. 119+80, Valve 28",1784.87,47.19,Metal Loss Internal,33.78371401,-118.22420209,1.470
40005663,GROUP,10135.61,101+77,18%,0.219,52000,0.66,0.46,5:45,1525,0.75000,100.000%,44.84,2.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3619.16,"Valve, Sta. 119+80, Valve 28",1784.41,47.19,Metal Loss Internal,33.78371389,-118.22420361,1.460
40005664,GROUP,10135.92,101+77,22%,0.219,52000,0.91,0.73,5:45,1525,0.75000,100.000%,45.15,2.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3619.47,"Valve, Sta. 119+80, Valve 28",1784.10,47.19,Metal Loss Internal,33.78371382,-118.22420462,1.460
40005665,GROUP,10136.58,101+78,17%,0.219,52000,0.54,0.50,6:00,1525,0.75000,100.000%,45.82,1.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3620.13,"Valve, Sta. 119+80, Valve 28",1783.43,47.19,Metal Loss Internal,33.78371365,-118.22420679,1.460
40005666,GROUP,10137.37,101+79,15%,0.219,52000,0.52,0.57,6:00,1525,0.75000,100.000%,46.61,0.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3620.93,"Valve, Sta. 119+80, Valve 28",1782.64,47.19,Metal Loss Internal,33.78371345,-118.22420937,1.450
40005667,GROUP,10137.65,101+79,15%,0.219,52000,0.48,0.42,6:00,1525,0.75000,100.000%,46.88,0.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3621.20,"Valve, Sta. 119+80, Valve 28",1782.37,47.19,Metal Loss Internal,33.78371338,-118.22421027,1.450
40005668,GROUP,10137.87,101+79,16%,0.219,52000,0.71,0.73,5:45,1525,0.75000,100.000%,47.11,0.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3621.42,"Valve, Sta. 119+80, Valve 28",1782.15,47.19,Metal Loss Internal,33.78371332,-118.22421099,1.440
3880,WELD,10137.95,101+79,,,,,,,,,,,,,,,,46.85,,33.78371330,-118.22421127,1.440
40005669,GROUP,10138.44,101+80,13%,0.219,52000,0.54,0.41,6:00,1525,0.75000,100.000%,0.49,46.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3621.99,"Valve, Sta. 119+80, Valve 28",1781.57,46.85,Metal Loss Internal,33.78371318,-118.22421286,1.440
40005670,GROUP,10142.23,101+84,10%,0.219,52000,0.52,0.45,6:00,1525,0.75000,100.000%,4.28,42.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3625.79,"Valve, Sta. 119+80, Valve 28",1777.78,46.85,Metal Loss Internal,33.78371225,-118.22422525,1.400
40005671,GROUP,10142.72,101+84,17%,0.219,52000,1.02,0.83,5:45,1525,0.75000,100.000%,4.76,42.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3626.27,"Valve, Sta. 119+80, Valve 28",1777.30,46.85,Metal Loss Internal,33.78371213,-118.22422683,1.390
40005672,GROUP,10143.14,101+85,16%,0.219,52000,0.61,0.35,6:00,1525,0.75000,100.000%,5.18,41.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3626.69,"Valve, Sta. 119+80, Valve 28",1776.88,46.85,Metal Loss Internal,33.78371203,-118.22422821,1.390
40005673,GROUP,10145.00,101+86,18%,0.219,52000,0.67,0.41,6:00,1525,0.75000,100.000%,7.05,39.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3628.55,"Valve, Sta. 119+80, Valve 28",1775.02,46.85,Metal Loss Internal,33.78371157,-118.22423430,1.380
40005674,GROUP,10147.07,101+89,18%,0.219,52000,2.20,1.32,6:00,1525,0.75000,100.000%,9.11,37.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3630.62,"Valve, Sta. 119+80, Valve 28",1772.95,46.85,Metal Loss Internal,33.78371107,-118.22424105,1.360
40005675,GROUP,10148.56,101+90,13%,0.219,52000,0.83,0.72,5:45,1525,0.75000,100.000%,10.60,36.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3632.11,"Valve, Sta. 119+80, Valve 28",1771.46,46.85,Metal Loss Internal,33.78371071,-118.22424593,1.350
40005676,GROUP,10149.24,101+91,13%,0.219,52000,0.67,0.33,6:00,1525,0.75000,100.000%,11.28,35.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3632.79,"Valve, Sta. 119+80, Valve 28",1770.78,46.85,Metal Loss Internal,33.78371054,-118.22424815,1.340
40005677,GROUP,10149.73,101+91,10%,0.219,52000,0.59,0.48,6:00,1525,0.75000,100.000%,11.78,35.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3633.28,"Valve, Sta. 119+80, Valve 28",1770.29,46.85,Metal Loss Internal,33.78371042,-118.22424977,1.340
40005678,GROUP,10150.20,101+92,15%,0.219,52000,0.76,1.06,6:00,1525,0.75000,100.000%,12.25,34.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3633.75,"Valve, Sta. 119+80, Valve 28",1769.82,46.85,Metal Loss Internal,33.78371031,-118.22425130,1.340
40005679,GROUP,10150.62,101+92,12%,0.219,52000,0.69,0.57,5:30,1525,0.75000,100.000%,12.67,34.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3634.17,"Valve, Sta. 119+80, Valve 28",1769.40,46.85,Metal Loss Internal,33.78371021,-118.22425267,1.340
40005680,GROUP,10151.26,101+93,10%,0.219,52000,0.51,0.52,5:45,1525,0.75000,100.000%,13.30,33.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3634.81,"Valve, Sta. 119+80, Valve 28",1768.76,46.85,Metal Loss Internal,33.78371006,-118.22425475,1.340
40005681,GROUP,10151.40,101+93,12%,0.219,52000,0.66,0.60,5:45,1525,0.75000,100.000%,13.44,33.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3634.95,"Valve, Sta. 119+80, Valve 28",1768.62,46.85,Metal Loss Internal,33.78371002,-118.22425521,1.340
40005682,GROUP,10151.72,101+93,17%,0.219,52000,1.08,1.39,6:00,1525,0.75000,100.000%,13.77,33.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3635.28,"Valve, Sta. 119+80, Valve 28",1768.29,46.85,Metal Loss Internal,33.78370994,-118.22425628,1.330
40005683,GROUP,10151.94,101+93,15%,0.219,52000,0.95,0.94,6:00,1525,0.75000,100.000%,13.99,32.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3635.49,"Valve, Sta. 119+80, Valve 28",1768.08,46.85,Metal Loss Internal,33.78370989,-118.22425699,1.330
40005684,GROUP,10152.28,101+94,20%,0.219,52000,0.59,0.59,6:00,1525,0.75000,100.000%,14.32,32.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3635.83,"Valve, Sta. 119+80, Valve 28",1767.74,46.85,Metal Loss Internal,33.78370981,-118.22425808,1.330
40005685,GROUP,10152.63,101+94,14%,0.219,52000,2.29,0.56,6:00,1525,0.75000,100.000%,14.67,32.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3636.18,"Valve, Sta. 119+80, Valve 28",1767.39,46.85,Metal Loss Internal,33.78370973,-118.22425924,1.330
40005686,GROUP,10152.89,101+94,24%,0.219,52000,1.84,0.80,6:00,1525,0.75000,100.000%,14.93,31.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3636.44,"Valve, Sta. 119+80, Valve 28",1767.13,46.85,Metal Loss Internal,33.78370967,-118.22426009,1.330
40005687,GROUP,10153.55,101+95,15%,0.219,52000,1.00,1.10,6:00,1525,0.75000,100.000%,15.60,31.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3637.11,"Valve, Sta. 119+80, Valve 28",1766.46,46.85,Metal Loss Internal,33.78370951,-118.22426226,1.330
40005688,GROUP,10153.93,101+95,14%,0.219,52000,0.51,0.56,5:45,1525,0.75000,100.000%,15.97,30.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3637.48,"Valve, Sta. 119+80, Valve 28",1766.09,46.85,Metal Loss Internal,33.78370942,-118.22426348,1.330
40005689,GROUP,10154.19,101+96,11%,0.219,52000,1.82,1.27,6:00,1525,0.75000,100.000%,16.23,30.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3637.74,"Valve, Sta. 119+80, Valve 28",1765.83,46.85,Metal Loss Internal,33.78370935,-118.22426434,1.330
40005690,GROUP,10154.73,101+96,15%,0.219,52000,0.41,0.48,6:00,1525,0.75000,100.000%,16.77,30.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3638.28,"Valve, Sta. 119+80, Valve 28",1765.29,46.85,Metal Loss Internal,33.78370923,-118.22426610,1.330
40005691,GROUP,10155.19,101+97,11%,0.219,52000,0.33,0.33,6:00,1525,0.75000,100.000%,17.24,29.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3638.74,"Valve, Sta. 119+80, Valve 28",1764.83,46.85,Metal Loss Internal,33.78370912,-118.22426761,1.330
40005692,GROUP,10155.40,101+97,19%,0.219,52000,2.15,0.54,6:00,1525,0.75000,100.000%,17.45,29.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3638.95,"Valve, Sta. 119+80, Valve 28",1764.62,46.85,Metal Loss Internal,33.78370907,-118.22426830,1.330
40005693,GROUP,10156.14,101+98,12%,0.219,52000,1.45,1.50,6:00,1525,0.75000,100.000%,18.19,28.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3639.69,"Valve, Sta. 119+80, Valve 28",1763.88,46.85,Metal Loss Internal,33.78370889,-118.22427071,1.330
40005694,GROUP,10156.55,101+98,11%,0.219,52000,0.70,0.37,6:00,1525,0.75000,100.000%,18.59,28.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3640.10,"Valve, Sta. 119+80, Valve 28",1763.47,46.85,Metal Loss Internal,33.78370879,-118.22427205,1.330
40005695,GROUP,10157.96,102+00,17%,0.219,52000,0.76,0.67,5:45,1525,0.75000,100.000%,20.01,26.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3641.52,"Valve, Sta. 119+80, Valve 28",1762.05,46.85,Metal Loss Internal,33.78370846,-118.22427668,1.330
40005696,GROUP,10158.61,102+00,11%,0.219,52000,1.05,1.06,5:45,1525,0.75000,100.000%,20.66,26.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3642.16,"Valve, Sta. 119+80, Valve 28",1761.40,46.85,Metal Loss Internal,33.78370831,-118.22427880,1.330
40005697,GROUP,10158.98,102+01,12%,0.219,52000,1.77,0.77,5:45,1525,0.75000,100.000%,21.02,25.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3642.53,"Valve, Sta. 119+80, Valve 28",1761.04,46.85,Metal Loss Internal,33.78370822,-118.22427999,1.330
40005698,GROUP,10159.24,102+01,17%,0.219,52000,1.60,0.47,6:00,1525,0.75000,100.000%,21.28,25.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3642.79,"Valve, Sta. 119+80, Valve 28",1760.78,46.85,Metal Loss Internal,33.78370816,-118.22428084,1.330
40005699,GROUP,10159.55,102+01,12%,0.219,52000,0.32,0.33,5:45,1525,0.75000,100.000%,21.59,25.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3643.10,"Valve, Sta. 119+80, Valve 28",1760.47,46.85,Metal Loss Internal,33.78370809,-118.22428186,1.340
40005700,GROUP,10159.78,102+01,18%,0.219,52000,2.01,0.92,6:00,1525,0.75000,100.000%,21.83,25.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3643.34,"Valve, Sta. 119+80, Valve 28",1760.23,46.85,Metal Loss Internal,33.78370803,-118.22428263,1.340
40005701,GROUP,10160.18,102+02,16%,0.219,52000,2.11,0.83,6:00,1525,0.75000,100.000%,22.23,24.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3643.73,"Valve, Sta. 119+80, Valve 28",1759.84,46.85,Metal Loss Internal,33.78370794,-118.22428393,1.340
40005702,GROUP,10160.87,102+02,14%,0.219,52000,0.62,0.51,6:00,1525,0.75000,100.000%,22.91,23.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3644.42,"Valve, Sta. 119+80, Valve 28",1759.15,46.85,Metal Loss Internal,33.78370778,-118.22428617,1.340
40005703,GROUP,10161.79,102+03,11%,0.219,52000,0.69,0.71,6:00,1525,0.75000,100.000%,23.83,23.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3645.34,"Valve, Sta. 119+80, Valve 28",1758.23,46.85,Metal Loss Internal,33.78370756,-118.22428918,1.340
40005704,GROUP,10163.50,102+05,18%,0.219,52000,0.75,0.55,6:00,1525,0.75000,100.000%,25.54,21.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3647.05,"Valve, Sta. 119+80, Valve 28",1756.52,46.85,Metal Loss Internal,33.78370716,-118.22429476,1.350
40005705,GROUP,10163.77,102+05,12%,0.219,52000,1.47,1.10,6:00,1525,0.75000,100.000%,25.82,21.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3647.32,"Valve, Sta. 119+80, Valve 28",1756.25,46.85,Metal Loss Internal,33.78370710,-118.22429567,1.350
40005706,GROUP,10164.09,102+06,12%,0.219,52000,0.74,1.09,5:45,1525,0.75000,100.000%,26.14,20.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3647.64,"Valve, Sta. 119+80, Valve 28",1755.92,46.85,Metal Loss Internal,33.78370702,-118.22429672,1.350
40005707,GROUP,10164.96,102+07,11%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,27.00,19.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3648.51,"Valve, Sta. 119+80, Valve 28",1755.06,46.85,Metal Loss Internal,33.78370682,-118.22429955,1.350
40005708,GROUP,10165.70,102+07,11%,0.219,52000,0.37,0.75,5:45,1525,0.75000,100.000%,27.75,19.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3649.26,"Valve, Sta. 119+80, Valve 28",1754.31,46.85,Metal Loss Internal,33.78370665,-118.22430199,1.350
40005709,GROUP,10165.88,102+08,16%,0.219,52000,0.67,0.65,6:00,1525,0.75000,100.000%,27.92,18.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3649.43,"Valve, Sta. 119+80, Valve 28",1754.14,46.85,Metal Loss Internal,33.78370661,-118.22430256,1.350
40005710,GROUP,10166.82,102+08,11%,0.219,52000,0.86,0.53,6:00,1525,0.75000,100.000%,28.86,17.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3650.37,"Valve, Sta. 119+80, Valve 28",1753.20,46.85,Metal Loss Internal,33.78370639,-118.22430563,1.360
40005711,GROUP,10167.87,102+10,18%,0.219,52000,2.07,1.23,6:00,1525,0.75000,100.000%,29.91,16.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3651.42,"Valve, Sta. 119+80, Valve 28",1752.15,46.85,Metal Loss Internal,33.78370615,-118.22430906,1.360
40005712,GROUP,10168.34,102+10,17%,0.219,52000,1.07,0.98,6:00,1525,0.75000,100.000%,30.39,16.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3651.90,"Valve, Sta. 119+80, Valve 28",1751.67,46.85,Metal Loss Internal,33.78370604,-118.22431062,1.360
40005713,GROUP,10168.59,102+10,16%,0.219,52000,2.01,0.81,6:00,1525,0.75000,100.000%,30.64,16.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3652.15,"Valve, Sta. 119+80, Valve 28",1751.42,46.85,Metal Loss Internal,33.78370598,-118.22431144,1.360
40005714,GROUP,10168.91,102+11,13%,0.219,52000,0.74,0.59,6:00,1525,0.75000,100.000%,30.95,15.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3652.46,"Valve, Sta. 119+80, Valve 28",1751.11,46.85,Metal Loss Internal,33.78370590,-118.22431247,1.370
40005715,GROUP,10169.16,102+11,19%,0.219,52000,0.81,0.61,6:00,1525,0.75000,100.000%,31.21,15.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3652.71,"Valve, Sta. 119+80, Valve 28",1750.85,46.85,Metal Loss Internal,33.78370584,-118.22431330,1.370
40005716,GROUP,10169.67,102+11,14%,0.219,52000,2.70,0.76,5:45,1525,0.75000,100.000%,31.72,15.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3653.22,"Valve, Sta. 119+80, Valve 28",1750.35,46.85,Metal Loss Internal,33.78370572,-118.22431496,1.370
40005717,GROUP,10170.05,102+12,24%,0.219,52000,0.89,0.53,6:00,1525,0.75000,100.000%,32.09,14.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3653.60,"Valve, Sta. 119+80, Valve 28",1749.97,46.85,Metal Loss Internal,33.78370564,-118.22431620,1.370
40005718,GROUP,10170.66,102+12,16%,0.219,52000,3.38,0.75,6:00,1525,0.75000,100.000%,32.70,14.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3654.21,"Valve, Sta. 119+80, Valve 28",1749.36,46.85,Metal Loss Internal,33.78370550,-118.22431819,1.370
40005719,GROUP,10171.15,102+13,23%,0.219,52000,0.80,0.60,6:00,1525,0.75000,100.000%,33.19,13.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3654.70,"Valve, Sta. 119+80, Valve 28",1748.87,46.85,Metal Loss Internal,33.78370539,-118.22431978,1.380
40005720,GROUP,10171.51,102+13,31%,0.219,52000,0.75,0.63,5:45,1525,0.75000,100.000%,33.55,13.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3655.06,"Valve, Sta. 119+80, Valve 28",1748.51,46.85,Metal Loss Internal,33.78370530,-118.22432097,1.380
40005721,GROUP,10171.66,102+13,18%,0.219,52000,0.41,0.46,6:00,1525,0.75000,100.000%,33.71,13.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3655.21,"Valve, Sta. 119+80, Valve 28",1748.36,46.85,Metal Loss Internal,33.78370526,-118.22432147,1.380
40005722,GROUP,10171.89,102+14,12%,0.219,52000,0.56,0.33,5:45,1525,0.75000,100.000%,33.94,12.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3655.44,"Valve, Sta. 119+80, Valve 28",1748.13,46.85,Metal Loss Internal,33.78370521,-118.22432222,1.380
40005723,GROUP,10172.32,102+14,15%,0.219,52000,1.96,0.59,6:00,1525,0.75000,100.000%,34.37,12.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3655.87,"Valve, Sta. 119+80, Valve 28",1747.69,46.85,Metal Loss Internal,33.78370511,-118.22432363,1.380
40005724,GROUP,10172.68,102+14,11%,0.219,52000,0.32,0.52,5:45,1525,0.75000,100.000%,34.73,12.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3656.24,"Valve, Sta. 119+80, Valve 28",1747.33,46.85,Metal Loss Internal,33.78370503,-118.22432481,1.380
40005725,GROUP,10173.00,102+15,20%,0.219,52000,0.67,0.39,5:45,1525,0.75000,100.000%,35.04,11.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3656.55,"Valve, Sta. 119+80, Valve 28",1747.02,46.85,Metal Loss Internal,33.78370495,-118.22432584,1.390
40005726,GROUP,10173.27,102+15,14%,0.219,52000,1.16,1.05,6:00,1525,0.75000,100.000%,35.32,11.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3656.83,"Valve, Sta. 119+80, Valve 28",1746.74,46.85,Metal Loss Internal,33.78370489,-118.22432675,1.390
40005727,GROUP,10174.60,102+16,11%,0.219,52000,0.42,0.33,6:00,1525,0.75000,100.000%,36.65,10.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3658.15,"Valve, Sta. 119+80, Valve 28",1745.41,46.85,Metal Loss Internal,33.78370459,-118.22433109,1.390
40005728,GROUP,10174.86,102+17,14%,0.219,52000,0.61,0.49,6:00,1525,0.75000,100.000%,36.91,9.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3658.42,"Valve, Sta. 119+80, Valve 28",1745.15,46.85,Metal Loss Internal,33.78370453,-118.22433195,1.400
40005729,GROUP,10175.18,102+17,20%,0.219,52000,0.59,0.41,6:00,1525,0.75000,100.000%,37.23,9.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3658.73,"Valve, Sta. 119+80, Valve 28",1744.83,46.85,Metal Loss Internal,33.78370445,-118.22433299,1.400
40005730,GROUP,10175.68,102+17,11%,0.219,52000,0.56,0.33,6:00,1525,0.75000,100.000%,37.72,9.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3659.23,"Valve, Sta. 119+80, Valve 28",1744.34,46.85,Metal Loss Internal,33.78370434,-118.22433461,1.400
40005731,GROUP,10175.94,102+18,10%,0.219,52000,0.57,0.76,6:00,1525,0.75000,100.000%,37.98,8.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3659.49,"Valve, Sta. 119+80, Valve 28",1744.08,46.85,Metal Loss Internal,33.78370428,-118.22433545,1.400
40005732,GROUP,10176.65,102+18,18%,0.219,52000,2.80,0.68,6:00,1525,0.75000,100.000%,38.70,8.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3660.21,"Valve, Sta. 119+80, Valve 28",1743.36,46.85,Metal Loss Internal,33.78370412,-118.22433780,1.400
40005733,GROUP,10177.23,102+19,12%,0.219,52000,0.29,0.33,6:00,1525,0.75000,100.000%,39.27,7.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3660.78,"Valve, Sta. 119+80, Valve 28",1742.79,46.85,Metal Loss Internal,33.78370399,-118.22433967,1.400
40005734,GROUP,10177.50,102+19,16%,0.219,52000,0.59,0.57,6:00,1525,0.75000,100.000%,39.55,7.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3661.06,"Valve, Sta. 119+80, Valve 28",1742.51,46.85,Metal Loss Internal,33.78370392,-118.22434058,1.410
40005735,GROUP,10178.07,102+20,15%,0.219,52000,0.78,0.67,6:00,1525,0.75000,100.000%,40.12,6.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3661.63,"Valve, Sta. 119+80, Valve 28",1741.94,46.85,Metal Loss Internal,33.78370379,-118.22434244,1.410
40005736,GROUP,10178.36,102+20,12%,0.219,52000,0.47,0.39,6:00,1525,0.75000,100.000%,40.41,6.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3661.91,"Valve, Sta. 119+80, Valve 28",1741.66,46.85,Metal Loss Internal,33.78370373,-118.22434338,1.410
40005737,GROUP,10178.52,102+20,12%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,40.57,6.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3662.08,"Valve, Sta. 119+80, Valve 28",1741.49,46.85,Metal Loss Internal,33.78370369,-118.22434392,1.410
40005738,GROUP,10178.77,102+21,15%,0.219,52000,0.59,0.52,6:00,1525,0.75000,100.000%,40.81,6.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3662.32,"Valve, Sta. 119+80, Valve 28",1741.25,46.85,Metal Loss Internal,33.78370363,-118.22434471,1.410
40005739,GROUP,10178.93,102+21,10%,0.219,52000,0.83,0.79,6:00,1525,0.75000,100.000%,40.98,5.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3662.48,"Valve, Sta. 119+80, Valve 28",1741.09,46.85,Metal Loss Internal,33.78370360,-118.22434525,1.410
40005740,GROUP,10179.38,102+21,10%,0.219,52000,0.51,0.90,6:00,1525,0.75000,100.000%,41.42,5.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3662.93,"Valve, Sta. 119+80, Valve 28",1740.64,46.85,Metal Loss Internal,33.78370349,-118.22434671,1.410
40005741,GROUP,10180.01,102+22,12%,0.219,52000,0.66,1.03,5:45,1525,0.75000,100.000%,42.05,4.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3663.56,"Valve, Sta. 119+80, Valve 28",1740.01,46.85,Metal Loss Internal,33.78370335,-118.22434876,1.410
40005742,GROUP,10180.39,102+22,11%,0.219,52000,0.45,0.34,6:15,1525,0.75000,100.000%,42.43,4.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3663.94,"Valve, Sta. 119+80, Valve 28",1739.63,46.85,Metal Loss Internal,33.78370326,-118.22435000,1.420
40005743,GROUP,10180.69,102+23,16%,0.219,52000,2.19,0.78,6:00,1525,0.75000,100.000%,42.73,4.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3664.24,"Valve, Sta. 119+80, Valve 28",1739.33,46.85,Metal Loss Internal,33.78370320,-118.22435098,1.420
40005744,GROUP,10181.72,102+24,13%,0.219,52000,1.64,0.44,6:00,1525,0.75000,100.000%,43.77,3.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3665.27,"Valve, Sta. 119+80, Valve 28",1738.30,46.85,Metal Loss Internal,33.78370296,-118.22435437,1.420
40005745,GROUP,10182.22,102+24,22%,0.219,52000,0.69,0.83,5:45,1525,0.75000,100.000%,44.27,2.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3665.78,"Valve, Sta. 119+80, Valve 28",1737.79,46.85,Metal Loss Internal,33.78370285,-118.22435602,1.420
40005746,GROUP,10182.78,102+25,15%,0.219,52000,2.60,1.33,6:00,1525,0.75000,100.000%,44.82,2.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3666.33,"Valve, Sta. 119+80, Valve 28",1737.24,46.85,Metal Loss Internal,33.78370273,-118.22435782,1.420
40005747,GROUP,10183.14,102+25,20%,0.219,52000,2.86,1.37,6:00,1525,0.75000,100.000%,45.18,1.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3666.69,"Valve, Sta. 119+80, Valve 28",1736.88,46.85,Metal Loss Internal,33.78370265,-118.22435900,1.420
40005748,GROUP,10183.75,102+26,16%,0.219,52000,1.46,0.70,6:00,1525,0.75000,100.000%,45.80,1.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3667.31,"Valve, Sta. 119+80, Valve 28",1736.26,46.85,Metal Loss Internal,33.78370250,-118.22436102,1.430
3890,WELD,10184.80,102+27,,,,,,,,,,,,,,,,46.78,,33.78370228,-118.22436444,1.430
40005749,GROUP,10187.26,102+29,16%,0.219,52000,0.68,0.58,5:45,1525,0.75000,100.000%,2.46,44.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3670.81,"Valve, Sta. 119+80, Valve 28",1732.76,46.78,Metal Loss Internal,33.78370171,-118.22437249,1.430
40005750,GROUP,10187.94,102+30,17%,0.219,52000,2.27,0.55,5:45,1525,0.75000,100.000%,3.14,43.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3671.49,"Valve, Sta. 119+80, Valve 28",1732.08,46.78,Metal Loss Internal,33.78370156,-118.22437470,1.430
40005751,GROUP,10188.36,102+30,16%,0.219,52000,2.39,0.83,6:00,1525,0.75000,100.000%,3.56,43.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3671.91,"Valve, Sta. 119+80, Valve 28",1731.66,46.78,Metal Loss Internal,33.78370146,-118.22437609,1.440
40005752,GROUP,10188.76,102+31,21%,0.219,52000,3.07,1.24,6:00,1525,0.75000,100.000%,3.97,42.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3672.32,"Valve, Sta. 119+80, Valve 28",1731.25,46.78,Metal Loss Internal,33.78370137,-118.22437741,1.440
40005753,GROUP,10189.07,102+31,18%,0.219,52000,2.05,1.22,6:00,1525,0.75000,100.000%,4.27,42.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3672.62,"Valve, Sta. 119+80, Valve 28",1730.94,46.78,Metal Loss Internal,33.78370130,-118.22437841,1.440
40005754,GROUP,10189.44,102+31,13%,0.219,52000,2.05,1.05,6:00,1525,0.75000,100.000%,4.64,42.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3672.99,"Valve, Sta. 119+80, Valve 28",1730.58,46.78,Metal Loss Internal,33.78370122,-118.22437960,1.440
40005755,GROUP,10189.89,102+32,20%,0.219,52000,2.28,0.62,6:00,1525,0.75000,100.000%,5.09,41.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3673.44,"Valve, Sta. 119+80, Valve 28",1730.12,46.78,Metal Loss Internal,33.78370111,-118.22438110,1.440
40005756,GROUP,10190.10,102+32,12%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,5.30,41.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3673.65,"Valve, Sta. 119+80, Valve 28",1729.92,46.78,Metal Loss Internal,33.78370106,-118.22438178,1.440
40005757,GROUP,10190.63,102+33,27%,0.219,52000,0.72,0.44,6:00,1525,0.75000,100.000%,5.83,40.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3674.18,"Valve, Sta. 119+80, Valve 28",1729.39,46.78,Metal Loss Internal,33.78370094,-118.22438351,1.450
40005758,GROUP,10190.91,102+33,13%,0.219,52000,0.35,0.33,6:00,1525,0.75000,100.000%,6.12,40.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3674.47,"Valve, Sta. 119+80, Valve 28",1729.10,46.78,Metal Loss Internal,33.78370088,-118.22438444,1.450
40005759,GROUP,10192.06,102+34,19%,0.219,52000,0.49,0.52,6:00,1525,0.75000,100.000%,7.26,39.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3675.61,"Valve, Sta. 119+80, Valve 28",1727.96,46.78,Metal Loss Internal,33.78370061,-118.22438818,1.450
40005760,GROUP,10192.24,102+34,11%,0.219,52000,0.47,0.34,5:45,1525,0.75000,100.000%,7.44,39.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3675.79,"Valve, Sta. 119+80, Valve 28",1727.78,46.78,Metal Loss Internal,33.78370056,-118.22438878,1.450
40005761,GROUP,10192.46,102+34,11%,0.219,52000,0.61,0.47,6:00,1525,0.75000,100.000%,7.66,39.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3676.01,"Valve, Sta. 119+80, Valve 28",1727.56,46.78,Metal Loss Internal,33.78370052,-118.22438948,1.450
40005762,GROUP,10193.56,102+36,15%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,8.76,38.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3677.11,"Valve, Sta. 119+80, Valve 28",1726.45,46.78,Metal Loss Internal,33.78370026,-118.22439310,1.460
40005763,GROUP,10193.95,102+36,13%,0.219,52000,0.60,0.67,6:00,1525,0.75000,100.000%,9.15,37.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3677.51,"Valve, Sta. 119+80, Valve 28",1726.06,46.78,Metal Loss Internal,33.78370017,-118.22439438,1.460
40005764,GROUP,10194.33,102+36,20%,0.219,52000,3.06,0.45,6:00,1525,0.75000,100.000%,9.53,37.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3677.89,"Valve, Sta. 119+80, Valve 28",1725.68,46.78,Metal Loss Internal,33.78370008,-118.22439562,1.460
40005765,GROUP,10194.79,102+37,12%,0.219,52000,1.41,0.59,5:45,1525,0.75000,100.000%,9.99,36.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3678.34,"Valve, Sta. 119+80, Valve 28",1725.22,46.78,Metal Loss Internal,33.78369997,-118.22439712,1.470
40005766,GROUP,10195.64,102+38,14%,0.219,52000,0.58,0.50,6:00,1525,0.75000,100.000%,10.84,35.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3679.19,"Valve, Sta. 119+80, Valve 28",1724.38,46.78,Metal Loss Internal,33.78369978,-118.22439988,1.470
40005767,GROUP,10195.97,102+38,20%,0.219,52000,0.77,0.79,6:00,1525,0.75000,100.000%,11.17,35.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3679.52,"Valve, Sta. 119+80, Valve 28",1724.04,46.78,Metal Loss Internal,33.78369970,-118.22440098,1.480
40005768,GROUP,10196.92,102+39,16%,0.219,52000,1.22,0.83,6:00,1525,0.75000,100.000%,12.12,34.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3680.47,"Valve, Sta. 119+80, Valve 28",1723.10,46.78,Metal Loss Internal,33.78369948,-118.22440407,1.480
40005769,GROUP,10197.20,102+39,21%,0.219,52000,0.48,0.50,6:00,1525,0.75000,100.000%,12.40,34.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3680.76,"Valve, Sta. 119+80, Valve 28",1722.81,46.78,Metal Loss Internal,33.78369942,-118.22440501,1.490
40005770,GROUP,10197.37,102+39,16%,0.219,52000,0.41,0.48,5:45,1525,0.75000,100.000%,12.57,34.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3680.92,"Valve, Sta. 119+80, Valve 28",1722.64,46.78,Metal Loss Internal,33.78369938,-118.22440556,1.490
40005771,GROUP,10197.58,102+40,16%,0.219,52000,0.53,0.41,5:45,1525,0.75000,100.000%,12.78,33.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3681.14,"Valve, Sta. 119+80, Valve 28",1722.43,46.78,Metal Loss Internal,33.78369933,-118.22440625,1.490
40005772,GROUP,10197.86,102+40,15%,0.219,52000,0.87,0.61,6:00,1525,0.75000,100.000%,13.06,33.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3681.41,"Valve, Sta. 119+80, Valve 28",1722.16,46.78,Metal Loss Internal,33.78369927,-118.22440715,1.490
40005773,GROUP,10198.60,102+41,16%,0.219,52000,2.94,0.91,5:45,1525,0.75000,100.000%,13.80,32.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3682.16,"Valve, Sta. 119+80, Valve 28",1721.41,46.78,Metal Loss Internal,33.78369909,-118.22440958,1.500
40005774,GROUP,10198.84,102+41,17%,0.219,52000,0.54,0.46,5:45,1525,0.75000,100.000%,14.04,32.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3682.39,"Valve, Sta. 119+80, Valve 28",1721.18,46.78,Metal Loss Internal,33.78369904,-118.22441035,1.500
40005775,GROUP,10199.11,102+41,20%,0.219,52000,0.96,0.69,5:45,1525,0.75000,100.000%,14.31,32.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3682.66,"Valve, Sta. 119+80, Valve 28",1720.91,46.78,Metal Loss Internal,33.78369897,-118.22441123,1.510
40005776,GROUP,10199.36,102+41,11%,0.219,52000,0.81,0.39,5:45,1525,0.75000,100.000%,14.56,32.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3682.91,"Valve, Sta. 119+80, Valve 28",1720.65,46.78,Metal Loss Internal,33.78369892,-118.22441207,1.510
40005777,GROUP,10199.74,102+42,13%,0.219,52000,1.29,0.42,5:45,1525,0.75000,100.000%,14.94,31.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3683.29,"Valve, Sta. 119+80, Valve 28",1720.28,46.78,Metal Loss Internal,33.78369883,-118.22441329,1.510
40005778,GROUP,10200.17,102+42,11%,0.219,52000,0.46,0.36,5:45,1525,0.75000,100.000%,15.37,31.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3683.72,"Valve, Sta. 119+80, Valve 28",1719.85,46.78,Metal Loss Internal,33.78369873,-118.22441469,1.520
40005779,GROUP,10200.38,102+42,25%,0.219,52000,1.38,0.99,6:00,1525,0.75000,100.000%,15.58,31.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3683.93,"Valve, Sta. 119+80, Valve 28",1719.64,46.78,Metal Loss Internal,33.78369868,-118.22441540,1.520
