ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40005780,GROUP,10200.60,102+43,21%,0.219,52000,0.61,0.49,6:15,1525,0.75000,100.000%,15.80,30.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3684.15,"Valve, Sta. 119+80, Valve 28",1719.42,46.78,Metal Loss Internal,33.78369863,-118.22441610,1.520
40005781,GROUP,10200.85,102+43,21%,0.219,52000,0.85,1.28,5:45,1525,0.75000,100.000%,16.05,30.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3684.40,"Valve, Sta. 119+80, Valve 28",1719.17,46.78,Metal Loss Internal,33.78369858,-118.22441693,1.520
40005782,GROUP,10201.15,102+43,13%,0.219,52000,1.53,0.84,6:00,1525,0.75000,100.000%,16.35,30.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3684.70,"Valve, Sta. 119+80, Valve 28",1718.87,46.78,Metal Loss Internal,33.78369851,-118.22441790,1.530
40005783,GROUP,10201.43,102+43,10%,0.219,52000,0.51,0.71,6:00,1525,0.75000,100.000%,16.63,30.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3684.98,"Valve, Sta. 119+80, Valve 28",1718.58,46.78,Metal Loss Internal,33.78369844,-118.22441883,1.530
40005784,GROUP,10201.64,102+44,16%,0.219,52000,2.41,1.35,6:00,1525,0.75000,100.000%,16.84,29.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3685.20,"Valve, Sta. 119+80, Valve 28",1718.37,46.78,Metal Loss Internal,33.78369839,-118.22441952,1.530
40005785,GROUP,10201.90,102+44,16%,0.219,52000,0.65,0.33,5:45,1525,0.75000,100.000%,17.10,29.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3685.45,"Valve, Sta. 119+80, Valve 28",1718.12,46.78,Metal Loss Internal,33.78369834,-118.22442035,1.530
40005786,GROUP,10202.20,102+44,17%,0.219,52000,3.65,1.41,6:00,1525,0.75000,100.000%,17.40,29.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3685.75,"Valve, Sta. 119+80, Valve 28",1717.82,46.78,Metal Loss Internal,33.78369827,-118.22442133,1.540
40005787,GROUP,10202.64,102+45,11%,0.219,52000,0.70,0.92,6:00,1525,0.75000,100.000%,17.85,28.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3686.20,"Valve, Sta. 119+80, Valve 28",1717.37,46.78,Metal Loss Internal,33.78369817,-118.22442279,1.540
40005788,GROUP,10202.82,102+45,13%,0.219,52000,0.66,0.89,6:00,1525,0.75000,100.000%,18.03,28.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3686.38,"Valve, Sta. 119+80, Valve 28",1717.19,46.78,Metal Loss Internal,33.78369813,-118.22442338,1.540
40005789,GROUP,10203.13,102+45,16%,0.219,52000,0.89,0.68,5:45,1525,0.75000,100.000%,18.33,28.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3686.68,"Valve, Sta. 119+80, Valve 28",1716.89,46.78,Metal Loss Internal,33.78369805,-118.22442439,1.550
40005790,GROUP,10203.43,102+45,17%,0.219,52000,0.75,0.52,5:45,1525,0.75000,100.000%,18.63,28.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3686.98,"Valve, Sta. 119+80, Valve 28",1716.59,46.78,Metal Loss Internal,33.78369799,-118.22442537,1.550
40005791,GROUP,10203.58,102+46,19%,0.219,52000,0.83,0.56,6:00,1525,0.75000,100.000%,18.78,27.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3687.14,"Valve, Sta. 119+80, Valve 28",1716.43,46.78,Metal Loss Internal,33.78369795,-118.22442587,1.550
40005792,GROUP,10203.76,102+46,22%,0.219,52000,0.56,0.42,5:45,1525,0.75000,100.000%,18.96,27.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3687.32,"Valve, Sta. 119+80, Valve 28",1716.25,46.78,Metal Loss Internal,33.78369791,-118.22442646,1.550
40005793,GROUP,10204.00,102+46,15%,0.219,52000,0.56,0.68,5:45,1525,0.75000,100.000%,19.20,27.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3687.55,"Valve, Sta. 119+80, Valve 28",1716.02,46.78,Metal Loss Internal,33.78369786,-118.22442722,1.550
40005794,GROUP,10204.25,102+46,16%,0.219,52000,0.65,0.97,6:00,1525,0.75000,100.000%,19.45,27.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3687.81,"Valve, Sta. 119+80, Valve 28",1715.76,46.78,Metal Loss Internal,33.78369780,-118.22442806,1.560
40005795,GROUP,10204.47,102+47,20%,0.219,52000,1.15,1.22,5:45,1525,0.75000,100.000%,19.67,27.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3688.02,"Valve, Sta. 119+80, Valve 28",1715.54,46.78,Metal Loss Internal,33.78369775,-118.22442878,1.560
40005796,GROUP,10204.65,102+47,11%,0.219,52000,0.68,1.08,6:00,1525,0.75000,100.000%,19.85,26.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3688.20,"Valve, Sta. 119+80, Valve 28",1715.37,46.78,Metal Loss Internal,33.78369771,-118.22442934,1.560
40005797,GROUP,10204.93,102+47,17%,0.219,52000,2.68,1.15,5:45,1525,0.75000,100.000%,20.13,26.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3688.48,"Valve, Sta. 119+80, Valve 28",1715.09,46.78,Metal Loss Internal,33.78369764,-118.22443026,1.570
40005798,GROUP,10205.30,102+47,22%,0.219,52000,3.57,1.45,5:45,1525,0.75000,100.000%,20.50,26.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3688.85,"Valve, Sta. 119+80, Valve 28",1714.72,46.78,Metal Loss Internal,33.78369756,-118.22443148,1.570
40005799,GROUP,10205.78,102+48,11%,0.219,52000,1.27,1.14,6:00,1525,0.75000,100.000%,20.99,25.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3689.34,"Valve, Sta. 119+80, Valve 28",1714.23,46.78,Metal Loss Internal,33.78369745,-118.22443307,1.580
40005800,GROUP,10206.10,102+48,16%,0.219,52000,2.24,1.49,6:00,1525,0.75000,100.000%,21.30,25.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3689.65,"Valve, Sta. 119+80, Valve 28",1713.92,46.78,Metal Loss Internal,33.78369738,-118.22443409,1.580
40005801,GROUP,10206.42,102+49,15%,0.219,52000,1.68,0.90,6:00,1525,0.75000,100.000%,21.62,25.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3689.97,"Valve, Sta. 119+80, Valve 28",1713.60,46.78,Metal Loss Internal,33.78369730,-118.22443513,1.580
40005802,GROUP,10206.70,102+49,24%,0.219,52000,2.98,1.33,6:00,1525,0.75000,100.000%,21.90,24.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3690.26,"Valve, Sta. 119+80, Valve 28",1713.31,46.78,Metal Loss Internal,33.78369724,-118.22443607,1.590
40005803,GROUP,10207.15,102+49,11%,0.219,52000,0.54,0.65,6:00,1525,0.75000,100.000%,22.35,24.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3690.71,"Valve, Sta. 119+80, Valve 28",1712.86,46.78,Metal Loss Internal,33.78369714,-118.22443755,1.590
40005804,GROUP,10207.41,102+50,14%,0.219,52000,1.43,0.88,6:00,1525,0.75000,100.000%,22.61,24.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3690.96,"Valve, Sta. 119+80, Valve 28",1712.61,46.78,Metal Loss Internal,33.78369708,-118.22443838,1.590
40005805,GROUP,10207.89,102+50,13%,0.219,52000,1.11,1.58,5:45,1525,0.75000,100.000%,23.09,23.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3691.44,"Valve, Sta. 119+80, Valve 28",1712.13,46.78,Metal Loss Internal,33.78369697,-118.22443995,1.600
40005806,GROUP,10208.18,102+50,11%,0.219,52000,0.44,0.96,6:00,1525,0.75000,100.000%,23.38,23.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3691.74,"Valve, Sta. 119+80, Valve 28",1711.83,46.78,Metal Loss Internal,33.78369691,-118.22444091,1.600
40005807,GROUP,10208.68,102+51,15%,0.219,52000,1.21,0.66,5:45,1525,0.75000,100.000%,23.88,22.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3692.23,"Valve, Sta. 119+80, Valve 28",1711.34,46.78,Metal Loss Internal,33.78369680,-118.22444254,1.610
40005808,GROUP,10208.93,102+51,15%,0.219,52000,0.64,0.79,6:00,1525,0.75000,100.000%,24.13,22.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3692.48,"Valve, Sta. 119+80, Valve 28",1711.08,46.78,Metal Loss Internal,33.78369674,-118.22444336,1.610
40005809,GROUP,10209.71,102+52,25%,0.219,52000,0.59,0.39,6:00,1525,0.75000,100.000%,24.91,21.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3693.26,"Valve, Sta. 119+80, Valve 28",1710.31,46.78,Metal Loss Internal,33.78369656,-118.22444590,1.620
40005810,GROUP,10209.87,102+52,24%,0.219,52000,0.78,0.57,6:00,1525,0.75000,100.000%,25.07,21.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3693.42,"Valve, Sta. 119+80, Valve 28",1710.15,46.78,Metal Loss Internal,33.78369652,-118.22444643,1.630
40005811,GROUP,10210.23,102+52,20%,0.219,52000,1.25,0.82,6:00,1525,0.75000,100.000%,25.43,21.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3693.78,"Valve, Sta. 119+80, Valve 28",1709.79,46.78,Metal Loss Internal,33.78369644,-118.22444760,1.630
40005812,GROUP,10210.50,102+53,14%,0.219,52000,2.15,1.00,6:00,1525,0.75000,100.000%,25.71,21.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3694.06,"Valve, Sta. 119+80, Valve 28",1709.51,46.78,Metal Loss Internal,33.78369638,-118.22444850,1.630
40005813,GROUP,10210.83,102+53,10%,0.219,52000,0.55,0.83,6:00,1525,0.75000,100.000%,26.03,20.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3694.38,"Valve, Sta. 119+80, Valve 28",1709.19,46.78,Metal Loss Internal,33.78369630,-118.22444956,1.640
40005814,GROUP,10211.43,102+54,21%,0.219,52000,0.98,0.57,5:45,1525,0.75000,100.000%,26.63,20.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3694.98,"Valve, Sta. 119+80, Valve 28",1708.59,46.78,Metal Loss Internal,33.78369617,-118.22445151,1.650
40005815,GROUP,10211.61,102+54,17%,0.219,52000,1.24,0.89,6:00,1525,0.75000,100.000%,26.81,19.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3695.17,"Valve, Sta. 119+80, Valve 28",1708.40,46.78,Metal Loss Internal,33.78369613,-118.22445213,1.650
40005816,GROUP,10211.82,102+54,17%,0.219,52000,0.60,0.58,5:45,1525,0.75000,100.000%,27.02,19.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3695.37,"Valve, Sta. 119+80, Valve 28",1708.20,46.78,Metal Loss Internal,33.78369609,-118.22445280,1.650
40005817,GROUP,10212.07,102+54,12%,0.219,52000,0.55,0.33,6:00,1525,0.75000,100.000%,27.27,19.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3695.62,"Valve, Sta. 119+80, Valve 28",1707.95,46.78,Metal Loss Internal,33.78369603,-118.22445363,1.650
40005818,GROUP,10212.21,102+54,10%,0.219,52000,0.72,1.30,6:00,1525,0.75000,100.000%,27.41,19.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3695.76,"Valve, Sta. 119+80, Valve 28",1707.81,46.78,Metal Loss Internal,33.78369600,-118.22445409,1.660
40005819,GROUP,10212.35,102+55,12%,0.219,52000,0.34,0.33,6:00,1525,0.75000,100.000%,27.55,19.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3695.91,"Valve, Sta. 119+80, Valve 28",1707.66,46.78,Metal Loss Internal,33.78369597,-118.22445455,1.660
40005820,GROUP,10212.78,102+55,29%,0.219,52000,3.73,1.58,6:00,1525,0.75000,100.000%,27.98,18.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3696.33,"Valve, Sta. 119+80, Valve 28",1707.24,46.78,Metal Loss Internal,33.78369587,-118.22445593,1.660
40005821,GROUP,10213.26,102+55,24%,0.219,52000,2.82,1.86,6:00,1525,0.75000,100.000%,28.46,18.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3696.81,"Valve, Sta. 119+80, Valve 28",1706.76,46.78,Metal Loss Internal,33.78369576,-118.22445751,1.670
40005822,GROUP,10213.71,102+56,18%,0.219,52000,2.32,1.50,6:00,1525,0.75000,100.000%,28.91,17.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3697.26,"Valve, Sta. 119+80, Valve 28",1706.31,46.78,Metal Loss Internal,33.78369566,-118.22445898,1.680
40005823,GROUP,10214.19,102+56,13%,0.219,52000,2.71,1.14,5:45,1525,0.75000,100.000%,29.39,17.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3697.74,"Valve, Sta. 119+80, Valve 28",1705.83,46.78,Metal Loss Internal,33.78369555,-118.22446055,1.680
40005824,GROUP,10214.59,102+57,20%,0.219,52000,1.81,1.35,6:00,1525,0.75000,100.000%,29.79,16.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3698.14,"Valve, Sta. 119+80, Valve 28",1705.43,46.78,Metal Loss Internal,33.78369546,-118.22446186,1.690
40005825,GROUP,10214.84,102+57,19%,0.219,52000,1.46,0.94,6:00,1525,0.75000,100.000%,30.04,16.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3698.40,"Valve, Sta. 119+80, Valve 28",1705.17,46.78,Metal Loss Internal,33.78369540,-118.22446269,1.690
40005826,GROUP,10215.23,102+57,21%,0.219,52000,2.45,1.51,5:45,1525,0.75000,100.000%,30.43,16.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3698.78,"Valve, Sta. 119+80, Valve 28",1704.79,46.78,Metal Loss Internal,33.78369531,-118.22446396,1.700
40005827,GROUP,10215.98,102+58,23%,0.219,52000,2.94,1.24,6:00,1525,0.75000,100.000%,31.18,15.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3699.53,"Valve, Sta. 119+80, Valve 28",1704.04,46.78,Metal Loss Internal,33.78369514,-118.22446641,1.710
40005828,GROUP,10216.23,102+58,11%,0.219,52000,0.86,0.80,6:00,1525,0.75000,100.000%,31.43,15.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3699.78,"Valve, Sta. 119+80, Valve 28",1703.79,46.78,Metal Loss Internal,33.78369509,-118.22446722,1.710
40005829,GROUP,10216.47,102+59,21%,0.219,52000,1.03,0.85,6:00,1525,0.75000,100.000%,31.67,15.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3700.02,"Valve, Sta. 119+80, Valve 28",1703.55,46.78,Metal Loss Internal,33.78369503,-118.22446801,1.710
40005830,GROUP,10216.98,102+59,14%,0.219,52000,1.42,0.63,6:00,1525,0.75000,100.000%,32.18,14.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3700.53,"Valve, Sta. 119+80, Valve 28",1703.03,46.78,Metal Loss Internal,33.78369492,-118.22446969,1.720
40005831,GROUP,10217.15,102+59,15%,0.219,52000,0.55,0.48,6:00,1525,0.75000,100.000%,32.35,14.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3700.70,"Valve, Sta. 119+80, Valve 28",1702.87,46.78,Metal Loss Internal,33.78369488,-118.22447023,1.720
40005832,GROUP,10217.28,102+59,12%,0.219,52000,0.44,0.42,6:00,1525,0.75000,100.000%,32.48,14.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3700.83,"Valve, Sta. 119+80, Valve 28",1702.73,46.78,Metal Loss Internal,33.78369485,-118.22447066,1.730
40005833,GROUP,10217.93,102+60,23%,0.219,52000,4.72,1.32,5:45,1525,0.75000,100.000%,33.13,13.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3701.48,"Valve, Sta. 119+80, Valve 28",1702.09,46.78,Metal Loss Internal,33.78369470,-118.22447278,1.740
40005834,GROUP,10218.25,102+60,19%,0.219,52000,0.51,0.41,6:00,1525,0.75000,100.000%,33.45,13.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3701.80,"Valve, Sta. 119+80, Valve 28",1701.77,46.78,Metal Loss Internal,33.78369463,-118.22447384,1.740
40005835,GROUP,10218.43,102+61,16%,0.219,52000,0.44,0.84,6:00,1525,0.75000,100.000%,33.63,13.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3701.98,"Valve, Sta. 119+80, Valve 28",1701.59,46.78,Metal Loss Internal,33.78369459,-118.22447440,1.740
40005836,GROUP,10218.64,102+61,16%,0.219,52000,1.38,1.64,6:00,1525,0.75000,100.000%,33.84,12.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3702.19,"Valve, Sta. 119+80, Valve 28",1701.38,46.78,Metal Loss Internal,33.78369454,-118.22447511,1.750
40005837,GROUP,10218.92,102+61,14%,0.219,52000,0.49,0.62,6:00,1525,0.75000,100.000%,34.12,12.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3702.47,"Valve, Sta. 119+80, Valve 28",1701.10,46.78,Metal Loss Internal,33.78369448,-118.22447601,1.750
40005838,GROUP,10219.19,102+61,15%,0.219,52000,0.67,1.07,6:00,1525,0.75000,100.000%,34.39,12.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3702.74,"Valve, Sta. 119+80, Valve 28",1700.83,46.78,Metal Loss Internal,33.78369441,-118.22447690,1.750
40005839,GROUP,10219.56,102+62,16%,0.219,52000,2.17,1.39,6:00,1525,0.75000,100.000%,34.76,12.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3703.11,"Valve, Sta. 119+80, Valve 28",1700.46,46.78,Metal Loss Internal,33.78369433,-118.22447811,1.760
40005840,GROUP,10219.81,102+62,22%,0.219,52000,0.68,0.55,6:00,1525,0.75000,100.000%,35.01,11.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3703.36,"Valve, Sta. 119+80, Valve 28",1700.21,46.78,Metal Loss Internal,33.78369427,-118.22447892,1.760
40005841,GROUP,10220.03,102+62,11%,0.219,52000,0.53,0.79,6:00,1525,0.75000,100.000%,35.23,11.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3703.58,"Valve, Sta. 119+80, Valve 28",1699.99,46.78,Metal Loss Internal,33.78369422,-118.22447966,1.760
40005842,GROUP,10220.19,102+62,11%,0.219,52000,1.20,0.84,6:00,1525,0.75000,100.000%,35.39,11.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3703.75,"Valve, Sta. 119+80, Valve 28",1699.82,46.78,Metal Loss Internal,33.78369418,-118.22448019,1.770
40005843,GROUP,10220.51,102+63,17%,0.219,52000,3.76,1.23,6:00,1525,0.75000,100.000%,35.71,11.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3704.06,"Valve, Sta. 119+80, Valve 28",1699.51,46.78,Metal Loss Internal,33.78369411,-118.22448121,1.770
40005844,GROUP,10220.83,102+63,17%,0.219,52000,0.69,0.47,6:00,1525,0.75000,100.000%,36.03,10.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3704.38,"Valve, Sta. 119+80, Valve 28",1699.19,46.78,Metal Loss Internal,33.78369404,-118.22448227,1.780
40005845,GROUP,10221.02,102+63,12%,0.219,52000,0.71,0.46,6:00,1525,0.75000,100.000%,36.22,10.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3704.58,"Valve, Sta. 119+80, Valve 28",1698.99,46.78,Metal Loss Internal,33.78369399,-118.22448290,1.780
40005846,GROUP,10221.20,102+63,22%,0.219,52000,0.79,0.64,5:45,1525,0.75000,100.000%,36.40,10.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3704.76,"Valve, Sta. 119+80, Valve 28",1698.81,46.78,Metal Loss Internal,33.78369395,-118.22448349,1.780
40005847,GROUP,10221.47,102+64,12%,0.219,52000,3.27,1.22,6:00,1525,0.75000,100.000%,36.67,10.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3705.02,"Valve, Sta. 119+80, Valve 28",1698.55,46.78,Metal Loss Internal,33.78369389,-118.22448437,1.790
40005848,GROUP,10221.75,102+64,11%,0.219,52000,0.52,0.45,6:00,1525,0.75000,100.000%,36.95,9.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3705.30,"Valve, Sta. 119+80, Valve 28",1698.27,46.78,Metal Loss Internal,33.78369382,-118.22448526,1.790
40005849,GROUP,10222.12,102+64,19%,0.219,52000,4.37,1.20,6:00,1525,0.75000,100.000%,37.32,9.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3705.67,"Valve, Sta. 119+80, Valve 28",1697.90,46.78,Metal Loss Internal,33.78369373,-118.22448648,1.790
40005850,GROUP,10222.51,102+65,17%,0.219,52000,2.22,0.99,5:45,1525,0.75000,100.000%,37.71,9.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3706.06,"Valve, Sta. 119+80, Valve 28",1697.51,46.78,Metal Loss Internal,33.78369364,-118.22448777,1.800
40005851,GROUP,10222.86,102+65,12%,0.219,52000,0.43,0.44,5:45,1525,0.75000,100.000%,38.06,8.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3706.41,"Valve, Sta. 119+80, Valve 28",1697.16,46.78,Metal Loss Internal,33.78369357,-118.22448890,1.800
40005852,GROUP,10223.00,102+65,11%,0.219,52000,0.57,0.51,6:00,1525,0.75000,100.000%,38.20,8.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3706.55,"Valve, Sta. 119+80, Valve 28",1697.02,46.78,Metal Loss Internal,33.78369353,-118.22448936,1.810
40005853,GROUP,10223.23,102+65,11%,0.219,52000,1.60,0.72,6:00,1525,0.75000,100.000%,38.43,8.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3706.78,"Valve, Sta. 119+80, Valve 28",1696.79,46.78,Metal Loss Internal,33.78369348,-118.22449011,1.810
40005854,GROUP,10223.47,102+66,15%,0.219,52000,0.53,0.34,6:00,1525,0.75000,100.000%,38.67,8.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3707.03,"Valve, Sta. 119+80, Valve 28",1696.54,46.78,Metal Loss Internal,33.78369342,-118.22449091,1.810
40005855,GROUP,10223.78,102+66,23%,0.219,52000,0.50,0.50,6:00,1525,0.75000,100.000%,38.98,7.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3707.33,"Valve, Sta. 119+80, Valve 28",1696.24,46.78,Metal Loss Internal,33.78369335,-118.22449192,1.810
40005856,GROUP,10224.06,102+66,14%,0.219,52000,1.14,1.48,6:00,1525,0.75000,100.000%,39.26,7.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3707.61,"Valve, Sta. 119+80, Valve 28",1695.96,46.78,Metal Loss Internal,33.78369329,-118.22449282,1.820
40005857,GROUP,10224.33,102+67,12%,0.219,52000,1.57,1.41,5:45,1525,0.75000,100.000%,39.53,7.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3707.88,"Valve, Sta. 119+80, Valve 28",1695.69,46.78,Metal Loss Internal,33.78369323,-118.22449371,1.820
40005858,GROUP,10225.16,102+67,14%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,40.36,6.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3708.72,"Valve, Sta. 119+80, Valve 28",1694.85,46.78,Metal Loss Internal,33.78369304,-118.22449644,1.830
40005859,GROUP,10225.36,102+68,11%,0.219,52000,0.95,1.34,6:00,1525,0.75000,100.000%,40.56,6.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3708.91,"Valve, Sta. 119+80, Valve 28",1694.66,46.78,Metal Loss Internal,33.78369299,-118.22449707,1.830
40005860,GROUP,10225.82,102+68,11%,0.219,52000,0.64,0.50,5:45,1525,0.75000,100.000%,41.02,5.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3709.38,"Valve, Sta. 119+80, Valve 28",1694.19,46.78,Metal Loss Internal,33.78369288,-118.22449860,1.840
40005861,GROUP,10226.00,102+68,16%,0.219,52000,0.60,0.50,5:45,1525,0.75000,100.000%,41.20,5.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3709.55,"Valve, Sta. 119+80, Valve 28",1694.02,46.78,Metal Loss Internal,33.78369284,-118.22449918,1.840
40005862,GROUP,10226.30,102+69,18%,0.219,52000,2.01,1.09,6:00,1525,0.75000,100.000%,41.50,5.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3709.85,"Valve, Sta. 119+80, Valve 28",1693.72,46.78,Metal Loss Internal,33.78369277,-118.22450015,1.850
40005863,GROUP,10226.50,102+69,17%,0.219,52000,0.69,0.84,5:45,1525,0.75000,100.000%,41.70,5.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3710.05,"Valve, Sta. 119+80, Valve 28",1693.52,46.78,Metal Loss Internal,33.78369272,-118.22450081,1.850
40005864,GROUP,10226.73,102+69,26%,0.219,52000,2.82,1.30,5:45,1525,0.75000,100.000%,41.93,4.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3710.28,"Valve, Sta. 119+80, Valve 28",1693.28,46.78,Metal Loss Internal,33.78369267,-118.22450157,1.850
40005865,GROUP,10227.11,102+69,12%,0.219,52000,1.68,1.35,6:00,1525,0.75000,100.000%,42.31,4.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3710.66,"Valve, Sta. 119+80, Valve 28",1692.91,46.78,Metal Loss Internal,33.78369258,-118.22450280,1.850
40005866,GROUP,10227.83,102+70,21%,0.219,52000,1.34,1.62,6:00,1525,0.75000,100.000%,43.03,3.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3711.38,"Valve, Sta. 119+80, Valve 28",1692.19,46.78,Metal Loss Internal,33.78369241,-118.22450514,1.860
40005867,GROUP,10228.15,102+70,13%,0.219,52000,0.75,0.70,6:00,1525,0.75000,100.000%,43.35,3.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3711.70,"Valve, Sta. 119+80, Valve 28",1691.87,46.78,Metal Loss Internal,33.78369234,-118.22450620,1.870
40005868,GROUP,10228.47,102+71,20%,0.219,52000,2.40,1.19,6:00,1525,0.75000,100.000%,43.67,3.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3712.02,"Valve, Sta. 119+80, Valve 28",1691.55,46.78,Metal Loss Internal,33.78369226,-118.22450725,1.870
40005869,GROUP,10228.87,102+71,18%,0.219,52000,1.70,1.23,6:00,1525,0.75000,100.000%,44.07,2.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3712.42,"Valve, Sta. 119+80, Valve 28",1691.15,46.78,Metal Loss Internal,33.78369216,-118.22450856,1.870
40005870,GROUP,10229.04,102+71,13%,0.219,52000,0.43,0.49,6:00,1525,0.75000,100.000%,44.24,2.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3712.60,"Valve, Sta. 119+80, Valve 28",1690.97,46.78,Metal Loss Internal,33.78369212,-118.22450912,1.880
40005871,GROUP,10229.23,102+72,23%,0.219,52000,0.61,0.48,6:00,1525,0.75000,100.000%,44.43,2.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3712.79,"Valve, Sta. 119+80, Valve 28",1690.78,46.78,Metal Loss Internal,33.78369208,-118.22450974,1.880
40005872,GROUP,10229.40,102+72,17%,0.219,52000,0.53,0.48,6:00,1525,0.75000,100.000%,44.60,2.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3712.95,"Valve, Sta. 119+80, Valve 28",1690.62,46.78,Metal Loss Internal,33.78369204,-118.22451029,1.880
40005873,GROUP,10229.66,102+72,11%,0.219,52000,2.87,1.49,5:45,1525,0.75000,100.000%,44.86,1.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3713.21,"Valve, Sta. 119+80, Valve 28",1690.36,46.78,Metal Loss Internal,33.78369198,-118.22451113,1.880
40005874,GROUP,10229.99,102+72,20%,0.219,52000,0.61,0.49,6:00,1525,0.75000,100.000%,45.19,1.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3713.54,"Valve, Sta. 119+80, Valve 28",1690.03,46.78,Metal Loss Internal,33.78369190,-118.22451222,1.880
40005875,GROUP,10230.26,102+73,13%,0.219,52000,0.58,0.64,6:00,1525,0.75000,100.000%,45.46,1.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3713.82,"Valve, Sta. 119+80, Valve 28",1689.75,46.78,Metal Loss Internal,33.78369183,-118.22451311,1.890
40005876,GROUP,10230.50,102+73,21%,0.219,52000,0.70,1.19,6:00,1525,0.75000,100.000%,45.70,1.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3714.05,"Valve, Sta. 119+80, Valve 28",1689.52,46.78,Metal Loss Internal,33.78369178,-118.22451388,1.890
40005877,GROUP,10230.71,102+73,13%,0.219,52000,0.51,0.57,6:00,1525,0.75000,100.000%,45.91,0.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3714.26,"Valve, Sta. 119+80, Valve 28",1689.30,46.78,Metal Loss Internal,33.78369173,-118.22451458,1.890
40005878,GROUP,10230.95,102+73,23%,0.219,52000,0.74,0.96,6:15,1525,0.75000,100.000%,46.15,0.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3714.50,"Valve, Sta. 119+80, Valve 28",1689.07,46.78,Metal Loss Internal,33.78369168,-118.22451536,1.890
40005879,GROUP,10231.33,102+74,22%,0.219,52000,0.65,0.56,6:00,1525,0.75000,100.000%,46.53,0.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3714.88,"Valve, Sta. 119+80, Valve 28",1688.69,46.78,Metal Loss Internal,33.78369159,-118.22451659,1.900
3900,WELD,10231.58,102+74,,,,,,,,,,,,,,,,47.21,,33.78369153,-118.22451740,1.900
40005880,GROUP,10231.73,102+74,18%,0.219,52000,1.60,1.36,6:00,1525,0.75000,100.000%,0.16,47.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3715.28,"Valve, Sta. 119+80, Valve 28",1688.28,47.21,Metal Loss Internal,33.78369150,-118.22451791,1.900
40005881,GROUP,10231.98,102+74,11%,0.219,52000,0.44,0.60,5:45,1525,0.75000,100.000%,0.41,46.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3715.53,"Valve, Sta. 119+80, Valve 28",1688.03,47.21,Metal Loss Internal,33.78369144,-118.22451873,1.900
40005882,GROUP,10232.28,102+75,25%,0.219,52000,2.05,1.47,5:45,1525,0.75000,100.000%,0.70,46.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3715.83,"Valve, Sta. 119+80, Valve 28",1687.74,47.21,Metal Loss Internal,33.78369137,-118.22451969,1.910
40005883,GROUP,10232.52,102+75,20%,0.219,52000,0.62,1.01,6:00,1525,0.75000,100.000%,0.94,46.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3716.07,"Valve, Sta. 119+80, Valve 28",1687.50,47.21,Metal Loss Internal,33.78369131,-118.22452048,1.910
40005884,GROUP,10232.79,102+75,20%,0.219,52000,0.92,0.90,6:00,1525,0.75000,100.000%,1.22,45.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3716.34,"Valve, Sta. 119+80, Valve 28",1687.22,47.21,Metal Loss Internal,33.78369125,-118.22452138,1.910
40005885,GROUP,10233.50,102+76,23%,0.219,52000,2.37,0.91,6:00,1525,0.75000,100.000%,1.92,45.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3717.05,"Valve, Sta. 119+80, Valve 28",1686.52,47.21,Metal Loss Internal,33.78369108,-118.22452370,1.920
40005886,GROUP,10233.77,102+76,11%,0.219,52000,1.12,1.30,6:00,1525,0.75000,100.000%,2.20,45.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3717.33,"Valve, Sta. 119+80, Valve 28",1686.24,47.21,Metal Loss Internal,33.78369102,-118.22452459,1.920
40005887,GROUP,10233.98,102+76,14%,0.219,52000,1.66,1.10,6:00,1525,0.75000,100.000%,2.40,44.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3717.53,"Valve, Sta. 119+80, Valve 28",1686.04,47.21,Metal Loss Internal,33.78369097,-118.22452526,1.930
40005888,GROUP,10234.17,102+77,17%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,2.59,44.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3717.72,"Valve, Sta. 119+80, Valve 28",1685.85,47.21,Metal Loss Internal,33.78369093,-118.22452589,1.930
40005889,GROUP,10234.72,102+77,13%,0.219,52000,2.38,0.73,6:00,1525,0.75000,100.000%,3.14,44.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3718.27,"Valve, Sta. 119+80, Valve 28",1685.30,47.21,Metal Loss Internal,33.78369080,-118.22452768,1.940
40005890,GROUP,10235.02,102+77,12%,0.219,52000,0.46,0.42,6:00,1525,0.75000,100.000%,3.44,43.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3718.57,"Valve, Sta. 119+80, Valve 28",1685.00,47.21,Metal Loss Internal,33.78369073,-118.22452867,1.940
40005891,GROUP,10235.21,102+78,12%,0.219,52000,0.57,0.62,6:00,1525,0.75000,100.000%,3.63,43.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3718.76,"Valve, Sta. 119+80, Valve 28",1684.81,47.21,Metal Loss Internal,33.78369069,-118.22452929,1.940
40005892,GROUP,10235.46,102+78,22%,0.219,52000,0.81,0.88,6:00,1525,0.75000,100.000%,3.88,43.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3719.01,"Valve, Sta. 119+80, Valve 28",1684.56,47.21,Metal Loss Internal,33.78369064,-118.22453009,1.940
40005893,GROUP,10235.73,102+78,12%,0.219,52000,0.71,0.57,6:00,1525,0.75000,100.000%,4.15,43.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3719.28,"Valve, Sta. 119+80, Valve 28",1684.29,47.21,Metal Loss Internal,33.78369057,-118.22453099,1.950
40005894,GROUP,10235.87,102+78,10%,0.219,52000,0.29,0.44,6:00,1525,0.75000,100.000%,4.29,42.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3719.42,"Valve, Sta. 119+80, Valve 28",1684.15,47.21,Metal Loss Internal,33.78369054,-118.22453144,1.950
40005895,GROUP,10236.06,102+78,12%,0.219,52000,0.70,0.64,6:00,1525,0.75000,100.000%,4.48,42.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3719.61,"Valve, Sta. 119+80, Valve 28",1683.96,47.21,Metal Loss Internal,33.78369050,-118.22453206,1.950
40005896,GROUP,10236.33,102+79,16%,0.219,52000,0.71,0.42,5:45,1525,0.75000,100.000%,4.75,42.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3719.88,"Valve, Sta. 119+80, Valve 28",1683.69,47.21,Metal Loss Internal,33.78369044,-118.22453294,1.950
40005897,GROUP,10236.52,102+79,15%,0.219,52000,1.68,0.96,6:00,1525,0.75000,100.000%,4.95,42.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3720.07,"Valve, Sta. 119+80, Valve 28",1683.49,47.21,Metal Loss Internal,33.78369039,-118.22453358,1.950
40005898,GROUP,10236.73,102+79,15%,0.219,52000,0.50,0.37,6:00,1525,0.75000,100.000%,5.15,42.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3720.28,"Valve, Sta. 119+80, Valve 28",1683.29,47.21,Metal Loss Internal,33.78369035,-118.22453424,1.950
40005899,GROUP,10236.96,102+79,11%,0.219,52000,0.44,0.40,5:45,1525,0.75000,100.000%,5.38,41.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3720.51,"Valve, Sta. 119+80, Valve 28",1683.06,47.21,Metal Loss Internal,33.78369029,-118.22453501,1.960
40005900,GROUP,10237.15,102+80,14%,0.219,52000,0.29,0.50,6:00,1525,0.75000,100.000%,5.58,41.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3720.71,"Valve, Sta. 119+80, Valve 28",1682.86,47.21,Metal Loss Internal,33.78369024,-118.22453564,1.960
40005901,GROUP,10237.48,102+80,15%,0.219,52000,1.59,0.55,6:00,1525,0.75000,100.000%,5.90,41.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3721.03,"Valve, Sta. 119+80, Valve 28",1682.54,47.21,Metal Loss Internal,33.78369016,-118.22453670,1.960
40005902,GROUP,10237.65,102+80,19%,0.219,52000,0.44,0.56,6:00,1525,0.75000,100.000%,6.07,41.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3721.20,"Valve, Sta. 119+80, Valve 28",1682.37,47.21,Metal Loss Internal,33.78369012,-118.22453727,1.960
40005903,GROUP,10238.06,102+80,13%,0.219,52000,0.68,0.68,6:00,1525,0.75000,100.000%,6.48,40.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3721.61,"Valve, Sta. 119+80, Valve 28",1681.96,47.21,Metal Loss Internal,33.78369003,-118.22453860,1.970
40005904,GROUP,10238.29,102+81,14%,0.219,52000,1.21,0.78,6:00,1525,0.75000,100.000%,6.71,40.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3721.84,"Valve, Sta. 119+80, Valve 28",1681.73,47.21,Metal Loss Internal,33.78368998,-118.22453935,1.970
40005905,GROUP,10238.75,102+81,18%,0.219,52000,3.69,1.30,6:00,1525,0.75000,100.000%,7.18,40.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3722.31,"Valve, Sta. 119+80, Valve 28",1681.26,47.21,Metal Loss Internal,33.78368987,-118.22454088,1.970
40005906,GROUP,10239.10,102+82,19%,0.219,52000,1.97,1.27,6:00,1525,0.75000,100.000%,7.52,39.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3722.65,"Valve, Sta. 119+80, Valve 28",1680.92,47.21,Metal Loss Internal,33.78368979,-118.22454200,1.980
40005907,GROUP,10239.31,102+82,13%,0.219,52000,0.48,0.63,6:00,1525,0.75000,100.000%,7.73,39.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3722.86,"Valve, Sta. 119+80, Valve 28",1680.71,47.21,Metal Loss Internal,33.78368974,-118.22454269,1.980
40005908,GROUP,10239.44,102+82,11%,0.219,52000,0.56,0.63,6:00,1525,0.75000,100.000%,7.86,39.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3722.99,"Valve, Sta. 119+80, Valve 28",1680.58,47.21,Metal Loss Internal,33.78368972,-118.22454311,1.980
40005909,GROUP,10239.62,102+82,20%,0.219,52000,0.75,0.51,5:45,1525,0.75000,100.000%,8.05,39.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3723.18,"Valve, Sta. 119+80, Valve 28",1680.39,47.21,Metal Loss Internal,33.78368967,-118.22454372,1.980
40005910,GROUP,10239.83,102+82,11%,0.219,52000,0.45,0.49,6:00,1525,0.75000,100.000%,8.25,38.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3723.38,"Valve, Sta. 119+80, Valve 28",1680.19,47.21,Metal Loss Internal,33.78368962,-118.22454438,1.980
40005911,GROUP,10240.36,102+83,10%,0.219,52000,1.18,0.91,6:00,1525,0.75000,100.000%,8.78,38.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3723.91,"Valve, Sta. 119+80, Valve 28",1679.66,47.21,Metal Loss Internal,33.78368950,-118.22454611,1.990
40005912,GROUP,10240.65,102+83,19%,0.219,52000,0.66,0.65,6:00,1525,0.75000,100.000%,9.07,38.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3724.20,"Valve, Sta. 119+80, Valve 28",1679.37,47.21,Metal Loss Internal,33.78368943,-118.22454707,1.990
40005913,GROUP,10240.90,102+83,11%,0.219,52000,0.63,0.66,5:45,1525,0.75000,100.000%,9.32,37.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3724.45,"Valve, Sta. 119+80, Valve 28",1679.12,47.21,Metal Loss Internal,33.78368937,-118.22454789,1.990
40005914,GROUP,10241.31,102+84,15%,0.219,52000,4.32,1.11,6:00,1525,0.75000,100.000%,9.74,37.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3724.86,"Valve, Sta. 119+80, Valve 28",1678.70,47.21,Metal Loss Internal,33.78368928,-118.22454924,1.990
40005915,GROUP,10241.74,102+84,12%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,10.16,37.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3725.29,"Valve, Sta. 119+80, Valve 28",1678.28,47.21,Metal Loss Internal,33.78368918,-118.22455064,2.000
40005916,GROUP,10241.88,102+84,17%,0.219,52000,0.60,0.46,6:00,1525,0.75000,100.000%,10.30,36.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3725.43,"Valve, Sta. 119+80, Valve 28",1678.14,47.21,Metal Loss Internal,33.78368914,-118.22455109,2.000
40005917,GROUP,10242.01,102+84,22%,0.219,52000,0.58,0.45,6:00,1525,0.75000,100.000%,10.44,36.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3725.57,"Valve, Sta. 119+80, Valve 28",1678.00,47.21,Metal Loss Internal,33.78368911,-118.22455153,2.000
40005918,GROUP,10242.36,102+85,11%,0.219,52000,0.62,0.65,5:45,1525,0.75000,100.000%,10.79,36.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3725.92,"Valve, Sta. 119+80, Valve 28",1677.65,47.21,Metal Loss Internal,33.78368903,-118.22455267,2.000
40005919,GROUP,10243.17,102+86,11%,0.219,52000,0.43,0.42,6:00,1525,0.75000,100.000%,11.59,35.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3726.72,"Valve, Sta. 119+80, Valve 28",1676.85,47.21,Metal Loss Internal,33.78368884,-118.22455532,2.010
40005920,GROUP,10243.41,102+86,11%,0.219,52000,0.56,0.72,5:45,1525,0.75000,100.000%,11.83,35.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3726.96,"Valve, Sta. 119+80, Valve 28",1676.61,47.21,Metal Loss Internal,33.78368879,-118.22455608,2.010
40005921,GROUP,10243.66,102+86,14%,0.219,52000,2.23,1.09,6:00,1525,0.75000,100.000%,12.08,35.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3727.21,"Valve, Sta. 119+80, Valve 28",1676.36,47.21,Metal Loss Internal,33.78368873,-118.22455691,2.010
40005922,GROUP,10244.16,102+87,11%,0.219,52000,0.54,0.69,6:00,1525,0.75000,100.000%,12.58,34.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3727.71,"Valve, Sta. 119+80, Valve 28",1675.86,47.21,Metal Loss Internal,33.78368861,-118.22455854,2.010
40005923,GROUP,10244.43,102+87,13%,0.219,52000,0.65,0.58,6:00,1525,0.75000,100.000%,12.85,34.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3727.98,"Valve, Sta. 119+80, Valve 28",1675.59,47.21,Metal Loss Internal,33.78368854,-118.22455943,2.010
40005924,GROUP,10244.75,102+87,12%,0.219,52000,0.57,0.57,6:00,1525,0.75000,100.000%,13.17,34.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3728.30,"Valve, Sta. 119+80, Valve 28",1675.27,47.21,Metal Loss Internal,33.78368847,-118.22456048,2.010
40005925,GROUP,10245.18,102+88,10%,0.219,52000,0.38,0.33,5:45,1525,0.75000,100.000%,13.61,33.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3728.74,"Valve, Sta. 119+80, Valve 28",1674.83,47.21,Metal Loss Internal,33.78368837,-118.22456190,2.020
40005926,GROUP,10245.85,102+88,12%,0.219,52000,2.25,0.87,6:00,1525,0.75000,100.000%,14.27,32.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3729.40,"Valve, Sta. 119+80, Valve 28",1674.17,47.21,Metal Loss Internal,33.78368821,-118.22456408,2.020
40005927,GROUP,10246.23,102+89,12%,0.219,52000,1.19,0.61,6:00,1525,0.75000,100.000%,14.66,32.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3729.78,"Valve, Sta. 119+80, Valve 28",1673.79,47.21,Metal Loss Internal,33.78368812,-118.22456533,2.020
40005928,GROUP,10246.39,102+89,15%,0.219,52000,0.54,0.53,6:00,1525,0.75000,100.000%,14.81,32.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3729.94,"Valve, Sta. 119+80, Valve 28",1673.63,47.21,Metal Loss Internal,33.78368809,-118.22456584,2.030
40005929,GROUP,10246.84,102+89,13%,0.219,52000,0.97,1.28,6:00,1525,0.75000,100.000%,15.27,31.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3730.39,"Valve, Sta. 119+80, Valve 28",1673.17,47.21,Metal Loss Internal,33.78368798,-118.22456732,2.030
40005930,GROUP,10247.19,102+90,14%,0.219,52000,0.49,0.69,5:45,1525,0.75000,100.000%,15.61,31.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3730.74,"Valve, Sta. 119+80, Valve 28",1672.83,47.21,Metal Loss Internal,33.78368790,-118.22456846,2.030
40005931,GROUP,10247.50,102+90,20%,0.219,52000,1.67,0.64,6:00,1525,0.75000,100.000%,15.92,31.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3731.05,"Valve, Sta. 119+80, Valve 28",1672.52,47.21,Metal Loss Internal,33.78368782,-118.22456948,2.030
40005932,GROUP,10248.54,102+91,11%,0.219,52000,0.38,0.33,6:00,1525,0.75000,100.000%,16.96,30.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3732.09,"Valve, Sta. 119+80, Valve 28",1671.48,47.21,Metal Loss Internal,33.78368759,-118.22457286,2.040
40005933,GROUP,10248.73,102+91,11%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,17.15,30.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3732.28,"Valve, Sta. 119+80, Valve 28",1671.29,47.21,Metal Loss Internal,33.78368754,-118.22457349,2.040
40005934,GROUP,10249.13,102+92,13%,0.219,52000,1.60,0.77,5:45,1525,0.75000,100.000%,17.55,29.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3732.68,"Valve, Sta. 119+80, Valve 28",1670.89,47.21,Metal Loss Internal,33.78368744,-118.22457478,2.040
40005935,GROUP,10249.51,102+92,20%,0.219,52000,0.58,0.51,5:45,1525,0.75000,100.000%,17.93,29.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3733.06,"Valve, Sta. 119+80, Valve 28",1670.51,47.21,Metal Loss Internal,33.78368735,-118.22457603,2.050
40005936,GROUP,10249.71,102+92,14%,0.219,52000,0.99,1.24,6:00,1525,0.75000,100.000%,18.13,29.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3733.26,"Valve, Sta. 119+80, Valve 28",1670.31,47.21,Metal Loss Internal,33.78368731,-118.22457668,2.050
40005937,GROUP,10249.98,102+93,18%,0.219,52000,0.73,0.77,6:00,1525,0.75000,100.000%,18.41,28.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3733.53,"Valve, Sta. 119+80, Valve 28",1670.03,47.21,Metal Loss Internal,33.78368724,-118.22457759,2.050
40005938,GROUP,10250.50,102+93,13%,0.219,52000,1.16,1.13,6:00,1525,0.75000,100.000%,18.92,28.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3734.05,"Valve, Sta. 119+80, Valve 28",1669.52,47.21,Metal Loss Internal,33.78368713,-118.22457928,2.050
40005939,GROUP,10250.77,102+93,13%,0.219,52000,0.80,0.96,6:00,1525,0.75000,100.000%,19.19,28.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3734.32,"Valve, Sta. 119+80, Valve 28",1669.25,47.21,Metal Loss Internal,33.78368706,-118.22458017,2.050
40005940,GROUP,10250.95,102+94,19%,0.219,52000,0.75,0.56,6:00,1525,0.75000,100.000%,19.37,27.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3734.50,"Valve, Sta. 119+80, Valve 28",1669.07,47.21,Metal Loss Internal,33.78368702,-118.22458074,2.060
40005941,GROUP,10252.62,102+95,21%,0.219,52000,2.01,1.33,6:00,1525,0.75000,100.000%,21.05,26.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3736.18,"Valve, Sta. 119+80, Valve 28",1667.39,47.21,Metal Loss Internal,33.78368663,-118.22458623,2.070
40005942,GROUP,10253.09,102+96,18%,0.219,52000,1.84,0.75,6:00,1525,0.75000,100.000%,21.51,25.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3736.64,"Valve, Sta. 119+80, Valve 28",1666.93,47.21,Metal Loss Internal,33.78368652,-118.22458775,2.070
40005943,GROUP,10253.56,102+96,17%,0.219,52000,4.97,1.19,6:00,1525,0.75000,100.000%,21.98,25.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3737.11,"Valve, Sta. 119+80, Valve 28",1666.46,47.21,Metal Loss Internal,33.78368641,-118.22458927,2.070
40005944,GROUP,10253.91,102+97,19%,0.219,52000,1.41,1.22,6:00,1525,0.75000,100.000%,22.34,24.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3737.46,"Valve, Sta. 119+80, Valve 28",1666.10,47.21,Metal Loss Internal,33.78368633,-118.22459044,2.080
40005945,GROUP,10254.11,102+97,10%,0.219,52000,0.28,0.33,6:00,1525,0.75000,100.000%,22.53,24.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3737.66,"Valve, Sta. 119+80, Valve 28",1665.91,47.21,Metal Loss Internal,33.78368628,-118.22459108,2.080
40005946,GROUP,10254.44,102+97,13%,0.219,52000,0.80,0.44,6:00,1525,0.75000,100.000%,22.86,24.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3737.99,"Valve, Sta. 119+80, Valve 28",1665.58,47.21,Metal Loss Internal,33.78368621,-118.22459216,2.080
40005947,GROUP,10254.58,102+97,10%,0.219,52000,0.27,0.34,5:45,1525,0.75000,100.000%,23.00,24.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3738.13,"Valve, Sta. 119+80, Valve 28",1665.44,47.21,Metal Loss Internal,33.78368617,-118.22459263,2.080
40005948,GROUP,10254.95,102+98,16%,0.219,52000,3.63,0.93,6:00,1525,0.75000,100.000%,23.38,23.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3738.51,"Valve, Sta. 119+80, Valve 28",1665.06,47.21,Metal Loss Internal,33.78368608,-118.22459384,2.080
40005949,GROUP,10255.26,102+98,13%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,23.69,23.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3738.82,"Valve, Sta. 119+80, Valve 28",1664.75,47.21,Metal Loss Internal,33.78368601,-118.22459486,2.090
40005950,GROUP,10255.45,102+98,15%,0.219,52000,0.63,0.35,5:45,1525,0.75000,100.000%,23.88,23.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3739.00,"Valve, Sta. 119+80, Valve 28",1664.56,47.21,Metal Loss Internal,33.78368596,-118.22459547,2.090
40005951,GROUP,10255.69,102+98,11%,0.219,52000,1.79,1.29,5:45,1525,0.75000,100.000%,24.12,23.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3739.25,"Valve, Sta. 119+80, Valve 28",1664.32,47.21,Metal Loss Internal,33.78368591,-118.22459626,2.090
40005952,GROUP,10256.18,102+99,10%,0.219,52000,0.39,0.59,5:45,1525,0.75000,100.000%,24.60,22.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3739.73,"Valve, Sta. 119+80, Valve 28",1663.84,47.21,Metal Loss Internal,33.78368580,-118.22459785,2.100
40005953,GROUP,10256.41,102+99,12%,0.219,52000,0.47,0.79,6:00,1525,0.75000,100.000%,24.84,22.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3739.96,"Valve, Sta. 119+80, Valve 28",1663.60,47.21,Metal Loss Internal,33.78368574,-118.22459862,2.100
40005954,GROUP,10256.70,102+99,14%,0.219,52000,0.76,0.96,6:00,1525,0.75000,100.000%,25.12,22.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3740.25,"Valve, Sta. 119+80, Valve 28",1663.32,47.21,Metal Loss Internal,33.78368568,-118.22459956,2.100
40005955,GROUP,10257.03,103+00,15%,0.219,52000,0.61,0.83,6:00,1525,0.75000,100.000%,25.45,21.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3740.58,"Valve, Sta. 119+80, Valve 28",1662.99,47.21,Metal Loss Internal,33.78368560,-118.22460062,2.100
40005956,GROUP,10257.35,103+00,12%,0.219,52000,1.92,0.86,6:00,1525,0.75000,100.000%,25.77,21.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3740.90,"Valve, Sta. 119+80, Valve 28",1662.67,47.21,Metal Loss Internal,33.78368553,-118.22460167,2.100
40005957,GROUP,10257.56,103+00,12%,0.219,52000,0.55,0.75,6:00,1525,0.75000,100.000%,25.98,21.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3741.11,"Valve, Sta. 119+80, Valve 28",1662.46,47.21,Metal Loss Internal,33.78368548,-118.22460236,2.110
40005958,GROUP,10257.83,103+00,14%,0.219,52000,2.69,0.93,6:00,1525,0.75000,100.000%,26.25,20.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3741.38,"Valve, Sta. 119+80, Valve 28",1662.19,47.21,Metal Loss Internal,33.78368542,-118.22460324,2.110
40005959,GROUP,10258.15,103+01,24%,0.219,52000,1.36,0.80,6:00,1525,0.75000,100.000%,26.57,20.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3741.70,"Valve, Sta. 119+80, Valve 28",1661.87,47.21,Metal Loss Internal,33.78368535,-118.22460428,2.110
40005960,GROUP,10258.37,103+01,16%,0.219,52000,0.44,0.65,6:00,1525,0.75000,100.000%,26.80,20.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3741.92,"Valve, Sta. 119+80, Valve 28",1661.65,47.21,Metal Loss Internal,33.78368529,-118.22460502,2.110
40005961,GROUP,10258.62,103+01,17%,0.219,52000,2.31,0.88,6:00,1525,0.75000,100.000%,27.04,20.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3742.17,"Valve, Sta. 119+80, Valve 28",1661.40,47.21,Metal Loss Internal,33.78368523,-118.22460583,2.120
